{"version":"2","baseMVA":100,"bus":[[1,3,0,0,0,0,0,1.031695,0,20,6,1.1,0.9],[2,1,72.68,45,0,6.61,0,1.00238,-9.035194,150,9,1.1,0.9],[3,1,378.4,98.5,0,16.61,0,0.989665,-7.514519,220,6,1.1,0.9],[4,1,134,19.1,0,0.08,0,1.005027,12.325176,154,1,1.1,0.9],[5,1,151,48.8,0,4.69,0,0.98998,7.445755,220,5,1.1,0.9],[6,1,171.41,23.4,0,2.1,0,1.004053,22.504675,220,5,1.1,0.9],[7,1,45.95,14,0,13.34,0,0.978685,-21.610492,220,6,1.1,0.9],[8,1,343.4,53.1,0.70508,36.832433,0,1.023941,-13.3046,380,6,1.1,0.9],[9,1,-0,-0,0,75.076713,0,0.995208,14.929241,380,5,1.1,0.9],[10,1,31.03,10.3,0,0.65,0,0.935403,-13.105656,110,21,1.1,0.9],[11,1,0,-0,0,3.41,0,1.038279,3.372868,154,1,1.1,0.9],[12,2,0,0,0,0,0,1.004054,96.865589,20,3,1.1,0.9],[13,1,14.3,2,0,1.91,0,1.046187,21.142072,154,1,1.1,0.9],[14,1,134,24.7,0,12.44,0,1.028056,6.025887,220,5,1.1,0.9],[15,1,0,0,0,0,0,0.966985,-9.629605,150,9,1.1,0.9],[16,1,-6.11,2,0,0.47,0,1.048294,-4.845447,150,9,1.1,0.9],[17,1,-22.74,-8.32,0,6.5,0,1.01052,-21.436889,220,6,1.1,0.9],[18,2,0,0,0,0,0,1.043087,11.638661,20,14,1.1,0.9],[19,1,59.67,26.7,0,12.84,0,1.029741,-21.109094,220,4,1.1,0.9],[20,1,30.6,4.3,0,5.15,0,0.995795,32.041235,154,1,1.1,0.9],[21,1,0,-0,0.234457,-0.195381,0,1.024139,-12.441425,380,6,1.1,0.9],[22,1,67.67,12.1,0,2.18,0,1.012996,31.441278,220,3,1.1,0.9],[23,1,0,0,0.295874,20.603438,0,1.023227,43.176177,380,3,1.1,0.9],[24,1,25.33,7.5,0,2.39,0,0.977442,-13.211902,110,12,1.1,0.9],[25,1,1.4,0.2,0,4.93,0,1.01187,32.552868,154,1,1.1,0.9],[26,1,161.2,39.3,0,30.71,0,1.030926,8.56355,220,5,1.1,0.9],[27,1,0,-0,0,0.85,0,1.032196,11.548192,220,5,1.1,0.9],[28,1,19.62,7.1,0,1.15,0,0.994911,-5.413569,110,19,1.1,0.9],[29,2,0,0,0,0,0,1.033319,1.207015,20,18,1.1,0.9],[30,1,31.94,8.8,0,0.73,0,1.014217,-5.598531,110,22,1.1,0.9],[31,1,0,-0,0.235277,0.313936,0,1.029519,36.693892,220,3,1.1,0.9],[32,1,167.3,54.8,0,110.54,0,1.008442,25.900391,380,5,1.1,0.9],[33,2,0,0,0,0,0,1.018631,-11.528817,20,4,1.1,0.9],[34,1,-0,0,0,14.82,0,1.050355,40.500598,380,13,1.1,0.9],[35,1,0,0,0,0,0,1.009463,-9.554155,150,9,1.1,0.9],[36,1,152.9,49.4,0,27.65,0,0.978505,14.001978,380,5,1.1,0.9],[37,1,-0,0,0,0.56,0,1.027858,-7.880552,150,9,1.1,0.9],[38,1,69.68,43.2,0,6.3,0,0.914844,-11.630868,150,9,1.1,0.9],[39,2,0,0,0,0,0,1.073284,1.2557,20,9,1.1,0.9],[40,1,0,-0,0,37.54,0,1.002842,-15.045231,220,4,1.1,0.9],[41,1,0,-0,0,0.25,0,1.020848,-10.580356,220,4,1.1,0.9],[42,2,0,0,0,0,0,0.985213,28.561806,11,1,1.1,0.9],[43,1,13.51,4.9,0,1.8,0,1.021293,-2.929459,110,19,1.1,0.9],[44,1,10.51,3.5,0,0.31,0,0.990534,-11.414462,110,12,1.1,0.9],[45,2,0,0,0,0,0,1.012099,-18.860818,20,4,1.1,0.9],[46,1,-0,0,0.12,15.34,0,1.039103,0.763772,220,19,1.1,0.9],[47,1,9.21,2.6,0,2,0,0.9757,-6.904131,110,18,1.1,0.9],[48,1,42.75,12.8,0,13.3,0,1.049416,58.695823,220,8,1.1,0.9],[49,1,-0,0,0.019959,0.320041,0,0.998825,-10.375539,150,10,1.1,0.9],[50,1,16.02,4.54,0,0.1,0,0.983186,-8.374635,110,23,1.1,0.9],[51,2,0,0,0,0,0,1.011416,44.498643,14.4,1,1.1,0.9],[52,1,27.9,4,0,4.23,0,0.988125,16.109775,154,1,1.1,0.9],[53,1,20.82,7.9,0,26.89,0,1.016129,-21.455497,380,4,1.1,0.9],[54,2,0,0,0,0,0,1.021005,21.987746,20,14,1.1,0.9],[55,1,0,0,0,7.27,0,1.036171,8.177694,220,5,1.1,0.9],[56,1,10.11,3.7,0,0.81,0,1.04206,-2.933811,110,19,1.1,0.9],[57,1,10.01,2.7,0,1.14,0,0.954805,-6.844584,110,18,1.1,0.9],[58,1,6.31,-0,0,0.67,0,0.981092,-5.140628,110,18,1.1,0.9],[59,1,2.9,0.9,0,0.6,0,1.038133,-3.37057,110,15,1.1,0.9],[60,1,-0,0,0.318913,17.760815,0,1.006337,-6.766633,220,6,1.1,0.9],[61,1,-0,-0,0.549745,0.432068,0,1.047066,36.05057,380,2,1.1,0.9],[62,2,0,0,0,0,0,1.058268,15.875889,20,5,1.1,0.9],[63,2,0,0,0,0,0,1.058268,15.875889,20,5,1.1,0.9],[64,1,151.8,48.3,0,5.53,0,1.009945,-20.345542,220,4,1.1,0.9],[65,1,127.6,31.8,0,20.51,0,0.99193,25.086276,150,8,1.1,0.9],[66,2,0,0,0,0,0,1.034768,8.492541,20,22,1.1,0.9],[67,1,0,0,0,0.84,0,0.975466,-6.422787,110,21,1.1,0.9],[68,2,0,0,0,0,0,1.035023,-10.739655,20,4,1.1,0.9],[69,2,0,0,0,0,0,1.035023,-10.739655,20,4,1.1,0.9],[70,1,110.5,-26.8,0,16.37,0,1.007417,-5.990692,220,6,1.1,0.9],[71,1,-0,-0,0,0,0,1.0206,13.215214,20,5,1.1,0.9],[72,1,-0,-0,0,0,0,1.0206,13.215214,20,5,1.1,0.9],[73,1,0,0,0,1.23,0,0.993601,33.018065,220,3,1.1,0.9],[74,1,0,-0,0,0,0,1.024981,18.183447,20,5,1.1,0.9],[75,1,0,-0,0,0,0,1.024981,18.183447,20,5,1.1,0.9],[76,1,0,-0,0,0,0,1.024981,18.183447,20,5,1.1,0.9],[77,2,0,0,0,0,0,1.038344,11.554722,20,5,1.1,0.9],[78,2,0,0,0,0,0,1.027383,17.740146,20,5,1.1,0.9],[79,2,0,0,0,0,0,1.016716,24.455607,20,5,1.1,0.9],[80,1,140,79.7,0,6.5,0,1.009229,11.978416,220,3,1.1,0.9],[81,1,21.6,3,0,3.54,0,0.990476,15.061407,154,1,1.1,0.9],[82,1,0,-0,0,2.31,0,1.005323,7.725281,380,5,1.1,0.9],[83,1,119.2,20.7,0,3.31,0,1.01756,5.059048,220,5,1.1,0.9],[84,1,26.43,9.9,0,9.57,0,0.989474,-14.141367,110,22,1.1,0.9],[85,1,0.24,-1.66,0,0.65,0,1.024209,3.944647,110,18,1.1,0.9],[86,2,0,0,0,0,0,1.023881,-4.354948,20,6,1.1,0.9],[87,1,-0,0,0,0,0,1.014629,-9.004047,20,6,1.1,0.9],[88,1,-0,0,0,0,0,1.014629,-9.004047,20,6,1.1,0.9],[89,1,0,0,0,58.57,0,1.067567,73.239254,380,3,1.1,0.9],[90,1,-0,0,0,1.34,0,0.965658,-5.045088,110,18,1.1,0.9],[91,1,187.9,110.2,0,21.25,0,1.016938,32.836298,380,3,1.1,0.9],[92,1,14.92,5.5,0,1.31,0,1.05599,-0.961794,110,15,1.1,0.9],[93,1,-18.52,6.1,0,0.79,0,0.929361,-10.259554,150,9,1.1,0.9],[94,2,0,0,0,0,0,1.022611,22.294732,11,1,1.1,0.9],[95,1,4.61,1.7,0,2.32,0,0.989635,-2.082376,110,19,1.1,0.9],[96,2,0,0,0,0,0,1.043225,-4.501166,20,4,1.1,0.9],[97,2,0,0,0,0,0,1.043225,-4.501166,20,4,1.1,0.9],[98,2,0,0,0,0,0,1.043225,-4.501166,20,4,1.1,0.9],[99,2,0,0,0,0,0,1.031885,-12.651409,20,4,1.1,0.9],[100,2,0,0,0,0,0,1.031885,-12.651409,20,4,1.1,0.9],[101,2,0,0,0,0,0,1.043225,-4.501166,20,4,1.1,0.9],[102,2,0,0,0,0,0,1.043225,-4.501166,20,4,1.1,0.9],[103,1,62.87,20.5,0,1.15,0,0.989544,23.826254,150,8,1.1,0.9],[104,2,0,0,0,0,0,1.052257,44.731305,20,3,1.1,0.9],[105,1,13.5,14.8,0,132.435168,0,1.141691,0.929631,380,9,1.2,0.8],[106,1,126.3,42.4,0,55.24,0,1.033923,30.21213,150,8,1.1,0.9],[107,2,0,0,0,0,0,1.028153,78.700831,20,3,1.1,0.9],[108,1,6.91,-4.6,0,5.75,0,1.02024,-13.484638,220,4,1.1,0.9],[109,1,15.72,5.2,0,0.11,0,0.99755,-13.611914,110,12,1.1,0.9],[110,2,0,0,0,0,0,1.051233,87.799236,20,3,1.1,0.9],[111,1,16.12,4.3,0,0.49,0,1.040632,-1.700832,110,23,1.1,0.9],[112,1,38.74,6.1,0,1.17,0,1.014811,-25.695432,220,4,1.1,0.9],[113,1,22.13,10.7,0,14.21,0,1.049481,58.705166,220,8,1.1,0.9],[114,2,0,0,0,0,0,1.030832,-9.752509,20,4,1.1,0.9],[115,2,0,0,0,0,0,1.019,-2.975058,20,10,1.1,0.9],[116,1,0,-0,0,0.73,0,1.01569,-23.117496,220,4,1.1,0.9],[117,1,0,0,0,0.83,0,0.98256,1.655497,110,18,1.1,0.9],[118,1,138.8,136.7,0,8.76,0,1.005586,39.420522,380,3,1.1,0.9],[119,1,137.3,66.4,0.174767,14.17407,0,1.047225,-3.097806,220,23,1.1,0.9],[120,1,67.76,19.18,0,1.47,0,0.992206,88.681174,150,1,1.1,0.9],[121,2,0,0,0,0,0,1.045359,10.101302,20,14,1.1,0.9],[122,1,0,-0,0,6.62,0,0.989992,37.681252,220,3,1.1,0.9],[123,1,-0,-0,0,7.22,0,1.015598,45.599895,380,1,1.1,0.9],[124,1,1,0.3,0,0.19,0,1.046082,-0.185974,110,19,1.1,0.9],[125,1,20.9,3,0,5.74,0,0.979547,43.485266,154,1,1.1,0.9],[126,1,0,0,0,0.12,0,1.054143,-2.947678,150,9,1.1,0.9],[127,1,21.52,5.1,0,0.5,0,1.015831,7.375377,110,18,1.1,0.9],[128,1,71.98,28.8,0,11,0,0.992515,-4.018187,220,6,1.1,0.9],[129,1,0,0,0.205132,4.470744,0,0.992133,32.281513,380,2,1.1,0.9],[130,1,363.25,115.39,0,3.95,0,1.032584,1.551181,220,5,1.1,0.9],[131,1,192.9,73.3,0,20.75,0,1.01593,31.223648,380,3,1.1,0.9],[132,2,0,0,0,0,0,0.996117,32.042491,11,1,1.1,0.9],[133,2,0,0,0,0,0,1.042317,14.274354,20,14,1.1,0.9],[134,2,0,0,0,0,0,1.044129,-4.738961,20,4,1.1,0.9],[135,2,0,0,0,0,0,1.030832,-9.752509,20,4,1.1,0.9],[136,2,0,0,0,0,0,1.049674,87.363329,20,3,1.1,0.9],[137,1,17.52,6.3,0,0.26,0,1.033716,0.043737,110,19,1.1,0.9],[138,1,33.14,12,0,0.65,0,0.998323,-1.616561,110,19,1.1,0.9],[139,1,40.44,25,0,9.82,0,0.982498,-8.529449,150,9,1.1,0.9],[140,1,193.17,53.37,0,4.58,0,1.007093,11.733465,220,5,1.1,0.9],[141,1,90.7,25.5,0,3.11,0,1.086033,24.723865,220,3,1.2,0.8],[142,1,176.3,-58.9,0,24.77,0,1.010147,0.04267,380,6,1.1,0.9],[143,1,35.94,22.3,0,0,0,1.041468,-6.86067,150,9,1.1,0.9],[144,2,0,0,0,0,0,1.034631,4.683321,20,14,1.1,0.9],[145,2,0,0,0,0,0,1.040587,38.218788,20,5,1.1,0.9],[146,2,0,0,0,0,0,1.044313,37.077846,20,5,1.1,0.9],[147,2,0,0,0,0,0,1.044313,37.077846,20,5,1.1,0.9],[148,1,143.9,123.2,0,72.64,0,1.01726,31.78152,380,3,1.1,0.9],[149,1,-0,-0,0,3.77,0,0.998552,-23.031405,220,6,1.1,0.9],[150,1,-0,8.4,0,15.72,0,1.035657,-6.436529,150,9,1.1,0.9],[151,2,0,0,0,0,0,1.023215,19.248221,13.8,1,1.1,0.9],[152,1,51.36,-8.8,0,2.15,0,0.957631,-29.999659,220,6,1.1,0.9],[153,2,0,0,0,0,0,1.027348,16.396901,20,14,1.1,0.9],[154,2,0,0,0,0,0,1.05252,75.282812,20,3,1.1,0.9],[155,1,-0,-0,0,82.55,0,1.018112,-4.652605,380,6,1.1,0.9],[156,2,0,0,0,0,0,1.034597,19.022639,20,6,1.1,0.9],[157,1,322.7,11.9,0,10.28,0,0.997201,-11.924333,380,6,1.1,0.9],[158,1,303.6,79.8,0.019533,1.690467,0,1.030319,13.564017,220,5,1.1,0.9],[159,1,3.8,1.3,0,0.4,0,1.003488,6.243881,110,18,1.1,0.9],[160,1,137,19.5,0,4.9,0,1.005167,12.788654,154,1,1.1,0.9],[161,2,0,0,0,0,0,1.034597,19.022639,20,6,1.1,0.9],[162,2,0,0,0,0,0,1.034597,19.022639,20,6,1.1,0.9],[163,1,0,0,0,0,0,0.998875,-9.905754,150,9,1.1,0.9],[164,1,61.07,36,0,3.09,0,1.048414,5.258031,220,11,1.1,0.9],[165,2,0,0,0,0,0,1.030832,-9.752509,20,4,1.1,0.9],[166,1,-0,0,0,3.24,0,1.069303,18.198045,220,3,1.1,0.9],[167,1,0,0,0,6.520303,0,1.025278,15.598401,380,5,1.1,0.9],[168,1,55.7,7.9,0,4.21,0,0.982808,36.169129,154,1,1.1,0.9],[169,1,0,0,0,4.21,0,1.043196,10.569078,220,5,1.1,0.9],[170,1,1.8,0.7,0,0.3,0,0.963316,-5.114898,110,19,1.1,0.9],[171,1,0,-0,0,0.71,0,1.004078,-8.960914,150,9,1.1,0.9],[172,1,2.5,0,0,0.96,0,0.954773,-7.079414,110,18,1.1,0.9],[173,1,0,0,0,0.09,0,1.071275,1.379824,150,9,1.1,0.9],[174,1,38.94,11,0,0.64,0,0.982878,-10.227511,110,1,1.1,0.9],[175,1,45.15,14.1,0,0.19,0,1.055172,-2.479395,110,15,1.1,0.9],[176,1,0,-0,0,5.75,0,0.995048,32.610865,220,3,1.1,0.9],[177,1,0,0,0.019004,4.360996,0,1.045733,7.66394,220,11,1.1,0.9],[178,1,0,-0,0.566322,-0.241138,0,1.066307,38.390318,220,5,1.1,0.9],[179,2,0,0,0,0,0,1.023144,-9.538309,20,4,1.1,0.9],[180,1,17.22,5.7,0,1.22,0,0.938533,-9.006406,110,21,1.1,0.9],[181,1,-0,-0,0,0,0,1.020557,9.624602,20,14,1.1,0.9],[182,2,0,0,0,0,0,1.054937,4.624127,20,20,1.1,0.9],[183,1,0,0,0,4.3,0,1.005985,0.980119,220,6,1.1,0.9],[184,1,23.73,12.7,0,0.52,0,1.018182,14.939378,220,5,1.1,0.9],[185,1,121.9,7.4,0,1.34,0,1.01375,15.934135,220,3,1.1,0.9],[186,1,0,-0,0.135375,47.750675,0,1.043206,-19.578893,380,10,1.1,0.9],[187,1,47.35,16.4,0,4.08,0,1.0253,-13.383559,110,22,1.1,0.9],[188,1,-0,0,0,0,0,1.021419,-22.29244,20,4,1.1,0.9],[189,1,-0,-0,0,21.39,0,1.043162,-16.102529,380,1,1.1,0.9],[190,1,38.14,12.5,0,6.28,0,1.000545,26.619584,150,8,1.1,0.9],[191,1,54.2,7.8,0,94.9,0,0.973826,31.884786,400,1,1.1,0.9],[192,1,130.6,84.9,0,4.22,0,1.007461,6.385629,220,7,1.1,0.9],[193,1,7.91,2.6,0,0.74,0,0.982641,-11.113148,110,12,1.1,0.9],[194,1,42.1,74.61,0,37.58,0,0.983941,88.980027,150,1,1.1,0.9],[195,1,-75.38,7.8,0,29.9,0,1.058902,-14.107366,380,10,1.1,0.9],[196,2,0,0,0,0,0,1.021915,-9.376379,20,6,1.1,0.9],[197,2,0,0,0,0,0,1.005341,-1.941399,20,4,1.1,0.9],[198,1,41.05,14.3,0,11.53,0,1.002832,0.458665,220,6,1.1,0.9],[199,1,-0,-0,0,4.14,0,1.012917,48.51202,220,8,1.1,0.9],[200,1,100.9,49.3,0.020067,4.329933,0,0.982261,24.304858,220,13,1.1,0.9],[201,1,-0,0,0.116699,1.102475,0,1.029747,-0.920263,220,6,1.1,0.9],[202,1,0,0,0,0,0,1.024001,31.504337,150,8,1.1,0.9],[203,1,-0,0,0,2.03,0,1.026171,18.685276,220,5,1.1,0.9],[204,1,-0,0,0,98.53,0,1.059773,46.330163,380,14,1.1,0.9],[205,1,2.8,264.7,0.529803,56.537931,0,1.032579,-12.222514,380,4,1.1,0.9],[206,1,38.34,5.6,0,7.64,0,1.028327,20.28167,220,5,1.1,0.9],[207,2,0,0,0,0,0,1.016461,26.125945,20,5,1.1,0.9],[208,1,269.6,65.7,0,0,0,1.094867,0.194636,120,20,1.2,0.8],[209,1,-8.71,-19.54,0,0,0,1.045186,43.271639,150,8,1.1,0.9],[210,1,160,3.3,0.076728,5.693272,0,1.041193,12.289677,220,7,1.1,0.9],[211,1,32.34,12,0,6.1,0,1.029639,21.583329,220,5,1.1,0.9],[212,1,100.1,45.1,0,1.11,0,1.006064,-11.74724,380,6,1.1,0.9],[213,1,12.31,3.9,0.076917,5.053083,0,1.047813,32.292346,220,5,1.1,0.9],[214,1,131.75,24.35,0,4.48,0,1.028798,0.187665,154,1,1.1,0.9],[215,1,0,0,0,107.29,0,0.965812,24.322013,400,1,1.1,0.9],[216,1,0,-0,0,20.96,0,1.037755,-15.333664,220,4,1.1,0.9],[217,1,0,0,0,0.56,0,1.000388,0.372092,150,7,1.1,0.9],[218,1,0,0,0,1.29,0,0.994997,-14.242668,110,12,1.1,0.9],[219,1,0,-0,0,1.7,0,0.994318,-4.863546,110,21,1.1,0.9],[220,2,0,0,0,0,0,1.055654,39.981354,20,3,1.1,0.9],[221,2,0,0,0,0,0,1.055654,39.981354,20,3,1.1,0.9],[222,2,0,0,0,0,0,1.051105,39.960989,20,3,1.1,0.9],[223,2,0,0,0,0,0,1.055654,39.981354,20,3,1.1,0.9],[224,2,0,0,0,0,0,1.051105,39.960989,20,3,1.1,0.9],[225,2,0,0,0,0,0,1.051105,39.960989,20,3,1.1,0.9],[226,1,9.21,3.3,0,1.2,0,1.009411,7.858173,110,19,1.1,0.9],[227,1,0,-0,0.488616,70.580637,0,0.992431,20.155304,380,5,1.1,0.9],[228,1,166,60.3,0,0.57,0,1.006088,31.382093,220,3,1.1,0.9],[229,2,0,0,0,0,0,1.034441,34.869174,20,10,1.1,0.9],[230,1,-0,0,0,0.1,0,1.029856,-6.864459,150,9,1.1,0.9],[231,1,79.4,11.3,0,4.92,0,1.010683,26.224607,154,1,1.1,0.9],[232,1,0,0,0,0.16,0,1.097619,-4.744858,150,9,1.1,0.9],[233,1,-0,-0,0,66.65,0,1.041056,18.76151,380,6,1.1,0.9],[234,1,-597.44,-326.86,0,0,0,1.038236,23.896352,27,3,1.1,0.9],[235,1,147.76,32.73,0,8.34,0,1.0473,19.001366,220,5,1.1,0.9],[236,1,0,-0,0,5.17,0,1.021324,26.421146,150,8,1.1,0.9],[237,1,26.8,-3.7,0,51.261678,0,1.080332,-2.610374,380,9,1.1,0.9],[238,1,-0,0,0.176128,3.073227,0,1.031593,36.052809,220,3,1.1,0.9],[239,1,257.5,131.1,0,1.08,0,1.029114,25.227158,220,3,1.1,0.9],[240,1,16.7,2.4,0,6.09,0,0.994895,38.566247,154,1,1.1,0.9],[241,2,0,0,0,0,0,1.037622,28.736858,20,14,1.1,0.9],[242,1,-0,-0,0,1.91,0,1.05291,-6.33502,150,9,1.1,0.9],[243,2,0,0,0,0,0,1.053647,50.613884,20,3,1.1,0.9],[244,1,100.8,13.2,0,5.24,0,1.083523,3.965034,220,5,1.1,0.9],[245,1,111.7,10.96,0,4.22,0,1.005919,-19.363692,220,4,1.1,0.9],[246,1,90.38,-5.05,0,8.49,0,1.03892,41.627356,220,13,1.1,0.9],[247,1,370.5,-17,0,9.91,0,1.041176,1.637578,220,5,1.1,0.9],[248,2,0,0,0,0,0,1.026279,27.085932,20,10,1.1,0.9],[249,1,41.05,-46,0.056872,19.253128,0,1.056058,3.848789,220,11,1.1,0.9],[250,2,0,0,0,0,0,1.012099,-18.860818,20,4,1.1,0.9],[251,1,9.91,3.2,0,0.67,0,0.984854,-15.499059,110,12,1.1,0.9],[252,1,-0.69,-5.46,0,5.07,0,1.049653,-5.686791,150,9,1.1,0.9],[253,1,55.46,8.4,0,5,0,1.015243,-27.279483,220,4,1.1,0.9],[254,1,94.9,36.2,0,16.46,0,0.962719,-15.482689,220,10,1.1,0.9],[255,1,81.09,48,0,0.03,0,1.017585,-8.578565,150,9,1.1,0.9],[256,1,0,0,0,113.7,0,1.085688,7.234194,380,18,1.2,0.8],[257,1,210.4,159.2,0.100208,131.579896,0,1.018032,-22.27659,380,4,1.1,0.9],[258,2,0,0,0,0,0,0.955439,48.700819,10.6,1,1.1,0.9],[259,2,0,0,0,0,0,1.03425,8.859346,20,14,1.1,0.9],[260,1,19.32,26,0,0.69,0,1.034249,65.998285,220,3,1.1,0.9],[261,1,29.83,7.3,0,6.49,0,1.024115,3.443986,220,5,1.1,0.9],[262,1,-0,-0,0,2.42,0,1.035138,19.25936,220,5,1.1,0.9],[263,1,20.9,3,0,4.11,0,1.007769,17.657973,154,1,1.1,0.9],[264,1,19.92,6.6,0,0.56,0,0.98382,-7.354011,110,21,1.1,0.9],[265,1,57.16,2,0,1.48,0,0.978872,-12.878729,110,22,1.1,0.9],[266,2,0,0,0,0,0,1.005915,0.12691,20,18,1.1,0.9],[267,1,36.84,13.9,0,3.3,0,1.05264,10.6209,220,5,1.1,0.9],[268,1,-15.04,-5.12,0,0.43,0,0.992499,-4.854035,110,18,1.1,0.9],[269,1,9.21,6,0.060012,0.149988,0,0.994437,-0.345088,110,19,1.1,0.9],[270,2,0,0,0,0,0,1.003342,23.89027,10.6,1,1.1,0.9],[271,2,0,0,0,0,0,1.053159,33.930403,20,5,1.1,0.9],[272,1,-0,0,0.114032,0.684974,0,1.050896,93.317943,380,3,1.1,0.9],[273,2,0,0,0,0,0,1.051456,33.495027,20,5,1.1,0.9],[274,2,0,0,0,0,0,1.051088,33.437371,20,5,1.1,0.9],[275,2,0,0,0,0,0,1.051088,33.437371,20,5,1.1,0.9],[276,2,0,0,0,0,0,1.050379,33.293543,20,5,1.1,0.9],[277,1,119.9,3.7,0,3.33,0,1.021851,51.649183,220,3,1.1,0.9],[278,2,0,0,0,0,0,0.960771,44.51306,21,1,1.1,0.9],[279,1,-0,-0,0.172756,-0.134366,0,1.03301,39.005968,150,8,1.1,0.9],[280,1,-0,0,0.039023,0.210733,0,1.024903,-19.493228,220,6,1.1,0.9],[281,1,73.14,21.55,0,8.52,0,1.027446,20.01219,220,5,1.1,0.9],[282,1,-0,-0,0,12.48,0,1.024187,3.450586,220,5,1.1,0.9],[283,2,0,0,0,0,0,1.000621,19.05802,11,1,1.1,0.9],[284,1,0,-0,0.401208,101.317571,0,1.093767,71.95923,380,3,1.2,0.8],[285,1,39.74,11.8,0,1.44,0,1.015091,14.638222,220,5,1.1,0.9],[286,1,44.35,5.1,0,4,0,1.032642,-19.048559,220,4,1.1,0.9],[287,1,86.8,28.4,0,1.34,0,0.988052,25.416707,150,8,1.1,0.9],[288,1,50.56,5.9,0,10.58,0,1.007117,-15.468653,220,4,1.1,0.9],[289,2,0,0,0,0,0,1.040289,49.685314,20,10,1.1,0.9],[290,1,0,0,0,4.73,0,1.017529,-23.903561,220,4,1.1,0.9],[291,1,110.9,32.7,0,15.4,0,1.010616,26.29288,220,14,1.1,0.9],[292,1,18.2,2.6,0,12.38,0,0.996347,39.809508,154,1,1.1,0.9],[293,1,0,0,0.181549,14.690889,0,1.050988,-0.863124,220,18,1.1,0.9],[294,2,0,0,0,0,0,0.999187,25.525754,14.4,1,1.1,0.9],[295,1,46.15,18.2,0,1.29,0,1.020708,32.06907,150,8,1.1,0.9],[296,2,0,0,0,0,0,0.989117,33.465932,6.3,1,1.1,0.9],[297,1,55.46,15.7,0,13.46,0,1.029403,-20.962021,220,4,1.1,0.9],[298,1,34.04,12.3,0,0.23,0,1.038932,0.095836,110,19,1.1,0.9],[299,2,0,0,0,0,0,0.993468,44.441311,11,1,1.1,0.9],[300,1,321.98,84.4,0,1.34,0,1.018049,17.631655,220,5,1.1,0.9],[301,1,42.55,8.2,0,2.06,0,1.0319,6.852205,220,5,1.1,0.9],[302,1,33.44,10,0,1.36,0,1.012136,-3.292816,110,3,1.1,0.9],[303,1,-0,0,0.019646,0.570354,0,0.995957,-11.169142,110,12,1.1,0.9],[304,2,0,0,0,0,0,1.037997,-15.804853,20,4,1.1,0.9],[305,2,0,0,0,0,0,1.030407,32.510933,20,5,1.1,0.9],[306,2,0,0,0,0,0,1.030407,32.510933,20,5,1.1,0.9],[307,2,0,0,0,0,0,1.049321,25.075911,20,5,1.1,0.9],[308,2,0,0,0,0,0,1.049321,25.075911,20,5,1.1,0.9],[309,2,0,0,0,0,0,1.05655,34.123914,20,5,1.1,0.9],[310,2,0,0,0,0,0,1.05655,34.123914,20,5,1.1,0.9],[311,2,0,0,0,0,0,1.05655,34.123914,20,5,1.1,0.9],[312,2,0,0,0,0,0,1.05655,34.123914,20,5,1.1,0.9],[313,1,-24.99,-4.94,0,6.99,0,1.08829,70.695055,220,3,1.2,0.8],[314,1,95.69,24.54,0,2.85,0,1.016819,21.364532,220,13,1.1,0.9],[315,2,0,0,0,0,0,1.021202,7.512556,6.3,1,1.1,0.9],[316,1,37.34,10.9,0,0.63,0,0.980529,-11.005188,110,1,1.1,0.9],[317,1,340,93.8,0.230291,74.777686,0,1.050755,40.337803,380,13,1.1,0.9],[318,1,-0,0,0,2.04,0,1.053731,-3.038033,150,9,1.1,0.9],[319,1,155.6,54.7,0,2.21,0,1.025917,5.589988,220,5,1.1,0.9],[320,1,105.2,0.1,0,7.36,0,1.051242,28.233863,220,5,1.1,0.9],[321,1,69.83,15.12,0,2.23,0,1.028278,16.095823,220,5,1.1,0.9],[322,1,-0,0,1.107693,6.867601,0,1.052181,12.761421,380,7,1.1,0.9],[323,2,0,0,0,0,0,1.016993,30.047857,20,5,1.1,0.9],[324,2,0,0,0,0,0,1.024179,7.053021,11,1,1.1,0.9],[325,2,0,0,0,0,0,0.996355,28.771079,6.3,1,1.1,0.9],[326,1,-0,-0,0.197696,3.784535,0,1.009826,7.243886,380,5,1.1,0.9],[327,1,176.2,20.8,0.019425,4.590288,0,1.021452,91.885907,150,1,1.1,0.9],[328,2,0,0,0,0,0,1.023168,23.385838,20,10,1.1,0.9],[329,1,27.03,8.8,0,1.84,0,1.016848,2.25686,110,21,1.1,0.9],[330,1,0,-0,0,0.28,0,0.982988,1.603555,150,6,1.1,0.9],[331,2,0,0,0,0,0,1.006233,16.146442,13.8,1,1.1,0.9],[332,2,0,0,0,0,0,0.996766,22.457835,6.3,1,1.1,0.9],[333,1,-0,0,0,1.15,0,1.040075,10.160115,220,5,1.1,0.9],[334,1,0,-0,0,0,0,1.017664,-15.016249,20,4,1.1,0.9],[335,1,14.62,4.8,0,1.02,0,0.996984,-8.982181,110,12,1.1,0.9],[336,2,0,0,0,0,0,1.010862,-10.418134,20,4,1.1,0.9],[337,1,0,-0,0,0,0,1.017664,-15.016249,20,4,1.1,0.9],[338,2,0,0,0,0,0,1.00038,-5.809998,20,4,1.1,0.9],[339,1,-0,0,0,0,0,1.008279,-10.478046,20,4,1.1,0.9],[340,1,45.05,-2.2,0,3.96,0,1.018948,-16.326346,220,4,1.1,0.9],[341,1,0,-0,0,2.55,0,1.020054,5.015345,220,7,1.1,0.9],[342,1,-23.43,57.4,0,0,0,1.059806,27.195352,150,2,1.1,0.9],[343,1,426.6,93.7,0,80.94,0,1.026432,2.663199,380,6,1.1,0.9],[344,1,152.07,22.52,0,7.87,0,0.99088,-19.172603,220,4,1.1,0.9],[345,2,0,0,0,0,0,1.030395,-6.336516,20,4,1.1,0.9],[346,2,0,0,0,0,0,1.030395,-6.336516,20,4,1.1,0.9],[347,1,0,0,0,0.7,0,1.016788,-2.028229,150,9,1.1,0.9],[348,1,2.5,3.8,0,0.15,0,0.951099,-5.317252,110,18,1.1,0.9],[349,1,30.53,10.9,0.589029,2.678252,0,1.02049,11.872201,220,19,1.1,0.9],[350,1,34.04,4.4,0,1.25,0,0.968384,-15.748675,110,22,1.1,0.9],[351,2,0,0,0,0,0,1.024484,-6.060208,20,6,1.1,0.9],[352,1,45.85,7,0,1.05,0,1.013376,-26.727823,220,4,1.1,0.9],[353,1,-0,0,0,30.97,0,1.021444,63.427508,380,3,1.1,0.9],[354,2,0,0,0,0,0,1.029166,13.522836,20,14,1.1,0.9],[355,1,46.05,16.9,0.03829,0.29171,0,1.044995,-0.245344,110,19,1.1,0.9],[356,1,0,0,0,0,0,1.028324,-8.261232,150,9,1.1,0.9],[357,1,0,0,0,3.95,0,1.048037,86.241564,220,3,1.1,0.9],[358,2,0,0,0,0,0,1.050725,42.166745,20,10,1.1,0.9],[359,1,-876.96,-325.87,0,0,0,1.051074,31.370584,27,3,1.1,0.9],[360,2,0,0,0,0,0,1.028641,-17.676734,20,4,1.1,0.9],[361,2,0,0,0,0,0,1.028641,-17.676734,20,4,1.1,0.9],[362,2,0,0,0,0,0,1.028641,-17.676734,20,4,1.1,0.9],[363,2,0,0,0,0,0,1.028641,-17.676734,20,4,1.1,0.9],[364,2,0,0,0,0,0,1.00564,-10.626942,20,4,1.1,0.9],[365,2,0,0,0,0,0,0.997585,4.636327,15.75,1,1.1,0.9],[366,1,167.9,18.2,0,5.97,0,1.064626,24.975015,220,3,1.1,0.9],[367,1,0,-0,0,13.49,0,1.021538,43.092184,150,8,1.1,0.9],[368,2,0,0,0,0,0,1.028641,-17.676734,20,4,1.1,0.9],[369,2,0,0,0,0,0,1.028641,-17.676734,20,4,1.1,0.9],[370,1,-0,-0,0,0.68,0,1.003889,29.490383,150,8,1.1,0.9],[371,1,44.35,14.8,0,1.94,0,0.977321,-8.562505,110,21,1.1,0.9],[372,1,131.9,31.1,0.457733,14.047628,0,1.044634,1.324756,220,1,1.1,0.9],[373,1,0,-0,0,0.72,0,0.98721,-1.170875,110,18,1.1,0.9],[374,1,224.2,73.9,0.039171,84.090829,0,1.026096,38.079369,380,13,1.1,0.9],[375,1,-0,0,0,26.3,0,1.002164,-15.041903,220,4,1.1,0.9],[376,1,128.9,73.7,0,25.37,0,1.031976,45.925047,380,3,1.1,0.9],[377,1,0,-0,0,0,0,0.993504,-13.39494,20,22,1.1,0.9],[378,1,0,-0,0,0,0,0.993504,-13.39494,20,22,1.1,0.9],[379,1,-0,-0,0,13.85,0,1.044274,36.097767,380,3,1.1,0.9],[380,1,118.4,16.9,0,8.02,0,0.987495,35.201778,154,1,1.1,0.9],[381,1,0,0,0,0,0,0.989227,-9.859665,20,22,1.1,0.9],[382,2,0,0,0,0,0,0.990596,-4.984835,20,22,1.1,0.9],[383,2,0,0,0,0,0,1.012482,-8.65265,20,22,1.1,0.9],[384,1,0,0,0,0,0,0.989227,-9.859665,20,22,1.1,0.9],[385,1,-0,-0,0,2.66,0,1.039191,75.245398,220,3,1.1,0.9],[386,1,-0,0,0,4.06,0,1.036947,7.315715,220,1,1.1,0.9],[387,1,0,0,0.135493,12.74062,0,1.056459,-2.614124,380,21,1.1,0.9],[388,1,-0,0,0.276837,2.240894,0,1.061652,11.069394,380,16,1.1,0.9],[389,1,-0,-0,0,7.09,0,1.024692,-4.329904,220,6,1.1,0.9],[390,1,113.9,24.5,0,6.72,0,1.011342,-18.466433,220,4,1.1,0.9],[391,1,88,12.6,0,22.25,0,1.024048,-0.786284,154,1,1.1,0.9],[392,2,0,0,0,0,0,1.030636,1.593662,6.3,1,1.1,0.9],[393,1,42.67,12.1,0,14.84,0,1.022918,-10.902946,150,9,1.1,0.9],[394,2,0,0,0,0,0,1.0326,4.106738,20,14,1.1,0.9],[395,2,0,0,0,0,0,1.028283,16.586422,20,14,1.1,0.9],[396,2,0,0,0,0,0,1.029542,-3.096329,20,6,1.1,0.9],[397,1,0,-0,0,1.29,0,1.043272,-18.000155,380,10,1.1,0.9],[398,1,-0,-0,0,9.41,0,1.064278,4.191179,220,18,1.2,0.8],[399,1,160.8,10.6,0.039515,21.960485,0,1.013719,35.800215,220,13,1.1,0.9],[400,2,0,0,0,0,0,0.979015,43.42213,10.3,1,1.1,0.9],[401,1,126.8,21.4,0,11.43,0,1.015344,-26.64921,220,4,1.1,0.9],[402,1,48.8,6.9,0,3.11,0,1.00423,25.494521,154,1,1.1,0.9],[403,1,38.74,9,0,0.57,0,1.020174,-19.057619,220,4,1.1,0.9],[404,1,350.4,29.3,0,19.31,0,1.034858,-0.227793,220,11,1.1,0.9],[405,2,0,0,0,0,0,1.00773,-6.62746,20,2,1.1,0.9],[406,2,0,0,0,0,0,1.00773,-6.62746,20,2,1.1,0.9],[407,1,103.8,2.7,0,3.33,0,1.011745,-24.157084,220,4,1.1,0.9],[408,2,0,0,0,0,0,1.043492,-15.322718,20,4,1.1,0.9],[409,1,-0.13,-1,0,0,0,1.071256,58.769025,220,8,1.1,0.9],[410,1,0,-0,0,0.66,0,0.999874,-13.902635,110,22,1.1,0.9],[411,1,0,0,0,6.34,0,1.042875,93.821172,380,1,1.1,0.9],[412,1,96.7,26.8,0,0,0,1.045353,27.754007,150,2,1.1,0.9],[413,1,0,0,0,19.54,0,1.067563,-10.167624,150,9,1.1,0.9],[414,1,-0,-0,0,14.87,0,1.040225,-4.06361,220,23,1.1,0.9],[415,1,0,0,0,0,0,0.988701,-12.066079,150,9,1.1,0.9],[416,1,19.02,6,0,0.25,0,0.995801,-3.096316,110,21,1.1,0.9],[417,1,102.1,25.3,0,1.11,0,0.994428,26.055624,150,8,1.1,0.9],[418,1,-0,0,0,2.44,0,1.049988,90.865555,220,3,1.1,0.9],[419,1,0,0,0,0,0,1.020452,-7.005782,150,9,1.1,0.9],[420,1,113.3,30.2,0.039525,2.140475,0,1.004358,-4.040243,110,18,1.1,0.9],[421,1,8.31,3,0,0.99,0,1.030113,-1.594177,110,19,1.1,0.9],[422,1,119.6,29.6,0,5.34,0,1.035806,18.542315,220,5,1.1,0.9],[423,2,0,0,0,0,0,1.015919,3.580325,6.3,1,1.1,0.9],[424,1,-0,0,0,18.07,0,1.034615,39.288516,380,8,1.1,0.9],[425,1,49.9,144,1.091586,80.060431,0,1.079277,10.025709,380,18,1.2,0.8],[426,1,27.33,11.9,0,1.17,0,1.026746,18.911778,220,5,1.1,0.9],[427,1,191.2,-3.4,0,19.21,0,1.029484,-21.160424,220,4,1.1,0.9],[428,1,-0,-0,0.028663,18.318528,0,1.026931,93.803559,380,1,1.1,0.9],[429,1,101.6,14.5,0,1.94,0,0.998912,29.803254,154,1,1.1,0.9],[430,1,177.1,66.9,0,71.03,0,1.060659,10.322664,380,16,1.1,0.9],[431,1,0,-0,0,0.3,0,1.069341,1.460666,150,9,1.1,0.9],[432,2,0,0,0,0,0,1.016602,20.114087,6.3,1,1.1,0.9],[433,2,0,0,0,0,0,1.011489,10.204543,20,23,1.1,0.9],[434,1,0,-0,0.038538,-0.028903,0,1.036946,-2.421418,220,6,1.1,0.9],[435,1,53.46,18.7,0,1.64,0,1.031463,4.496802,220,20,1.1,0.9],[436,1,0,-0,0,12.73,0,1.023478,31.01211,220,14,1.1,0.9],[437,1,344.7,-31.1,0,39.129841,0,1.023529,3.172519,380,6,1.1,0.9],[438,2,0,0,0,0,0,1.016716,24.455607,20,5,1.1,0.9],[439,1,-0,-0,0,1.98,0,1.017888,79.240726,220,3,1.1,0.9],[440,1,85.1,67,0,0.18,0,1.076677,0.280361,150,9,1.1,0.9],[441,1,0,0,0,0,0,1.024987,12.673591,20,5,1.1,0.9],[442,2,0,0,0,0,0,1.043357,16.76639,20,5,1.1,0.9],[443,1,-0,0,0,0.08,0,1.003413,0.732744,220,6,1.1,0.9],[444,1,189.3,76.7,0,3.24,0,0.996316,47.58349,220,3,1.1,0.9],[445,1,23.73,9.4,0,1.45,0,1.034044,31.640506,150,8,1.1,0.9],[446,1,10.01,-21,0,8.59,0,1.017123,-4.668405,220,11,1.1,0.9],[447,1,-0,-0,0,0,0,1.0206,13.215214,20,5,1.1,0.9],[448,2,0,0,0,0,0,1.038795,17.135422,20,5,1.1,0.9],[449,1,228.1,131.8,0.95374,3.934956,0,1.02775,-18.795505,380,4,1.1,0.9],[450,1,-0,-0,0,1.05,0,1.021068,-0.6916,150,9,1.1,0.9],[451,1,-14.85,-4.95,0,0.37,0,1.002719,-1.665851,110,18,1.1,0.9],[452,1,20.9,3,0,2.65,0,1.013021,33.465429,154,1,1.1,0.9],[453,1,431.7,121.6,0,1.14,0,0.984948,-4.258651,220,21,1.1,0.9],[454,2,0,0,0,0,0,0.973833,16.627296,20,5,1.1,0.9],[455,1,17.62,7.7,0,0.59,0,0.988031,-12.652652,110,22,1.1,0.9],[456,1,0,0,0,109.27,0,1.046057,-14.752144,380,4,1.1,0.9],[457,1,103,12,0,0.63,0,1.029934,-3.834541,220,5,1.1,0.9],[458,2,0,0,0,0,0,1.009892,4.868208,20,9,1.1,0.9],[459,1,0,0,0,4.76,0,1.029914,11.923984,220,5,1.1,0.9],[460,1,0,0,0,25.85,0,1.078154,0.918362,380,1,1.2,0.8],[461,1,0,0,0,0,0,0.868495,-15.380873,150,9,1.2,0.8],[462,1,0,-0,0.060508,3.079577,0,0.997808,37.195998,220,3,1.1,0.9],[463,2,0,0,0,0,0,1.126642,-0.913545,380,9,1.2,0.8],[464,1,42.05,17.2,0,1.31,0,1.023637,24.670209,150,8,1.1,0.9],[465,1,-0.16,-2.91,0,0.43,0,1.031718,39.18761,110,8,1.1,0.9],[466,1,0,-0,0,0.06,0,1.007693,31.850349,154,1,1.1,0.9],[467,1,163.1,46.3,0,10.6,0,1.009138,14.501366,220,5,1.1,0.9],[468,1,0,-0,0,2.13,0,1.020059,-8.568677,220,10,1.1,0.9],[469,1,-0,-0,0,2.81,0,1.067283,22.816615,220,3,1.1,0.9],[470,2,0,0,0,0,0,1.046905,39.305577,20,2,1.1,0.9],[471,1,0,0,0.049626,-1.990412,0,1.044907,35.76351,380,2,1.1,0.9],[472,1,-0,-0,0,1.05,0,1.000606,-9.570545,150,9,1.1,0.9],[473,1,153.3,21.8,0,18.25,0,1.027549,1.721949,154,1,1.1,0.9],[474,1,-0,0,0,141.93,0,0.970629,34.677428,400,1,1.1,0.9],[475,1,67.17,-23.9,0,0.93,0,1.050845,90.640831,220,3,1.1,0.9],[476,2,0,0,0,0,0,1.029484,52.40343,20,10,1.1,0.9],[477,2,0,0,0,0,0,1.043087,11.638661,20,14,1.1,0.9],[478,1,-0,0,0.114166,11.294861,0,1.060985,79.464606,380,3,1.1,0.9],[479,1,382.4,86.3,0,22.29,0,1.028161,4.473394,220,11,1.1,0.9],[480,2,0,0,0,0,0,1.033425,29.680614,20,6,1.1,0.9],[481,2,0,0,0,0,0,1.033425,29.680614,20,6,1.1,0.9],[482,2,0,0,0,0,0,1.033425,29.680614,20,6,1.1,0.9],[483,2,0,0,0,0,0,1.033425,29.680614,20,6,1.1,0.9],[484,1,33.5,4.8,0,5.48,0,1.016462,21.52717,154,1,1.1,0.9],[485,2,0,0,0,0,0,1.059619,6.357453,20,18,1.1,0.9],[486,1,0.01,-0,0,0,0,1.071666,58.820002,220,8,1.1,0.9],[487,1,0,0,0,12.29,0,1.014191,15.517546,380,3,1.1,0.9],[488,1,291.5,51.3,0.244436,12.636488,0,1.004279,49.93024,220,13,1.1,0.9],[489,1,24.23,7.1,0,1.64,0,0.988321,-4.477618,110,21,1.1,0.9],[490,1,108.6,2.6,0,31.8,0,1.04238,36.640438,380,3,1.1,0.9],[491,1,4,2.4,0,0.03,0,0.981642,-7.831663,150,9,1.1,0.9],[492,2,0,0,0,0,0,1.041985,31.793879,20,10,1.1,0.9],[493,1,30.03,10.9,0,1.45,0,1.002503,-5.375842,110,19,1.1,0.9],[494,1,0,0,0,45.39,0,1.118986,0.152255,380,15,1.2,0.8],[495,1,524.5,43,0,6.85,0,0.991902,-13.539498,220,5,1.1,0.9],[496,2,0,0,0,0,0,1.00876,0.250829,20,18,1.1,0.9],[497,1,129.9,18.5,0,0.38,0,1.015717,16.675593,154,1,1.1,0.9],[498,1,-0,0,0,1.92,0,0.955363,-6.864987,110,18,1.1,0.9],[499,1,4.4,0,0,0.51,0,1.008611,2.339129,110,18,1.1,0.9],[500,1,9.22,1.2,0,0.8,0,0.981895,-2.975305,110,19,1.1,0.9],[501,1,0,0,0.059058,0.120942,0,1.016425,22.882064,220,5,1.1,0.9],[502,1,-0,0,0,0.14,0,1.022789,-2.776784,220,6,1.1,0.9],[503,1,-0,0,0,0.36,0,0.963995,-4.73909,110,19,1.1,0.9],[504,1,0,-0,0,0.81,0,0.989389,-4.565793,110,21,1.1,0.9],[505,1,35.41,20.3,0,10.07,0,0.99315,0.886893,220,6,1.1,0.9],[506,1,3.2,1.2,0,0.69,0,1.017162,-1.318256,110,19,1.1,0.9],[507,1,372.8,147.5,0,27.73,0,1.018067,25.301446,150,8,1.1,0.9],[508,2,0,0,0,0,0,1.044776,37.116836,20,5,1.1,0.9],[509,2,0,0,0,0,0,1.044388,36.589282,20,5,1.1,0.9],[510,2,0,0,0,0,0,1.044096,37.018553,20,5,1.1,0.9],[511,1,-0,-0,0,0,0,1.002012,13.542185,20,5,1.1,0.9],[512,1,-0,-0,0,0,0,1.002012,13.542185,20,5,1.1,0.9],[513,1,-0,-0,0,0,0,1.002012,13.542185,20,5,1.1,0.9],[514,2,0,0,0,0,0,1.044511,37.099046,20,5,1.1,0.9],[515,1,-0,-0,0,0,0,1.002012,13.542185,20,5,1.1,0.9],[516,2,0,0,0,0,0,1.041748,29.3468,20,5,1.1,0.9],[517,1,-0,0,0.080024,-0.240071,0,1.014573,-5.773397,220,11,1.1,0.9],[518,1,197.5,48.3,0,0.71,0,1.028486,8.959933,220,5,1.1,0.9],[519,1,-0,0,0,0.22,0,1.005897,20.492913,154,1,1.1,0.9],[520,1,-0,-0,0,15.15,0,1.02668,35.22961,150,8,1.1,0.9],[521,1,110.4,26.2,0,5.62,0,1.024265,6.009421,220,5,1.1,0.9],[522,1,-0.15,-1.93,0,0,0,1.016294,49.478494,220,8,1.1,0.9],[523,1,-0,0,1.138771,10.122844,0,1.055944,31.159791,380,5,1.1,0.9],[524,1,-0,-0,0,14.6,0,1.026439,-4.895454,220,12,1.1,0.9],[525,1,0,0,0,0,0,0.986332,25.334582,150,8,1.1,0.9],[526,1,-4.86,-2.15,0,0.31,0,0.988925,-2.520654,110,18,1.1,0.9],[527,1,141.1,2.1,0,4.78,0,1.034921,6.905166,220,7,1.1,0.9],[528,2,0,0,0,0,0,1.020703,22.380203,20,5,1.1,0.9],[529,1,52.96,32.8,0,14.14,0,1.023322,-11.234733,150,9,1.1,0.9],[530,1,149.2,-74.6,0.227896,49.239582,0,1.06537,47.218455,380,13,1.1,0.9],[531,2,0,0,0,0,0,1.035838,-5.172678,20,7,1.1,0.9],[532,2,0,0,0,0,0,1.036699,34.476926,20,10,1.1,0.9],[533,2,0,0,0,0,0,1.016377,7.336958,20,22,1.1,0.9],[534,1,10.81,5.1,0,1.09,0,0.931414,-8.249444,110,18,1.1,0.9],[535,1,-0,0,0,2.37,0,1.01686,13.039574,220,1,1.1,0.9],[536,1,35.54,11.5,0,3.65,0,1.023154,38.809154,110,8,1.1,0.9],[537,1,-0,-0,0.230877,22.907222,0,1.049545,42.876879,380,13,1.1,0.9],[538,1,48.93,14.52,0,2.85,0,0.991967,89.112631,150,1,1.1,0.9],[539,2,0,0,0,0,0,0.993492,29.317066,15,1,1.1,0.9],[540,1,0,-0,0,26.52,0,1.102789,-15.259978,150,9,1.2,0.8],[541,1,10.01,4,0,8.11,0,0.995314,-3.374716,220,6,1.1,0.9],[542,1,0,0,0,0.82,0,1.013699,-0.827325,150,9,1.1,0.9],[543,1,109.7,15,0,30.97,0,0.988843,-3.474628,220,5,1.1,0.9],[544,1,65.17,-51.5,0,4.85,0,1.023056,6.428381,220,5,1.1,0.9],[545,1,66.97,14.1,0,5.58,0,0.977758,4.623964,220,3,1.1,0.9],[546,1,0,0,0,7.11,0,0.998467,-3.301764,220,6,1.1,0.9],[547,1,-0,-0,0,3.78,0,0.998593,42.474186,220,8,1.1,0.9],[548,1,56.76,23.2,0,0.49,0,1.020988,24.486279,150,8,1.1,0.9],[549,1,0,-0,0,0.7,0,1.04807,86.165538,220,3,1.1,0.9],[550,1,10.81,3.9,0,1.64,0,1.086334,1.463858,110,15,1.1,0.9],[551,1,0,-0,0,0,0,0.995963,-9.132106,150,9,1.1,0.9],[552,2,0,0,0,0,0,0.99834,24.249316,13.8,1,1.1,0.9],[553,1,373.7,125.6,0.341257,71.244578,0,1.072559,36.179181,380,14,1.1,0.9],[554,1,0,-0,0,0.16,0,0.980028,-8.586818,150,9,1.1,0.9],[555,1,0,-0,0,2.27,0,1.023552,-0.978719,154,1,1.1,0.9],[556,1,0,-0,0,1.61,0,1.02302,79.89045,220,3,1.1,0.9],[557,1,-0,0,0,35.09,0,1.012671,-2.175683,380,6,1.1,0.9],[558,1,-0.18,-1,0,0,0,1.020181,36.372744,150,8,1.1,0.9],[559,2,0,0,0,0,0,0.954584,49.806962,11,1,1.1,0.9],[560,1,9.91,3.3,0,6.72,0,1.009937,-13.160441,110,22,1.1,0.9],[561,1,221.35,51.8,0,8.81,0,0.981754,18.128137,220,13,1.1,0.9],[562,1,23.83,7.9,0,0.72,0,0.968054,-6.793963,110,21,1.1,0.9],[563,1,-95.71,-2.8,0,7.25,0,0.997104,-5.319336,220,10,1.1,0.9],[564,2,0,0,0,0,0,1.024499,-3.834468,20,20,1.1,0.9],[565,1,44.05,-0,0,0,0,0.983771,-0.029864,150,7,1.1,0.9],[566,1,16.52,3,0.03836,11.50164,0,1.050612,5.201724,220,7,1.1,0.9],[567,1,-0,-0,0,0,0,1.037403,12.654648,20,7,1.1,0.9],[568,1,-0,-0,0,19.63,0,0.995622,27.676502,220,3,1.1,0.9],[569,1,0,-0,0,0.3,0,1.012073,-8.225001,150,9,1.1,0.9],[570,1,0,-0,0,105.84,0,1.01609,-22.212248,380,4,1.1,0.9],[571,1,-0,0,0,28.09,0,1.060426,48.406404,380,3,1.1,0.9],[572,2,0,0,0,0,0,1.004314,14.241295,13.8,1,1.1,0.9],[573,1,-0,0,0.258771,12.056323,0,0.988321,6.881414,220,19,1.1,0.9],[574,1,-0,0,0.059384,0.280616,0,1.011211,-13.487557,150,10,1.1,0.9],[575,2,0,0,0,0,0,1.016739,22.326375,20,5,1.1,0.9],[576,2,0,0,0,0,0,1.016739,22.326375,20,5,1.1,0.9],[577,2,0,0,0,0,0,1.016739,22.326375,20,5,1.1,0.9],[578,1,34.94,21.6,0,0.18,0,0.982939,-5.438658,150,9,1.1,0.9],[579,1,134.1,34.2,0,0.75,0,0.982134,23.783698,150,8,1.1,0.9],[580,1,17.72,5.9,0,0.32,0,1.028821,-3.48117,220,21,1.1,0.9],[581,2,0,0,0,0,0,1.016739,22.326375,20,5,1.1,0.9],[582,1,-0,-0,1.560224,77.024822,0,1.07923,68.996986,380,3,1.1,0.9],[583,1,0,0,0,7.85,0,1.033308,40.656079,380,8,1.1,0.9],[584,1,-0.51,-20.69,0,2.07,0,1.018412,11.984544,220,3,1.1,0.9],[585,2,0,0,0,0,0,1.041629,38.466941,20,2,1.1,0.9],[586,1,0,0,0,0,0,0.912043,-12.081031,150,9,1.1,0.9],[587,1,77.79,-40.8,0,12.06,0,1.037667,14.939315,220,3,1.1,0.9],[588,1,0,-0,0,2.09,0,1.012735,9.265213,220,5,1.1,0.9],[589,2,0,0,0,0,0,1.00755,-13.681446,20,4,1.1,0.9],[590,1,5.01,2,0,0.13,0,0.999923,-3.039737,220,6,1.1,0.9],[591,1,-19.66,-10.83,0,0.06,0,0.997618,-7.177191,110,18,1.1,0.9],[592,1,56.5,36.29,0,3.08,0,1.003147,15.307317,220,5,1.1,0.9],[593,1,-0,-0,0,0,0,1.020596,-16.730831,20,4,1.1,0.9],[594,1,-0,-0,0,0,0,1.020596,-16.730831,20,4,1.1,0.9],[595,1,-0,-0,0.090774,7.330444,0,1.055576,-5.790807,220,18,1.2,0.8],[596,1,3.81,0.24,0,0.23,0,1.008982,-3.14743,110,18,1.1,0.9],[597,1,254.7,79.4,0,9.43,0,1.004651,-16.584297,380,6,1.1,0.9],[598,1,20.9,3,0,2.54,0,0.985019,22.550521,154,1,1.1,0.9],[599,1,77.99,30.8,0,2.41,0,1.01493,29.607123,150,8,1.1,0.9],[600,1,-0.15,-1,0,0.38,0,1.032362,39.964616,110,8,1.1,0.9],[601,1,129.1,7.4,0,0.04,0,1.029876,19.391484,220,5,1.1,0.9],[602,1,126.3,17.9,0,2.59,0,1.015668,18.412381,154,1,1.1,0.9],[603,1,151.5,7.9,0,5,0,1.041573,-0.003639,220,5,1.1,0.9],[604,1,-0,0,0.019593,1.150407,0,1.012186,-11.629863,110,22,1.1,0.9],[605,1,26.4,3.8,0,4.65,0,0.982106,40.293349,154,1,1.1,0.9],[606,1,0,-0,0.139186,6.210814,0,1.02619,24.279876,220,5,1.1,0.9],[607,1,20.52,10.3,0,0.04,0,1.024665,-10.538885,150,9,1.1,0.9],[608,1,4.71,0.7,0,11.39,0,1.019224,-24.665042,220,4,1.1,0.9],[609,1,70.68,13.5,0,6.96,0,1.040938,22.649998,220,5,1.1,0.9],[610,2,0,0,0,0,0,1.019723,-1.552655,20,18,1.1,0.9],[611,1,234.3,105.9,0.020294,5.479706,0,0.985982,40.427243,220,13,1.1,0.9],[612,1,24.43,8.7,0,0.17,0,1.023098,-4.178904,110,15,1.1,0.9],[613,1,-0,0,0,0,0,1.007942,-10.569275,20,4,1.1,0.9],[614,2,0,0,0,0,0,1.031902,6.119938,20,6,1.1,0.9],[615,2,0,0,0,0,0,1.031902,6.119938,20,6,1.1,0.9],[616,1,0,0,0,0,0,1.050465,43.901371,380,8,1.1,0.9],[617,1,46.15,11.2,0,10.16,0,1.030589,4.0661,220,5,1.1,0.9],[618,1,33.74,20.9,0,1.1,0,0.998875,-9.905754,150,9,1.1,0.9],[619,2,0,0,0,0,0,1.031502,4.663459,20,6,1.1,0.9],[620,1,35.84,12.5,0,0.26,0,1.022299,0.336959,110,19,1.1,0.9],[621,2,0,0,0,0,0,1.003942,39.409116,11,1,1.1,0.9],[622,1,-0,0,0.646492,4.682923,0,1.020094,47.941792,380,3,1.1,0.9],[623,2,0,0,0,0,0,1.045359,10.101302,20,14,1.1,0.9],[624,1,-0,-0,0,2.72,0,1.020239,32.099905,380,1,1.1,0.9],[625,1,-0,-0,0,0,0,0.995856,-9.114615,150,9,1.1,0.9],[626,2,0,0,0,0,0,1.035771,2.999441,20,14,1.1,0.9],[627,1,123.1,6.5,0,3.25,0,1.037098,11.171028,220,5,1.1,0.9],[628,1,-0,-0,0,1.24,0,1.064436,-8.048474,380,1,1.1,0.9],[629,1,83.9,11.9,0,1.14,0,1.006004,20.84448,154,1,1.1,0.9],[630,1,0.1,-0,0,0.57,0,0.980004,1.020887,110,18,1.1,0.9],[631,1,26.93,-22.4,0,4.95,0,1.027192,-22.090057,220,4,1.1,0.9],[632,1,29.03,9,0,0.56,0,1.029976,-3.543373,110,21,1.1,0.9],[633,1,188.42,106.93,0,4.89,0,1.026706,33.46792,220,13,1.1,0.9],[634,1,0,0,0,68.575723,0,1.024739,32.215254,380,5,1.1,0.9],[635,2,0,0,0,0,0,1.023511,0.594852,11,1,1.1,0.9],[636,1,-0,0,0,0.69,0,1.004986,-8.852574,150,9,1.1,0.9],[637,2,0,0,0,0,0,1.04616,-9.114978,20,4,1.1,0.9],[638,1,0,-0,0.295061,0.304116,0,1.024059,44.846055,380,3,1.1,0.9],[639,1,9.7,1.4,0,4.89,0,1.011245,27.629302,154,1,1.1,0.9],[640,1,176.2,-46.9,0,5.47,0,1.004462,-15.792016,220,6,1.1,0.9],[641,1,33.14,11.6,0,0.22,0,1.057792,0.42714,110,19,1.1,0.9],[642,1,18.3,8.2,0,35.421268,0,1.12305,1.040238,380,9,1.2,0.8],[643,1,69.08,24,0,1,0,1.003618,-2.822895,220,6,1.1,0.9],[644,1,-0,-0,0.057082,3.172432,0,1.049525,86.868297,220,3,1.1,0.9],[645,1,-0,0,0.22164,16.9353,0,1.0826,86.434281,220,3,1.2,0.8],[646,2,0,0,0,0,0,1.030395,-6.336516,20,4,1.1,0.9],[647,1,-0,-0,0.199768,27.888516,0,1.020186,-24.812762,380,10,1.1,0.9],[648,2,0,0,0,0,0,1.007781,59.664038,20,10,1.1,0.9],[649,2,0,0,0,0,0,1.030395,-6.336516,20,4,1.1,0.9],[650,1,44.85,7.1,0,5.65,0,0.994655,-18.823114,220,4,1.1,0.9],[651,2,0,0,0,0,0,1.028351,-2.802846,20,23,1.1,0.9],[652,2,0,0,0,0,0,1.028351,-2.802846,20,23,1.1,0.9],[653,1,-12.61,4.1,0,1.83,0,1.006947,-5.91582,150,9,1.1,0.9],[654,2,0,0,0,0,0,1.014507,26.136069,20,6,1.1,0.9],[655,1,0,0,0,2.45,0,1.027725,18.930085,220,5,1.1,0.9],[656,1,36.74,10.3,0,8.1,0,1.030053,-17.261924,220,4,1.1,0.9],[657,1,100.53,43.37,0,0,0,1.014108,0.87733,110,24,1.1,0.9],[658,1,2.2,1.3,0.019376,1.050624,0,0.995621,14.139898,110,18,1.1,0.9],[659,1,0,0,0,0,0,0.974088,-8.221786,150,9,1.1,0.9],[660,2,0,0,0,0,0,1.022689,-16.891323,20,4,1.1,0.9],[661,1,-0,-0,0,29.42,0,1.010252,22.297225,380,5,1.1,0.9],[662,1,42.04,43,0,0.02,0,1.080621,-3.774626,150,9,1.1,0.9],[663,1,0,0,0,22.71,0,1.061402,49.738372,380,1,1.1,0.9],[664,1,104.4,27.6,0.039809,1.850191,0,0.995363,-14.400857,110,22,1.1,0.9],[665,1,0,-0,0.362004,3.698497,0,0.999024,20.683055,380,5,1.1,0.9],[666,2,0,0,0,0,0,1.018739,-6.896129,20,9,1.1,0.9],[667,1,23.7,3.4,0,8.13,0,1.010467,35.110882,154,1,1.1,0.9],[668,1,274.32,5.66,0,13.24,0,1.031848,-1.87464,220,5,1.1,0.9],[669,1,2.5,0,0,0.64,0,1.018382,7.768221,110,18,1.1,0.9],[670,1,1.8,0.7,0,0.18,0,0.980165,3.066285,110,19,1.1,0.9],[671,2,0,0,0,0,0,0.999061,42.441878,11,1,1.1,0.9],[672,1,-0,0,0.189164,35.274722,0,1.027993,3.626388,380,11,1.1,0.9],[673,1,97,40.3,0,16.79,0,1.030324,22.492733,220,3,1.1,0.9],[674,1,0,-0,0,0.88,0,0.994789,-3.452739,110,18,1.1,0.9],[675,1,0,0,0,0,0,1.017174,-12.280888,150,9,1.1,0.9],[676,2,0,0,0,0,0,1.018066,-18.544118,20,4,1.1,0.9],[677,1,15.22,5.1,0,1.34,0,0.976124,0.454545,110,18,1.1,0.9],[678,1,0,0,0,0,0,1.014364,-8.724986,150,9,1.1,0.9],[679,1,-0,-0,0.31285,13.426672,0,1.12555,-0.331163,380,9,1.2,0.8],[680,1,108.5,35.3,0,49.63,0,1.038504,35.779711,380,3,1.1,0.9],[681,2,0,0,0,0,0,1.00657,25.464337,20,24,1.1,0.9],[682,1,24.33,7.6,0,1.18,0,0.985728,2.216033,110,18,1.1,0.9],[683,1,44.75,0.9,0,6.67,0,1.034215,12.306912,220,7,1.1,0.9],[684,2,0,0,0,0,0,1.035618,-0.462639,20,6,1.1,0.9],[685,1,0,0,0,0,0,1.039652,-6.424256,150,9,1.1,0.9],[686,1,40.5,5.7,0,3.9,0,1.004715,15.162759,154,1,1.1,0.9],[687,1,-0,-0,0,27.85,0,1.0114,31.187658,380,3,1.1,0.9],[688,1,9.01,6.8,0,0.44,0,0.963906,-6.15131,110,18,1.1,0.9],[689,1,81.09,48,0,0.03,0,1.01888,-8.431592,150,9,1.1,0.9],[690,1,0,0,0,0.43,0,1.054345,-5.313694,150,9,1.1,0.9],[691,1,11.01,5.5,0,1.12,0,0.991725,-13.734054,110,22,1.1,0.9],[692,1,-0,0,0,1.47,0,1.012011,5.276376,220,6,1.1,0.9],[693,2,0,0,0,0,0,1.038999,38.995592,20,2,1.1,0.9],[694,1,336.2,131.6,0,64.01,0,1.025884,34.061261,150,8,1.1,0.9],[695,2,0,0,0,0,0,1.010516,39.993345,11,1,1.1,0.9],[696,1,-22.95,-3.72,0,14.34,0,1.021643,-18.319826,220,4,1.1,0.9],[697,1,0,0,0,0.97,0,0.985966,-13.767739,110,1,1.1,0.9],[698,2,0,0,0,0,0,1.018527,-13.24267,20,4,1.1,0.9],[699,1,0,0,0,9.41,0,1.043232,77.757181,380,3,1.1,0.9],[700,1,67.3,94.8,0,7.96,0,0.971314,29.785076,220,3,1.1,0.9],[701,1,-0,0,0,70.37,0,1.022096,-14.512809,380,4,1.1,0.9],[702,1,0,0,0,33.23,0,1.083955,72.533534,380,3,1.2,0.8],[703,1,16.62,3.1,0,1.14,0,1.005226,6.168419,110,18,1.1,0.9],[704,1,5.81,1.1,0,4.02,0,1.039757,11.331045,110,19,1.1,0.9],[705,1,0,-0,0,6.31,0,1.047819,-5.173347,220,5,1.1,0.9],[706,1,-0,-0,0,17.44,0,1.028453,-20.661313,220,4,1.1,0.9],[707,1,113.4,11.9,0,5.4,0,1.058829,21.8732,220,3,1.1,0.9],[708,1,0,-0,0,1.05,0,0.977623,-2.554024,110,18,1.1,0.9],[709,2,0,0,0,0,0,1.051727,31.564136,20,5,1.1,0.9],[710,1,23.26,3.01,0,9.29,0,0.996598,8.383316,220,5,1.1,0.9],[711,1,57.26,15.6,0,3.43,0,1.014587,-22.560626,220,4,1.1,0.9],[712,1,0,0,0.17102,25.167483,0,1.047436,81.329599,220,3,1.1,0.9],[713,1,7,1,0,1.3,0,0.997077,26.794575,154,1,1.1,0.9],[714,1,7.01,2,0,0.44,0,0.998982,27.909753,150,8,1.1,0.9],[715,2,0,0,0,0,0,1.007844,10.25283,20,18,1.1,0.9],[716,1,87.8,12.5,0,0.38,0,1.015981,20.565424,154,1,1.1,0.9],[717,2,0,0,0,0,0,1.027572,24.287546,11,1,1.1,0.9],[718,1,6.61,2.92,0,1.17,0,1.020115,30.202806,220,14,1.1,0.9],[719,1,115.9,14.7,0.019966,2.9,0,1.013826,-19.850393,220,4,1.1,0.9],[720,1,20.52,4,0,2.77,0,1.029133,7.492457,220,5,1.1,0.9],[721,2,0,0,0,0,0,0.992442,9.617717,20,18,1.1,0.9],[722,1,0,-0,0.366153,32.651054,0,1.026106,61.149064,380,3,1.1,0.9],[723,1,68.18,22,0,2.42,0,0.94297,-17.488149,110,22,1.1,0.9],[724,2,0,0,0,0,0,1.045213,9.250128,20,14,1.1,0.9],[725,1,23.23,7.6,0,0.76,0,0.95067,-7.990035,110,21,1.1,0.9],[726,1,0,0,0,0,0,0.998821,-8.907903,150,9,1.1,0.9],[727,1,181.7,51,0,73.49,0,1.068269,74.52173,380,3,1.1,0.9],[728,1,-0,0,0,10.04,0,1.018461,36.492173,150,8,1.1,0.9],[729,1,40,5.7,0,2.06,0,1.000858,34.472609,154,1,1.1,0.9],[730,2,0,0,0,0,0,1.01458,18.108546,20,6,1.1,0.9],[731,2,0,0,0,0,0,1.01458,18.108546,20,6,1.1,0.9],[732,2,0,0,0,0,0,1.01458,18.108546,20,6,1.1,0.9],[733,1,287.31,-5.58,0,19.9,0,0.990189,21.27187,380,13,1.1,0.9],[734,2,0,0,0,0,0,1.01458,18.108546,20,6,1.1,0.9],[735,1,144.4,35.5,0,7.66,0,1.027209,14.05509,220,5,1.1,0.9],[736,1,-0,0,0,1.49,0,0.977249,0.569527,110,18,1.1,0.9],[737,1,0,0,0,0.25,0,1.008405,-3.834733,110,3,1.1,0.9],[738,1,0,-0,0,1.96,0,1.02769,23.00179,220,5,1.1,0.9],[739,1,4.1,-607,0.290423,85.788781,0,1.065043,50.496306,380,3,1.1,0.9],[740,1,18.62,6.2,0,1.07,0,0.970367,-6.743137,110,21,1.1,0.9],[741,1,0,0,0,1.32,0,0.999635,35.983555,154,1,1.1,0.9],[742,1,-0,0,0,0.4,0,1.058599,20.351147,380,5,1.1,0.9],[743,1,23.43,8.5,0,0.33,0,1.040076,-3.544332,110,19,1.1,0.9],[744,1,23.92,7.75,0,1.91,0,0.989367,-2.478771,110,18,1.1,0.9],[745,1,77.29,7,0,17.6,0,1.018947,-33.068169,220,4,1.1,0.9],[746,2,0,0,0,0,0,0.994194,24.952464,11,1,1.1,0.9],[747,1,0,-0,0,1.5,0,1.013353,5.579718,220,6,1.1,0.9],[748,1,0,-0,0.385462,139.767007,0,1.082894,85.120497,380,3,1.2,0.8],[749,2,0,0,0,0,0,1.009791,14.416544,20,5,1.1,0.9],[750,2,0,0,0,0,0,1.009791,14.416544,20,5,1.1,0.9],[751,2,0,0,0,0,0,1.009791,14.416544,20,5,1.1,0.9],[752,1,0,-0,0,13.16,0,1.00664,31.182408,380,3,1.1,0.9],[753,2,0,0,0,0,0,1.018866,14.228745,20,10,1.1,0.9],[754,2,0,0,0,0,0,1.009683,1.076815,20,18,1.1,0.9],[755,1,9.61,3.1,0,0.77,0,1.004347,-13.085564,110,12,1.1,0.9],[756,1,-195.22,-19,0.078938,7.621062,0,1.026914,7.66077,220,11,1.1,0.9],[757,1,27.03,9,0,0.98,0,1.016003,2.506825,110,21,1.1,0.9],[758,1,7.71,16.7,0,3.59,0,0.988701,-12.066079,150,9,1.1,0.9],[759,1,602.9,201.4,0.118737,39.321052,0,1.029997,24.456838,380,14,1.1,0.9],[760,1,207.2,9.4,0,8.77,0,1.014144,-23.295024,220,4,1.1,0.9],[761,1,118.5,20.4,0,2.57,0,1.036321,1.925379,220,5,1.1,0.9],[762,1,14.72,5.3,0,0.76,0,1.008774,-3.324558,110,19,1.1,0.9],[763,1,100.5,37,0,14.95,0,1.070453,1.995467,380,18,1.2,0.8],[764,1,11.61,7.2,0,28.77,0,1.024756,-11.276001,150,9,1.1,0.9],[765,2,0,0,0,0,0,1.032985,-6.930528,20,6,1.1,0.9],[766,1,189.9,74.7,0,26.2,0,1.019596,33.38308,150,8,1.1,0.9],[767,1,0,-0,0,0.09,0,1.007718,37.209288,154,1,1.1,0.9],[768,2,0,0,0,0,0,1.044527,23.855553,20,5,1.1,0.9],[769,2,0,0,0,0,0,1.044527,23.855553,20,5,1.1,0.9],[770,1,0,-0,0,0,0,1.039156,19.470405,20,5,1.1,0.9],[771,1,0,-0,0,0,0,1.039156,19.470405,20,5,1.1,0.9],[772,1,36.54,27.4,0,0.15,0,0.97928,37.684032,220,3,1.1,0.9],[773,2,0,0,0,0,0,1.016081,21.284924,20,5,1.1,0.9],[774,1,0,0,0,0,0,1.007722,14.132282,20,5,1.1,0.9],[775,2,0,0,0,0,0,1.003456,18.777669,20,5,1.1,0.9],[776,1,0,-0,0,0,0,1.039156,19.470405,20,5,1.1,0.9],[777,1,277.7,45.4,0,0.7,0,1.018902,-18.885965,220,4,1.1,0.9],[778,2,0,0,0,0,0,1.02868,47.75243,20,10,1.1,0.9],[779,2,0,0,0,0,0,0.9829,25.033677,10,1,1.1,0.9],[780,1,-0,0,0,28.16,0,1.022808,12.457089,380,1,1.1,0.9],[781,1,25,3.6,0,4.73,0,1.046208,1.751552,154,1,1.1,0.9],[782,1,-0,-0,0,47.4,0,0.975786,5.725108,380,1,1.1,0.9],[783,2,0,0,0,0,0,1.027518,-17.089784,20,4,1.1,0.9],[784,1,-0,0,0,1.98,0,1.008445,33.79762,220,3,1.1,0.9],[785,1,16.52,3.8,0,0.98,0,0.95552,-7.1101,110,18,1.1,0.9],[786,2,0,0,0,0,0,1.013792,13.048881,11,1,1.1,0.9],[787,1,118.1,16.8,0,2.94,0,0.9983,26.918478,154,1,1.1,0.9],[788,1,11.51,3.8,0,1.21,0,0.983092,-11.324453,110,12,1.1,0.9],[789,1,87.8,-1.4,0.079073,36.047349,0,1.040763,-20.963956,380,10,1.1,0.9],[790,1,27.53,17,0,0.76,0,0.954084,-7.518624,150,9,1.1,0.9],[791,1,21.02,13,0,1.17,0,0.970954,-14.134822,150,9,1.1,0.9],[792,1,57.96,18.9,0,14.91,0,0.996611,26.942681,150,8,1.1,0.9],[793,1,166.9,86.1,0,4.06,0,0.981471,34.867888,220,3,1.1,0.9],[794,1,-5.51,1.8,0,0.91,0,0.954505,-7.782367,150,9,1.1,0.9],[795,1,86.5,29,0,1.45,0,1.066578,53.394043,380,3,1.1,0.9],[796,1,2,0.7,0,0.02,0,0.978625,-3.324992,110,19,1.1,0.9],[797,1,-0,-0,0,35.78,0,1.011512,30.216177,380,3,1.1,0.9],[798,2,0,0,0,0,0,1.015954,3.75914,20,9,1.1,0.9],[799,1,72,10.3,0,6.24,0,0.990011,1.446443,154,1,1.1,0.9],[800,2,0,0,0,0,0,1.040587,38.218788,20,5,1.1,0.9],[801,1,79.69,39.6,0,18.83,0,1.022097,-24.539739,380,10,1.1,0.9],[802,1,-0,0,0,8.48,0,1.063006,0.575668,220,18,1.2,0.8],[803,1,0,-0,0,29.89,0,1.099039,-14.346049,150,9,1.2,0.8],[804,1,30.03,14,0,0.61,0,0.999004,-3.134908,220,6,1.1,0.9],[805,1,30.93,8.9,0,0.45,0,1.036024,47.46783,110,8,1.1,0.9],[806,1,0,-0,0,5.15,0,1.032716,17.680245,220,5,1.1,0.9],[807,1,0,-0,0,10,0,1.02396,-18.053463,220,4,1.1,0.9],[808,1,17.72,5.9,0,0.52,0,0.939327,-13.271181,110,21,1.1,0.9],[809,2,0,0,0,0,0,1.023128,-17.667071,20,4,1.1,0.9],[810,1,180.8,90.8,0,2.42,0,0.960507,-15.710242,150,10,1.1,0.9],[811,2,0,0,0,0,0,1.022192,20.047374,20,5,1.1,0.9],[812,1,0,-0,0,1.97,0,1.02116,9.225534,220,5,1.1,0.9],[813,1,0,0,0,7.35,0,1.010866,-10.017249,220,11,1.1,0.9],[814,2,0,0,0,0,0,1.01249,-3.900476,20,4,1.1,0.9],[815,2,0,0,0,0,0,1.026207,-11.793103,20,4,1.1,0.9],[816,1,16.52,9,0,1.17,0,1.029733,7.74677,220,5,1.1,0.9],[817,1,-0,-0,0,12.14,0,1.001872,5.9468,220,19,1.1,0.9],[818,1,-0.18,-3.57,0,0,0,1.021546,43.092206,150,8,1.1,0.9],[819,2,0,0,0,0,0,1.048632,39.237883,20,2,1.1,0.9],[820,1,0,-0,0,0.32,0,1.025508,18.162907,220,5,1.1,0.9],[821,1,0,-0,0,0.48,0,1.015947,22.790189,220,14,1.1,0.9],[822,1,-0,-0,0,0.55,0,0.969735,-9.642283,150,9,1.1,0.9],[823,1,58.56,-0.1,0,7.38,0,1.026078,-19.617451,220,5,1.1,0.9],[824,2,0,0,0,0,0,1.018739,-6.896129,20,9,1.1,0.9],[825,1,47.55,-1.41,0,0.76,0,0.956703,-9.070653,110,18,1.1,0.9],[826,1,-0,-0,0,14.5,0,1.045563,-9.81487,380,1,1.1,0.9],[827,1,20.22,7.3,0,0.59,0,1.045872,-0.227578,110,19,1.1,0.9],[828,2,0,0,0,0,0,1.01121,21.596284,20,10,1.1,0.9],[829,1,-0,0,0,35.364539,0,1.089984,2.669964,380,20,1.2,0.8],[830,1,47.95,29.7,0,1.59,0,0.998601,-10.373841,150,9,1.1,0.9],[831,1,120.63,56.2,0,3,0,1.012387,35.628558,220,3,1.1,0.9],[832,1,27.13,8.9,0,1.37,0,1.022107,3.77318,110,19,1.1,0.9],[833,1,10.71,3.5,0,0.82,0,0.991892,-13.719477,110,12,1.1,0.9],[834,1,82.89,26.8,0,0.65,0,0.998019,-5.508598,110,19,1.1,0.9],[835,1,-0,-0,0,0.05,0,1.055149,5.178292,220,5,1.1,0.9],[836,2,0,0,0,0,0,1.015461,-14.262307,20,4,1.1,0.9],[837,1,0,-0,0,0,0,1.005017,-18.861992,20,4,1.1,0.9],[838,1,108.6,38.7,0,0,0,1.001252,3.505451,110,18,1.1,0.9],[839,2,0,0,0,0,0,1.0079,-15.676436,20,4,1.1,0.9],[840,1,0,0,0,0,0,1.006753,-20.322256,20,4,1.1,0.9],[841,2,0,0,0,0,0,1.036065,-16.582357,20,4,1.1,0.9],[842,1,-0.13,-1,0,0,0,1.070032,58.678343,220,8,1.1,0.9],[843,1,166,-8.8,0.03964,5.26027,0,1.019188,45.616813,220,13,1.1,0.9],[844,2,0,0,0,0,0,1.059427,39.6916,20,14,1.1,0.9],[845,2,0,0,0,0,0,1.059427,39.6916,20,14,1.1,0.9],[846,2,0,0,0,0,0,1.059427,39.6916,20,14,1.1,0.9],[847,1,17.32,6.6,0,16.52,0,1.00721,-24.676363,380,4,1.1,0.9],[848,1,0,-0,0,0.17,0,0.984773,-5.596227,110,18,1.1,0.9],[849,2,0,0,0,0,0,1.028153,78.700831,20,3,1.1,0.9],[850,1,-0,0,0,31.19,0,1.158733,0.598452,380,23,1.2,0.8],[851,1,48.8,6.9,0,0.12,0,1.033793,0.608319,154,1,1.1,0.9],[852,1,51.16,18.2,0,5.23,0,1.03046,8.194629,220,7,1.1,0.9],[853,1,0,-0,0.33357,58.172025,0,1.093065,68.734796,380,3,1.2,0.8],[854,1,151.2,72.4,0,4.57,0,1.01458,31.505458,380,3,1.1,0.9],[855,2,0,0,0,0,0,1.046298,0.868346,20,2,1.1,0.9],[856,1,9.51,3.2,0,0.34,0,1.019323,-2.576944,110,21,1.1,0.9],[857,1,3,0.2,0.230913,0.257194,0,1.039468,26.93922,220,13,1.1,0.9],[858,2,0,0,0,0,0,1.021858,-2.534901,20,6,1.1,0.9],[859,2,0,0,0,0,0,1.037973,11.471538,20,14,1.1,0.9],[860,1,91.1,33.5,0,1.8,0,0.991857,-3.017578,220,6,1.1,0.9],[861,2,0,0,0,0,0,1.018125,-0.191544,20,2,1.1,0.9],[862,2,0,0,0,0,0,1.018125,-0.191544,20,2,1.1,0.9],[863,1,27.03,9.8,0,1.01,0,1.04402,-4.498864,110,19,1.1,0.9],[864,2,0,0,0,0,0,1.018125,-0.191544,20,2,1.1,0.9],[865,2,0,0,0,0,0,1.018125,-0.191544,20,2,1.1,0.9],[866,1,300.1,126.3,0.454323,17.960328,0,1.060805,81.893945,380,3,1.1,0.9],[867,1,0,-0,0,0,0,0.987063,-10.738282,20,2,1.1,0.9],[868,1,0,-0,0,0.56,0,0.977307,-6.322138,110,21,1.1,0.9],[869,2,0,0,0,0,0,1.0326,4.106738,20,14,1.1,0.9],[870,1,0,0,0,0.27,0,0.995628,27.676458,220,3,1.1,0.9],[871,1,0,0,0,29.2,0,1.054603,34.712387,380,8,1.1,0.9],[872,1,67.57,17,0,5.75,0,1.013659,21.90913,220,5,1.1,0.9],[873,2,0,0,0,0,0,0.994173,92.075115,20,3,1.1,0.9],[874,2,0,0,0,0,0,1.006137,-0.690843,20,2,1.1,0.9],[875,1,47.55,5.3,0,7.59,0,1.014427,-23.263068,220,4,1.1,0.9],[876,1,49.91,23.81,0,0.17,0,0.999588,10.969176,110,18,1.1,0.9],[877,1,33.34,15.7,0,64.15,0,1.03178,-20.492791,380,4,1.1,0.9],[878,1,0,-0,0,0.82,0,0.99162,-5.359677,150,9,1.1,0.9],[879,1,-0,-0,0,37.635138,0,0.984454,4.505019,220,24,1.1,0.9],[880,1,-0,0,0,8.72,0,1.011853,29.867832,380,3,1.1,0.9],[881,1,140.6,42.6,0,5.71,0,1.019436,14.909228,220,5,1.1,0.9],[882,1,110.8,-8.8,0,3.15,0,1.031652,-19.696271,220,4,1.1,0.9],[883,1,-0,0,0.370251,146.807945,0,1.084383,6.111699,380,18,1.2,0.8],[884,1,48.9,28.6,0,98.806507,0,1.132703,1.05655,380,9,1.2,0.8],[885,1,33.24,4.4,0,24.54,0,0.990361,17.913132,380,5,1.1,0.9],[886,1,23.4,3.3,0,1.91,0,1.002846,19.38659,154,1,1.1,0.9],[887,1,0,0,0,19.56,0,1.026473,48.956035,380,3,1.1,0.9],[888,2,0,0,0,0,0,1.055337,0.681282,20,9,1.1,0.9],[889,1,150.9,10.4,0,4.77,0,1.063608,-3.825825,220,5,1.1,0.9],[890,1,0,0,0,5.67,0,1.014413,14.29141,220,5,1.1,0.9],[891,1,0,-0,0,0.91,0,0.973214,-28.659481,150,10,1.1,0.9],[892,1,-0,0,0.094944,0.903407,0,1.004579,18.223427,380,7,1.1,0.9],[893,1,-0,0,0,0.52,0,1.017581,-1.849378,110,3,1.1,0.9],[894,1,163.5,44.9,0,1.17,0,1.034239,9.365432,220,5,1.1,0.9],[895,1,18.5,3.7,0,0.01,0,0.966895,-14.773838,150,9,1.1,0.9],[896,1,0,0,0.019388,0.670612,0,1.061137,18.700301,220,5,1.1,0.9],[897,1,-0,-0,0.233419,2.686581,0,1.027683,16.404202,220,5,1.1,0.9],[898,2,0,0,0,0,0,1.058434,6.52887,20,5,1.1,0.9],[899,1,-0.92,-4.99,0,1.86,0,0.98985,-3.297046,110,18,1.1,0.9],[900,1,0.9,74.1,0.47996,33.190034,0,1.015391,-21.569641,380,4,1.1,0.9],[901,2,0,0,0,0,0,1.00657,25.464337,20,24,1.1,0.9],[902,1,72.88,14.4,0,2.96,0,1.03356,4.612966,220,5,1.1,0.9],[903,1,15.42,5.8,0,0.57,0,0.995983,3.433584,110,18,1.1,0.9],[904,2,0,0,0,0,0,1.028707,4.250081,20,18,1.1,0.9],[905,1,21.42,8.1,0,7.38,0,1.004501,-24.623949,220,4,1.1,0.9],[906,1,0,-0,0,11.57,0,1.065604,86.499709,380,3,1.1,0.9],[907,2,0,0,0,0,0,1.028707,4.250081,20,18,1.1,0.9],[908,1,36.1,5.2,0,11.12,0,0.988945,27.024845,154,1,1.1,0.9],[909,1,111.4,36.5,0,70.21,0,1.019902,16.981536,380,3,1.1,0.9],[910,2,0,0,0,0,0,1.127961,6.657565,20,9,1.2,0.8],[911,1,0,0,0,0,0,0.936045,-11.578054,150,9,1.1,0.9],[912,2,0,0,0,0,0,1.015029,3.043049,20,22,1.1,0.9],[913,1,0,0,0,0,0,0.970063,-11.531386,150,9,1.1,0.9],[914,1,116.8,60.3,0,9.09,0,1.002176,-13.481147,150,9,1.1,0.9],[915,1,0,0,0.122539,8.948096,0,0.977393,-7.174319,220,10,1.1,0.9],[916,2,0,0,0,0,0,0.957523,42.691932,15,1,1.1,0.9],[917,1,177.2,32.3,0,6.57,0,1.061641,9.414892,220,3,1.1,0.9],[918,1,23.8,3.4,0,6.09,0,0.999527,26.548017,154,1,1.1,0.9],[919,1,-0,-0,0,17.07,0,1.022407,34.785858,380,3,1.1,0.9],[920,2,0,0,0,0,0,1.015029,3.043049,20,22,1.1,0.9],[921,2,0,0,0,0,0,1.018066,-18.544118,20,4,1.1,0.9],[922,1,40.04,16,0,0.52,0,0.996132,-1.925907,110,18,1.1,0.9],[923,1,-0,0,0,0.23,0,1.094819,-4.683784,150,9,1.1,0.9],[924,1,-0,0,0,36.493989,0,0.975171,15.860336,380,5,1.1,0.9],[925,2,0,0,0,0,0,1.032265,43.171125,20,10,1.1,0.9],[926,2,0,0,0,0,0,1.005341,-1.941399,20,4,1.1,0.9],[927,2,0,0,0,0,0,1.007757,23.409003,11,1,1.1,0.9],[928,1,0.2,0.9,0,0.04,0,1.075021,46.081147,220,3,1.1,0.9],[929,1,7.91,2.5,0.058378,1.241622,0,1.033176,-1.797358,110,19,1.1,0.9],[930,2,0,0,0,0,0,1.015029,3.043049,20,22,1.1,0.9],[931,1,0,-0,0,1.18,0,0.993788,43.151154,154,1,1.1,0.9],[932,2,0,0,0,0,0,1.023156,37.450201,20,10,1.1,0.9],[933,1,181.41,16.52,0,4.07,0,1.035445,41.576564,220,13,1.1,0.9],[934,1,179.9,-18.1,0.142401,12.4776,0,0.99149,-2.552543,220,5,1.1,0.9],[935,1,102,26.6,0,2.31,0,1.014305,63.297249,220,3,1.1,0.9],[936,1,45.32,18.5,0,0.74,0,1.009981,13.559945,220,5,1.1,0.9],[937,2,0,0,0,0,0,1.026822,-0.476726,20,18,1.1,0.9],[938,2,0,0,0,0,0,1.019144,17.562907,20,14,1.1,0.9],[939,1,15.52,6.3,0,0.6,0,1.027438,24.929731,150,8,1.1,0.9],[940,1,192.3,27.4,0,30.64,0,0.981378,4.54737,400,1,1.1,0.9],[941,1,103,40.2,0,1.13,0,1.007452,18.316005,220,5,1.1,0.9],[942,1,26.33,9.5,0,1.85,0,1.009333,-1.804582,110,19,1.1,0.9],[943,1,-0.59,-0.83,0,5.79,0,1.05086,0.067818,150,9,1.1,0.9],[944,1,48.05,15.8,0,6.08,0,0.996221,91.123997,150,1,1.1,0.9],[945,1,0,-0,0.038966,3.071034,0,1.03579,79.927541,220,3,1.1,0.9],[946,1,40.94,19.2,0,5.2,0,1.030451,-20.972645,220,4,1.1,0.9],[947,1,17.22,4.4,0,1.71,0,1.021721,42.723795,110,8,1.1,0.9],[948,1,62.46,7.15,0,10.06,0,1.00207,91.511646,150,1,1.1,0.9],[949,1,-0,0,0,5.12,0,1.020449,16.959464,220,3,1.1,0.9],[950,1,205.6,74,0,5.56,0,1.008763,4.218298,220,7,1.1,0.9],[951,1,9.7,1.4,0,6.56,0,0.983636,43.579066,154,1,1.1,0.9],[952,1,-0.15,-1.93,0,0,0,1.016274,49.480744,220,8,1.1,0.9],[953,1,3.42,2.68,0,1.46,0,1.022132,3.908599,110,18,1.1,0.9],[954,2,0,0,0,0,0,0.961175,47.68032,13.8,1,1.1,0.9],[955,1,0,0,0,11.68,0,1.042596,13.310389,220,5,1.1,0.9],[956,2,0,0,0,0,0,1.044097,40.791392,20,10,1.1,0.9],[957,1,-0,-0,0,4.74,0,1.020566,-15.909789,380,4,1.1,0.9],[958,2,0,0,0,0,0,1.016735,24.349916,11,1,1.1,0.9],[959,1,65.27,30.9,0,3.1,0,1.005259,33.167214,220,3,1.1,0.9],[960,1,0,0,0.058795,0.011205,0,1.016898,-5.759659,220,10,1.1,0.9],[961,1,258.4,66.7,0,5.87,0,1.026224,11.981429,220,5,1.1,0.9],[962,1,-0,0,0.187983,73.848631,0,1.044446,35.667348,380,2,1.1,0.9],[963,1,9.91,3.3,0,0.66,0,0.986552,-16.814946,110,22,1.1,0.9],[964,1,40.24,16,0,17.25,0,1.032136,55.592104,380,3,1.1,0.9],[965,1,-0,0,0,0.6,0,1.040995,33.204924,380,5,1.1,0.9],[966,1,14.82,0,0,4.07,0,1.050778,5.142571,220,7,1.1,0.9],[967,1,-0,0,0.12,12.89,0,0.984956,-5.174055,220,21,1.1,0.9],[968,1,38.04,11.7,0,0.18,0,0.989399,-5.35447,110,3,1.1,0.9],[969,1,0,-0,0,7.2,0,1.029744,-0.176276,220,19,1.1,0.9],[970,1,-5.61,-2.79,0,150.93,0,1.035791,23.926406,380,5,1.1,0.9],[971,1,0,0,0,2.76,0,1.021972,-27.551339,220,11,1.1,0.9],[972,1,48.8,6.9,0,5.14,0,0.977721,20.997949,154,1,1.1,0.9],[973,1,-0,-0,0,29.29,0,1.035607,-8.450105,150,9,1.1,0.9],[974,1,0,0,0,0,0,1.01079,-5.231958,150,9,1.1,0.9],[975,2,0,0,0,0,0,1.042545,18.989939,20,5,1.1,0.9],[976,2,0,0,0,0,0,1.070058,2.935613,20,5,1.1,0.9],[977,2,0,0,0,0,0,1.070058,2.935613,20,5,1.1,0.9],[978,2,0,0,0,0,0,1.070058,2.935613,20,5,1.1,0.9],[979,1,0,-0,0,12.75,0,1.032776,38.238973,380,3,1.1,0.9],[980,2,0,0,0,0,0,1.023796,19.440568,20,5,1.1,0.9],[981,2,0,0,0,0,0,1.018701,14.159627,20,5,1.1,0.9],[982,2,0,0,0,0,0,1.018701,14.159627,20,5,1.1,0.9],[983,2,0,0,0,0,0,1.018701,14.159627,20,5,1.1,0.9],[984,2,0,0,0,0,0,1.050192,6.863532,20,5,1.1,0.9],[985,2,0,0,0,0,0,1.050192,6.863532,20,5,1.1,0.9],[986,2,0,0,0,0,0,1.050192,6.863532,20,5,1.1,0.9],[987,2,0,0,0,0,0,1.050192,6.863532,20,5,1.1,0.9],[988,1,109.3,35.4,0,1.91,0,1.026665,32.869784,150,8,1.1,0.9],[989,1,30.83,10.8,0,2.59,0,0.996033,-7.242929,110,18,1.1,0.9],[990,1,232.1,89.8,0,0.09,0,0.964816,9.741815,220,5,1.1,0.9],[991,1,-0,-0,0,3.94,0,1.029738,9.51492,220,1,1.1,0.9],[992,1,79.59,50.5,0,14.31,0,1.035723,34.688997,380,3,1.1,0.9],[993,1,0,-0,0,14.54,0,1.045616,-9.82138,380,1,1.1,0.9],[994,1,-0,0,0.038933,0.331067,0,1.031548,18.747231,220,5,1.1,0.9],[995,2,0,0,0,0,0,1.028283,16.586422,20,14,1.1,0.9],[996,1,169.8,55.5,0,3.3,0,0.987703,34.817014,220,3,1.1,0.9],[997,1,60.07,28,0,4.13,0,0.981668,-22.889071,220,6,1.1,0.9],[998,1,-0,0,0,47.77,0,1.034713,19.620965,380,6,1.1,0.9],[999,1,42.35,13.1,0.05007,3.85993,0,1.012803,-19.145251,220,4,1.1,0.9],[1000,1,0,-0,0,5.6,0,1.052691,28.640951,220,5,1.1,0.9],[1001,1,-3.4,-1.3,0,2.27,0,1.018883,4.573924,220,7,1.1,0.9],[1002,2,0,0,0,0,0,1.026117,25.086822,20,6,1.1,0.9],[1003,1,22.42,8.2,0,0.53,0,1.008785,-5.83331,110,3,1.1,0.9],[1004,2,0,0,0,0,0,1.020732,7.56493,11,1,1.1,0.9],[1005,1,6.11,2.2,0,0.88,0,0.955499,-2.810333,110,19,1.1,0.9],[1006,1,83.6,11.9,0,3.53,0,0.994079,27.998088,154,1,1.1,0.9],[1007,2,0,0,0,0,0,1.009902,7.124298,11,1,1.1,0.9],[1008,1,-0,0,0.226936,-0.189114,0,1.053245,-7.911014,120,6,1.1,0.9],[1009,1,0,-0,0,93.75,0,1.049527,-12.606328,380,4,1.1,0.9],[1010,2,0,0,0,0,0,0.962614,39.578299,15.75,1,1.1,0.9],[1011,1,0,-0,0.12,6.65,0,1.015816,0.326553,220,21,1.1,0.9],[1012,1,96.41,26.5,0,0.08,0,1.001313,-10.409452,220,4,1.1,0.9],[1013,2,0,0,0,0,0,1.001252,-14.682022,20,10,1.1,0.9],[1014,1,12.4,6.89,0,0.63,0,1.059988,0.149576,150,9,1.1,0.9],[1015,1,-0,0,0.466209,1.440918,0,1.027137,-6.465563,380,6,1.1,0.9],[1016,1,0,0,0.180903,10.599297,0,0.995069,-1.871876,220,10,1.1,0.9],[1017,1,0,-0,0,0,0,1.022632,4.381728,20,14,1.1,0.9],[1018,1,36.54,8.4,0,6.58,0,1.026849,-25.366304,220,4,1.1,0.9],[1019,1,62.7,9,0,3.22,0,1.038108,3.293597,154,1,1.1,0.9],[1020,1,12.71,0.8,0,0.51,0,0.967495,-6.844112,110,18,1.1,0.9],[1021,1,20.32,6.7,0,0.32,0,0.97453,-11.79808,110,12,1.1,0.9],[1022,1,0,0,0,0.48,0,0.99761,-7.841022,150,10,1.1,0.9],[1023,1,0,-0,0,7.84,0,1.122861,-0.191999,380,9,1.2,0.8],[1024,1,-0,-0,0,3.14,0,1.043672,13.295119,220,5,1.1,0.9],[1025,1,156.9,122.5,0,17.71,0,1.028176,19.200425,380,3,1.1,0.9],[1026,1,114.8,22.8,0,5.66,0,1.007223,-16.523743,220,4,1.1,0.9],[1027,1,83.99,21.2,0,5.36,0,1.062394,3.693466,220,5,1.1,0.9],[1028,1,0,0,0,9.21,0,0.984812,-23.030576,220,6,1.1,0.9],[1029,1,0,0,0.038515,61.381485,0,1.058308,-14.57333,380,4,1.1,0.9],[1030,1,76.38,5.1,0,3.97,0,1.022228,-17.722424,220,4,1.1,0.9],[1031,2,0,0,0,0,0,1.050891,3.953704,20,18,1.1,0.9],[1032,1,423.4,215.2,0.474782,27.554131,0,1.050032,25.624075,380,14,1.1,0.9],[1033,1,110.4,41.9,0,1.88,0,0.990296,27.156206,150,8,1.1,0.9],[1034,1,-0,0,0.058557,-0.008557,0,0.993023,13.966977,110,18,1.1,0.9],[1035,1,0,-0,0.471052,0.847084,0,1.058705,18.398371,380,14,1.1,0.9],[1036,1,0,-0,0,113.86,0,0.981526,32.68627,400,1,1.1,0.9],[1037,1,29.63,10.8,0,2.39,0,1.014304,-3.233621,110,19,1.1,0.9],[1038,1,4.5,-5.6,0,0.09,0,1.013009,-1.260469,110,18,1.1,0.9],[1039,1,135.11,41,0,5.31,0,1.025298,4.11833,220,5,1.1,0.9],[1040,1,-0.54,-0.99,0,1.13,0,1.058232,-0.595237,220,18,1.2,0.8],[1041,1,0,0,0,23.550494,0,0.922503,1.030887,380,5,1.1,0.9],[1042,1,0,0,0,1.49,0,1.026918,3.536883,220,7,1.1,0.9],[1043,2,0,0,0,0,0,1.010998,1.300317,20,10,1.1,0.9],[1044,2,0,0,0,0,0,1.019396,-15.910525,20,4,1.1,0.9],[1045,1,-0,-0,0,0,0,1.015757,-19.850393,20,4,1.1,0.9],[1046,2,0,0,0,0,0,1.014635,-15.220088,20,4,1.1,0.9],[1047,1,-0,0,0,0.78,0,1.030726,27.099334,150,8,1.1,0.9],[1048,2,0,0,0,0,0,1.024095,1.173322,11,1,1.1,0.9],[1049,1,104.6,14.9,0,7.35,0,0.999693,30.670692,154,1,1.1,0.9],[1050,2,0,0,0,0,0,1.048227,33.464235,20,14,1.1,0.9],[1051,1,30.83,6.6,0,3.19,0,0.990482,-14.344882,110,22,1.1,0.9],[1052,1,-0,0,0,34.82,0,1.126918,-1.53611,380,9,1.2,0.8],[1053,1,400.3,189.9,0,0.53,0,1.043296,27.768258,220,5,1.1,0.9],[1054,1,34.94,-32.3,0.418254,37.168883,0,1.120384,9.693407,380,19,1.2,0.8],[1055,2,0,0,0,0,0,1.043492,-15.322718,20,4,1.1,0.9],[1056,1,-0,0,0,2.17,0,0.995341,38.515307,154,1,1.1,0.9],[1057,2,0,0,0,0,0,1.055479,63.485669,20,3,1.1,0.9],[1058,1,20.62,6.5,0,0.72,0,0.988428,-15.328352,110,12,1.1,0.9],[1059,2,0,0,0,0,0,0.98379,29.90696,10.6,1,1.1,0.9],[1060,1,-0,0,0,61.48,0,1.017165,-22.642005,380,4,1.1,0.9],[1061,1,0,0,0,11.12,0,1.028126,44.738341,380,3,1.1,0.9],[1062,1,58.36,10.7,0,8.41,0,1.006682,35.480523,110,8,1.1,0.9],[1063,1,109.23,66.36,0,5.44,0,1.022947,24.940474,220,13,1.1,0.9],[1064,1,0,-0,0,4.58,0,0.997082,42.307024,154,1,1.1,0.9],[1065,1,45.56,-1.51,0,19.94,0,0.988217,88.927697,150,1,1.1,0.9],[1066,1,8.11,2,0,1.95,0,0.99727,-6.171382,110,18,1.1,0.9],[1067,1,11.01,3.3,0.178397,1.531336,0,0.996576,-13.394939,110,22,1.1,0.9],[1068,1,1.3,59.6,0.29248,128.206266,0,1.032844,-14.822365,380,4,1.1,0.9],[1069,1,22.22,13.7,0,0.12,0,1.009755,-7.535974,150,9,1.1,0.9],[1070,2,0,0,0,0,0,1.01964,-10.829105,20,10,1.1,0.9],[1071,2,0,0,0,0,0,1.031397,6.88995,20,14,1.1,0.9],[1072,2,0,0,0,0,0,1.065506,1.014062,20,9,1.1,0.9],[1073,2,0,0,0,0,0,1.037189,3.219879,20,2,1.1,0.9],[1074,2,0,0,0,0,0,1.061099,-1.375053,20,5,1.1,0.9],[1075,1,0,0,0,2.83,0,1.05286,28.639443,220,5,1.1,0.9],[1076,1,5.01,2,0,2.99,0,1.044639,-4.02157,220,23,1.1,0.9],[1077,2,0,0,0,0,0,1.015556,16.601372,20,5,1.1,0.9],[1078,1,6.51,4.1,0,1.27,0,1.036704,0.145279,150,9,1.1,0.9],[1079,2,0,0,0,0,0,1.037501,2.321125,20,2,1.1,0.9],[1080,1,90.4,15.2,0,0.07,0,0.994214,15.255805,220,6,1.1,0.9],[1081,1,2.5,1.3,0,0.07,0,0.953342,-6.246594,110,18,1.1,0.9],[1082,1,69.58,16,0,3.03,0,1.02325,3.383664,220,5,1.1,0.9],[1083,2,0,0,0,0,0,1.035499,26.862046,20,6,1.1,0.9],[1084,1,-0,-0,0,5.2,0,1.045184,-18.36115,220,6,1.1,0.9],[1085,2,0,0,0,0,0,0.98883,21.250891,19,1,1.1,0.9],[1086,1,16.52,7.8,0.116495,10.493505,0,1.064193,2.672742,220,5,1.1,0.9],[1087,1,0,-0,0,18.63,0,1.027715,5.739639,220,5,1.1,0.9],[1088,2,0,0,0,0,0,1.015045,0.518146,11,1,1.1,0.9],[1089,2,0,0,0,0,0,1.039754,25.994186,20,14,1.1,0.9],[1090,2,0,0,0,0,0,1.026413,2.766853,20,2,1.1,0.9],[1091,1,2.5,1.3,0,1.55,0,0.920705,-7.854239,110,18,1.1,0.9],[1092,2,0,0,0,0,0,1.039754,25.994186,20,14,1.1,0.9],[1093,2,0,0,0,0,0,1.039754,25.994186,20,14,1.1,0.9],[1094,1,-0,0,0,4.15,0,1.021323,0.157034,220,7,1.1,0.9],[1095,1,1.9,0.6,0,0.38,0,0.996303,-3.626208,110,18,1.1,0.9],[1096,2,0,0,0,0,0,1.030566,-6.658147,20,9,1.1,0.9],[1097,1,132.1,32.4,0,58.29,0,1.027843,-17.473372,380,4,1.1,0.9],[1098,1,28.9,4.2,0,2.09,0,1.017668,17.689564,154,1,1.1,0.9],[1099,1,36.74,8.9,0,0.63,0,0.989962,5.425776,110,18,1.1,0.9],[1100,1,-0,0,0.060092,103.572441,0,1.013156,16.173778,380,5,1.1,0.9],[1101,1,0,0,0,0,0,0.970954,-14.134822,150,9,1.1,0.9],[1102,1,-0,-0,0,9.58,0,1.012771,10.113246,220,6,1.1,0.9],[1103,1,0,0,0,1.5,0,1.033938,7.498563,110,18,1.1,0.9],[1104,2,0,0,0,0,0,1.043492,-15.322718,20,4,1.1,0.9],[1105,1,-0,0,0,0.08,0,1.051619,-6.41508,150,9,1.1,0.9],[1106,1,0,-0,0.038914,0.380814,0,1.030345,-0.824449,220,6,1.1,0.9],[1107,1,223.4,107.8,0.23317,7.325407,0,1.027071,22.872057,220,13,1.1,0.9],[1108,1,0,-0,0.120942,-0.040706,0,1.003921,-2.768952,220,6,1.1,0.9],[1109,1,-0,0,0,7.85,0,0.988123,9.386666,220,5,1.1,0.9],[1110,1,0,0,0,0,0,0.92416,-12.234897,150,9,1.1,0.9],[1111,1,-0,-0,0,0.45,0,1.000291,0.966435,150,9,1.1,0.9],[1112,1,0,0,0,36.92,0,1.013882,44.861905,380,8,1.1,0.9],[1113,1,152.57,40,0,6.12,0,1.016356,21.039881,220,5,1.1,0.9],[1114,1,-0,-0,0,1.23,0,1.02902,25.380845,220,13,1.1,0.9],[1115,1,46.15,20.9,0,1.4,0,1.004379,-14.102643,110,22,1.1,0.9],[1116,1,343.9,141.9,0,5.55,0,1.022419,14.92737,220,5,1.1,0.9],[1117,1,349.6,96.3,0,105.72,0,1.020247,-15.259037,380,6,1.1,0.9],[1118,1,-14.87,-4.17,0,0.58,0,0.982088,1.918784,110,18,1.1,0.9],[1119,1,-0,-0,0,1.54,0,1.030206,34.64258,154,1,1.1,0.9],[1120,1,-55.14,-27.14,0,0,0,1.025958,34.069666,150,8,1.1,0.9],[1121,1,45.05,19.2,0,0.21,0,0.987687,2.389894,110,18,1.1,0.9],[1122,1,142.2,29.6,0.020088,4.449912,0,1.002251,15.884286,220,5,1.1,0.9],[1123,2,0,0,0,0,0,1.038747,-8.642337,20,4,1.1,0.9],[1124,1,-0,-0,0,1.44,0,1.029801,7.874787,154,1,1.1,0.9],[1125,2,0,0,0,0,0,1.018739,-6.896129,20,9,1.1,0.9],[1126,1,-0,0,0.019802,4.940198,0,1.016001,22.347716,220,5,1.1,0.9],[1127,1,-0,0,0.510485,8.332978,0,1.059631,33.365886,380,5,1.1,0.9],[1128,1,0,0,0.019363,0.980637,0,1.036479,43.646869,380,3,1.1,0.9],[1129,1,0,0,0.040037,-3.7E-5,0,0.996569,-17.371589,220,10,1.1,0.9],[1130,1,34.04,11,0,0.49,0,0.988367,-17.850399,110,22,1.1,0.9],[1131,1,0,0,0,7.28,0,1.022658,8.751926,220,3,1.1,0.9],[1132,1,0,0,0,0,0,0.986182,-8.108772,150,9,1.1,0.9],[1133,1,-26,-14.72,0,0,0,1.033532,31.669766,150,8,1.1,0.9],[1134,1,0,0,0,4.03,0,1.02575,-6.012669,220,10,1.1,0.9],[1135,1,0,-0,0,0.79,0,1.049746,7.525607,220,1,1.1,0.9],[1136,1,-0,-0,0,2.47,0,0.979901,31.362904,220,3,1.1,0.9],[1137,1,18.02,6.4,0,0.79,0,0.950327,-6.911106,110,18,1.1,0.9],[1138,2,0,0,0,0,0,0.971901,45.235162,15.75,1,1.1,0.9],[1139,1,-0,0,0,6.63,0,1.044684,23.296473,220,5,1.1,0.9],[1140,1,0,0,0,0.65,0,1.01876,2.813545,150,7,1.1,0.9],[1141,1,52.06,-0,0.683815,82.738646,0,1.054949,20.005722,380,13,1.1,0.9],[1142,1,295.3,41.9,0,0,0,1.053847,28.546328,150,2,1.1,0.9],[1143,1,9.7,1.4,0,4.22,0,0.993025,40.432571,154,1,1.1,0.9],[1144,1,0,0,0,1.653516,0,0.982128,10.906524,220,24,1.1,0.9],[1145,1,-0,0,0,1.86,0,1.021827,60.814659,110,8,1.1,0.9],[1146,1,0,-0,0.039425,2.320575,0,1.004752,-16.633178,110,22,1.1,0.9],[1147,1,2,114.6,0,16.15,0,1.007501,-12.066805,220,4,1.1,0.9],[1148,2,0,0,0,0,0,1.020087,-16.009175,20,4,1.1,0.9],[1149,1,235.2,41.1,0,10.01,0,1.004523,39.504964,380,3,1.1,0.9],[1150,2,0,0,0,0,0,0.970854,29.381452,15.75,1,1.1,0.9],[1151,1,9.71,3,0,0.95,0,0.957655,-8.78103,110,21,1.1,0.9],[1152,1,200.4,60.5,0.080512,8.569488,0,1.028416,4.295836,220,5,1.1,0.9],[1153,1,-0,-0,0,7.26,0,1.037027,21.722482,220,5,1.1,0.9],[1154,1,312.2,28,0,48.6,0,0.98901,-3.370618,220,5,1.1,0.9],[1155,1,-0,0,0,32.02,0,1.016314,33.74591,380,8,1.1,0.9],[1156,1,222.5,262.8,1.155017,156.145612,0,1.053231,-10.776146,380,4,1.1,0.9],[1157,1,24.53,8.6,0,7.01,0,1.012197,-23.005874,220,4,1.1,0.9],[1158,1,0,0,0,58.081854,0,1.030199,31.958924,380,5,1.1,0.9],[1159,1,0,0,0,0,0,1.017792,-5.319138,150,9,1.1,0.9],[1160,1,17.83,-9.5,0,2.79,0,1.01649,6.344203,220,7,1.1,0.9],[1161,1,0,0,0,66.22,0,1.033769,4.919429,400,1,1.1,0.9],[1162,1,68.08,13.6,0.039413,27.260587,0,1.068779,5.406898,220,5,1.1,0.9],[1163,1,287.7,16.3,0,12.86,0,1.009126,-23.142825,380,4,1.1,0.9],[1164,1,25.27,5.71,0,0.67,0,1.069974,3.588654,110,19,1.1,0.9],[1165,1,234.7,-12,0,23.35,0,1.049403,-6.829279,380,17,1.1,0.9],[1166,1,333.1,17.5,0,18.86,0,0.996409,-17.049556,380,6,1.1,0.9],[1167,1,-0,0,0,8.73,0,1.033993,79.013264,220,3,1.1,0.9],[1168,1,0,-0,0,0.22,0,1.040321,28.79688,220,5,1.1,0.9],[1169,1,12.6,1.8,0,1.89,0,1.005897,24.832965,154,1,1.1,0.9],[1170,1,15.02,6,0,6.06,0,1.020687,4.488546,220,3,1.1,0.9],[1171,1,-0,0,0,22.93,0,1.099354,-14.35941,150,9,1.2,0.8],[1172,1,-16.84,-7.96,0,53.85,0,1.025808,70.814725,380,3,1.1,0.9],[1173,1,-0,-0,1.147464,-0.494081,0,1.04707,28.776876,380,5,1.1,0.9],[1174,1,32.1,4.5,0,8.93,0,0.998348,22.168889,154,1,1.1,0.9],[1175,1,38.64,23.9,0,0.94,0,0.999171,-8.851257,150,9,1.1,0.9],[1176,1,31.94,7.7,0,1.11,0,1.017158,-5.196209,110,22,1.1,0.9],[1177,1,167.8,77,0,12.66,0,1.00878,14.885564,380,3,1.1,0.9],[1178,1,0,0,0,0.01,0,1.003491,27.632662,154,1,1.1,0.9],[1179,1,113.6,122.7,0,8.74,0,1.010326,40.703694,380,3,1.1,0.9],[1180,2,0,0,0,0,0,0.999061,42.441878,11,1,1.1,0.9],[1181,1,0.01,0.01,0.358775,5.700953,0,0.999224,-22.970532,220,6,1.1,0.9],[1182,2,0,0,0,0,0,1.056688,67.221009,20,3,1.1,0.9],[1183,2,0,0,0,0,0,1.056688,67.221009,20,3,1.1,0.9],[1184,1,15.02,10,0,0.55,0,1.037346,-2.833684,110,23,1.1,0.9],[1185,1,-17.17,-7.1,0,57.020535,0,1.011067,18.293892,380,5,1.1,0.9],[1186,1,0,0,0,24.4,0,0.985304,-3.668301,380,6,1.1,0.9],[1187,1,0,-0,0,56.7,0,0.996718,2.387562,400,1,1.1,0.9],[1188,1,-0,-0,0.03986,2.050105,0,1.010639,-8.661899,220,6,1.1,0.9],[1189,2,0,0,0,0,0,1.029009,32.575777,20,5,1.1,0.9],[1190,1,0,-0,0,8.17514,0,1.025637,30.618892,380,5,1.1,0.9],[1191,1,-0,-0,0,2.7,0,1.026575,-1.348248,150,9,1.1,0.9],[1192,2,0,0,0,0,0,1.035838,-5.172678,20,7,1.1,0.9],[1193,1,-0,-0,0.135375,32.572175,0,1.080724,1.741895,380,18,1.2,0.8],[1194,1,0,0,0.349307,35.121782,0,1.017625,5.374756,380,7,1.1,0.9],[1195,1,-0,-0,0,2.5,0,1.022798,25.191563,220,3,1.1,0.9],[1196,1,-0,-0,0,0.64,0,0.994841,-14.026789,110,1,1.1,0.9],[1197,1,-0,-0,0.05873,0.55127,0,1.057724,18.27348,380,14,1.1,0.9],[1198,1,-0,0,0,1.11,0,1.008562,-8.919415,150,9,1.1,0.9],[1199,1,159.2,59.9,0,37.33,0,1.055006,11.790162,380,16,1.1,0.9],[1200,1,13.9,1.9,0,7.37,0,0.987606,46.494111,154,1,1.1,0.9],[1201,1,62.77,0.7,0.078743,2.090943,0,0.993849,89.074217,150,1,1.1,0.9],[1202,2,0,0,0,0,0,1.045213,9.250128,20,14,1.1,0.9],[1203,1,0,-0,0.019624,56.1,0,1.031185,-14.185965,380,4,1.1,0.9],[1204,1,18.5,2.7,0,0.11,0,1.012343,31.295134,154,1,1.1,0.9],[1205,1,-0,-0,0,0.47,0,0.955981,-5.03467,110,18,1.1,0.9],[1206,1,34.44,4.4,0.10038,1.41962,0,0.979015,11.019297,220,5,1.1,0.9],[1207,1,0,0,0,5.46,0,1.034431,-1.078525,154,1,1.1,0.9],[1208,2,0,0,0,0,0,1.010291,28.950447,20,18,1.1,0.9],[1209,1,190,43.3,0,12.94,0,1.021946,16.613523,220,3,1.1,0.9],[1210,1,49.95,7.5,0,8.86,0,1.014877,-26.886832,220,4,1.1,0.9],[1211,1,10.01,3.3,0,0.24,0,0.999457,-8.828526,110,12,1.1,0.9],[1212,1,45.05,50.5,0.039751,5.610187,0,0.979058,89.609227,150,1,1.1,0.9],[1213,1,-28.93,9.5,0,0.38,0,0.989029,0.920029,150,9,1.1,0.9],[1214,1,21.72,4.8,0,1.26,0,0.960525,-8.071165,110,18,1.1,0.9],[1215,1,0,-0,0.574719,1.882173,0,1.036118,33.13745,380,5,1.1,0.9],[1216,1,0,0,0,0.28,0,1.099831,-4.401904,150,9,1.2,0.8],[1217,1,242.08,59.98,0,5.6,0,1.026955,10.877686,220,5,1.1,0.9],[1218,2,0,0,0,0,0,0.989939,94.137681,20,3,1.1,0.9],[1219,1,0,-0,0.058902,0.151098,0,1.012402,-5.282433,110,22,1.1,0.9],[1220,1,40.44,13.3,0,0.94,0,0.970825,-5.981165,110,21,1.1,0.9],[1221,1,111.4,15.9,0,2.36,0,0.991182,17.232684,154,1,1.1,0.9],[1222,1,1.3,0.6,0,1.23,0,0.954047,-6.852207,110,18,1.1,0.9],[1223,1,43.45,26.9,0,3.56,0,1.090479,-4.891767,150,9,1.1,0.9],[1224,1,0,-0,0,20.07,0,1.017267,70.448807,220,3,1.1,0.9],[1225,1,25.13,14,0,0.04,0,1.01747,24.913441,220,3,1.1,0.9],[1226,1,13.82,5,0,0.11,0,1.023929,-0.379788,110,19,1.1,0.9],[1227,1,94.2,5.5,0,6.51,0,1.033419,-19.31843,220,4,1.1,0.9],[1228,1,108.89,-21.76,0,3.72,0,1.025589,17.0989,220,5,1.1,0.9],[1229,1,-0,0,0,42.212329,0,0.980304,12.228304,380,5,1.1,0.9],[1230,1,-0,0,0,0,0,1.016217,20.317809,20,5,1.1,0.9],[1231,1,-0,0,0,0,0,1.016217,20.317809,20,5,1.1,0.9],[1232,1,-0,0,0,0,0,1.016217,20.317809,20,5,1.1,0.9],[1233,1,0,-0,0.295925,2.563236,0,1.027014,-3.607711,380,6,1.1,0.9],[1234,1,42.25,13.9,0,0.95,0,0.999152,-3.843739,110,21,1.1,0.9],[1235,1,75.68,18.4,0.050059,6.269941,0,1.012217,-15.655535,220,4,1.1,0.9],[1236,1,0,0,0,25.28,0,1.033007,35.671238,150,8,1.1,0.9],[1237,1,0,0,0,0,0,1.038979,-13.937788,20,4,1.1,0.9],[1238,2,0,0,0,0,0,1.003807,31.8753,11,1,1.1,0.9],[1239,1,0,-0,0,2,0,1.010888,23.125198,220,6,1.1,0.9],[1240,1,-0,0,0,1.47,0,1.024087,-0.54486,150,9,1.1,0.9],[1241,1,394.9,77,0,44.93,0,1.00962,-16.927071,380,6,1.1,0.9],[1242,1,192.5,78.3,0,6.65,0,1.016551,19.011695,220,5,1.1,0.9],[1243,1,13.82,5,0,0.63,0,1.04846,-0.047812,110,19,1.1,0.9],[1244,1,23.03,14.3,0,6.61,0,1.001857,-9.078486,150,9,1.1,0.9],[1245,2,0,0,0,0,0,0.977562,26.05322,13.8,1,1.1,0.9],[1246,1,-2.85,-7.24,0,0.07,0,1.025868,35.252167,220,3,1.1,0.9],[1247,1,51.86,19.2,0,1.07,0,0.997624,-3.342561,220,6,1.1,0.9],[1248,1,17.42,11.9,0.293436,14.435105,0,1.037647,0.367988,220,19,1.1,0.9],[1249,1,3.9,1.4,0,0.78,0,1.023959,-3.085896,110,19,1.1,0.9],[1250,1,8.91,3.8,0,0.38,0,0.984611,-5.611707,110,18,1.1,0.9],[1251,1,-0,0,1.414448,10.672156,0,1.047302,10.700556,380,5,1.1,0.9],[1252,1,452.5,113.2,0.059992,16.270008,0,1.034819,1.718515,220,5,1.1,0.9],[1253,1,-0,-0,0,1.77,0,1.024092,-4.135271,220,6,1.1,0.9],[1254,1,0,0,0,1.32,0,0.983565,-8.783815,150,10,1.1,0.9],[1255,1,-0,-0,0.234854,36.333138,0,1.064545,-1.597101,380,21,1.1,0.9],[1256,1,0,-0,0,1.81,0,1.025328,17.022252,154,1,1.1,0.9],[1257,2,0,0,0,0,0,1.03036,-6.512869,20,4,1.1,0.9],[1258,1,153.5,21.9,0,7.79,0,1.034351,3.127292,154,1,1.1,0.9],[1259,1,25.63,7.9,0,0.77,0,1.016681,43.976275,110,8,1.1,0.9],[1260,1,0,-0,0,59.04,0,1.026315,15.249077,380,6,1.1,0.9],[1261,1,-0,0,0,0.15,0,1.01688,13.461135,220,5,1.1,0.9],[1262,2,0,0,0,0,0,1.048632,39.237883,20,2,1.1,0.9],[1263,2,0,0,0,0,0,1.017546,-7.215576,20,4,1.1,0.9],[1264,2,0,0,0,0,0,1.002671,41.912372,15.75,1,1.1,0.9],[1265,1,0,0,0,0.05,0,1.032343,4.317268,220,5,1.1,0.9],[1266,1,82.69,20.1,0,1.36,0,1.023208,3.35577,220,5,1.1,0.9],[1267,1,146.9,60.6,0,26.49,0,0.992997,-3.956098,220,6,1.1,0.9],[1268,1,-0,0,0.13389,0.01611,0,1.050784,25.734127,220,5,1.1,0.9],[1269,1,0,0,0,18.004129,0,1.031159,14.124866,380,5,1.1,0.9],[1270,1,0,0,0,0.23,0,0.964568,-8.270907,150,9,1.1,0.9],[1271,1,0,0,0,0.05,0,1.023486,19.424705,220,5,1.1,0.9],[1272,1,26.53,7.1,0,11.02,0,1.003523,-3.772589,220,6,1.1,0.9],[1273,2,0,0,0,0,0,1.044317,35.206283,20,5,1.1,0.9],[1274,2,0,0,0,0,0,1.036065,-16.582357,20,4,1.1,0.9],[1275,1,125.9,-0.5,0,0.21,0,1.036266,21.408499,220,5,1.1,0.9],[1276,1,12.61,4.5,0,2.63,0,1.049499,-1.562398,110,15,1.1,0.9],[1277,1,6.3,0.9,0,3.82,0,1.014588,19.116104,154,1,1.1,0.9],[1278,2,0,0,0,0,0,1.055337,0.681282,20,9,1.1,0.9],[1279,1,13.21,2.2,0,10.05,0,0.998779,-14.538696,110,22,1.1,0.9],[1280,1,48.8,6.9,0,6.16,0,1.011658,18.310559,154,1,1.1,0.9],[1281,1,22.02,13.2,0,0.03,0,1.09787,-4.489169,150,9,1.1,0.9],[1282,1,0,0,0.997827,10.627573,0,1.02307,35.928234,380,2,1.1,0.9],[1283,1,0,0,0,89.51,0,1.080673,-3.230149,380,9,1.1,0.9],[1284,1,24.53,7.9,0,0.63,0,1.031863,-3.799969,110,19,1.1,0.9],[1285,1,0.8,18.6,0.197474,3.171894,0,1.011397,-10.092906,220,4,1.1,0.9],[1286,1,-0,-0,0.019316,0.720684,0,1.059588,2.630814,110,15,1.1,0.9],[1287,2,0,0,0,0,0,1.052164,7.333527,20,5,1.1,0.9],[1288,2,0,0,0,0,0,1.024762,17.972121,20,14,1.1,0.9],[1289,1,-0,0,0,13.89,0,1.011456,38.709997,380,8,1.1,0.9],[1290,2,0,0,0,0,0,1.019482,16.777108,20,5,1.1,0.9],[1291,1,34.44,8.5,0,1.11,0,1.033392,9.500925,220,5,1.1,0.9],[1292,1,-0,-0,0.126343,6.455031,0,0.988535,-1.526728,220,19,1.1,0.9],[1293,1,15.22,7.6,0,1.56,0,0.978392,5.399845,110,18,1.1,0.9],[1294,1,48.95,14.9,0,4.04,0,1.024075,6.410383,220,5,1.1,0.9],[1295,1,10.01,5,0,0.11,0,0.987567,-22.138945,220,6,1.1,0.9],[1296,1,8.01,4.1,0,2.25,0,0.964203,7.059293,110,18,1.1,0.9],[1297,1,-0,-0,0,110.25,0,0.978053,24.541317,400,1,1.1,0.9],[1298,2,0,0,0,0,0,1.052164,7.333527,20,5,1.1,0.9],[1299,1,0,0,0.038839,-0.029129,0,1.033373,-18.785108,220,6,1.1,0.9],[1300,1,112.9,19.3,0,17.34,0,0.99014,24.93683,150,8,1.1,0.9],[1301,1,43.75,12.4,0,9.35,0,1.032787,-18.511488,220,4,1.1,0.9],[1302,1,30.03,15,0,0.81,0,1.036835,-1.697863,110,23,1.1,0.9],[1303,1,1.1,61.2,0.524876,46.291763,0,1.040676,-9.782077,380,4,1.1,0.9],[1304,2,0,0,0,0,0,1.037973,11.471538,20,14,1.1,0.9],[1305,2,0,0,0,0,0,1.022099,17.218586,20,14,1.1,0.9],[1306,2,0,0,0,0,0,1.023144,-9.538309,20,4,1.1,0.9],[1307,1,64,9.1,0,12.23,0,0.977439,38.340653,154,1,1.1,0.9],[1308,2,0,0,0,0,0,1.127182,5.800414,20,9,1.2,0.8],[1309,1,474.3,203.4,0,47.469681,0,1.013598,-10.219682,380,6,1.1,0.9],[1310,2,0,0,0,0,0,1.043619,-8.436397,20,4,1.1,0.9],[1311,1,77.59,12.3,0,5.1,0,1.013231,-26.409956,220,4,1.1,0.9],[1312,1,40.34,25,0,1.14,0,0.955741,-10.11486,150,9,1.1,0.9],[1313,1,0,0,0,17.82055,0,1.025483,1.905603,220,20,1.1,0.9],[1314,1,0,-0,0,22.75,0,0.994242,7.715079,220,5,1.1,0.9],[1315,1,-0,0,0,6.66,0,1.02791,-15.503278,220,4,1.1,0.9],[1316,1,2.5,1.3,0,2.33,0,0.993604,-4.183455,110,18,1.1,0.9],[1317,1,0,-0,0,9.46,0,1.037231,5.419113,220,5,1.1,0.9],[1318,1,-0,0,0,1.93,0,1.003098,-4.680224,150,9,1.1,0.9],[1319,1,-12.51,4.1,0,0.09,0,1.005178,-10.412822,150,9,1.1,0.9],[1320,1,0,-0,0,31.47,0,1.063111,64.17397,380,3,1.1,0.9],[1321,1,150.1,35,0,3.55,0,1.009846,4.913756,220,6,1.1,0.9],[1322,1,50.06,16.3,0,0.26,0,1.022037,-4.256844,110,21,1.1,0.9],[1323,2,0,0,0,0,0,1.128032,6.903218,20,9,1.2,0.8],[1324,2,0,0,0,0,0,1.055337,0.681282,20,9,1.1,0.9],[1325,1,26.03,9.8,0,0.82,0,0.983431,-1.771365,110,18,1.1,0.9],[1326,1,-0,-0,0,34.26,0,1.066503,7.436005,380,1,1.1,0.9],[1327,1,-0,0,0,3.37,0,1.016711,6.114524,220,7,1.1,0.9],[1328,1,30.33,11,0,1.43,0,1.024026,0.390871,110,19,1.1,0.9],[1329,2,0,0,0,0,0,1.009821,29.021748,6.3,1,1.1,0.9],[1330,2,0,0,0,0,0,1.024544,18.974877,20,14,1.1,0.9],[1331,1,0.2,0.1,0,0.5,0,1.005198,-7.161553,110,12,1.1,0.9],[1332,1,189.1,-11.9,0,27.462397,0,1.005039,-20.950342,380,6,1.1,0.9],[1333,1,7.41,1.8,0,0.3,0,1.005156,-3.750223,110,19,1.1,0.9],[1334,1,90.7,5.8,0,4.1,0,1.029972,-21.872489,220,4,1.1,0.9],[1335,2,0,0,0,0,0,1.0608,42.720858,20,3,1.1,0.9],[1336,1,4.81,2.2,0,0.62,0,0.95238,-7.290511,110,18,1.1,0.9],[1337,1,69.08,22.6,0,0.54,0,0.989854,24.705399,150,8,1.1,0.9],[1338,2,0,0,0,0,0,1.02611,9.397426,20,18,1.1,0.9],[1339,2,0,0,0,0,0,1.02611,9.397426,20,18,1.1,0.9],[1340,1,0.5,-271.9,0,3.12,0,1.040865,12.654119,380,3,1.1,0.9],[1341,1,-0,0,0,0.38,0,1.08342,0.64159,150,9,1.1,0.9],[1342,2,0,0,0,0,0,1.02611,9.397426,20,18,1.1,0.9],[1343,2,0,0,0,0,0,1.02611,9.397426,20,18,1.1,0.9],[1344,2,0,0,0,0,0,1.00657,25.464337,20,24,1.1,0.9],[1345,1,108.7,-12.15,0,37.11,0,1.039121,17.644693,380,5,1.1,0.9],[1346,1,66.27,13.6,0,0.67,0,1.034028,8.40309,220,5,1.1,0.9],[1347,1,-13.91,4.6,0,0,0,0.965753,-9.552607,150,9,1.1,0.9],[1348,2,0,0,0,0,0,1.02611,9.397426,20,18,1.1,0.9],[1349,2,0,0,0,0,0,1.031144,-5.517648,20,18,1.1,0.9],[1350,1,244.2,152.7,0,0,0,1.01497,24.847751,150,2,1.1,0.9],[1351,1,19.42,11.6,0,0,0,1.015493,16.769648,110,24,1.1,0.9],[1352,1,65.77,16.1,0,1.66,0,1.009437,-18.638291,220,4,1.1,0.9],[1353,1,-0,0,0,51.29,0,1.051369,-2.55004,380,11,1.1,0.9],[1354,1,0,0,0,0,0,1.026675,25.143797,150,2,1.1,0.9],[1355,1,166.6,8.1,0,10.11,0,1.007341,13.840393,380,3,1.1,0.9],[1356,1,0.01,-0.01,0,108.728602,0,1.058598,20.351152,380,5,1.1,0.9],[1357,1,32.94,20.4,0,8.95,0,0.88398,-14.103043,150,9,1.2,0.8],[1358,1,42.55,17.1,0,1.67,0,1.014293,-18.380601,220,4,1.1,0.9],[1359,2,0,0,0,0,0,1.008948,-4.613451,20,10,1.1,0.9],[1360,1,0,-0,0,12.74,0,1.003115,-6.90371,220,12,1.1,0.9],[1361,1,88.5,16.5,0,146.44,0,1.013428,18.272141,380,5,1.1,0.9],[1362,1,45.05,9.9,0,0.24,0,0.992611,-14.416547,110,22,1.1,0.9],[1363,1,190.91,55.46,0,14.77,0,0.994236,40.473758,220,13,1.1,0.9],[1364,1,1.3,0.4,0,0.64,0,0.981067,1.057278,110,18,1.1,0.9],[1365,1,0,-0,0,49.26,0,0.964474,34.963089,400,1,1.1,0.9],[1366,1,0.4,1.1,0,1.99,0,1.017076,57.811893,380,3,1.1,0.9],[1367,2,0,0,0,0,0,1.031502,0.465782,20,6,1.1,0.9],[1368,1,62.27,-2.1,0,8.01,0,1.008419,-14.737948,220,4,1.1,0.9],[1369,2,0,0,0,0,0,1.032265,43.171125,20,10,1.1,0.9],[1370,1,100.9,2.9,0.029966,6.760034,0,1.027241,-22.307748,220,4,1.1,0.9],[1371,1,-0,-0,0.099501,68.573595,0,1.078275,5.990479,380,18,1.2,0.8],[1372,2,0,0,0,0,0,1.018066,-18.544118,20,4,1.1,0.9],[1373,1,0,-0,1.049905,7.793635,0,1.084648,34.31875,380,5,1.2,0.8],[1374,1,0,0,0,0,0,1.017753,-8.026498,150,9,1.1,0.9],[1375,1,6.71,2.2,0.058526,1.221474,0,1.006855,-8.554992,110,12,1.1,0.9],[1376,2,0,0,0,0,0,1.027131,-1.211905,20,18,1.1,0.9],[1377,1,0,-0,0.05054,43.31946,0,1.014793,-22.29244,380,4,1.1,0.9],[1378,1,0,-0,0.211519,1.118481,0,1.038249,11.383163,220,7,1.1,0.9],[1379,1,95.58,-14,0,4.48,0,1.033035,14.850214,220,13,1.1,0.9],[1380,1,-0,-0,0.009683,0.180317,0,1.011107,-2.897343,110,18,1.1,0.9],[1381,2,0,0,0,0,0,1.030174,-14.576007,20,4,1.1,0.9],[1382,2,0,0,0,0,0,1.013179,14.179628,20,18,1.1,0.9],[1383,1,-0,-0,0.181549,5.810889,0,1.029442,-1.667248,220,18,1.1,0.9],[1384,1,21.12,7.7,0,1.48,0,0.94375,-2.230118,110,19,1.1,0.9],[1385,1,14.72,4.6,0,7.88,0,1.033997,4.729511,220,5,1.1,0.9],[1386,1,0,-0,0,0.84,0,1.011473,-16.503789,220,4,1.1,0.9],[1387,1,62.7,9,0,2.94,0,0.994546,32.929681,154,1,1.1,0.9],[1388,1,13.8,461.3,1.731993,405.420277,0,1.033278,-13.106385,380,4,1.1,0.9],[1389,2,0,0,0,0,0,1.03558,-5.743469,20,6,1.1,0.9],[1390,2,0,0,0,0,0,1.03558,-5.743469,20,6,1.1,0.9],[1391,2,0,0,0,0,0,1.03558,-5.743469,20,6,1.1,0.9],[1392,1,0,0,0,0.31,0,1.0184,-6.821964,110,1,1.1,0.9],[1393,1,-0,0,1.111071,86.974909,0,1.090026,71.311631,380,3,1.2,0.8],[1394,2,0,0,0,0,0,1.03858,30.747075,20,10,1.1,0.9],[1395,1,-0,0,0.933942,3.100629,0,1.027954,-6.383546,380,6,1.1,0.9],[1396,1,17.52,4.6,0,11.82,0,1.030911,-12.637403,220,6,1.1,0.9],[1397,1,15.98,0.86,0,5.96,0,1.011721,-25.197742,220,4,1.1,0.9],[1398,1,0,-0,0,1.18,0,0.993773,-11.20036,150,10,1.1,0.9],[1399,1,-0,0,0,8.62,0,1.014538,-25.40241,220,4,1.1,0.9],[1400,1,32.34,10.6,0,0.64,0,0.957686,-7.394537,110,21,1.1,0.9],[1401,2,0,0,0,0,0,1.015161,-11.543898,20,4,1.1,0.9],[1402,1,-0,0,0,8.19,0,0.996571,-13.145129,150,9,1.1,0.9],[1403,1,18.12,5.6,0.019734,2.520266,0,0.996751,-1.363677,110,18,1.1,0.9],[1404,1,38.34,51.8,0.039559,5.52033,0,1.010936,2.529477,220,6,1.1,0.9],[1405,1,171,69.2,0.020113,28.479887,0,0.990787,28.512684,380,13,1.1,0.9],[1406,1,0,0,0,25,0,1.029731,25.844994,150,8,1.1,0.9],[1407,2,0,0,0,0,0,1.042865,51.92649,20,3,1.1,0.9],[1408,2,0,0,0,0,0,1.042865,51.92649,20,3,1.1,0.9],[1409,1,-0,-0,0,7.66,0,1.003865,-9.5568,220,11,1.1,0.9],[1410,2,0,0,0,0,0,1.045666,52.068402,20,3,1.1,0.9],[1411,2,0,0,0,0,0,1.045666,52.068402,20,3,1.1,0.9],[1412,2,0,0,0,0,0,1.045666,52.068402,20,3,1.1,0.9],[1413,2,0,0,0,0,0,1.045666,52.068402,20,3,1.1,0.9],[1414,2,0,0,0,0,0,1.042865,51.92649,20,3,1.1,0.9],[1415,2,0,0,0,0,0,1.042865,51.92649,20,3,1.1,0.9],[1416,2,0,0,0,0,0,1.045666,52.068402,20,3,1.1,0.9],[1417,2,0,0,0,0,0,1.042865,51.92649,20,3,1.1,0.9],[1418,1,0,0,0,1.8,0,1.018252,-5.565917,220,1,1.1,0.9],[1419,2,0,0,0,0,0,1.03758,22.028378,20,10,1.1,0.9],[1420,1,0,-0,0.059141,23.820859,0,1.046338,-4.535742,220,5,1.1,0.9],[1421,2,0,0,0,0,0,0.996766,22.457835,6.3,1,1.1,0.9],[1422,1,-0,0,0.098001,0.521999,0,1.037267,10.219486,220,5,1.1,0.9],[1423,2,0,0,0,0,0,1.033534,-10.544863,20,4,1.1,0.9],[1424,1,24.03,8,0,0.33,0,0.953323,-8.205349,110,21,1.1,0.9],[1425,1,0,-0,0.060427,0.599644,0,0.997713,33.606331,220,3,1.1,0.9],[1426,1,-0,0,0,0.81,0,1.043663,17.125447,220,5,1.1,0.9],[1427,2,0,0,0,0,0,1.046359,90.322887,20,3,1.1,0.9],[1428,1,-0,0,0,45.31,0,1.092968,-0.268371,380,9,1.1,0.9],[1429,1,0,-0,0,1.51,0,1.020081,-4.546391,150,9,1.1,0.9],[1430,1,-5.01,0,0,3.54,0,0.991566,-24.906856,220,6,1.1,0.9],[1431,1,0,-0,0,11.4,0,1.017696,24.858482,220,3,1.1,0.9],[1432,1,0.2,0.4,0,0.73,0,1.020393,17.568548,220,3,1.1,0.9],[1433,2,0,0,0,0,0,1.033648,19.100507,20,5,1.1,0.9],[1434,2,0,0,0,0,0,1.033648,19.100507,20,5,1.1,0.9],[1435,2,0,0,0,0,0,1.048683,24.799749,20,5,1.1,0.9],[1436,2,0,0,0,0,0,1.048683,24.799749,20,5,1.1,0.9],[1437,2,0,0,0,0,0,1.033648,19.100507,20,5,1.1,0.9],[1438,2,0,0,0,0,0,1.033648,19.100507,20,5,1.1,0.9],[1439,1,-0,-0,0,0,0,1.040698,17.14354,20,5,1.1,0.9],[1440,2,0,0,0,0,0,1.04081,21.523284,20,5,1.1,0.9],[1441,2,0,0,0,0,0,1.048683,24.799749,20,5,1.1,0.9],[1442,1,-0,-0,0,0,0,1.040698,17.14354,20,5,1.1,0.9],[1443,1,136.06,40.4,0,12.08,0,0.992777,-19.070079,220,4,1.1,0.9],[1444,1,0,-0,0,1.07,0,1.013902,-8.72938,150,9,1.1,0.9],[1445,1,44.55,-0,0,4.78,0,1.047149,23.914598,220,5,1.1,0.9],[1446,1,-0,0,0,0,0,0.993422,-9.294213,150,9,1.1,0.9],[1447,2,0,0,0,0,0,1.030174,-14.576007,20,4,1.1,0.9],[1448,2,0,0,0,0,0,1.030174,-14.576007,20,4,1.1,0.9],[1449,2,0,0,0,0,0,1.030174,-14.576007,20,4,1.1,0.9],[1450,2,0,0,0,0,0,1.030174,-14.576007,20,4,1.1,0.9],[1451,2,0,0,0,0,0,1.021906,-21.605261,20,4,1.1,0.9],[1452,1,-0,-0,0,2.35,0,0.99768,60.908647,220,1,1.1,0.9],[1453,2,0,0,0,0,0,1.021906,-21.605261,20,4,1.1,0.9],[1454,2,0,0,0,0,0,1.021906,-21.605261,20,4,1.1,0.9],[1455,2,0,0,0,0,0,1.009892,4.868208,20,9,1.1,0.9],[1456,1,8.2,3.3,0,8.38,0,1.055477,33.90241,150,8,1.1,0.9],[1457,1,227.9,36.1,0.060304,13.069696,0,1.007444,-18.937606,220,4,1.1,0.9],[1458,2,0,0,0,0,0,1.046359,90.322887,20,3,1.1,0.9],[1459,1,0,0,0,0.32,0,0.97474,5.213673,110,18,1.1,0.9],[1460,1,-0,-0,0,0.93,0,1.013161,-26.710349,220,4,1.1,0.9],[1461,1,27.9,4,0,0.29,0,1.004067,12.245503,154,1,1.1,0.9],[1462,2,0,0,0,0,0,1.036065,-16.582357,20,4,1.1,0.9],[1463,1,241.4,-2.5,0.224624,31.280331,0,1.013499,-24.806539,380,10,1.1,0.9],[1464,1,201.4,53,0,9.67,0,1.022649,0.085134,220,5,1.1,0.9],[1465,1,-5.91,-2.33,0,30.388612,0,0.977422,12.295759,380,5,1.1,0.9],[1466,1,13.82,5,0,0.45,0,1.008172,-3.314025,110,19,1.1,0.9],[1467,1,0,-0,0.113517,5.325402,0,1.035848,92.435397,220,3,1.1,0.9],[1468,1,178.9,9.1,0,15.71,0,1.024015,-15.769618,220,4,1.1,0.9],[1469,2,0,0,0,0,0,1.01541,24.000055,6.3,1,1.1,0.9],[1470,2,0,0,0,0,0,1.06527,-0.439984,20,5,1.1,0.9],[1471,2,0,0,0,0,0,1.06527,-0.439984,20,5,1.1,0.9],[1472,1,-34.54,2.7,0.078778,9.951222,0,1.010036,-8.472091,220,4,1.1,0.9],[1473,2,0,0,0,0,0,1.06527,-0.439984,20,5,1.1,0.9],[1474,2,0,0,0,0,0,1.06527,-0.439984,20,5,1.1,0.9],[1475,2,0,0,0,0,0,1.06527,-0.439984,20,5,1.1,0.9],[1476,2,0,0,0,0,0,1.06527,-0.439984,20,5,1.1,0.9],[1477,2,0,0,0,0,0,1.063432,5.558066,20,5,1.1,0.9],[1478,2,0,0,0,0,0,1.063432,5.558066,20,5,1.1,0.9],[1479,2,0,0,0,0,0,1.063432,5.558066,20,5,1.1,0.9],[1480,1,0,-0,0,22.91,0,1.018379,-11.027788,150,9,1.1,0.9],[1481,1,0,-0,0,0,0,1.007081,13.329704,20,5,1.1,0.9],[1482,1,0,-0,0,0,0,1.007081,13.329704,20,5,1.1,0.9],[1483,1,0,-0,0,0,0,1.007081,13.329704,20,5,1.1,0.9],[1484,2,0,0,0,0,0,1.060798,-1.229323,20,5,1.1,0.9],[1485,2,0,0,0,0,0,1.060798,-1.229323,20,5,1.1,0.9],[1486,2,0,0,0,0,0,1.060798,-1.229323,20,5,1.1,0.9],[1487,1,0,-0,0,14.23,0,1.003412,0.732753,220,6,1.1,0.9],[1488,2,0,0,0,0,0,1.003171,37.39829,6.3,1,1.1,0.9],[1489,1,382.5,57.9,0,8.16,0,1.030584,-3.714139,220,5,1.1,0.9],[1490,1,-0,-0,0.173429,1.295476,0,1.032515,-3.516223,220,10,1.1,0.9],[1491,1,0,-0,0,0.55,0,1.042169,34.593975,380,2,1.1,0.9],[1492,1,3.7,-0,0,0.64,0,1.008724,2.168065,110,18,1.1,0.9],[1493,1,34.64,-0,0,0.91,0,1.019002,9.546797,220,5,1.1,0.9],[1494,1,31.94,8.8,0,3.79,0,1.027605,20.158794,220,5,1.1,0.9],[1495,1,12.11,4.4,0,0.95,0,0.984285,-17.22273,110,22,1.1,0.9],[1496,1,2.5,0.6,0,0.61,0,0.979544,-5.959906,110,18,1.1,0.9],[1497,1,34.2,4.9,0,9.08,0,1.013843,19.287793,154,1,1.1,0.9],[1498,1,0,0,0,11.44,0,1.033336,3.342046,154,1,1.1,0.9],[1499,1,0,0,0.540258,-0.140201,0,1.00705,25.577191,380,5,1.1,0.9],[1500,1,40.5,5.7,0,3.2,0,1.001203,30.380734,154,1,1.1,0.9],[1501,1,47.05,19.3,0,0.04,0,1.018456,22.124078,150,8,1.1,0.9],[1502,1,1.9,0.8,0,0.65,0,0.983972,-5.211149,110,18,1.1,0.9],[1503,1,27.8,-2.03,0,0.5,0,0.98652,-3.592922,110,18,1.1,0.9],[1504,1,0,0,0,28.8,0,1.136154,0.822895,380,1,1.2,0.8],[1505,2,0,0,0,0,0,1.025426,-15.273241,20,4,1.1,0.9],[1506,1,28.19,-23.24,0.226891,11.120378,0,1.046538,34.171044,220,13,1.1,0.9],[1507,1,0,0,0,3.79,0,1.018281,16.808324,220,5,1.1,0.9],[1508,1,67.47,32.6,0,13.11,0,1.043518,54.330098,220,8,1.1,0.9],[1509,1,84.99,19.6,0,4.32,0,1.023648,3.396089,220,5,1.1,0.9],[1510,1,83.6,11.9,0,6.56,0,1.017682,29.642897,154,1,1.1,0.9],[1511,1,0,-0,0,0,0,1.018239,-19.841296,20,4,1.1,0.9],[1512,1,-0,-0,0,29.27,0,1.012964,-12.27724,380,4,1.1,0.9],[1513,1,0,0,0,0,0,0.963689,-9.802775,150,9,1.1,0.9],[1514,2,0,0,0,0,0,1.029166,13.522836,20,14,1.1,0.9],[1515,1,0,0,0,0,0,1.056035,-6.130078,150,9,1.1,0.9],[1516,2,0,0,0,0,0,1.035838,-5.172678,20,7,1.1,0.9],[1517,2,0,0,0,0,0,1.033944,81.658005,20,3,1.1,0.9],[1518,2,0,0,0,0,0,1.033944,81.658005,20,3,1.1,0.9],[1519,2,0,0,0,0,0,1.033944,81.5989,20,3,1.1,0.9],[1520,2,0,0,0,0,0,1.033944,81.5989,20,3,1.1,0.9],[1521,2,0,0,0,0,0,1.055774,84.490729,20,3,1.1,0.9],[1522,1,-0,-0,0,11.96,0,0.995923,22.396868,380,3,1.1,0.9],[1523,1,0,0,0,62.76,0,1.080104,-3.304065,380,9,1.1,0.9],[1524,1,0,-0,0,75.38,0,1.053202,-14.326704,380,4,1.1,0.9],[1525,1,0.01,0,0,0,0,0.995889,-9.119979,150,9,1.1,0.9],[1526,2,0,0,0,0,0,1.014332,26.817672,10.5,1,1.1,0.9],[1527,1,84.89,32.4,0,7.77,0,1.019936,7.010383,220,7,1.1,0.9],[1528,1,50.06,17,0,1.61,0,1.004165,-2.237835,110,21,1.1,0.9],[1529,1,215.2,-7.6,0,1.24,0,1.03218,-19.625729,220,4,1.1,0.9],[1530,1,89.6,20,0,9.07,0,1.014984,-26.876942,220,4,1.1,0.9],[1531,1,0,-0,0.332671,-0.258744,0,1.076788,36.804416,150,8,1.1,0.9],[1532,2,0,0,0,0,0,1.012556,-8.920589,20,10,1.1,0.9],[1533,1,-0,0,0,9.67,0,1.010467,48.767303,380,3,1.1,0.9],[1534,2,0,0,0,0,0,1.053776,40.435567,20,3,1.1,0.9],[1535,1,279.4,22.9,0,15.24,0,1.069767,18.174762,220,3,1.1,0.9],[1536,1,35.24,11.6,0,1.72,0,0.995702,-9.051189,110,12,1.1,0.9],[1537,1,0,0,0,0,0,1.063704,66.981987,20,8,1.1,0.9],[1538,1,-0,-0,0,8.72,0,1.01392,8.701747,220,1,1.1,0.9],[1539,1,1.6,-0,0,0.44,0,1.009185,2.56099,110,18,1.1,0.9],[1540,1,83.3,47.9,0,6.19,0,1.006756,-15.1197,150,9,1.1,0.9],[1541,1,0,-0,0,68.81,0,1.027472,15.203439,380,6,1.1,0.9],[1542,1,21.92,7.2,0,3.14,0,1.065223,1.152691,110,19,1.1,0.9],[1543,1,403.9,-0.1,0,143.1,0,1.036277,-15.753777,380,4,1.1,0.9],[1544,1,0,0,0,0,0,1.063704,66.981987,20,8,1.1,0.9],[1545,1,0,0,0,0,0,1.063704,66.981987,20,8,1.1,0.9],[1546,2,0,0,0,0,0,1.051916,71.34914,20,8,1.1,0.9],[1547,1,0,0,0,0,0,0.966992,-14.766387,150,9,1.1,0.9],[1548,1,0,0,0,0.1,0,1.026748,18.911757,220,5,1.1,0.9],[1549,1,-0,0,0,4.74,0,1.055824,25.80864,220,5,1.1,0.9],[1550,1,0.2,1.3,0.355669,10.384433,0,1.009685,30.34199,380,3,1.1,0.9],[1551,1,48.8,6.9,0,7.95,0,1.029094,15.098629,154,1,1.1,0.9],[1552,2,0,0,0,0,0,1.043138,41.982485,20,10,1.1,0.9],[1553,2,0,0,0,0,0,1.027348,16.396901,20,14,1.1,0.9],[1554,1,277.86,58.95,0,182.880644,0,1.032971,19.158498,380,5,1.1,0.9],[1555,1,-0,-0,0.239685,3.640263,0,1.01419,-0.817409,380,6,1.1,0.9],[1556,2,0,0,0,0,0,1.069569,35.273027,20,14,1.1,0.9],[1557,2,0,0,0,0,0,1.069569,35.273027,20,14,1.1,0.9],[1558,2,0,0,0,0,0,1.069569,35.273027,20,14,1.1,0.9],[1559,2,0,0,0,0,0,1.113563,6.086123,20,20,1.2,0.8],[1560,2,0,0,0,0,0,1.059142,21.764381,20,14,1.1,0.9],[1561,2,0,0,0,0,0,1.066067,59.272605,20,10,1.1,0.9],[1562,2,0,0,0,0,0,0.995346,36.752154,6.3,1,1.1,0.9],[1563,1,-0,-0,0.058263,-0.008263,0,1.033443,20.750736,220,5,1.1,0.9],[1564,1,-30.03,9.9,0,0,0,0.982474,0.471501,150,9,1.1,0.9],[1565,1,42.15,14.2,0,1.71,0,1.050774,-0.576722,110,19,1.1,0.9],[1566,1,162.1,43.2,0,3.32,0,1.04051,19.367506,220,3,1.1,0.9],[1567,1,12.01,5.6,0,39.29,0,1.003765,-20.136541,380,4,1.1,0.9],[1568,1,0,-0,0,3.75,0,0.962628,-7.419291,110,21,1.1,0.9],[1569,1,39.1,5.5,0,3.82,0,1.01263,30.120443,154,1,1.1,0.9],[1570,1,-7.61,2.5,0,0.13,0,1.03946,-1.166173,150,9,1.1,0.9],[1571,1,56.06,18.7,0,4.24,0,1.009978,9.05433,220,5,1.1,0.9],[1572,1,-24.85,-3.56,0,1.31,0,1.016271,7.799267,110,18,1.1,0.9],[1573,1,30.93,-46.6,0,1.62,0,1.018638,-8.917122,220,6,1.1,0.9],[1574,1,-0,-0,0.710079,-0.032146,0,1.026966,21.39997,380,5,1.1,0.9],[1575,1,28.53,11.3,0,3.25,0,1.049448,33.310799,150,8,1.1,0.9],[1576,1,0,0,0,43.02,0,1.107591,6.852032,380,1,1.2,0.8],[1577,2,0,0,0,0,0,1.026206,-2.974992,20,6,1.1,0.9],[1578,1,-0,0,0,0.16,0,1.037603,28.404087,220,5,1.1,0.9],[1579,1,0,-0,0,4,0,1.00483,17.539976,154,1,1.1,0.9],[1580,1,46.25,21,0.116588,2.262843,0,1.033691,0.886126,110,19,1.1,0.9],[1581,1,0,0,0,0,0,1.007312,-8.549741,150,9,1.1,0.9],[1582,1,0,0,0.039225,0.280775,0,1.027792,25.041453,220,5,1.1,0.9],[1583,1,0,0,0,2.05,0,1.024352,14.858869,220,5,1.1,0.9],[1584,1,0,0,0,0.32,0,0.982878,-5.663054,110,18,1.1,0.9],[1585,1,13.31,8.1,0.455742,65.649204,0,1.072416,54.322097,380,13,1.1,0.9],[1586,2,0,0,0,0,0,1.055063,40.300168,20,3,1.1,0.9],[1587,2,0,0,0,0,0,1.055063,40.300168,20,3,1.1,0.9],[1588,1,0,-0,0,1.83,0,1.035624,-7.38671,150,9,1.1,0.9],[1589,1,192.4,63.9,0,10,0,1.034925,31.775405,150,8,1.1,0.9],[1590,1,1.8,0.6,0,0.52,0,0.948702,-2.365664,110,19,1.1,0.9],[1591,1,-0,-0,0,0.27,0,1.012625,-16.317081,220,4,1.1,0.9],[1592,1,-0,-0,0,0,0,1.014963,35.494625,380,8,1.1,0.9],[1593,1,-0,-0,0,59.43,0,1.033167,35.997496,380,8,1.1,0.9],[1594,2,0,0,0,0,0,1.004901,24.768889,10.5,1,1.1,0.9],[1595,1,-0,0,0,0.4,0,1.050827,-6.680648,150,9,1.1,0.9],[1596,1,-54.06,13.1,0,14.23,0,1.021094,-7.217557,220,10,1.1,0.9],[1597,1,227.34,236.13,0,66.84,0,1.020965,38.434761,380,13,1.1,0.9],[1598,1,0,0,0,1.1,0,1.013796,21.907219,220,5,1.1,0.9],[1599,2,0,0,0,0,0,1.030843,4.085708,6.3,1,1.1,0.9],[1600,1,10.91,3.6,0,0.4,0,1.005344,-8.260142,110,12,1.1,0.9],[1601,1,20.9,3,0,5.46,0,0.994517,24.909354,154,1,1.1,0.9],[1602,1,59.27,5.1,0,26.03,0,1.030956,-10.923484,380,4,1.1,0.9],[1603,1,7.01,1,0,0.92,0,1.004339,0.968887,150,7,1.1,0.9],[1604,1,-40.55,9.3,0,3.05,0,1.027648,-11.776071,220,4,1.1,0.9],[1605,1,70.28,58.9,0,7.33,0,1.009428,40.291154,380,3,1.1,0.9],[1606,2,0,0,0,0,0,1.127948,6.872839,20,9,1.2,0.8],[1607,1,-20.94,-6.16,0,11.99,0,1.001877,13.978057,220,5,1.1,0.9],[1608,1,0,-0,0,6.12,0,0.969986,37.585796,400,1,1.1,0.9],[1609,1,0,-0,0,12.28,0,1.013688,41.65503,380,3,1.1,0.9],[1610,1,22.22,13.8,0,3.11,0,1.030589,-7.348342,150,9,1.1,0.9],[1611,1,244.8,119.3,0,3.78,0,1.016514,14.597678,220,3,1.1,0.9],[1612,1,11.41,36.1,0.236629,9.002529,0,1.024652,-11.689645,220,4,1.1,0.9],[1613,1,-0,-0,0.098235,8.531765,0,1.029447,4.381728,220,7,1.1,0.9],[1614,1,-9,-10.19,0,0,0,1.02904,42.831627,150,8,1.1,0.9],[1615,1,-0,-0,0.039398,30.749631,0,1.003602,94.235585,380,1,1.1,0.9],[1616,1,0,0,0.116733,7.623267,0,1.011301,-5.438701,220,12,1.1,0.9],[1617,1,64.21,5.59,0,2.57,0,1.018117,-24.674837,220,4,1.1,0.9],[1618,1,-0,-0,0,0,0,0.98032,29.982954,400,1,1.1,0.9],[1619,1,0,-0,0.086633,0.514111,0,1.07975,11.116625,220,18,1.2,0.8],[1620,1,-0,-0,0.475577,28.946605,0,1.043596,20.487381,380,3,1.1,0.9],[1621,1,190.47,55.03,0,6.7,0,1.003202,8.213746,220,5,1.1,0.9],[1622,1,22.5,3.2,0,5.11,0,1.006471,24.363227,154,1,1.1,0.9],[1623,1,0,-0,0.540344,-0.140268,0,1.024326,15.431611,380,6,1.1,0.9],[1624,1,7.8,50.9,0,87.765989,0,1.110428,4.110338,380,9,1.2,0.8],[1625,1,115.2,319.2,0,290.91,0,1.031122,-16.175337,380,4,1.1,0.9],[1626,1,118.2,-33,0,12.02,0,0.999166,6.82436,220,3,1.1,0.9],[1627,2,0,0,0,0,0,1.050142,-0.087597,20,23,1.1,0.9],[1628,1,103.9,14.8,0,1.91,0,1.018402,14.715203,154,1,1.1,0.9],[1629,2,0,0,0,0,0,1.026298,27.062483,20,10,1.1,0.9],[1630,1,1.4,0.6,0,0.41,0,0.962206,-0.774182,110,18,1.1,0.9],[1631,2,0,0,0,0,0,1.052654,21.51137,20,5,1.1,0.9],[1632,1,16.22,2,0,0.71,0,1.031924,11.492212,220,5,1.1,0.9],[1633,1,-0,-0,0,0.05,0,1.03559,5.457408,220,5,1.1,0.9],[1634,1,0,-0,0.526084,0.520916,0,1.098165,34.420929,380,14,1.2,0.8],[1635,1,18.92,9,0.116297,-0.026297,0,1.026075,0.540039,220,21,1.1,0.9],[1636,2,0,0,0,0,0,1.033848,35.240634,20,10,1.1,0.9],[1637,1,-0,0,0,1.78,0,1.005728,-22.029535,220,6,1.1,0.9],[1638,1,0,-0,0,23.36,0,1.039203,24.660347,380,7,1.1,0.9],[1639,1,45.9,36.8,0,55.224909,0,1.080579,-2.979957,380,9,1.1,0.9],[1640,2,0,0,0,0,0,0.994858,32.812983,15,1,1.1,0.9],[1641,2,0,0,0,0,0,1.01282,1.386847,20,18,1.1,0.9],[1642,2,0,0,0,0,0,1.012131,24.048464,11,1,1.1,0.9],[1643,1,0,0,0.210571,8.306088,0,1.026591,-0.512107,220,19,1.1,0.9],[1644,2,0,0,0,0,0,1.042135,37.953176,11,1,1.1,0.9],[1645,1,39.04,-5,0,1.31,0,1.00771,62.900668,220,3,1.1,0.9],[1646,1,-62.07,-37,0.267849,0.328679,0,1.038782,4.48626,220,11,1.1,0.9],[1647,1,32.84,0,0,1.41,0,1.037487,24.088495,220,5,1.1,0.9],[1648,1,20.02,15,0,1.56,0,0.987725,33.846731,220,3,1.1,0.9],[1649,1,141.4,123,0,8.52,0,1.008538,29.987076,380,3,1.1,0.9],[1650,1,0,0,0,0.32,0,1.039688,-10.445191,150,9,1.1,0.9],[1651,1,0,-0,0,24.6,0,1.028392,52.702197,380,3,1.1,0.9],[1652,1,0,-0,0,46.01,0,0.948903,26.443293,400,1,1.1,0.9],[1653,1,12.41,3.9,0,2.23,0,1.029276,26.312713,220,5,1.1,0.9],[1654,1,55.7,7.9,0,2.62,0,1.029758,-0.312213,154,1,1.1,0.9],[1655,1,-0,-0,0,1.91,0,1.024295,-24.350532,380,10,1.1,0.9],[1656,2,0,0,0,0,0,1.062519,23.472046,20,5,1.1,0.9],[1657,1,65.67,24,0,9.95,0,1.031004,8.006228,220,5,1.1,0.9],[1658,1,-0,0,0,14.19,0,1.000694,-7.123335,220,6,1.1,0.9],[1659,1,3.7,0.6,0,0.01,0,0.993012,40.431099,154,1,1.1,0.9],[1660,1,24.13,12.7,0,0.1,0,0.986622,-8.004861,110,18,1.1,0.9],[1661,2,0,0,0,0,0,1.051456,33.495027,20,5,1.1,0.9],[1662,2,0,0,0,0,0,1.027716,27.965045,20,5,1.1,0.9],[1663,1,-0,0,0,0,0,1.022433,23.470814,20,5,1.1,0.9],[1664,1,0.1,0.5,0,0.48,0,0.995602,27.675294,220,3,1.1,0.9],[1665,1,170.2,60.8,0,16.27,0,1.031097,34.909723,380,3,1.1,0.9],[1666,1,0,0,0,2.22,0,1.017928,7.402342,220,1,1.1,0.9],[1667,1,-0,0,0,47.06,0,1.015463,32.987394,150,8,1.1,0.9],[1668,1,0,0,0,16.04,0,1.007044,32.287282,380,2,1.1,0.9],[1669,1,26.43,16.4,0,0.02,0,0.997706,-9.08371,150,9,1.1,0.9],[1670,1,-0,-0,0,14.13,0,1.036348,43.634336,380,3,1.1,0.9],[1671,1,-39.81,-10.9,0,3.37,0,1.036105,-7.389707,150,9,1.1,0.9],[1672,1,0,0,0,0,0,1.023538,-11.335143,150,9,1.1,0.9],[1673,1,-0,-0,0,89.06,0,1.032768,-14.901123,380,4,1.1,0.9],[1674,1,116.2,16.5,0,7.8,0,1.027028,1.510678,154,1,1.1,0.9],[1675,2,0,0,0,0,0,1.050379,33.293543,20,5,1.1,0.9],[1676,1,-9.51,-3.32,0,0,0,0.989504,-26.003725,220,6,1.1,0.9],[1677,1,79.89,29,0,1.42,0,1.03233,-3.90576,110,19,1.1,0.9],[1678,1,-0,0,0,0.1,0,1.026263,-4.032324,110,19,1.1,0.9],[1679,1,0,-0,0,2.3,0,1.024381,4.28593,220,5,1.1,0.9],[1680,1,129.1,5.8,0,3.59,0,1.023576,-14.051827,220,4,1.1,0.9],[1681,1,0,0,0.019971,0.640029,0,0.998143,-10.564266,150,10,1.1,0.9],[1682,1,-128.74,38,0.155644,13.673267,0,1.043684,-12.356638,220,4,1.1,0.9],[1683,1,92.7,-11.6,0.116434,0.152972,0,1.016748,-0.472433,110,18,1.1,0.9],[1684,1,-2.35,-2.06,0,3.38,0,1.046981,83.09022,220,3,1.1,0.9],[1685,2,0,0,0,0,0,1.010291,28.950447,20,18,1.1,0.9],[1686,1,86.6,23.4,0,0.39,0,1.049391,28.038123,220,5,1.1,0.9],[1687,1,43.75,16.8,0,0.42,0,1.029649,-5.32138,110,3,1.1,0.9],[1688,1,0.1,-19.3,0,0.25,0,1.010338,7.101232,220,3,1.1,0.9],[1689,2,0,0,0,0,0,1.043738,28.126856,20,5,1.1,0.9],[1690,1,25.1,3.6,0,6.2,0,1.019192,18.214373,154,1,1.1,0.9],[1691,1,-0,-0,0.232698,1.796085,0,1.030474,19.396926,380,3,1.1,0.9],[1692,1,150.4,15.3,0,8.09,0,1.007571,-16.567631,220,4,1.1,0.9],[1693,1,62.7,9,0,3.18,0,0.997319,27.375421,154,1,1.1,0.9],[1694,1,67.58,21.2,0,5.71,0,1.043979,24.689649,220,5,1.1,0.9],[1695,1,30.93,6.6,0,9.09,0,1.048376,15.262753,220,5,1.1,0.9],[1696,1,96.41,18.1,0,2.04,0,1.029257,65.057244,220,3,1.1,0.9],[1697,1,14.62,5.6,0,0.25,0,0.996164,2.095783,110,18,1.1,0.9],[1698,1,37.3,5.4,0,0.12,0,0.987249,13.896936,154,1,1.1,0.9],[1699,1,13.21,9.2,0,0.69,0,0.976428,-3.019212,110,18,1.1,0.9],[1700,1,181.5,21.2,0,64.45,0,1.034556,18.42067,380,6,1.1,0.9],[1701,2,0,0,0,0,0,1.036966,15.051213,20,14,1.1,0.9],[1702,1,129.6,13.3,0,13.98,0,1.030863,14.68831,380,5,1.1,0.9],[1703,1,5.5,0.8,0,1.19,0,1.006316,26.135381,154,1,1.1,0.9],[1704,1,-0,-0,0,1,0,1.08513,1.171749,150,9,1.1,0.9],[1705,1,-0,-0,0.181549,8.450889,0,1.035803,-3.943509,220,18,1.1,0.9],[1706,1,25.23,10.6,0,1.44,0,0.980003,-5.079566,110,18,1.1,0.9],[1707,1,-0,0,0,30.644542,0,0.974808,13.364665,380,5,1.1,0.9],[1708,1,-0,-0,0.052811,29.652975,0,1.052451,2.236915,380,19,1.1,0.9],[1709,1,124.8,7.9,0,48.99,0,1.006512,-13.785134,380,4,1.1,0.9],[1710,1,114.1,23.5,0,1.08,0,1.030846,9.19717,220,5,1.1,0.9],[1711,1,0,-0,0,46.28,0,1.127285,-1.495208,380,9,1.2,0.8],[1712,1,41.8,5.9,0,1.75,0,1.015535,16.842725,154,1,1.1,0.9],[1713,1,-0,0,0,0.72,0,1.06612,-4.564989,150,9,1.1,0.9],[1714,1,-0.19,-1,0,0,0,1.005239,28.687581,150,8,1.1,0.9],[1715,1,27.13,16.8,0,0.3,0,0.961566,-8.310096,150,9,1.1,0.9],[1716,1,70.18,28.7,0,0.8,0,1.022288,26.268365,150,8,1.1,0.9],[1717,1,13.9,1.9,0,0.38,0,1.006656,17.569983,154,1,1.1,0.9],[1718,1,78.49,48.6,0,1.05,0,0.984449,-9.992776,150,9,1.1,0.9],[1719,1,-15.82,5.2,0,1.76,0,1.01352,-5.029621,150,9,1.1,0.9],[1720,1,-0.59,-2.55,0.04975,111.131798,0,1.085024,10.7034,380,18,1.2,0.8],[1721,1,-0,0,0,35.18,0,1.150964,0.206027,380,1,1.2,0.8],[1722,1,29.8,4.3,0,2.04,0,1.007874,18.273992,154,1,1.1,0.9],[1723,1,105,412,0,37.57,0,1.017683,43.672345,380,3,1.1,0.9],[1724,1,-0,0,0,0.34,0,1.03251,-0.902957,150,9,1.1,0.9],[1725,1,0,-0,0,4.93,0,1.032164,20.701685,220,5,1.1,0.9],[1726,2,0,0,0,0,0,1.058676,15.850616,20,5,1.1,0.9],[1727,1,30.83,13.2,0,1.12,0,0.961076,-15.147703,110,22,1.1,0.9],[1728,1,1.4,0.5,0,1.87,0,0.975077,-12.260891,110,12,1.1,0.9],[1729,1,-0,0,0.169548,2.78813,0,1.074971,35.609269,380,14,1.1,0.9],[1730,1,230.5,91,0,57.67,0,1.022999,25.475204,150,8,1.1,0.9],[1731,2,0,0,0,0,0,1.028604,-12.690591,20,4,1.1,0.9],[1732,2,0,0,0,0,0,1.03036,-6.512869,20,4,1.1,0.9],[1733,1,26.4,3.8,0,0.7,0,1.000553,15.509241,154,1,1.1,0.9],[1734,2,0,0,0,0,0,1.068377,26.459749,20,14,1.1,0.9],[1735,2,0,0,0,0,0,1.068377,26.459749,20,14,1.1,0.9],[1736,1,0,-0,0.134584,4.575416,0,1.042308,10.509848,220,7,1.1,0.9],[1737,1,-0,-0,0,0.21,0,1.096519,-4.58332,150,9,1.1,0.9],[1738,1,-0.18,-1,0,0,0,1.020198,36.372942,150,8,1.1,0.9],[1739,1,53.16,17.7,0,0.48,0,0.978756,-8.89294,110,21,1.1,0.9],[1740,1,7.41,2.7,0,1.39,0,0.975704,5.743947,110,19,1.1,0.9],[1741,1,0,0,0,2.25,0,1.023788,-1.119868,154,1,1.1,0.9],[1742,1,0,-0.01,0,0,0,1.00201,-7.836312,150,9,1.1,0.9],[1743,1,-0,0,0,81.52,0,1.019118,-22.616319,380,4,1.1,0.9],[1744,1,259.3,91.5,0.06021,6.83979,0,1.014828,22.549373,220,5,1.1,0.9],[1745,1,71.78,17.9,0,1.96,0,1.039129,13.113694,220,5,1.1,0.9],[1746,1,4.3,0.6,0,4.43,0,0.997864,19.705031,154,1,1.1,0.9],[1747,1,-0,-0,0,14.29,0,1.02833,44.732893,380,3,1.1,0.9],[1748,1,-0,-0,1.059066,6.756337,0,1.081511,24.720091,380,5,1.1,0.9],[1749,2,0,0,0,0,0,1.009892,4.868208,20,9,1.1,0.9],[1750,2,0,0,0,0,0,1.061222,57.751527,20,8,1.1,0.9],[1751,2,0,0,0,0,0,1.061222,57.751527,20,8,1.1,0.9],[1752,1,60.37,35.4,0,14.88,0,1.042878,84.226782,220,3,1.1,0.9],[1753,1,103.6,16.01,0,11.22,0,1.055148,5.178293,220,5,1.1,0.9],[1754,1,-0,0,0,0,0,0.986144,-28.039313,220,10,1.1,0.9],[1755,1,23.53,4,0,9.39,0,1.016839,-13.978622,220,4,1.1,0.9],[1756,1,-30.13,-22.3,0.040189,13.549811,0,1.004472,-10.478046,220,4,1.1,0.9],[1757,2,0,0,0,0,0,1.024762,17.972121,20,14,1.1,0.9],[1758,1,226.3,51.7,0,3.86,0,1.071437,24.004582,220,3,1.1,0.9],[1759,1,-0,-0,0.056124,49.56323,0,1.080236,84.291341,380,3,1.2,0.8],[1760,1,44.6,6.4,0,0.17,0,1.026126,7.522777,154,1,1.1,0.9],[1761,1,-4.57,-1.31,0,1.12,0,1.011735,-3.055011,110,18,1.1,0.9],[1762,1,2,1,0,0.61,0,0.988344,-4.51079,110,21,1.1,0.9],[1763,2,0,0,0,0,0,1.022099,17.218586,20,14,1.1,0.9],[1764,2,0,0,0,0,0,1.015505,-3.112218,20,22,1.1,0.9],[1765,1,-0,0,0,1.17,0,1.047457,18.999824,220,5,1.1,0.9],[1766,1,141.26,30.6,0,18.01,0,1.005802,18.488347,380,5,1.1,0.9],[1767,1,39.44,24.9,0,4.18,0,0.983671,-7.624866,150,10,1.1,0.9],[1768,1,-0,0,0.710067,0.007863,0,1.02702,21.390252,380,5,1.1,0.9],[1769,1,-0,-0,0,6.56,0,1.002913,-8.664264,110,12,1.1,0.9],[1770,2,0,0,0,0,0,1.040009,86.062395,20,3,1.1,0.9],[1771,1,186.6,155.8,0,28.99,0,1.008369,47.486691,380,3,1.1,0.9],[1772,2,0,0,0,0,0,1.040009,86.062395,20,3,1.1,0.9],[1773,1,-0,0,0,0.4,0,0.982965,-6.219482,110,18,1.1,0.9],[1774,2,0,0,0,0,0,1.043619,-8.436397,20,4,1.1,0.9],[1775,1,20.62,8.2,0,6.62,0,1.024001,31.504337,150,8,1.1,0.9],[1776,1,138.2,40.3,0,1.15,0,1.055355,-2.286835,110,15,1.1,0.9],[1777,1,25.13,-61.6,0,3.68,0,0.992335,-2.275176,220,5,1.1,0.9],[1778,1,-0,0,0,13.02,0,1.017294,-9.17725,220,6,1.1,0.9],[1779,1,0,0,0.039102,6.540898,0,1.03133,64.946605,220,3,1.1,0.9],[1780,1,-0,-0,0,39.46,0,1.126128,-1.959378,380,9,1.2,0.8],[1781,1,50.86,36.6,0,0,0,1.01137,41.620925,150,8,1.1,0.9],[1782,1,279.5,25.8,0,20.3,0,1.008994,-13.540968,220,6,1.1,0.9],[1783,1,-0,0,0,10.73,0,1.03164,8.485177,220,5,1.1,0.9],[1784,1,0,-0,0.256113,11.74089,0,1.005587,10.408982,220,19,1.1,0.9],[1785,1,224.9,-32.5,0,63.28,0,1.014214,1.008491,380,6,1.1,0.9],[1786,1,173,-21.3,0,5.93,0,1.022087,-22.528665,220,5,1.1,0.9],[1787,1,15.42,2.2,0,1.46,0,0.977544,-15.597058,110,22,1.1,0.9],[1788,1,-18.69,-7.9,0,2.09,0,1.026706,3.473674,220,7,1.1,0.9],[1789,1,151.2,96.4,0.302056,38.856615,0,0.998882,24.025243,380,3,1.1,0.9],[1790,1,112.8,27.6,0,35.18,0,0.997327,-7.348981,220,6,1.1,0.9],[1791,2,0,0,0,0,0,1.016081,21.284924,20,5,1.1,0.9],[1792,1,1.8,0.7,0,0.17,0,1.019347,-2.997978,110,19,1.1,0.9],[1793,1,119.6,26.9,0.050934,6.129066,0,0.994612,-18.861992,220,4,1.1,0.9],[1794,2,0,0,0,0,0,1.024544,18.974877,20,14,1.1,0.9],[1795,1,-0,-0,0,0.23,0,1.020774,-8.3858,150,9,1.1,0.9],[1796,2,0,0,0,0,0,1.008485,2.759897,20,10,1.1,0.9],[1797,1,7.01,2.3,0,0.69,0,0.993529,-10.710423,110,12,1.1,0.9],[1798,1,130.4,44.33,0,5.22,0,0.998219,11.690674,220,5,1.1,0.9],[1799,1,149.9,53.2,0,1.07,0,0.95548,0.062075,110,18,1.1,0.9],[1800,1,31.74,6.3,0,0.5,0,0.992174,-3.580764,110,18,1.1,0.9],[1801,2,0,0,0,0,0,1.058149,41.053759,20,3,1.1,0.9],[1802,1,0,0,0,0.48,0,0.990018,-6.93099,150,9,1.1,0.9],[1803,2,0,0,0,0,0,1.018554,-1.801383,20,18,1.1,0.9],[1804,1,-0.2,-1,0,0,0,1.018603,25.307117,150,8,1.1,0.9],[1805,2,0,0,0,0,0,1.023695,-0.879651,20,18,1.1,0.9],[1806,1,0,0,0,28.5,0,1.035794,12.685893,380,7,1.1,0.9],[1807,2,0,0,0,0,0,1.023695,-0.879651,20,18,1.1,0.9],[1808,2,0,0,0,0,0,1.018554,-1.801383,20,18,1.1,0.9],[1809,1,-0,-0,0,1.56,0,0.987681,-22.129778,220,6,1.1,0.9],[1810,1,0,-0,0,107.39,0,1.061635,-9.161951,380,4,1.1,0.9],[1811,1,0,0,0,0,0,0.98112,0.528152,150,9,1.1,0.9],[1812,2,0,0,0,0,0,1.031971,-3.542743,20,6,1.1,0.9],[1813,2,0,0,0,0,0,1.012457,-4.968966,20,23,1.1,0.9],[1814,1,202,34.1,0,1.94,0,1.031498,-19.60853,220,4,1.1,0.9],[1815,2,0,0,0,0,0,1.007614,14.656778,20,5,1.1,0.9],[1816,2,0,0,0,0,0,1.042445,10.433315,20,23,1.1,0.9],[1817,1,42.75,15.2,0,0.54,0,1.046727,-2.648573,110,15,1.1,0.9],[1818,1,19.02,9.1,0,0.52,0,0.991625,-3.871698,110,18,1.1,0.9],[1819,1,0,-0.2,0,0.15,0,1.043584,8.515333,110,18,1.1,0.9],[1820,1,71.58,48.2,0.288552,130.762047,0,1.013812,18.281622,380,3,1.1,0.9],[1821,2,0,0,0,0,0,1.011416,44.498643,14.4,1,1.1,0.9],[1822,2,0,0,0,0,0,1.035162,21.902936,13.8,1,1.1,0.9],[1823,1,-0.19,-78.58,0,2.31,0,1.046766,42.710463,380,3,1.1,0.9],[1824,1,9.61,5.9,0,1.11,0,1.01493,-10.961932,150,9,1.1,0.9],[1825,1,0,0,0,0.02,0,1.025109,-10.517266,150,9,1.1,0.9],[1826,1,18.82,6.2,0,0.65,0,0.936118,-10.724498,110,21,1.1,0.9],[1827,1,22.32,7.3,0,0.72,0,0.982566,-11.168107,110,12,1.1,0.9],[1828,1,124.1,17.6,0,6.03,0,0.993076,11.776433,154,1,1.1,0.9],[1829,1,180.9,33.2,0,29.17,0,1.053882,4.374174,220,5,1.1,0.9],[1830,1,23.4,3.3,0,6.88,0,1.00348,19.229454,154,1,1.1,0.9],[1831,2,0,0,0,0,0,1.043059,9.285297,20,23,1.1,0.9],[1832,1,26.63,9.7,0,0.37,0,0.989657,-1.540359,110,19,1.1,0.9],[1833,1,6.11,-0,0,2.51,0,1.019509,-20.798895,220,4,1.1,0.9],[1834,2,0,0,0,0,0,0.998251,7.060817,20,18,1.1,0.9],[1835,1,181.1,78.7,0.040042,0.959958,0,0.995787,20.301147,220,5,1.1,0.9],[1836,2,0,0,0,0,0,1.006718,-12.119029,20,4,1.1,0.9],[1837,1,0,-0,0,0.3,0,1.019633,-8.384664,150,9,1.1,0.9],[1838,1,19.02,8,0,2.05,0,1.001725,-3.617498,110,18,1.1,0.9],[1839,2,0,0,0,0,0,1.019231,22.327173,20,24,1.1,0.9],[1840,2,0,0,0,0,0,1.033947,-9.228621,20,6,1.1,0.9],[1841,1,0,0,0,0,0,0.974052,-15.620125,150,9,1.1,0.9],[1842,1,30.53,10,0,0.64,0,0.950524,-8.554178,110,21,1.1,0.9],[1843,1,42.95,26.6,0,2.95,0,0.923452,-12.26721,150,9,1.1,0.9],[1844,1,479,99.2,0,10.68,0,1.027844,0.686907,220,5,1.1,0.9],[1845,2,0,0,0,0,0,0.962614,39.578299,15.75,1,1.1,0.9],[1846,1,-19.83,-6.01,0,0.38,0,0.99762,-1.846002,110,18,1.1,0.9],[1847,1,-0,-0,0,3.47,0,1.00818,22.120561,220,6,1.1,0.9],[1848,1,75.28,19.2,0,1.9,0,1.028496,44.093107,110,8,1.1,0.9],[1849,1,191.7,6.8,0,11.58,0,0.981635,-15.100371,220,10,1.1,0.9],[1850,1,0,0,0,4.34,0,1.032021,6.627548,220,5,1.1,0.9],[1851,2,0,0,0,0,0,1.058231,41.885187,20,10,1.1,0.9],[1852,1,8.51,6.4,0,0.39,0,0.973955,-7.167886,110,18,1.1,0.9],[1853,2,0,0,0,0,0,1.031737,11.756042,20,5,1.1,0.9],[1854,1,479.3,127.6,0.039325,50.220675,0,1.047805,17.179536,380,14,1.1,0.9],[1855,1,71.38,10.3,0,4.56,0,0.984485,-4.527908,220,6,1.1,0.9],[1856,1,16.7,2.4,0,0.87,0,1.025593,-0.389646,154,1,1.1,0.9],[1857,1,17.72,3.8,0,0.94,0,0.955374,-4.828749,110,18,1.1,0.9],[1858,1,-0,-0,0,0.2,0,0.942852,-11.019109,150,9,1.1,0.9],[1859,1,37.94,15.2,0,35.31,0,1.008235,8.191752,380,5,1.1,0.9],[1860,1,18.2,2.6,0,1.51,0,1.013247,13.29657,154,1,1.1,0.9],[1861,1,18.72,7.7,0.019611,1.710389,0,1.010307,-11.825094,110,22,1.1,0.9],[1862,1,-0,0,0,2.79,0,1.013327,-1.436043,220,19,1.1,0.9],[1863,1,13.82,3.6,0,0.72,0,0.981273,-7.052661,110,18,1.1,0.9],[1864,1,32.64,11.8,0,2.07,0,1.021349,-2.688037,110,19,1.1,0.9],[1865,1,0.2,0.8,0,0.05,0,0.996575,38.818652,220,3,1.1,0.9],[1866,1,-0,0,0,0.08,0,1.054745,-6.214548,150,9,1.1,0.9],[1867,1,0,-0,0.238928,0.940804,0,1.007945,-21.264125,220,6,1.1,0.9],[1868,2,0,0,0,0,0,0.989649,6.296698,13.8,1,1.1,0.9],[1869,2,0,0,0,0,0,1.017464,-4.981811,20,10,1.1,0.9],[1870,1,11.41,5.1,0,1.04,0,1.017517,3.740543,110,18,1.1,0.9],[1871,1,0,0,0,0,0,0.990878,-13.512721,150,9,1.1,0.9],[1872,1,118.9,129.2,0,10.49,0,1.009026,29.741759,380,3,1.1,0.9],[1873,1,37.14,11.6,0,1.8,0,1.024193,-3.16787,110,19,1.1,0.9],[1874,1,37.69,-19.49,0,0.11,0,1.026773,-4.248659,110,19,1.1,0.9],[1875,1,0,0,0,0.98,0,1.039974,-6.001274,220,5,1.1,0.9],[1876,2,0,0,0,0,0,1.024324,-10.377063,20,4,1.1,0.9],[1877,2,0,0,0,0,0,1.024324,-10.377063,20,4,1.1,0.9],[1878,2,0,0,0,0,0,1.024324,-10.377063,20,4,1.1,0.9],[1879,2,0,0,0,0,0,1.024324,-10.377063,20,4,1.1,0.9],[1880,2,0,0,0,0,0,1.024324,-10.377063,20,4,1.1,0.9],[1881,2,0,0,0,0,0,1.024324,-10.377063,20,4,1.1,0.9],[1882,2,0,0,0,0,0,1.015006,-6.446837,20,4,1.1,0.9],[1883,2,0,0,0,0,0,1.015006,-6.446837,20,4,1.1,0.9],[1884,2,0,0,0,0,0,1.015006,-6.446837,20,4,1.1,0.9],[1885,1,0,0,0,50.16,0,1.026524,-6.800114,380,6,1.1,0.9],[1886,1,105.8,15.1,0,4.91,0,1.005046,28.526638,154,1,1.1,0.9],[1887,1,100.6,15.3,0,1.28,0,0.96929,22.580591,150,8,1.1,0.9],[1888,1,0,0,0,0,0,1.02223,-11.03513,150,9,1.1,0.9],[1889,2,0,0,0,0,0,1.022889,18.879559,20,14,1.1,0.9],[1890,1,0,0,0,4.93,0,0.99663,-4.736881,110,18,1.1,0.9],[1891,1,-9.61,3.2,0,0.75,0,1.016347,-11.53137,150,9,1.1,0.9],[1892,1,-0,0,1.160978,-0.444847,0,1.059249,20.524844,380,5,1.1,0.9],[1893,1,-0,-0,0,0.59,0,1.042632,13.310034,220,5,1.1,0.9],[1894,1,-0,-0,0.647865,2.624819,0,1.04959,20.547418,380,3,1.1,0.9],[1895,2,0,0,0,0,0,1.029146,3.188044,20,20,1.1,0.9],[1896,2,0,0,0,0,0,1.012991,3.357398,20,18,1.1,0.9],[1897,1,13.9,1.9,0,1.02,0,1.00589,17.856342,154,1,1.1,0.9],[1898,1,0,-0,0.232141,72.996222,0,1.060486,9.337743,380,16,1.1,0.9],[1899,1,29.03,9.4,0,5.11,0,1.022122,38.733805,110,8,1.1,0.9],[1900,1,108.4,-2.4,0,80.12,0,1.040198,-18.927563,380,10,1.1,0.9],[1901,1,7.61,0,0,6.6,0,0.923978,-8.123126,110,18,1.1,0.9],[1902,1,-0,-0,0.058904,3.471096,0,1.023748,14.863019,220,5,1.1,0.9],[1903,2,0,0,0,0,0,1.031159,7.793526,11,1,1.1,0.9],[1904,1,5.41,2.81,0,1.9,0,0.999453,-5.145639,150,9,1.1,0.9],[1905,1,-0,-0,0,58.3,0,0.983412,14.056335,380,5,1.1,0.9],[1906,2,0,0,0,0,0,0.999838,14.362863,20,18,1.1,0.9],[1907,2,0,0,0,0,0,1.007227,24.551226,11,1,1.1,0.9],[1908,1,-0,-0,0,2.13,0,1.033278,-18.937067,220,4,1.1,0.9],[1909,1,1.91,3.95,0,0.02,0,0.984339,88.942359,150,1,1.1,0.9],[1910,1,-0,-0,0,1.87,0,1.00975,7.1093,220,3,1.1,0.9],[1911,1,0,-0,0,12.2,0,1.015708,-26.173758,220,4,1.1,0.9],[1912,1,34.9,5,0,6.35,0,1.011379,19.937648,154,1,1.1,0.9],[1913,2,0,0,0,0,0,1.042096,35.548796,20,14,1.1,0.9],[1914,2,0,0,0,0,0,1.042096,35.548796,20,14,1.1,0.9],[1915,1,30.53,13.8,0,2.19,0,1.024484,26.245019,150,8,1.1,0.9],[1916,1,-0,0,0,0.46,0,0.948801,6.067726,110,18,1.1,0.9],[1917,1,28.93,11.9,0,3.84,0,1.03672,25.549676,150,8,1.1,0.9],[1918,1,6.41,2.3,0,0.85,0,0.996071,-1.070853,110,19,1.1,0.9],[1919,1,291.9,91.9,0.040252,1.189748,0,1.021438,22.294536,220,5,1.1,0.9],[1920,1,-3.29,-1.32,0,190.704588,0,1.022555,21.016577,380,5,1.1,0.9],[1921,1,538.3,90.8,0,21.34,0,1.011947,-10.122615,380,6,1.1,0.9],[1922,1,2.1,0.3,0,2.83,0,1.002616,29.478033,154,1,1.1,0.9],[1923,1,100.3,4.8,0,0.15,0,0.968083,-11.943757,110,21,1.1,0.9],[1924,1,60.17,30.6,0,0.12,0,1.017203,24.892446,220,3,1.1,0.9],[1925,1,-0,0,0.27075,68.09435,0,1.077741,1.680409,380,18,1.2,0.8],[1926,1,211.8,87.9,0.119912,0.300074,0,0.984054,-2.85841,110,18,1.1,0.9],[1927,1,0,-0,0,6.93,0,1.069883,58.677401,220,8,1.1,0.9],[1928,2,0,0,0,0,0,0.999593,27.016686,20,5,1.1,0.9],[1929,1,0,-0,0.352132,27.727388,0,0.974224,7.613845,380,11,1.1,0.9],[1930,1,40.85,14.5,0,0.59,0,1.039102,17.583714,220,5,1.1,0.9],[1931,1,0,0,0.233608,-0.194673,0,1.031453,-10.473783,380,6,1.1,0.9],[1932,2,0,0,0,0,0,1.016993,30.047809,20,5,1.1,0.9],[1933,1,-0,-0,0,0.88,0,0.963828,-9.831601,150,9,1.1,0.9],[1934,1,-0,0,0.527187,-0.130034,0,1.036112,19.191894,380,6,1.1,0.9],[1935,2,0,0,0,0,0,1.048808,20.576441,20,5,1.1,0.9],[1936,2,0,0,0,0,0,1.048808,20.576441,20,5,1.1,0.9],[1937,1,-0,0,0.156456,-1.292742,0,1.028386,33.436937,380,2,1.1,0.9],[1938,1,0,0,0,0,0,1.007899,-8.721694,150,9,1.1,0.9],[1939,1,0,-0,0.245037,32.163304,0,1.024597,3.62755,380,7,1.1,0.9],[1940,2,0,0,0,0,0,1.061603,44.385823,20,8,1.1,0.9],[1941,1,46.55,28.8,0,1.08,0,1.029562,-6.831163,150,9,1.1,0.9],[1942,1,100.9,14.4,0,0.06,0,1.004021,26.366061,154,1,1.1,0.9],[1943,1,-0,0,0,0.29,0,0.998756,-10.351408,150,9,1.1,0.9],[1944,1,0,0,0.077274,2.812726,0,1.045322,15.214941,220,5,1.1,0.9],[1945,1,10.11,8.9,0,0.12,0,0.953415,-6.243675,110,18,1.1,0.9],[1946,1,36.44,12,0,1.39,0,1.014073,1.963772,110,21,1.1,0.9],[1947,1,0,0,0,0,0,1.007442,-12.200575,150,9,1.1,0.9],[1948,1,18.02,6,0,0.41,0,0.962245,-6.704835,110,21,1.1,0.9],[1949,2,0,0,0,0,0,1.00597,27.345397,154,1,1.1,0.9],[1950,1,60.37,54.7,0,0.62,0,0.990306,33.144365,220,3,1.1,0.9],[1951,1,2.91,-1.45,0,5.1,0,1.035714,-6.509155,150,9,1.1,0.9],[1952,1,89.5,12.8,0,5.08,0,1.01008,26.93927,154,1,1.1,0.9],[1953,1,-0,0,0,0,0,1.023321,-15.334384,20,4,1.1,0.9],[1954,1,-0,0,0,0,0,1.023321,-15.334384,20,4,1.1,0.9],[1955,2,0,0,0,0,0,1.026243,6.043442,20,6,1.1,0.9],[1956,1,93.9,13.4,0,5.87,0,0.980421,27.054435,154,1,1.1,0.9],[1957,2,0,0,0,0,0,1.019066,-10.738952,20,4,1.1,0.9],[1958,1,10.81,3.5,0,0.98,0,0.991285,-10.566094,110,12,1.1,0.9],[1959,2,0,0,0,0,0,1.023372,9.393826,11,1,1.1,0.9],[1960,2,0,0,0,0,0,1.019,-2.975058,20,10,1.1,0.9],[1961,2,0,0,0,0,0,0.996564,21.128006,11,1,1.1,0.9],[1962,1,39.04,12,0.019755,3.180245,0,0.98563,89.067595,150,1,1.1,0.9],[1963,2,0,0,0,0,0,1.015227,-3.436884,20,10,1.1,0.9],[1964,1,0,0,0,14.34,0,1.08603,72.320383,380,3,1.2,0.8],[1965,1,14.75,-0.07,0,3.07,0,0.980905,89.087518,150,1,1.1,0.9],[1966,2,0,0,0,0,0,1.051329,90.483342,20,3,1.1,0.9],[1967,2,0,0,0,0,0,1.051329,90.483342,20,3,1.1,0.9],[1968,1,0,0,0,0,0,1.001857,-9.078486,150,9,1.1,0.9],[1969,2,0,0,0,0,0,1.01993,9.094543,20,22,1.1,0.9],[1970,1,20.32,6.7,0,1.11,0,0.990503,-9.05799,110,12,1.1,0.9],[1971,1,0,0,0,0,0,1.006782,-15.116007,150,9,1.1,0.9],[1972,2,0,0,0,0,0,1.029166,13.522836,20,14,1.1,0.9],[1973,1,-0,-0,0.019477,11.600523,0,1.022205,-9.782228,220,4,1.1,0.9],[1974,1,-0,-0,0,4.2,0,1.01575,49.478918,220,8,1.1,0.9],[1975,1,2.4,0.7,0,10.69,0,1.022085,-18.016691,220,4,1.1,0.9],[1976,1,30.93,7.6,0,4.69,0,1.024032,3.456517,220,5,1.1,0.9],[1977,1,0,-0,0,3.36,0,1.046561,-20.234799,380,10,1.1,0.9],[1978,1,52.96,15.2,0,0.56,0,1.012723,-6.930307,110,3,1.1,0.9],[1979,1,0,-6,0,0,0,1.032253,-8.120405,150,9,1.1,0.9],[1980,1,0,0,0,2.14,0,1.027181,16.66973,220,5,1.1,0.9],[1981,1,196.7,44.2,0,0.1,0,1.002482,10.277586,220,5,1.1,0.9],[1982,1,185.5,62.3,0.02989,30.86011,0,1.017507,-21.662554,380,4,1.1,0.9],[1983,1,39.25,71.7,0,33.75,0,1.011147,29.27305,380,3,1.1,0.9],[1984,1,11.91,2.9,0,5.27,0,1.033515,14.852151,220,5,1.1,0.9],[1985,2,0,0,0,0,0,0.961956,47.51733,13.8,1,1.1,0.9],[1986,1,0,-0,0.176224,0.082937,0,1.025692,6.014725,220,20,1.1,0.9],[1987,1,-22.07,-1.97,0,13.85,0,1.060928,81.98539,220,3,1.1,0.9],[1988,2,0,0,0,0,0,1.027807,-10.041134,20,4,1.1,0.9],[1989,1,69.3,9.9,0,0.03,0,1.010825,30.668863,154,1,1.1,0.9],[1990,1,-1401.62,-585.3,0,0,0,1.056256,29.122283,27,3,1.1,0.9],[1991,1,-0,0,0,12.98,0,1.021956,-10.101004,150,9,1.1,0.9],[1992,1,157.9,26,0,3.74,0,1.011131,4.479816,220,7,1.1,0.9],[1993,1,0,-0,0,4.15,0,0.976411,-22.233533,150,10,1.1,0.9],[1994,1,15.52,5.2,0,0.29,0,0.966913,-9.382322,110,21,1.1,0.9],[1995,2,0,0,0,0,0,0.989323,97.08776,20,3,1.1,0.9],[1996,1,138.2,153.5,0.473187,29.995678,0,1.030347,-20.964804,220,4,1.1,0.9],[1997,2,0,0,0,0,0,1.044265,38.235788,20,5,1.1,0.9],[1998,1,62.97,57.7,0.459488,11.506239,0,1.04895,37.800634,220,13,1.1,0.9],[1999,2,0,0,0,0,0,1.058091,39.373985,20,14,1.1,0.9],[2000,2,0,0,0,0,0,1.058091,39.373985,20,14,1.1,0.9],[2001,2,0,0,0,0,0,1.038561,17.439863,20,14,1.1,0.9],[2002,1,5.11,0.9,0,0.37,0,1.001121,-3.440015,110,18,1.1,0.9],[2003,2,0,0,0,0,0,1.0385,19.998666,20,14,1.1,0.9],[2004,2,0,0,0,0,0,1.0385,19.998666,20,14,1.1,0.9],[2005,2,0,0,0,0,0,1.0385,19.998666,20,14,1.1,0.9],[2006,2,0,0,0,0,0,1.053599,21.197213,20,14,1.1,0.9],[2007,1,144.7,20.3,0,6.35,0,0.998972,2.227611,220,5,1.1,0.9],[2008,1,-0,0,0,0.3,0,1.032008,18.368955,220,5,1.1,0.9],[2009,1,7.81,2.6,0,0.3,0,0.995927,-1.680715,110,19,1.1,0.9],[2010,1,4.81,1.5,0.039642,1.450358,0,0.986291,10.017412,110,18,1.1,0.9],[2011,2,0,0,0,0,0,1.058091,39.373985,20,14,1.1,0.9],[2012,2,0,0,0,0,0,1.040793,26.940223,20,5,1.1,0.9],[2013,2,0,0,0,0,0,1.040793,26.940223,20,5,1.1,0.9],[2014,2,0,0,0,0,0,1.040793,26.940223,20,5,1.1,0.9],[2015,1,42.95,19.8,0,3.85,0,1.014279,-24.903336,220,4,1.1,0.9],[2016,1,132.2,32.8,0.020137,12.049863,0,1.023472,8.423098,220,5,1.1,0.9],[2017,1,0,-0,0,8.53,0,1.005826,-2.715534,220,6,1.1,0.9],[2018,1,-4.89,-2.35,0,0.13,0,1.008644,-0.910004,110,18,1.1,0.9],[2019,1,106.1,-6.8,0,22.23,0,1.015484,31.289514,380,3,1.1,0.9],[2020,2,0,0,0,0,0,1.040793,26.940223,20,5,1.1,0.9],[2021,1,-0,-0,0.284748,10.36271,0,1.069232,53.740618,380,3,1.1,0.9],[2022,1,0,0,0,1.85,0,0.976329,-6.685752,110,21,1.1,0.9],[2023,1,22.83,7.5,0,0.36,0,0.978493,-11.442138,110,12,1.1,0.9],[2024,1,-0,-0,0,121.27,0,1.03921,-8.713669,380,22,1.1,0.9],[2025,1,20.82,7.9,0,5.62,0,1.011495,-23.598553,220,4,1.1,0.9],[2026,1,-8.31,2.7,0,0.18,0,0.981238,-8.016126,150,9,1.1,0.9],[2027,1,193.2,121.7,0,11.94,0,1.01658,19.6589,220,3,1.1,0.9],[2028,1,39.54,14.3,0,0.23,0,1.020551,-1.791743,110,19,1.1,0.9],[2029,1,45.95,7.5,0,8.39,0,1.017947,-17.668188,220,4,1.1,0.9],[2030,1,178,33.8,0,2.73,0,1.015266,3.283199,220,7,1.1,0.9],[2031,1,0,-0,0,4.88,0,1.045752,2.640675,220,1,1.1,0.9],[2032,1,-0,-0,0,3.85,0,1.021846,5.833793,220,5,1.1,0.9],[2033,1,-0,0,0.039816,0.010184,0,1.033157,16.61434,220,5,1.1,0.9],[2034,1,204.6,53.2,0,7.4,0,0.988998,-10.568899,220,4,1.1,0.9],[2035,1,0,-0,0.31,25.37,0,1.030155,-0.095505,220,19,1.1,0.9],[2036,1,110.1,2,0,13.85,0,1.030761,-20.945532,220,4,1.1,0.9],[2037,1,-0,-0,0,2.25,0,0.991062,20.818561,154,1,1.1,0.9],[2038,1,53.86,-15.3,0,2.87,0,1.030023,-18.736805,220,4,1.1,0.9],[2039,1,89.3,12.8,0,4.33,0,1.007012,18.351122,154,1,1.1,0.9],[2040,1,171.96,40.73,0,23.47,0,1.027588,18.766692,380,13,1.1,0.9],[2041,1,-0,-0,0,4.56,0,1.016874,18.929174,220,5,1.1,0.9],[2042,2,0,0,0,0,0,1.027071,15.95651,154,1,1.1,0.9],[2043,1,-0,-0,0.287012,9.86039,0,1.051863,6.942059,220,11,1.1,0.9],[2044,1,238.4,210.9,0,0,0,1.053612,29.620375,220,2,1.1,0.9],[2045,1,0,0,0,-0.73,0,0.996044,89.673422,150,1,1.1,0.9],[2046,1,10.91,3,0,0.88,0,0.930348,-9.655565,110,18,1.1,0.9],[2047,2,0,0,0,0,0,1.05948,38.842339,20,8,1.1,0.9],[2048,2,0,0,0,0,0,1.047307,6.762881,11,1,1.1,0.9],[2049,1,-0,-0,0,27.56,0,1.056048,54.150215,220,3,1.1,0.9],[2050,1,-0,-0,0,9.49,0,1.058485,15.237211,220,5,1.1,0.9],[2051,1,0,-0,0,6.65,0,1.034192,-10.845742,150,9,1.1,0.9],[2052,1,302.1,216,0.944202,84.972507,0,1.033742,-16.886752,380,4,1.1,0.9],[2053,2,0,0,0,0,0,1.039038,39.160421,20,2,1.1,0.9],[2054,1,20.52,6.7,0,0.13,0,1.014955,-9.020008,110,12,1.1,0.9],[2055,1,0,0,0,2.3,0,1.009821,31.22273,380,3,1.1,0.9],[2056,1,0,0,0,0,0,1.03472,7.897462,20,7,1.1,0.9],[2057,1,80.09,26.3,0,0.37,0,0.987847,-10.788419,110,12,1.1,0.9],[2058,1,57.16,19.7,0,22.17,0,1.028259,18.983679,220,5,1.1,0.9],[2059,1,199.2,22.8,0,27.54,0,1.018557,-14.385235,220,4,1.1,0.9],[2060,1,18.02,4.8,0,0.43,0,0.956784,-8.620578,110,18,1.1,0.9],[2061,1,-0,-0,0,0.37,0,0.977222,-12.558727,110,1,1.1,0.9],[2062,1,20.82,36,0,0.97,0,1.011552,-11.845244,220,4,1.1,0.9],[2063,2,0,0,0,0,0,1.013208,-8.664527,20,10,1.1,0.9],[2064,1,4,172.7,1.18784,144.149627,0,1.024743,-10.705998,380,4,1.1,0.9],[2065,1,-0,-0,0,3.38,0,1.032593,8.105588,220,5,1.1,0.9],[2066,2,0,0,0,0,0,1.032856,3.083067,20,18,1.1,0.9],[2067,2,0,0,0,0,0,1.099592,65.127951,380,8,1.2,0.8],[2068,1,0,0,0,1.44,0,1.046448,-13.015813,220,4,1.1,0.9],[2069,2,0,0,0,0,0,1.019153,9.002657,11,1,1.1,0.9],[2070,1,35.24,11.4,0,1.84,0,0.987889,-10.352859,110,12,1.1,0.9],[2071,2,0,0,0,0,0,0.999187,25.525754,14.4,1,1.1,0.9],[2072,1,109.6,36.4,0,13.24,0,1.013096,32.553236,150,8,1.1,0.9],[2073,1,162,83.6,0,5.32,0,1.001714,3.036512,220,7,1.1,0.9],[2074,1,22.73,6.4,0,2.1,0,1.006549,30.289156,150,8,1.1,0.9],[2075,1,-11.03,-5.11,0,29.703251,0,0.982274,15.279996,380,5,1.1,0.9],[2076,1,42.95,26.6,0,3.11,0,1.091249,-4.873838,150,9,1.1,0.9],[2077,1,0,0,0,0,0,1.011712,-8.997116,20,6,1.1,0.9],[2078,1,0,0,0,0,0,1.011712,-8.997116,20,6,1.1,0.9],[2079,1,50.06,16,0,0.65,0,0.970356,-6.496627,110,21,1.1,0.9],[2080,2,0,0,0,0,0,1.043665,14.930439,20,14,1.1,0.9],[2081,1,0,0,0,0,0,1.02378,-11.347601,150,9,1.1,0.9],[2082,2,0,0,0,0,0,1.034376,-4.403708,20,6,1.1,0.9],[2083,1,-0,-0,0,17.6,0,0.990663,15.887389,220,6,1.1,0.9],[2084,2,0,0,0,0,0,1.033042,-4.165701,20,7,1.1,0.9],[2085,2,0,0,0,0,0,1.03432,-4.425322,20,6,1.1,0.9],[2086,2,0,0,0,0,0,1.03432,-4.425322,20,6,1.1,0.9],[2087,1,0,-0,0,0,0,1.01167,-8.995127,20,6,1.1,0.9],[2088,1,0,-0,0,0,0,1.01167,-8.995127,20,6,1.1,0.9],[2089,1,-0,-0,0,6.4,0,1.038677,-3.733513,220,6,1.1,0.9],[2090,2,0,0,0,0,0,1.030138,25.689742,20,5,1.1,0.9],[2091,2,0,0,0,0,0,1.030138,25.689742,20,5,1.1,0.9],[2092,1,18.12,-11.6,0,14.14,0,0.989306,-22.035267,220,6,1.1,0.9],[2093,2,0,0,0,0,0,1.030138,25.689742,20,5,1.1,0.9],[2094,1,0,0,0,0.98,0,0.982509,-2.834787,110,18,1.1,0.9],[2095,1,-0,-0,0.15,6.49,0,0.978202,-5.335353,220,21,1.1,0.9],[2096,1,39.2,5.5,0,7.25,0,0.987179,19.019867,154,1,1.1,0.9],[2097,2,0,0,0,0,0,1.024484,-6.060208,20,6,1.1,0.9],[2098,1,117.13,33.86,0,6.04,0,1.01394,6.023647,220,7,1.1,0.9],[2099,1,-0,0,0,0.77,0,0.966304,-5.236521,110,19,1.1,0.9],[2100,1,30.63,19,0,2.33,0,0.868495,-15.380873,150,9,1.2,0.8],[2101,1,-0,0,0,5.51,0,1.023051,34.780864,150,8,1.1,0.9],[2102,2,0,0,0,0,0,1.012679,-1.92622,20,18,1.1,0.9],[2103,1,30.03,10,0,0.08,0,0.976063,-6.122796,110,21,1.1,0.9],[2104,1,-0,0,0.038912,2.611088,0,1.035226,13.284427,220,5,1.1,0.9],[2105,1,82.19,23.4,0,17.91,0,1.021039,-15.662962,380,4,1.1,0.9],[2106,2,0,0,0,0,0,0.962508,28.579218,15,1,1.1,0.9],[2107,2,0,0,0,0,0,1.022583,-10.419342,20,4,1.1,0.9],[2108,1,100.1,45.6,0,0.23,0,0.990372,-19.213624,220,6,1.1,0.9],[2109,1,627.8,293.4,0.698702,7.516861,0,1.033996,28.695012,220,13,1.1,0.9],[2110,1,0,0,0,0,0,1.027323,-4.289105,150,9,1.1,0.9],[2111,1,-28.21,-6,0,0.05,0,1.027234,16.676769,220,5,1.1,0.9],[2112,1,0,-0,0,19.36,0,1.036635,-21.205229,220,6,1.1,0.9],[2113,1,-0,0,0.175191,0.074008,0,1.036582,80.128108,220,3,1.1,0.9],[2114,1,144.9,87.7,0.213866,36.224477,0,0.998509,12.552323,380,3,1.1,0.9],[2115,1,79.59,18.8,0,6.78,0,1.02775,7.156287,220,5,1.1,0.9],[2116,1,-29.03,-4,0.191321,4.088679,0,1.040298,14.848896,220,7,1.1,0.9],[2117,1,64,9.1,0,9.94,0,0.997409,27.546763,154,1,1.1,0.9],[2118,1,0,0,0,2.54,0,1.019995,-8.583845,220,10,1.1,0.9],[2119,2,0,0,0,0,0,1.048702,40.981802,20,14,1.1,0.9],[2120,1,117.5,-3,0,5.38,0,1.025293,-19.876992,220,4,1.1,0.9],[2121,1,193.8,27.3,0.462162,21.334122,0,1.029357,20.473844,220,13,1.1,0.9],[2122,2,0,0,0,0,0,0.993105,34.379244,10.6,1,1.1,0.9],[2123,1,1.1,2.5,0.263627,23.900622,0,0.994655,21.997919,380,3,1.1,0.9],[2124,1,-1.85,-1.63,0,31.424588,0,1.030794,17.671729,380,5,1.1,0.9],[2125,1,76.18,13.2,0,7.4,0,1.016921,-12.573705,220,4,1.1,0.9],[2126,1,-0,-0,0,0.94,0,1.019395,8.024298,110,18,1.1,0.9],[2127,1,0.7,0.2,0,0.22,0,1.004219,-8.787097,110,12,1.1,0.9],[2128,1,0,-0,0,11.44,0,0.978447,49.743461,220,3,1.1,0.9],[2129,1,-0,-0,0,103.07,0,0.96807,40.282968,400,1,1.1,0.9],[2130,1,-0,-0,0,56.53,0,1.055919,-12.348545,380,4,1.1,0.9],[2131,2,0,0,0,0,0,0.988831,38.418014,10.5,1,1.1,0.9],[2132,1,0,0,0.119399,8.830601,0,0.990911,-11.398259,220,22,1.1,0.9],[2133,1,13.82,5,0,0.47,0,0.987324,-2.421606,110,19,1.1,0.9],[2134,1,-0,0,0,12.57,0,1.015672,-26.779891,220,4,1.1,0.9],[2135,2,0,0,0,0,0,1.035502,32.502703,20,5,1.1,0.9],[2136,2,0,0,0,0,0,1.035502,32.502796,20,5,1.1,0.9],[2137,2,0,0,0,0,0,1.035502,32.502796,20,5,1.1,0.9],[2138,2,0,0,0,0,0,1.035502,32.502703,20,5,1.1,0.9],[2139,2,0,0,0,0,0,1.003313,37.135409,11,1,1.1,0.9],[2140,1,142.8,-6.4,0,12.36,0,1.008457,-16.144565,220,4,1.1,0.9],[2141,1,-0,-0,0,1.84,0,1.019922,17.052804,220,5,1.1,0.9],[2142,1,6.71,3.3,0,1.31,0,0.99793,-4.757094,110,18,1.1,0.9],[2143,2,0,0,0,0,0,1.017546,-7.215576,20,4,1.1,0.9],[2144,2,0,0,0,0,0,1.017546,-7.215576,20,4,1.1,0.9],[2145,1,-0,-0,0,149.14,0,1.067958,2.705618,380,19,1.1,0.9],[2146,2,0,0,0,0,0,1.017546,-7.215576,20,4,1.1,0.9],[2147,2,0,0,0,0,0,1.019095,-7.960677,20,4,1.1,0.9],[2148,2,0,0,0,0,0,1.046243,23.151951,20,5,1.1,0.9],[2149,2,0,0,0,0,0,1.046243,23.151951,20,5,1.1,0.9],[2150,1,0.3,-34.1,0,0.25,0,1.030941,29.790909,220,3,1.1,0.9],[2151,1,-0,-0,0,1.12,0,1.026477,-3.548893,150,9,1.1,0.9],[2152,1,196.6,28.1,0,0.52,0,0.990583,0.504532,154,1,1.1,0.9],[2153,2,0,0,0,0,0,1.01017,15.666854,20,5,1.1,0.9],[2154,2,0,0,0,0,0,1.04545,17.664921,20,5,1.1,0.9],[2155,2,0,0,0,0,0,1.030117,31.43919,20,5,1.1,0.9],[2156,2,0,0,0,0,0,1.049836,11.857105,20,5,1.1,0.9],[2157,2,0,0,0,0,0,1.030852,14.833561,20,5,1.1,0.9],[2158,2,0,0,0,0,0,1.030117,31.43919,20,5,1.1,0.9],[2159,1,339.1,89,0,80.71,0,1.011607,-13.743323,380,6,1.1,0.9],[2160,1,0,-0,0,4.31,0,1.035657,77.742691,220,3,1.1,0.9],[2161,1,-0,0,0,1.18,0,1.007469,-1.437468,150,9,1.1,0.9],[2162,1,-0,-0,0,28.31,0,0.965839,24.000238,400,1,1.1,0.9],[2163,1,0,-0,0,0,0,1.019372,-15.361499,20,4,1.1,0.9],[2164,1,0,-0,0,0,0,1.019372,-15.361499,20,4,1.1,0.9],[2165,1,22.02,9,0,0.24,0,1.041679,26.199412,150,8,1.1,0.9],[2166,2,0,0,0,0,0,1.02436,-12.195994,20,4,1.1,0.9],[2167,2,0,0,0,0,0,1.022192,20.047374,20,5,1.1,0.9],[2168,1,7.41,2.7,0,0.98,0,1.003941,-4.688236,110,19,1.1,0.9],[2169,1,-0,-0,0,0.1,0,1.001706,-10.006824,150,9,1.1,0.9],[2170,1,-10.51,3.5,0,0.8,0,1.01079,-5.231958,150,9,1.1,0.9],[2171,1,173.6,72.9,0,2.5,0,1.006201,-19.200996,220,4,1.1,0.9],[2172,2,0,0,0,0,0,1.04914,42.65185,20,2,1.1,0.9],[2173,1,-0,-0,0,0,0,0.993439,-9.302864,150,9,1.1,0.9],[2174,1,72.1,71.8,0,22,0,1.014044,47.531028,380,3,1.1,0.9],[2175,1,135,19.3,0,3.31,0,1.00349,27.619503,154,1,1.1,0.9],[2176,2,0,0,0,0,0,1.054354,23.084216,20,3,1.1,0.9],[2177,2,0,0,0,0,0,1.054354,23.084216,20,3,1.1,0.9],[2178,2,0,0,0,0,0,1.054354,23.084216,20,3,1.1,0.9],[2179,2,0,0,0,0,0,1.054354,23.084216,20,3,1.1,0.9],[2180,2,0,0,0,0,0,0.985554,42.387961,14.4,1,1.1,0.9],[2181,1,115.2,38.9,0,2.96,0,1.009209,5.096099,220,7,1.1,0.9],[2182,1,0,-0,0,17.24,0,1.051605,44.804322,380,3,1.1,0.9],[2183,2,0,0,0,0,0,1.015185,-4.986575,20,4,1.1,0.9],[2184,1,-10.86,-5.93,0,12.54,0,1.035121,19.25997,220,5,1.1,0.9],[2185,1,0,0,0,5.38,0,0.91885,-12.405973,150,9,1.1,0.9],[2186,2,0,0,0,0,0,1.05594,38.382088,20,14,1.1,0.9],[2187,1,5.81,2,0,0.2,0,0.97676,-5.773301,110,21,1.1,0.9],[2188,1,35.3,5,0,0.89,0,1.004763,17.696683,154,1,1.1,0.9],[2189,1,0,8.4,0,15.21,0,1.033472,-6.583857,150,9,1.1,0.9],[2190,2,0,0,0,0,0,1.033542,1.716976,20,6,1.1,0.9],[2191,1,-0,-0,0,0,0,1.004923,27.003315,150,2,1.1,0.9],[2192,2,0,0,0,0,0,1.015919,3.580325,6.3,1,1.1,0.9],[2193,1,2.5,1.3,0,0.85,0,0.994926,3.247305,110,18,1.1,0.9],[2194,1,43.8,20.7,0,133.678646,0,1.07972,-3.354891,380,9,1.1,0.9],[2195,1,0,0,0.261953,32.381259,0,1.071315,-1.316775,380,21,1.1,0.9],[2196,1,129.5,51.8,0,107.08,0,1.025646,6.556766,380,6,1.1,0.9],[2197,2,0,0,0,0,0,1.024678,4.335626,20,20,1.1,0.9],[2198,2,0,0,0,0,0,1.033735,-14.68008,20,4,1.1,0.9],[2199,1,-0,-0,0,0.63,0,1.003276,4.030994,110,18,1.1,0.9],[2200,1,0,0,0,0,0,0.971722,-11.45905,150,9,1.1,0.9],[2201,1,0,0,1.025363,33.6215,0,1.048558,30.218377,380,3,1.1,0.9],[2202,1,0,0,0,0,0,0.979797,29.825191,400,1,1.1,0.9],[2203,1,73.58,3.24,0,52.35,0,1.058269,14.205436,220,5,1.1,0.9],[2204,1,0,0,0.27075,74.70435,0,1.08089,6.292575,380,18,1.2,0.8],[2205,2,0,0,0,0,0,1.010845,-15.053498,20,4,1.1,0.9],[2206,1,125.4,45.8,0,0,0,1.05891,5.576137,220,5,1.1,0.9],[2207,1,8,1.1,0,3.65,0,0.997627,15.442845,154,1,1.1,0.9],[2208,1,116.7,64,0,10.41,0,0.984148,-22.31072,220,10,1.1,0.9],[2209,1,0,-0,0,44.56,0,1.122892,-2.324184,380,23,1.2,0.8],[2210,2,0,0,0,0,0,1.024762,17.972121,20,14,1.1,0.9],[2211,1,0,-0,0.233775,-0.194812,0,1.029792,-11.449739,380,6,1.1,0.9],[2212,1,25.13,9.4,0.039154,0.480846,0,1.030503,26.412296,220,5,1.1,0.9],[2213,1,7.61,2.5,0,0.72,0,0.962326,5.494068,110,18,1.1,0.9],[2214,1,300.2,-3.1,0,29.94,0,1.005604,-25.891381,380,4,1.1,0.9],[2215,2,0,0,0,0,0,1.003014,30.196256,11.5,1,1.1,0.9],[2216,1,-0,0,0.220588,73.145368,0,1.085672,8.755816,380,18,1.2,0.8],[2217,1,0,-0,0,7.99,0,1.037968,10.118901,220,5,1.1,0.9],[2218,1,20.42,8.1,0,35.15,0,1.031688,13.151537,380,5,1.1,0.9],[2219,1,-21.62,-3.9,0,4.01,0,1.030191,9.268782,220,7,1.1,0.9],[2220,1,0,0,0,4.96,0,1.018429,14.959406,220,5,1.1,0.9],[2221,1,0,-0,0.471052,0.677084,0,1.058715,18.400691,380,14,1.1,0.9],[2222,2,0,0,0,0,0,1.019405,-14.419189,20,10,1.1,0.9],[2223,2,0,0,0,0,0,0.996935,21.950327,10.6,1,1.1,0.9],[2224,1,-0.58,-53.03,0,6.85,0,1.035309,-11.752272,220,5,1.1,0.9],[2225,1,-0,-0,0.846571,39.359754,0,1.031496,10.828188,380,7,1.1,0.9],[2226,1,20.9,3,0,4.18,0,1.02273,18.752443,154,1,1.1,0.9],[2227,1,-0,0,0,2.62,0,1.010154,33.063453,154,1,1.1,0.9],[2228,1,-0.5,-1,0,0.68,0,1.013501,-1.43555,220,19,1.1,0.9],[2229,1,175.2,82.4,0,0.21,0,1.009721,-8.747532,220,6,1.1,0.9],[2230,1,77.38,24.1,0,2.67,0,1.029803,4.001005,220,5,1.1,0.9],[2231,1,56.56,3.5,0,0.63,0,0.99691,-4.56571,110,18,1.1,0.9],[2232,1,140.4,49.4,0,4.5,0,1.005956,32.719778,150,8,1.1,0.9],[2233,1,16.7,2.4,0,3.57,0,1.006552,27.185653,154,1,1.1,0.9],[2234,1,156.9,-4,0,2.48,0,1.02641,5.55336,220,5,1.1,0.9],[2235,1,60.07,27,0,0.48,0,1.027955,-2.520583,110,23,1.1,0.9],[2236,2,0,0,0,0,0,1.062896,-0.392816,20,5,1.1,0.9],[2237,2,0,0,0,0,0,0.991989,39.317054,13.8,1,1.1,0.9],[2238,1,69.08,21.5,0,1.65,0,1.033687,4.712833,220,5,1.1,0.9],[2239,1,0,0,0,0,0,1.034072,-10.492546,150,9,1.1,0.9],[2240,1,0,0,0.113849,6.775126,0,1.065871,-7.624412,380,10,1.1,0.9],[2241,1,329.4,12.9,0,34.36,0,1.030878,-0.616064,380,6,1.1,0.9],[2242,2,0,0,0,0,0,1.024544,18.974877,20,14,1.1,0.9],[2243,1,12.6,1.8,0,1.96,0,0.976528,39.092265,154,1,1.1,0.9],[2244,1,34.04,4.4,0,0.22,0,0.99004,-14.379986,110,22,1.1,0.9],[2245,1,-0,0,0,2.18,0,0.97777,-8.392336,220,22,1.1,0.9],[2246,2,0,0,0,0,0,1.005775,-8.537815,20,22,1.1,0.9],[2247,2,0,0,0,0,0,1.019723,-1.552655,20,18,1.1,0.9],[2248,2,0,0,0,0,0,1.019723,-1.552655,20,18,1.1,0.9],[2249,2,0,0,0,0,0,1.019723,-1.552655,20,18,1.1,0.9],[2250,1,32.04,19.8,0,0.72,0,1.058721,-0.102635,150,9,1.1,0.9],[2251,1,-0,0,0,1.38,0,1.029067,19.246507,220,5,1.1,0.9],[2252,2,0,0,0,0,0,1.019723,-1.552655,20,18,1.1,0.9],[2253,2,0,0,0,0,0,1.052369,0.152148,20,18,1.1,0.9],[2254,1,-0,0,0,16.56,0,0.993075,42.619453,380,2,1.1,0.9],[2255,1,0,-0,0,0.19,0,1.016806,-0.631712,150,9,1.1,0.9],[2256,1,146.6,3.3,0,18.83,0,1.047504,13.147125,220,3,1.1,0.9],[2257,1,-0,-0,0.228851,8.919291,0,1.046454,93.889744,380,3,1.1,0.9],[2258,1,-4.14,-1.83,0,0.46,0,1.0026,-1.481173,110,18,1.1,0.9],[2259,1,-0,-0,0,3.24,0,1.003601,15.328145,220,5,1.1,0.9],[2260,2,0,0,0,0,0,1.001531,8.966652,15.75,1,1.1,0.9],[2261,1,30.53,10.4,0,0.56,0,1.03277,12.252895,110,19,1.1,0.9],[2262,1,0,-0,0,0,0,1.023482,0.234518,110,3,1.1,0.9],[2263,1,0,-0,0,21.01,0,1.006414,-4.037915,380,7,1.1,0.9],[2264,1,78.5,137.8,0,3.01,0,1.028156,82.753284,220,3,1.1,0.9],[2265,1,104.5,-56.4,0,23.22,0,1.033153,19.747498,380,3,1.1,0.9],[2266,2,0,0,0,0,0,1.006784,17.600399,154,1,1.1,0.9],[2267,1,0.9,0.3,0,1.48,0,1.043069,-2.696955,110,19,1.1,0.9],[2268,2,0,0,0,0,0,1.037301,24.456545,11,1,1.1,0.9],[2269,1,-0.16,-11.88,0,16.12,0,1.012368,45.757755,380,8,1.1,0.9],[2270,2,0,0,0,0,0,0.99902,31.838047,10.5,1,1.1,0.9],[2271,1,28.33,44.8,0,0.51,0,1.051812,30.353844,220,5,1.1,0.9],[2272,1,-0,-0,0,3.01,0,1.067986,87.275457,380,3,1.1,0.9],[2273,1,-0,-0,0,288,0,0.977674,13.494685,400,1,1.1,0.9],[2274,1,71.77,13.57,0,3.84,0,0.991864,0.773119,220,5,1.1,0.9],[2275,1,76.29,45.7,0,10.89,0,1.046417,67.606979,380,3,1.1,0.9],[2276,1,51.96,13.4,0,0.65,0,1.02565,45.340429,110,8,1.1,0.9],[2277,1,58.87,36.4,0,3.38,0,0.953175,-4.97832,150,9,1.1,0.9],[2278,2,0,0,0,0,0,1.018046,26.61034,6.3,1,1.1,0.9],[2279,1,-0,0,0,0.48,0,1.010213,-20.852,220,4,1.1,0.9],[2280,1,38.74,14.1,0,12.78,0,1.014992,-26.755976,220,4,1.1,0.9],[2281,1,-0,-0,0,4.63,0,1.008045,29.243998,380,3,1.1,0.9],[2282,2,0,0,0,0,0,1.022192,20.047374,20,5,1.1,0.9],[2283,2,0,0,0,0,0,1.022192,20.047374,20,5,1.1,0.9],[2284,2,0,0,0,0,0,1.022192,20.047374,20,5,1.1,0.9],[2285,2,0,0,0,0,0,1.022192,20.047374,20,5,1.1,0.9],[2286,2,0,0,0,0,0,1.000084,9.446263,20,23,1.1,0.9],[2287,2,0,0,0,0,0,1.000084,9.446263,20,23,1.1,0.9],[2288,1,45.75,4.2,0,4.9,0,1.019235,-32.702004,220,4,1.1,0.9],[2289,1,-0,-0,0,0,0,1.000465,12.056714,20,5,1.1,0.9],[2290,1,137.2,16.1,0,5.26,0,1.011343,3.613636,220,7,1.1,0.9],[2291,1,-0,0,0.04006,0.11994,0,1.028027,23.037833,220,5,1.1,0.9],[2292,2,0,0,0,0,0,1.024089,38.406443,20,10,1.1,0.9],[2293,1,-0,0,0.224579,1.042208,0,1.074566,35.543789,380,14,1.1,0.9],[2294,1,73.78,-0,0,2.69,0,1.035703,23.827158,380,5,1.1,0.9],[2295,1,25.13,15.6,0,4.45,0,1.047679,-11.39683,150,9,1.1,0.9],[2296,1,0,0,0,6.55,0,1.039935,9.269401,220,5,1.1,0.9],[2297,1,164.8,42.5,0,32.849681,0,1.014053,-16.759949,380,6,1.1,0.9],[2298,1,274.1,166.5,0,0.56,0,1.049907,29.51908,150,2,1.1,0.9],[2299,1,18.5,2.6,0,3.05,0,1.002675,33.754879,154,1,1.1,0.9],[2300,1,149.8,63.1,0,34.02,0,1.028161,19.306285,220,6,1.1,0.9],[2301,2,0,0,0,0,0,1.033551,29.956876,20,10,1.1,0.9],[2302,2,0,0,0,0,0,1.058231,41.885187,20,10,1.1,0.9],[2303,2,0,0,0,0,0,1.005693,-4.241388,20,22,1.1,0.9],[2304,1,0,-0,0,14.45,0,0.99958,33.087313,380,2,1.1,0.9],[2305,1,14.72,5.3,0,0.47,0,1.026161,17.223291,110,19,1.1,0.9],[2306,1,152.1,194.4,0.039528,79.820472,0,1.028005,-16.294789,380,4,1.1,0.9],[2307,2,0,0,0,0,0,0.994621,93.255028,20,3,1.1,0.9],[2308,2,0,0,0,0,0,1.001855,42.457602,15.75,1,1.1,0.9],[2309,1,20.32,2.5,0,5.2,0,0.925212,-7.995152,110,18,1.1,0.9],[2310,1,0,0,0,0,0,1.012673,-2.175699,380,6,1.1,0.9],[2311,1,4,0.6,0,3.36,0,0.996151,22.304241,154,1,1.1,0.9],[2312,1,-0.22,-0.4,0,6.67,0,1.030371,22.492325,220,3,1.1,0.9],[2313,1,0,-0,0,7.74,0,1.026872,64.663279,220,3,1.1,0.9],[2314,1,164.2,-10.7,0,11.44,0,1.045287,11.803747,220,3,1.1,0.9],[2315,1,-0.02,-0.51,0,1.61,0,0.992463,89.041689,150,1,1.1,0.9],[2316,1,73.18,22.3,0,8.77,0,0.988006,9.38833,220,5,1.1,0.9],[2317,1,75.88,11.2,0,4.58,0,1.01362,-27.364061,220,4,1.1,0.9],[2318,2,0,0,0,0,0,1.025724,-14.139236,20,4,1.1,0.9],[2319,1,123.5,-49.4,0,2.9,0,1.035932,17.18209,220,3,1.1,0.9],[2320,1,41.95,8.5,0,1.05,0,1.037448,20.429836,220,5,1.1,0.9],[2321,2,0,0,0,0,0,1.025724,-14.139236,20,4,1.1,0.9],[2322,2,0,0,0,0,0,1.025724,-14.139236,20,4,1.1,0.9],[2323,1,0,0,0,20.95,0,1.007398,55.223677,380,3,1.1,0.9],[2324,2,0,0,0,0,0,1.015556,16.601372,20,5,1.1,0.9],[2325,2,0,0,0,0,0,1.015556,16.601372,20,5,1.1,0.9],[2326,1,0,-0,0,0.87,0,0.986681,-9.116329,150,9,1.1,0.9],[2327,1,20.82,7.9,0,1.07,0,1.016009,-25.270754,220,4,1.1,0.9],[2328,2,0,0,0,0,0,1.038216,15.918534,20,5,1.1,0.9],[2329,2,0,0,0,0,0,1.038216,15.918534,20,5,1.1,0.9],[2330,2,0,0,0,0,0,1.038216,15.918534,20,5,1.1,0.9],[2331,2,0,0,0,0,0,1.038216,15.918534,20,5,1.1,0.9],[2332,2,0,0,0,0,0,1.022889,18.879559,20,14,1.1,0.9],[2333,2,0,0,0,0,0,1.015556,16.601372,20,5,1.1,0.9],[2334,1,5.31,2.3,0,1.03,0,0.967527,7.346013,110,18,1.1,0.9],[2335,1,-0,-0,0,0,0,1.014893,-9.156289,20,4,1.1,0.9],[2336,1,-0.18,-1.06,0,0,0,1.015412,36.155986,150,8,1.1,0.9],[2337,1,0,0,0.119008,29.381167,0,1.023977,94.20243,380,1,1.1,0.9],[2338,1,-8.41,2.7,0,0.83,0,1.050498,-5.356327,150,9,1.1,0.9],[2339,1,7.41,2.7,0,1.28,0,1.0677,-2.868433,110,19,1.1,0.9],[2340,1,70.08,11.1,0,9.84,0,1.0146,-26.896818,220,4,1.1,0.9],[2341,2,0,0,0,0,0,0.9846,26.113191,6.3,1,1.1,0.9],[2342,1,0,0,0,36.99,0,1.027637,71.016364,380,3,1.1,0.9],[2343,1,51.66,8,0,4.51,0,1.014803,-26.035801,220,4,1.1,0.9],[2344,1,33.6,4.8,0,5.24,0,1.021485,33.002348,154,1,1.1,0.9],[2345,2,0,0,0,0,0,1.035781,10.208476,20,18,1.1,0.9],[2346,1,33.24,11.5,0,1.61,0,1.045938,0.131246,110,19,1.1,0.9],[2347,2,0,0,0,0,0,1.043619,-8.436397,20,4,1.1,0.9],[2348,1,-0,0,0.039624,66.502129,0,1.032069,32.464552,380,5,1.1,0.9],[2349,1,95.71,25.9,0,11.38,0,1.029855,3.966773,220,5,1.1,0.9],[2350,1,-33.1,-14.35,0,94.55,0,1.063743,32.498552,380,5,1.1,0.9],[2351,2,0,0,0,0,0,1.015932,-1.816542,20,18,1.1,0.9],[2352,1,60.27,9.4,0,0.62,0,1.01263,-27.102961,220,4,1.1,0.9],[2353,1,15.34,-1.3,0,0.71,0,0.998554,89.915574,150,1,1.1,0.9],[2354,1,124.5,59.2,0,77.23,0,1.034241,21.237398,380,3,1.1,0.9],[2355,1,13.31,4.8,0,0.2,0,1.039543,0.151979,110,19,1.1,0.9],[2356,1,103.7,14.9,0,3.04,0,1.022416,2.327808,220,20,1.1,0.9],[2357,2,0,0,0,0,0,0.958146,44.224727,6.3,1,1.1,0.9],[2358,1,33.04,15.7,0,1.5,0,1.035093,-4.093903,110,23,1.1,0.9],[2359,1,216.8,40.5,0,5.91,0,1.056528,16.073477,220,3,1.1,0.9],[2360,1,-0,0,0,0.73,0,1.05106,28.445589,220,1,1.1,0.9],[2361,1,22.02,11.9,0,0.79,0,0.981068,-8.315885,110,23,1.1,0.9],[2362,1,-0,0,0.207485,26.23319,0,0.996546,-0.46454,380,7,1.1,0.9],[2363,1,0,0,0,45.19,0,1.102599,-3.769686,380,1,1.2,0.8],[2364,1,15.22,7.6,0,0.6,0,0.968379,9.315915,110,18,1.1,0.9],[2365,1,257.2,-26.8,0,5.2,0,1.010427,25.129998,220,3,1.1,0.9],[2366,1,62.07,14.7,0,4.84,0,1.028299,7.415194,220,5,1.1,0.9],[2367,1,20.9,3,0,1.49,0,1.009453,14.280459,154,1,1.1,0.9],[2368,2,0,0,0,0,0,1.046905,39.305577,20,2,1.1,0.9],[2369,2,0,0,0,0,0,1.03654,20.486651,20,5,1.1,0.9],[2370,2,0,0,0,0,0,1.03654,20.486651,20,5,1.1,0.9],[2371,2,0,0,0,0,0,1.03654,20.486651,20,5,1.1,0.9],[2372,2,0,0,0,0,0,1.05433,78.959661,20,3,1.1,0.9],[2373,2,0,0,0,0,0,1.05433,78.959661,20,3,1.1,0.9],[2374,1,22.02,7.5,0,0.59,0,0.990002,-4.642297,110,21,1.1,0.9],[2375,1,3.67,-1.86,0,3.89,0,1.034078,9.468305,220,5,1.1,0.9],[2376,1,85.39,31.8,0.831419,202.607702,0,1.035818,19.272279,380,3,1.1,0.9],[2377,2,0,0,0,0,0,1.05433,78.959661,20,3,1.1,0.9],[2378,1,86.1,40.6,0,7.39,0,1.091952,-4.839993,150,9,1.1,0.9],[2379,1,125.4,17.8,0,3.11,0,1.034179,0.653604,154,1,1.1,0.9],[2380,1,20.02,6.6,0,0.74,0,0.951872,-8.263509,110,21,1.1,0.9],[2381,1,34.04,-0,0,2.4,0,1.01137,-20.329813,220,4,1.1,0.9],[2382,1,-0.75,-5.36,0,10.46,0,1.07309,71.208471,380,3,1.1,0.9],[2383,1,91.7,17,0,2.48,0,1.010623,-20.466016,220,4,1.1,0.9],[2384,1,-0,-0,0.259637,9.774901,0,1.05688,2.348638,380,19,1.1,0.9],[2385,1,-0,-0,0.181549,8.990889,0,1.089079,12.928353,220,18,1.2,0.8],[2386,1,46.45,19.1,0,6.66,0,1.042431,26.262064,150,8,1.1,0.9],[2387,1,3.3,1.1,0,1.12,0,1.000873,-13.941582,110,22,1.1,0.9],[2388,1,0,0,0,14.82,0,1.026764,35.146887,150,8,1.1,0.9],[2389,2,0,0,0,0,0,1.00773,-6.62746,20,2,1.1,0.9],[2390,1,-28.13,-0.83,0,0.1,0,1.058617,17.901573,220,5,1.1,0.9],[2391,1,4.68,88.21,0,6.79,0,0.99298,89.197377,150,1,1.1,0.9],[2392,1,74.98,19.8,0,6.47,0,1.026376,19.236355,220,5,1.1,0.9],[2393,1,55.26,-11.1,0,1.45,0,1.020078,16.65542,220,3,1.1,0.9],[2394,1,-0,-0,0.188054,-1.648746,0,1.006316,32.241424,380,2,1.1,0.9],[2395,1,-0,-0,0,140.96,0,1.044734,-14.530759,380,4,1.1,0.9],[2396,1,9.21,3.3,0,0.6,0,1.032306,1.092988,110,19,1.1,0.9],[2397,2,0,0,0,0,0,1.01541,24.000055,6.3,1,1.1,0.9],[2398,1,-0,0,0,15.6,0,1.099009,-14.343804,150,9,1.2,0.8],[2399,1,-0,-0,0,21.06,0,1.006179,-4.430856,380,7,1.1,0.9],[2400,1,7.41,2.7,0,1.24,0,0.958965,-1.951824,110,19,1.1,0.9],[2401,1,22.28,5.67,0,1.2,0,1.0264,-0.200844,110,19,1.1,0.9],[2402,1,-0,0,0,86.56,0,0.993935,6.959387,220,24,1.1,0.9],[2403,1,415.5,52.5,0.709256,29.248637,0,1.01934,-7.045149,380,6,1.1,0.9],[2404,1,-0,-0,0.05988,-0.02988,0,0.999094,-10.340628,150,10,1.1,0.9],[2405,1,0,0,0.37285,19.231353,0,1.058808,-0.196718,380,21,1.1,0.9],[2406,1,-0,-0,0,0.94,0,0.940227,-11.17719,150,9,1.1,0.9],[2407,1,72.18,31.9,0,27.25,0,1.010562,-8.673231,220,6,1.1,0.9],[2408,2,0,0,0,0,0,1.036065,-16.582357,20,4,1.1,0.9],[2409,1,0,0,0,58.96,0,1.032898,35.871615,380,8,1.1,0.9],[2410,2,0,0,0,0,0,1.034871,5.967043,20,14,1.1,0.9],[2411,2,0,0,0,0,0,1.020161,16.222206,20,5,1.1,0.9],[2412,1,36.5,5.2,0,1.48,0,1.005589,18.229827,154,1,1.1,0.9],[2413,1,83.19,25.8,0,0.33,0,1.035366,21.028956,220,5,1.1,0.9],[2414,1,28.74,1.23,0,2.15,0,0.953878,-6.48994,110,18,1.1,0.9],[2415,1,3.9,1.1,0,0.19,0,0.980354,-5.292423,110,18,1.1,0.9],[2416,1,0,0,0.090774,3.510444,0,1.049098,-1.034667,220,18,1.1,0.9],[2417,1,12.41,4.4,0,0.34,0,1.019402,-2.700194,110,15,1.1,0.9],[2418,1,207.9,9.2,0.050393,57.239607,0,1.015136,-23.064206,380,4,1.1,0.9],[2419,1,14.72,5.3,0,1.72,0,1.034936,19.380328,110,19,1.1,0.9],[2420,1,4.3,1.8,0,0.29,0,1.014957,-4.634794,110,21,1.1,0.9],[2421,1,5.01,2,0,0.6,0,1.014035,-6.298865,110,23,1.1,0.9],[2422,2,0,0,0,0,0,1.03091,3.948229,6.3,1,1.1,0.9],[2423,1,47.45,18.7,0,1.36,0,1.030882,31.218703,150,8,1.1,0.9],[2424,1,0,-0,1.151541,-0.347329,0,1.056671,13.173411,380,5,1.1,0.9],[2425,1,62.16,8,0,2.99,0,1.030156,18.368221,220,5,1.1,0.9],[2426,1,0,0,0,0.4,0,1.025121,-0.421457,150,9,1.1,0.9],[2427,1,0,0,0,12.18,0,1.020357,44.124293,380,3,1.1,0.9],[2428,2,0,0,0,0,0,0.994234,37.670381,13.8,1,1.1,0.9],[2429,2,0,0,0,0,0,1.040642,8.532255,20,14,1.1,0.9],[2430,2,0,0,0,0,0,1.008982,42.351688,15,1,1.1,0.9],[2431,1,92.61,36.3,0,4.51,0,0.97922,35.097859,220,3,1.1,0.9],[2432,1,0,0,0.574318,0.092492,0,1.032532,16.666699,380,5,1.1,0.9],[2433,1,-15.38,-4.94,0,33.04827,0,0.994714,14.910429,380,5,1.1,0.9],[2434,2,0,0,0,0,0,1.035431,26.859737,20,6,1.1,0.9],[2435,2,0,0,0,0,0,1.052787,84.55589,20,3,1.1,0.9],[2436,2,0,0,0,0,0,1.052787,84.55589,20,3,1.1,0.9],[2437,2,0,0,0,0,0,1.052787,84.55589,20,3,1.1,0.9],[2438,2,0,0,0,0,0,1.052787,84.55589,20,3,1.1,0.9],[2439,2,0,0,0,0,0,1.052787,84.55589,20,3,1.1,0.9],[2440,2,0,0,0,0,0,1.059619,48.79156,20,3,1.1,0.9],[2441,1,92.1,29.5,0,3.14,0,0.992448,18.912893,220,5,1.1,0.9],[2442,1,2.5,0.6,0,0.51,0,0.985787,-4.747483,110,18,1.1,0.9],[2443,1,4.91,1.4,0,1.32,0,0.968592,-8.970276,110,18,1.1,0.9],[2444,1,53.56,17.2,0,1.76,0,0.999525,-7.285883,110,21,1.1,0.9],[2445,1,48.25,6.4,0.039744,0.680256,0,1.002746,-5.871327,110,3,1.1,0.9],[2446,2,0,0,0,0,0,1.031971,-3.542743,20,6,1.1,0.9],[2447,2,0,0,0,0,0,1.031971,-3.542743,20,6,1.1,0.9],[2448,2,0,0,0,0,0,1.031971,-3.542743,20,6,1.1,0.9],[2449,1,-0,-0,0,16.62,0,0.996275,-13.083407,380,4,1.1,0.9],[2450,1,0,-0,0.019574,0.340426,0,1.010365,-1.148729,110,18,1.1,0.9],[2451,1,-14.32,4.7,0,0.35,0,0.988455,-9.696508,150,9,1.1,0.9],[2452,1,157.64,115.5,0.462433,27.713907,0,1.062716,50.740342,220,13,1.1,0.9],[2453,1,0,-0,0.683135,2.569185,0,1.060805,38.8513,380,3,1.1,0.9],[2454,1,0,0,0.019235,0.030765,0,1.047172,32.227056,220,5,1.1,0.9],[2455,1,-0.2,-1,0,0,0,1.018412,31.685509,150,8,1.1,0.9],[2456,1,-0,0,0,57.29,0,1.051156,7.856494,380,16,1.1,0.9],[2457,1,8.01,4.9,0,0,0,0.987908,-7.451534,150,9,1.1,0.9],[2458,2,0,0,0,0,0,1.020659,-5.050211,20,10,1.1,0.9],[2459,2,0,0,0,0,0,1.037973,11.471538,20,14,1.1,0.9],[2460,2,0,0,0,0,0,1.011637,15.19334,13.8,1,1.1,0.9],[2461,1,38.04,29,0.057188,20.082812,0,1.057377,6.088258,220,11,1.1,0.9],[2462,2,0,0,0,0,0,1.033042,-4.165701,20,7,1.1,0.9],[2463,1,0,0,0,0,0,0.985529,-4.986197,150,9,1.1,0.9],[2464,2,0,0,0,0,0,1.011692,-19.302078,20,4,1.1,0.9],[2465,1,34.44,14.4,0,48.56,0,1.019953,-21.391835,380,4,1.1,0.9],[2466,1,68.38,42.4,0,1.39,0,1.013533,-4.833141,150,9,1.1,0.9],[2467,1,-17.18,-4.35,0,44.421484,0,1.005681,16.085441,380,5,1.1,0.9],[2468,1,19.92,6.6,0,1.32,0,0.989597,-8.414096,110,21,1.1,0.9],[2469,1,0,0,0.135375,28.222175,0,1.072267,-1.044825,380,18,1.2,0.8],[2470,1,16.02,5.3,0,0.67,0,0.994222,-11.370405,110,12,1.1,0.9],[2471,1,0,-0,0,3.65,0,0.977418,-27.229276,220,10,1.1,0.9],[2472,1,-0,-0,0,1.2,0,1.06633,0.67803,150,9,1.1,0.9],[2473,2,0,0,0,0,0,1.035838,-5.172678,20,7,1.1,0.9],[2474,1,0,0,0.115864,-0.096553,0,1.06026,-1.965756,110,15,1.1,0.9],[2475,1,9.71,3.5,0,1.44,0,1.033543,-0.572386,110,19,1.1,0.9],[2476,1,0,0,0,11.14,0,1.053994,-17.781594,220,6,1.1,0.9],[2477,1,0,-0,0,62.36,0,0.975014,23.320703,400,1,1.1,0.9],[2478,1,-0,0,0,5.09,0,1.069032,17.910132,220,3,1.1,0.9],[2479,1,10.11,2.5,0,0.47,0,0.995942,-4.331716,110,18,1.1,0.9],[2480,2,0,0,0,0,0,1.078638,63.716182,20,3,1.1,0.9],[2481,2,0,0,0,0,0,1.078638,63.716182,20,3,1.1,0.9],[2482,2,0,0,0,0,0,1.02424,84.887043,20,3,1.1,0.9],[2483,1,0,-0,0,6.68,0,1.026073,-2.579002,220,5,1.1,0.9],[2484,1,0,-0.1,0.08029,-0.060218,0,1.017615,25.421095,220,6,1.1,0.9],[2485,2,0,0,0,0,0,1.015531,4.163384,20,9,1.1,0.9],[2486,2,0,0,0,0,0,1.04434,27.891337,20,14,1.1,0.9],[2487,2,0,0,0,0,0,1.04434,27.891337,20,14,1.1,0.9],[2488,2,0,0,0,0,0,1.055727,25.429279,20,14,1.1,0.9],[2489,2,0,0,0,0,0,1.055727,25.429279,20,14,1.1,0.9],[2490,2,0,0,0,0,0,1.04434,27.891337,20,14,1.1,0.9],[2491,1,0,0,0,0,0,0.966548,-5.661815,150,9,1.1,0.9],[2492,1,0,0,0,1.86,0,1.03632,5.804646,220,5,1.1,0.9],[2493,1,-0,-0,0.511956,7.711812,0,1.055063,34.721991,380,8,1.1,0.9],[2494,1,-0,0,0.235883,0.243431,0,1.023762,-7.315358,380,6,1.1,0.9],[2495,1,39.24,24.3,0,0.07,0,1.016491,-11.127263,150,9,1.1,0.9],[2496,1,0,0,0,0,0,1.03472,7.897462,20,7,1.1,0.9],[2497,1,58.46,6.6,0,10.13,0,1.027844,11.224092,220,5,1.1,0.9],[2498,1,5.41,1.8,0,0.72,0,0.99908,-9.995212,110,12,1.1,0.9],[2499,1,11.51,2.3,0,0.66,0,1.001143,3.67274,110,18,1.1,0.9],[2500,1,0,0,0,0,0,1.030227,6.942059,20,23,1.1,0.9],[2501,1,0,0,0,0,0,1.030227,6.942059,20,23,1.1,0.9],[2502,1,0,0,0,0,0,1.030227,6.942059,20,23,1.1,0.9],[2503,1,85.8,13.4,0,3.23,0,1.023024,-25.867914,220,4,1.1,0.9],[2504,1,0,-0,0,3.13,0,1.014237,-26.217572,220,4,1.1,0.9],[2505,1,0,0,0.12,1.51,0,1.000523,-2.320988,220,21,1.1,0.9],[2506,2,0,0,0,0,0,0.990208,39.96266,13.8,1,1.1,0.9],[2507,1,0,-0,0.020109,133.82196,0,1.031983,12.039209,380,5,1.1,0.9],[2508,1,199.4,-19.9,0,6.68,0,1.041513,-3.711399,220,5,1.1,0.9],[2509,1,-1.5,-41.98,0,36.76,0,1.056029,48.463068,380,3,1.1,0.9],[2510,2,0,0,0,0,0,1.026207,-11.793103,20,4,1.1,0.9],[2511,1,0,0,0.232565,17.73498,0,1.0377,-0.080977,220,18,1.1,0.9],[2512,1,80.09,20,0,3.08,0,1.016536,42.941822,220,3,1.1,0.9],[2513,2,0,0,0,0,0,1.033542,1.716976,20,6,1.1,0.9],[2514,2,0,0,0,0,0,1.033552,1.72662,20,6,1.1,0.9],[2515,2,0,0,0,0,0,1.033552,1.72662,20,6,1.1,0.9],[2516,2,0,0,0,0,0,1.033552,1.72662,20,6,1.1,0.9],[2517,1,0,-0,0,220.46,0,1.081376,9.242874,380,18,1.2,0.8],[2518,2,0,0,0,0,0,1.026319,-4.093349,20,6,1.1,0.9],[2519,1,0,0,0,1.15,0,1.039767,-3.494237,220,6,1.1,0.9],[2520,1,328.9,30.4,0,66.79,0,1.025946,-14.450303,380,6,1.1,0.9],[2521,1,11.11,6.9,0,1.35,0,1.024048,-7.803527,150,9,1.1,0.9],[2522,1,45.75,20.1,0,0.41,0,1.009827,3.156346,110,18,1.1,0.9],[2523,1,0,0,0,0.28,0,0.991127,-1.59697,380,5,1.1,0.9],[2524,1,25.43,14.7,0,7.79,0,1.057969,-0.595757,220,18,1.2,0.8],[2525,1,122.2,68.9,0,0.58,0,1.036911,18.978271,380,3,1.1,0.9],[2526,2,0,0,0,0,0,1.01592,3.179112,0.4,1,1.1,0.9],[2527,1,26.03,8.7,0,0.29,0,0.986413,-2.111327,110,18,1.1,0.9],[2528,1,333.5,-1.4,0,8.37,0,1.010953,-17.43421,220,5,1.1,0.9],[2529,1,73.98,22.5,0,1.15,0,1.043181,18.536382,220,5,1.1,0.9],[2530,1,3,1.5,0,0.4,0,1.023175,-5.240961,110,23,1.1,0.9],[2531,1,-0,0,0,2.55,0,1.006174,-13.997849,220,10,1.1,0.9],[2532,1,-0,0,0,0.54,0,0.999111,-3.504719,110,21,1.1,0.9],[2533,2,0,0,0,0,0,1.014104,26.485556,20,6,1.1,0.9],[2534,2,0,0,0,0,0,1.046641,37.417065,20,5,1.1,0.9],[2535,1,12.6,1.8,0,3.8,0,1.004397,16.235341,154,1,1.1,0.9],[2536,1,-0,0,0,11.49,0,0.993039,48.679905,220,3,1.1,0.9],[2537,1,226.4,-13,0,15.2,0,1.009987,-18.52003,220,4,1.1,0.9],[2538,1,-0,-0,0,1.64,0,1.050999,4.005332,220,5,1.1,0.9],[2539,2,0,0,0,0,0,1.000445,95.959998,380,1,1.1,0.9],[2540,2,0,0,0,0,0,1.046641,37.417065,20,5,1.1,0.9],[2541,1,101.3,17.6,0,0.12,0,1.010105,-20.870277,220,4,1.1,0.9],[2542,1,-0.18,-3.85,0,0,0,1.017997,42.29957,150,8,1.1,0.9],[2543,2,0,0,0,0,0,1.046641,37.417065,20,5,1.1,0.9],[2544,1,5.51,2,0,0.79,0,0.993408,-5.133948,110,19,1.1,0.9],[2545,1,-1.8,-4.8,0,0.44,0,1.05382,-3.028079,150,9,1.1,0.9],[2546,1,16.52,5.5,0,1.59,0,1.009455,-6.474424,110,22,1.1,0.9],[2547,1,28.63,10,0,1.34,0,0.994668,-2.235494,110,19,1.1,0.9],[2548,1,0,-0.8,0,0.46,0,1.036036,25.403437,110,18,1.1,0.9],[2549,1,0,0,0,0,0,0.999524,-9.834457,150,9,1.1,0.9],[2550,1,169.8,-19.6,0,53.619841,0,1.027588,-1.88516,380,6,1.1,0.9],[2551,1,18.4,10.1,0.672256,21.491354,0,1.097221,2.395495,380,9,1.2,0.8],[2552,1,32.94,10.1,0,0.41,0,1.014815,43.027357,110,8,1.1,0.9],[2553,1,-0,0,0.353382,20.075147,0,1.013365,43.78577,380,8,1.1,0.9],[2554,1,0,-0,0,2.19,0,1.072967,24.077735,220,3,1.1,0.9],[2555,1,-19.32,6.4,0,0,0,1.043042,-1.38939,150,9,1.1,0.9],[2556,1,-0,-0,0,6.8,0,1.017559,41.986243,380,3,1.1,0.9],[2557,1,166.1,64.9,0.039665,2.130335,0,1.010888,-16.54274,220,4,1.1,0.9],[2558,1,-0,-0,1.139646,11.552147,0,1.053981,30.656361,380,5,1.1,0.9],[2559,2,0,0,0,0,0,1.029344,21.964639,20,10,1.1,0.9],[2560,1,71.18,23.8,0,0.07,0,0.98751,-4.706892,110,21,1.1,0.9],[2561,2,0,0,0,0,0,1.024067,20.713541,20,10,1.1,0.9],[2562,1,13.31,7.9,0,0.45,0,0.986502,-4.442456,110,18,1.1,0.9],[2563,1,12.31,0.2,0.039377,3.700623,0,1.00122,-3.581791,110,18,1.1,0.9],[2564,1,-0.63,-0.83,0,22.772633,0,0.986561,22.995822,380,5,1.1,0.9],[2565,1,0,-0,0,1.46,0,1.027161,2.397403,154,1,1.1,0.9],[2566,2,0,0,0,0,0,1.002755,40.303215,11,1,1.1,0.9],[2567,1,8.3,1.2,0,4.96,0,1.018406,22.88777,154,1,1.1,0.9],[2568,1,-0,0,0,0.67,0,1.029368,-2.3572,150,9,1.1,0.9],[2569,2,0,0,0,0,0,1.030434,0.665089,20,23,1.1,0.9],[2570,1,8.51,3.2,0,2.93,0,0.990186,-18.851277,220,4,1.1,0.9],[2571,2,0,0,0,0,0,1.046641,37.417065,20,5,1.1,0.9],[2572,2,0,0,0,0,0,1.014104,26.485556,20,6,1.1,0.9],[2573,2,0,0,0,0,0,1.014104,26.485556,20,6,1.1,0.9],[2574,1,-0,-0,0,0.05,0,1.031914,8.483142,220,5,1.1,0.9],[2575,1,23.03,10.5,0,3.96,0,1.000415,-3.000786,220,6,1.1,0.9],[2576,1,112.6,16.1,0,3.38,0,1.011272,29.276423,154,1,1.1,0.9],[2577,2,0,0,0,0,0,1.046641,37.417065,20,5,1.1,0.9],[2578,1,-4.17,-2.16,0,0.66,0,1.003204,-1.650544,110,18,1.1,0.9],[2579,1,25.43,8.3,0,1.35,0,0.929204,-10.397849,110,21,1.1,0.9],[2580,1,-3.55,-1.43,0,11.839519,0,1.009101,27.36724,380,5,1.1,0.9],[2581,1,166.2,55.1,0.117826,7.712174,0,1.027592,28.817146,220,5,1.1,0.9],[2582,1,-0,-0,0,239.779558,0,1.007085,5.065757,750,20,1.1,0.9],[2583,1,0,-0,0,0,0,0.989033,-4.933794,20,18,1.1,0.9],[2584,2,0,0,0,0,0,1.031301,-10.495578,20,10,1.1,0.9],[2585,1,52.46,11.3,0,0.27,0,1.03974,48.885471,110,8,1.1,0.9],[2586,1,99.51,1.5,0,32.89,0,1.038712,59.525463,380,3,1.1,0.9],[2587,1,44.65,8.8,0,20.17,0,1.034957,4.77046,220,5,1.1,0.9],[2588,1,0,-0,0.116549,-0.087411,0,1.031813,4.43475,380,6,1.1,0.9],[2589,1,13.9,1.9,0,3.95,0,1.029269,36.020984,154,1,1.1,0.9],[2590,1,88.92,19.79,0,2.81,0,1.008801,22.021191,220,5,1.1,0.9],[2591,1,34.14,-2.8,0.239003,18.790831,0,1.024105,8.131913,380,6,1.1,0.9],[2592,2,0,0,0,0,0,1.014299,9.180056,20,22,1.1,0.9],[2593,1,63.66,9.7,0,0,0,1.063957,30.159406,220,2,1.1,0.9],[2594,1,335.3,-101.3,0,32.69,0,1.037812,4.529303,380,11,1.1,0.9],[2595,1,108.91,33.7,0,56.24,0,1.042511,18.111486,380,5,1.1,0.9],[2596,1,-29.73,9.8,0,2.31,0,1.009993,-5.164253,150,9,1.1,0.9],[2597,1,-0,-0,0.198366,-0.008774,0,1.026857,15.275337,380,6,1.1,0.9],[2598,1,0,0,0,0.06,0,0.998698,2.211508,220,19,1.1,0.9],[2599,1,14.62,2,0,10.89,0,1.088032,11.809018,220,18,1.2,0.8],[2600,1,-0,0,0,3.33,0,1.030403,18.225281,220,3,1.1,0.9],[2601,1,0,0,0.467058,2.950246,0,1.027954,-13.585392,380,6,1.1,0.9],[2602,1,-0,0,0.438658,64.65877,0,1.015817,42.07164,380,3,1.1,0.9],[2603,2,0,0,0,0,0,1.004901,24.768889,10.5,1,1.1,0.9],[2604,1,-0.65,-1.81,0,1.52,0,1.086546,-3.616335,150,9,1.1,0.9],[2605,1,0,0,0,0.38,0,1.036591,27.54814,380,3,1.1,0.9],[2606,2,0,0,0,0,0,1.033036,-3.138558,20,6,1.1,0.9],[2607,2,0,0,0,0,0,1.033036,-3.138558,20,6,1.1,0.9],[2608,1,56.46,22,0,41.96,0,1.014963,-11.37104,220,6,1.1,0.9],[2609,1,114.2,16.3,0,57.91,0,0.98271,5.157436,400,1,1.1,0.9],[2610,2,0,0,0,0,0,1.017828,-6.986287,20,4,1.1,0.9],[2611,1,5.01,13,0,30.48,0,1.015852,3.041504,220,11,1.1,0.9],[2612,1,17.82,6.7,0,0.09,0,1.054932,-1.045505,110,15,1.1,0.9],[2613,1,-0,-0,0,0.51,0,1.024786,-10.50186,150,9,1.1,0.9],[2614,1,34.14,21.1,0,0.35,0,0.963689,-9.802775,150,9,1.1,0.9],[2615,1,0,-0,0,3.33,0,1.021143,7.911593,220,5,1.1,0.9],[2616,1,8.21,2.5,0,0.12,0,1.006569,-1.11117,110,18,1.1,0.9],[2617,1,44.23,22.19,0,4.35,0,0.996039,26.252459,220,13,1.1,0.9],[2618,1,62.37,25.5,0,3.98,0,1.032639,25.002791,150,8,1.1,0.9],[2619,1,113.27,27.67,0,3.61,0,1.025318,25.079708,220,13,1.1,0.9],[2620,1,0.4,-170.2,0,3.04,0,1.044314,12.69888,380,3,1.1,0.9],[2621,1,112,19.7,0,38.04,0,1.028919,7.369747,220,5,1.1,0.9],[2622,1,-0,0,0,0.62,0,0.96688,-9.635467,150,9,1.1,0.9],[2623,1,0,-0,0,25.22,0,1.052837,28.078372,220,1,1.1,0.9],[2624,2,0,0,0,0,0,1.045696,14.309815,20,18,1.1,0.9],[2625,2,0,0,0,0,0,1.039006,38.999932,20,2,1.1,0.9],[2626,1,30.53,15.1,0.061431,0.888569,0,0.978212,-2.836179,110,19,1.1,0.9],[2627,2,0,0,0,0,0,1.042062,24.663334,20,18,1.1,0.9],[2628,1,123.9,17.6,0,11.56,0,1.02517,17.079665,154,1,1.1,0.9],[2629,1,0,0,0,3.07,0,0.989897,48.462007,154,1,1.1,0.9],[2630,1,154.8,-47.1,0,4.18,0,1.017958,-24.080211,220,4,1.1,0.9],[2631,1,22.02,21.8,0,10.29,0,1.025806,-5.755511,220,10,1.1,0.9],[2632,1,5.11,2.4,0,1.34,0,0.992408,13.822029,110,18,1.1,0.9],[2633,1,7.81,5.8,0.030123,9.949877,0,1.009876,-24.041959,220,4,1.1,0.9],[2634,1,-0,0,0.019998,0.030002,0,1.033067,16.604846,220,5,1.1,0.9],[2635,2,0,0,0,0,0,1.028604,-12.690591,20,4,1.1,0.9],[2636,1,25.73,8.9,0,1.29,0,0.982579,1.681904,110,18,1.1,0.9],[2637,1,0.2,0.5,0,0.42,0,1.047829,86.05075,220,3,1.1,0.9],[2638,1,0,-0,0,1.94,0,0.97736,31.54763,220,3,1.1,0.9],[2639,1,-41.65,13.7,0,0.3,0,1.037572,-0.519639,150,9,1.1,0.9],[2640,1,5.51,2,0,0.95,0,1.040335,20.591441,110,19,1.1,0.9],[2641,1,0,-0,0,1.53,0,0.992684,17.756538,220,5,1.1,0.9],[2642,2,0,0,0,0,0,1.030658,49.902414,20,10,1.1,0.9],[2643,1,369.5,16.7,0,10.6,0,0.979525,7.924919,220,6,1.1,0.9],[2644,1,14,2,0,3.32,0,0.995624,19.508108,154,1,1.1,0.9],[2645,2,0,0,0,0,0,1.013484,22.942549,11.5,1,1.1,0.9],[2646,2,0,0,0,0,0,1.037142,24.334502,20,5,1.1,0.9],[2647,2,0,0,0,0,0,1.0136,-3.104621,20,10,1.1,0.9],[2648,1,-0,0,0,19.01,0,1.025366,45.298404,380,3,1.1,0.9],[2649,1,177.4,41.7,0,2.98,0,0.979734,-12.99789,150,10,1.1,0.9],[2650,2,0,0,0,0,0,1.0608,42.720858,20,3,1.1,0.9],[2651,2,0,0,0,0,0,1.0608,42.720858,20,3,1.1,0.9],[2652,2,0,0,0,0,0,1.058549,46.919585,20,3,1.1,0.9],[2653,2,0,0,0,0,0,1.058549,46.919585,20,3,1.1,0.9],[2654,2,0,0,0,0,0,1.058549,46.919585,20,3,1.1,0.9],[2655,2,0,0,0,0,0,1.058549,46.919585,20,3,1.1,0.9],[2656,2,0,0,0,0,0,1.058549,46.919585,20,3,1.1,0.9],[2657,2,0,0,0,0,0,1.058549,46.919585,20,3,1.1,0.9],[2658,1,-19.62,28.6,0,1.69,0,1.05595,-6.533405,150,9,1.1,0.9],[2659,1,55.26,23.2,0,8.01,0,1.031923,-1.472759,220,18,1.1,0.9],[2660,1,209.2,23.5,0,6.44,0,1.051111,1.167386,220,5,1.1,0.9],[2661,1,0,0,0,0.06,0,1.024083,-4.130597,220,6,1.1,0.9],[2662,2,0,0,0,0,0,1.055337,0.681282,20,9,1.1,0.9],[2663,1,11.71,3.8,0,2.96,0,1.011735,11.840184,220,5,1.1,0.9],[2664,1,0,0,0,0,0,1.016944,-15.006207,20,4,1.1,0.9],[2665,1,0,0,0,0,0,1.016944,-15.006207,20,4,1.1,0.9],[2666,2,0,0,0,0,0,1.027807,-10.041134,20,4,1.1,0.9],[2667,2,0,0,0,0,0,1.027807,-10.041134,20,4,1.1,0.9],[2668,1,-0,-0,0,0.74,0,0.991249,25.858246,150,8,1.1,0.9],[2669,2,0,0,0,0,0,1.027807,-10.041134,20,4,1.1,0.9],[2670,2,0,0,0,0,0,1.024891,10.992359,20,18,1.1,0.9],[2671,1,15.57,9.59,0,0.41,0,1.01802,8.028494,110,18,1.1,0.9],[2672,1,94.3,13.8,0,5.3,0,1.015027,-26.995567,220,4,1.1,0.9],[2673,1,83.29,30.1,0,4.68,0,0.976247,-1.700019,110,19,1.1,0.9],[2674,1,223.9,72.6,0,2.04,0,1.037377,-7.9846,110,1,1.1,0.9],[2675,1,0,0,0,0,0,0.999171,-8.851257,150,9,1.1,0.9],[2676,2,0,0,0,0,0,1.012735,-8.652706,20,4,1.1,0.9],[2677,1,0,0,0,6.262609,0,1.025349,15.599134,380,5,1.1,0.9],[2678,1,1.2,0.8,0.114435,4.545565,0,1.055434,0.517348,150,9,1.1,0.9],[2679,1,-0,-0,0,0.13,0,0.995829,-3.792126,110,18,1.1,0.9],[2680,1,-0,0,0,0.57,0,1.020153,-10.106982,150,9,1.1,0.9],[2681,2,0,0,0,0,0,1.043665,14.930439,20,14,1.1,0.9],[2682,1,50.26,16.4,0,0.23,0,0.985714,25.1639,150,8,1.1,0.9],[2683,1,-0,-0,0,50.2,0,0.984403,20.182088,400,1,1.1,0.9],[2684,1,0.2,108.3,0.167319,83.060568,0,1.07544,81.399784,380,3,1.2,0.8],[2685,1,27.33,5,0,6.77,0,1.036282,13.112105,220,5,1.1,0.9],[2686,1,-0,-0,0,0,0,1.021606,-18.065799,20,4,1.1,0.9],[2687,2,0,0,0,0,0,1.034314,-10.021136,20,4,1.1,0.9],[2688,2,0,0,0,0,0,1.021208,-7.595433,20,4,1.1,0.9],[2689,1,2.2,1.1,0,1.57,0,0.996623,-13.551816,110,22,1.1,0.9],[2690,2,0,0,0,0,0,1.034314,-10.021136,20,4,1.1,0.9],[2691,2,0,0,0,0,0,1.01939,-11.773065,20,4,1.1,0.9],[2692,1,-0.75,-0.93,0,0.26,0,1.013327,-8.475961,110,12,1.1,0.9],[2693,2,0,0,0,0,0,1.021055,-14.38773,20,4,1.1,0.9],[2694,2,0,0,0,0,0,1.021055,-14.38773,20,4,1.1,0.9],[2695,2,0,0,0,0,0,1.030241,-13.589685,20,4,1.1,0.9],[2696,1,182.32,35.4,0.524537,0.022886,0,1.049033,30.517749,220,5,1.1,0.9],[2697,1,57.16,-0,0,6.58,0,1.025817,39.935591,110,8,1.1,0.9],[2698,2,0,0,0,0,0,1.03058,15.553508,20,14,1.1,0.9],[2699,1,0,-0,0.925827,-0.732946,0,1.059225,86.44158,380,8,1.1,0.9],[2700,2,0,0,0,0,0,1.024762,17.972121,20,14,1.1,0.9],[2701,1,28.63,17.8,0,0.06,0,1.008172,-8.50998,150,9,1.1,0.9],[2702,2,0,0,0,0,0,1.013686,-8.216227,20,4,1.1,0.9],[2703,2,0,0,0,0,0,1.031603,9.382948,20,5,1.1,0.9],[2704,1,29.4,4.2,0,2,0,0.991906,20.94822,154,1,1.1,0.9],[2705,2,0,0,0,0,0,1.031603,9.382948,20,5,1.1,0.9],[2706,1,32.34,14.1,0,0.24,0,1.000198,-1.38798,110,18,1.1,0.9],[2707,1,22.22,5.9,0,10.28,0,1.028806,-20.398353,220,4,1.1,0.9],[2708,2,0,0,0,0,0,1.066367,6.221208,20,5,1.1,0.9],[2709,1,1.4,0.5,0,0.89,0,1.063696,0.616025,110,19,1.1,0.9],[2710,1,20.82,-0,0,0.14,0,1.055275,37.598344,220,5,1.1,0.9],[2711,2,0,0,0,0,0,1.042669,14.686826,20,5,1.1,0.9],[2712,2,0,0,0,0,0,1.016984,26.026364,11.5,1,1.1,0.9],[2713,1,53.96,4.9,0,4.21,0,1.01779,-32.964038,220,4,1.1,0.9],[2714,1,0.5,21.5,0.190226,30.657331,0,1.062807,-8.18081,380,4,1.1,0.9],[2715,1,0,0,0.202076,48.319777,0,1.049679,-19.588649,380,10,1.1,0.9],[2716,1,-0,0,0.334631,25.761141,0,1.082729,86.239056,380,3,1.2,0.8],[2717,2,0,0,0,0,0,0.996677,47.723917,14.4,1,1.1,0.9],[2718,1,0.2,1.4,0,0.49,0,1.003112,32.826245,220,3,1.1,0.9],[2719,1,-0,-0,0,35.14,0,1.031244,39.254249,380,8,1.1,0.9],[2720,1,26.43,7.7,0,7.88,0,1.016666,-11.633661,110,22,1.1,0.9],[2721,2,0,0,0,0,0,1.029248,22.566355,11,1,1.1,0.9],[2722,1,0,-0,0,3.15,0,1.019828,-10.992526,150,9,1.1,0.9],[2723,1,16.02,5.3,0,0.67,0,0.983665,-13.090398,110,12,1.1,0.9],[2724,1,17.5,502.7,0.319765,0.651294,0,1.099472,10.206014,380,19,1.2,0.8],[2725,1,25,3.6,0,2.17,0,0.976233,42.311602,154,1,1.1,0.9],[2726,1,0,0,0.057077,-0.047564,0,1.049529,86.878119,220,3,1.1,0.9],[2727,1,-11.95,-3.92,0,0.18,0,1.013271,-0.962724,110,18,1.1,0.9],[2728,1,99.4,35.8,0.605414,57.517845,0,1.043768,39.249593,380,3,1.1,0.9],[2729,1,0,-0,0,6.21,0,1.040621,17.754771,220,5,1.1,0.9],[2730,1,39.54,14.3,0,0.91,0,1.030248,-2.052544,110,19,1.1,0.9],[2731,1,62.17,0.7,0,5.98,0,1.027632,-14.918109,220,4,1.1,0.9],[2732,1,52.06,14.3,0,1.59,0,0.980785,-17.6427,220,4,1.1,0.9],[2733,1,91.1,54.8,0,30.59,0,1.028095,35.299342,150,8,1.1,0.9],[2734,2,0,0,0,0,0,1.025803,97.507727,20,3,1.1,0.9],[2735,1,-0,0,0.241629,-0.061629,0,1.03532,8.357264,220,5,1.1,0.9],[2736,1,33.64,3.9,0,3.37,0,1.026937,0.980466,220,7,1.1,0.9],[2737,1,0,0,0,0,0,1.084215,30.391991,220,5,1.1,0.9],[2738,1,10.51,3.5,0,0.66,0,0.980974,-14.106135,110,12,1.1,0.9],[2739,1,-0,-0,0,13.33,0,1.010421,31.816906,380,3,1.1,0.9],[2740,1,197.5,-31,0,17.34,0,1.038514,4.74121,220,5,1.1,0.9],[2741,1,-0,-0,0,21.97,0,1.02475,27.384949,380,3,1.1,0.9],[2742,1,-0,-0,0.361262,2.649018,0,1.021263,23.715333,380,6,1.1,0.9],[2743,1,0,-0,0,0.3,0,1.021295,7.910264,220,5,1.1,0.9],[2744,1,49.25,4.9,0,1.06,0,1.003913,7.649642,110,18,1.1,0.9],[2745,1,0,0,0.126343,10.705031,0,1.078554,4.187041,220,19,1.2,0.8],[2746,1,192.11,45.5,0,68.04,0,0.996714,19.141779,380,5,1.1,0.9],[2747,1,108.3,62,0,36.65,0,1.017811,4.765995,220,7,1.1,0.9],[2748,1,192.3,27.4,0,120.83,0,0.964803,22.614166,400,1,1.1,0.9],[2749,1,0,0,0,21.18,0,1.020315,57.22313,380,3,1.1,0.9],[2750,1,64.37,38.3,0.291893,16.726756,0,1.03288,23.275029,220,3,1.1,0.9],[2751,1,-0,-0,0,2.16,0,1.003553,-12.572953,110,22,1.1,0.9],[2752,1,45.6,6.5,0,95.24,0,0.951282,29.908619,400,1,1.1,0.9],[2753,1,14.8,6.6,0,84.333648,0,1.121048,-0.477263,380,9,1.2,0.8],[2754,1,177.4,85.5,0.040271,8.399796,0,0.982851,19.049233,220,13,1.1,0.9],[2755,1,51.86,13.9,0,0.67,0,0.972195,-12.166593,110,1,1.1,0.9],[2756,2,0,0,0,0,0,0.998215,12.734047,20,18,1.1,0.9],[2757,1,-0,0,0,45.35,0,1.052606,2.644204,380,1,1.1,0.9],[2758,1,0,0,0,4.29,0,1.022049,-13.383678,380,6,1.1,0.9],[2759,2,0,0,0,0,0,0.990464,21.09396,15.75,1,1.1,0.9],[2760,2,0,0,0,0,0,1.058355,41.76159,20,10,1.1,0.9],[2761,1,-0,-0,0,0.07,0,1.025265,-10.510786,150,9,1.1,0.9],[2762,1,98.6,14,0,0.31,0,1.004778,27.105564,154,1,1.1,0.9],[2763,1,-0,-0,0,30.78,0,1.015003,31.694995,150,8,1.1,0.9],[2764,1,0,0,0,4.76,0,1.048333,57.693081,380,1,1.1,0.9],[2765,1,-0,-0,0,13.03,0,1.028071,36.87365,154,1,1.1,0.9],[2766,1,-11.44,-3.29,0,0.04,0,1.012041,5.279989,220,6,1.1,0.9],[2767,2,0,0,0,0,0,1.003847,10.087109,20,18,1.1,0.9],[2768,1,0,0,0,1.19,0,1.063889,11.960574,220,5,1.1,0.9],[2769,1,0,-0,0.113836,13.934623,0,1.051211,1.426245,220,6,1.1,0.9],[2770,1,44.75,4.1,0,3.12,0,1.021137,-31.689864,220,4,1.1,0.9],[2771,1,4.4,99.7,0,40.45,0,1.042717,32.921323,380,3,1.1,0.9],[2772,1,-0,-0,0,0.27,0,1.042842,84.150417,220,3,1.1,0.9],[2773,1,0,0,0,0,0,0.969729,-14.732562,150,9,1.1,0.9],[2774,1,19.42,-0.8,0,0.78,0,1.034866,65.764397,220,3,1.1,0.9],[2775,1,21.82,10.3,0,32.61,0,1.050756,-12.792959,380,4,1.1,0.9],[2776,1,32.2,4.6,0,2.54,0,1.03265,18.464929,154,1,1.1,0.9],[2777,2,0,0,0,0,0,1.009892,4.868208,20,9,1.1,0.9],[2778,1,0,0,0,4.96,0,0.99744,33.84332,220,3,1.1,0.9],[2779,1,159.8,45,0,5.6,0,1.008162,19.967949,220,3,1.1,0.9],[2780,1,0,-0,0,2.1,0,1.006374,26.856693,380,3,1.1,0.9],[2781,1,-0,-0,0,0.76,0,1.049701,7.525621,220,1,1.1,0.9],[2782,1,115.1,10.4,0,6.12,0,1.020405,-1.824814,220,11,1.1,0.9],[2783,2,0,0,0,0,0,1.040793,26.940223,20,5,1.1,0.9],[2784,2,0,0,0,0,0,1.019419,6.474548,11,1,1.1,0.9],[2785,2,0,0,0,0,0,1.003847,10.087109,20,18,1.1,0.9],[2786,2,0,0,0,0,0,1.035838,-5.172678,20,7,1.1,0.9],[2787,2,0,0,0,0,0,1.017845,-4.792355,20,10,1.1,0.9],[2788,1,21.62,13.4,0,1.79,0,1.017792,-5.319138,150,9,1.1,0.9],[2789,2,0,0,0,0,0,1.011998,0.419036,20,18,1.1,0.9],[2790,2,0,0,0,0,0,1.031726,-2.251951,20,18,1.1,0.9],[2791,1,0,0,0,10.51,0,1.019413,41.884948,380,3,1.1,0.9],[2792,1,0,0,0,51.66,0,1.086757,63.706535,380,8,1.1,0.9],[2793,1,-0,0,0,0,0,1.020424,-20.573487,20,4,1.1,0.9],[2794,1,76.28,2.9,0,7.28,0,1.021416,-21.165213,220,4,1.1,0.9],[2795,1,23.13,8.8,0,0.95,0,1.003987,-6.326655,110,22,1.1,0.9],[2796,2,0,0,0,0,0,1.022889,18.879559,20,14,1.1,0.9],[2797,1,-0,-0,0.01938,0.48062,0,1.061902,18.798237,220,5,1.1,0.9],[2798,1,-0,0,0,1.94,0,0.996885,-3.778126,110,21,1.1,0.9],[2799,2,0,0,0,0,0,1.040793,26.940223,20,5,1.1,0.9],[2800,1,3.2,1.5,0,1.81,0,0.968535,5.04654,110,18,1.1,0.9],[2801,1,-0,-0,0,0.27,0,1.047904,84.142942,220,3,1.1,0.9],[2802,1,179.5,85.21,0.04028,0.53979,0,0.982717,19.046316,220,13,1.1,0.9],[2803,2,0,0,0,0,0,1.015042,-0.37136,20,18,1.1,0.9],[2804,1,248.7,8.1,0,12.46,0,1.021573,-22.183058,220,5,1.1,0.9],[2805,1,-20.6,-9.4,0,1.12,0,1.02996,-10.060779,150,9,1.1,0.9],[2806,1,46.05,16.7,0,0.49,0,0.973439,-3.167151,110,19,1.1,0.9],[2807,1,28.83,10.4,0,0.26,0,0.987767,-5.2323,110,21,1.1,0.9],[2808,1,0,-0,0,0.86,0,1.013167,-26.447449,220,4,1.1,0.9],[2809,1,-0,0,0,0,0,1.021419,-22.29244,20,4,1.1,0.9],[2810,2,0,0,0,0,0,1.040793,26.940223,20,5,1.1,0.9],[2811,2,0,0,0,0,0,1.022087,-3.367486,20,6,1.1,0.9],[2812,1,1.8,4.9,0,92.20984,0,1.117558,-2.51737,380,9,1.2,0.8],[2813,1,210.1,66.2,0,59.36,0,1.024123,3.471914,220,5,1.1,0.9],[2814,1,241.9,38.8,0,12.46,0,0.956074,-16.770188,220,10,1.1,0.9],[2815,1,23.33,9.1,0,15.36,0,1.026048,31.606612,150,8,1.1,0.9],[2816,2,0,0,0,0,0,0.992395,35.295433,11,1,1.1,0.9],[2817,1,0,-0,0,12.41,0,1.030487,33.829091,380,1,1.1,0.9],[2818,1,0,0,0.135493,29.07062,0,1.085877,-0.824855,380,21,1.2,0.8],[2819,2,0,0,0,0,0,1.031736,41.040722,20,10,1.1,0.9],[2820,1,-0,0,0,0.14,0,1.046339,-4.535747,220,5,1.1,0.9],[2821,1,39.64,9.6,0,1.8,0,1.030407,4.051965,220,5,1.1,0.9],[2822,1,19.32,6.4,0,3.74,0,1.015223,-8.707967,110,12,1.1,0.9],[2823,1,12.41,3.9,0,1.14,0,1.013354,-0.836591,110,19,1.1,0.9],[2824,1,41.8,5.9,0,2.76,0,1.010914,19.579521,154,1,1.1,0.9],[2825,1,188.1,26.8,0,5.85,0,1.033805,-1.24014,154,1,1.1,0.9],[2826,1,-0,0,0,1.66,0,1.029765,-2.314086,150,9,1.1,0.9],[2827,1,0,0,0,0,0,1.031122,31.502598,150,8,1.1,0.9],[2828,2,0,0,0,0,0,1.017638,-6.936102,20,4,1.1,0.9],[2829,1,147.4,-55.9,0,1.12,0,1.01075,-22.689555,220,4,1.1,0.9],[2830,1,-0,0,0,1.83,0,1.040594,-6.46768,150,9,1.1,0.9],[2831,2,0,0,0,0,0,0.989469,40.488685,11.5,1,1.1,0.9],[2832,1,70.18,44.7,0,8.09,0,0.99781,-5.781696,150,9,1.1,0.9],[2833,1,50.26,5.5,0,1.3,0,1.000328,-3.366901,110,18,1.1,0.9],[2834,1,69.78,20.3,0,10.26,0,1.032192,45.944685,110,8,1.1,0.9],[2835,1,61.87,-12.4,0,0.83,0,0.992019,-3.212205,220,6,1.1,0.9],[2836,2,0,0,0,0,0,1.061581,6.921348,20,5,1.1,0.9],[2837,1,-0,-0,0.03986,2.100105,0,1.010638,-8.662097,220,6,1.1,0.9],[2838,2,0,0,0,0,0,1.064384,12.999659,20,5,1.1,0.9],[2839,1,89.5,33.9,0,1.52,0,0.995336,33.541224,220,3,1.1,0.9],[2840,2,0,0,0,0,0,1.027968,24.05088,20,5,1.1,0.9],[2841,2,0,0,0,0,0,1.027968,24.05088,20,5,1.1,0.9],[2842,2,0,0,0,0,0,1.061581,6.921348,20,5,1.1,0.9],[2843,1,-0,-0,0.427339,57.506029,0,1.043628,20.270583,380,3,1.1,0.9],[2844,2,0,0,0,0,0,1.070991,7.604863,20,5,1.1,0.9],[2845,2,0,0,0,0,0,1.064384,12.999659,20,5,1.1,0.9],[2846,1,0,-0,0.121579,0.048816,0,0.988251,-9.325342,220,10,1.1,0.9],[2847,1,25.73,7.3,0,2.82,0,1.024475,10.258345,220,5,1.1,0.9],[2848,1,-0,-0,0.113571,-0.085178,0,1.068587,-12.198559,380,10,1.1,0.9],[2849,1,0,0,0,102.579963,0,1.047582,31.453215,380,5,1.1,0.9],[2850,1,54,29.1,0,204.291522,0,1.079367,-3.384889,380,9,1.1,0.9],[2851,1,-0,-0,0,0.4,0,1.005848,0.866704,150,9,1.1,0.9],[2852,2,0,0,0,0,0,1.013948,12.809021,11,1,1.1,0.9],[2853,1,0,-0,0,0,0,1.097846,65.011121,380,8,1.2,0.8],[2854,1,139.1,60.4,0,1.98,0,0.996972,32.605519,220,3,1.1,0.9],[2855,1,0,-0,0,3.72,0,1.028082,-7.262597,110,22,1.1,0.9],[2856,1,-61.76,-31.85,0,0,0,1.077186,0.891513,27,9,1.1,0.9],[2857,1,54.66,0,0,2.97,0,1.013816,4.686922,220,7,1.1,0.9],[2858,2,0,0,0,0,0,1.044939,29.387061,20,5,1.1,0.9],[2859,1,-40.44,1.5,0,14.2,0,1.014283,-10.876603,220,10,1.1,0.9],[2860,1,82.1,11.7,0,3.76,0,1.006131,12.49776,154,1,1.1,0.9],[2861,1,0,-0,0,0.26,0,0.993839,-3.903185,110,18,1.1,0.9],[2862,1,-0,0,0.039441,0.080559,0,0.999754,-4.31743,110,18,1.1,0.9],[2863,1,302.5,65.1,0,8.87,0,1.035883,9.357223,220,5,1.1,0.9],[2864,1,0,0,0,0,0,0.957345,-9.979812,150,9,1.1,0.9],[2865,1,-0,-0,0,0.85,0,1.011456,-3.024872,110,18,1.1,0.9],[2866,1,41.45,4.9,0,18.43,0,1.029821,11.74799,220,5,1.1,0.9],[2867,1,0,0,0,18.99,0,1.037736,21.469997,220,13,1.1,0.9],[2868,1,0,-0,0,0.34,0,1.088981,9.07002,380,1,1.2,0.8],[2869,1,95.91,-15.4,0,1.51,0,1.020944,-1.99455,220,6,1.1,0.9],[2870,2,0,0,0,0,0,1.030832,-9.752509,20,4,1.1,0.9],[2871,2,0,0,0,0,0,1.044924,29.406092,20,5,1.1,0.9],[2872,1,119,-315.3,0,41.89,0,1.030825,34.272754,380,3,1.1,0.9],[2873,1,0,0,0.29374,2.585217,0,1.027005,1.029856,220,7,1.1,0.9],[2874,1,-0,0,0.039591,0.130409,0,1.005971,11.672077,110,18,1.1,0.9],[2875,1,72.08,21.3,0,7.19,0,1.032338,9.184881,220,5,1.1,0.9],[2876,1,-0,0,0,9.98,0,1.038018,5.797275,220,5,1.1,0.9],[2877,2,0,0,0,0,0,1.029166,13.522836,20,14,1.1,0.9],[2878,1,3.9,1,0,3.81,0,1.038131,4.912288,220,5,1.1,0.9],[2879,1,8.11,2.9,0,0.52,0,0.992496,-1.791255,110,19,1.1,0.9],[2880,2,0,0,0,0,0,1.028088,-13.031645,20,4,1.1,0.9],[2881,2,0,0,0,0,0,1.028088,-13.031645,20,4,1.1,0.9],[2882,1,89.1,2.3,0,1.68,0,0.989155,-22.138997,220,6,1.1,0.9],[2883,1,16.02,4,0,5.56,0,1.048247,-8.989717,220,11,1.1,0.9],[2884,1,-0,-0,0.181549,5.390889,0,1.021395,2.988226,220,18,1.1,0.9],[2885,1,110.9,15.8,0,30.2,0,1.01021,4.316508,400,1,1.1,0.9],[2886,1,90.1,12.7,0,10.61,0,1.006203,33.698504,220,3,1.1,0.9],[2887,1,0,0,0.330327,-0.256921,0,1.071397,40.134574,150,8,1.1,0.9],[2888,1,25.83,9.4,0,0.56,0,1.024582,0.545384,110,19,1.1,0.9],[2889,1,134,19.1,0,1.55,0,1.0227,0.37135,154,1,1.1,0.9],[2890,1,0,-0,0,0.66,0,1.020294,26.013319,220,3,1.1,0.9],[2891,1,153.64,29.2,0,7.65,0,1.001933,0.520394,220,6,1.1,0.9],[2892,1,-0,0,0.575637,1.661442,0,1.034652,32.708036,380,5,1.1,0.9],[2893,1,6.31,3.8,0,0.36,0,1.008604,-3.447075,110,18,1.1,0.9],[2894,2,0,0,0,0,0,1.045516,41.754111,20,10,1.1,0.9],[2895,2,0,0,0,0,0,1.126501,-1.915268,20,9,1.2,0.8],[2896,1,28.83,9.6,0,0.8,0,0.976336,-9.661402,110,21,1.1,0.9],[2897,1,0,0,0,14.4,0,1.036344,43.587167,380,3,1.1,0.9],[2898,1,297.7,258.6,0,65.78,0,1.036237,19.120016,380,6,1.1,0.9],[2899,1,178.4,69.1,0,14.2,0,1.005957,-18.039574,220,6,1.1,0.9],[2900,1,-0,-0,0.32223,108.252095,0,1.0554,5.332672,380,19,1.1,0.9],[2901,2,0,0,0,0,0,1.039232,7.281291,20,6,1.1,0.9],[2902,2,0,0,0,0,0,1.039232,7.281291,20,6,1.1,0.9],[2903,1,3.2,1.7,0,0.05,0,1.023458,8.422084,220,5,1.1,0.9],[2904,1,8.51,3.2,0,0.96,0,1.016396,18.8779,220,5,1.1,0.9],[2905,1,0,0,0,0.74,0,0.969903,-8.40306,150,9,1.1,0.9],[2906,2,0,0,0,0,0,1.026436,2.785646,11,1,1.1,0.9],[2907,1,83.59,21.6,0,25.51,0,1.014613,-26.808033,220,4,1.1,0.9],[2908,1,-0.65,-1.44,0,0.16,0,1.039793,-6.423412,150,9,1.1,0.9],[2909,1,19.22,6.9,0,1.16,0,1.085162,1.341951,110,15,1.1,0.9],[2910,1,29.3,4.2,0,5.26,0,0.996191,18.211728,154,1,1.1,0.9],[2911,1,39.84,24.6,0,13.99,0,1.004491,-12.436802,150,9,1.1,0.9],[2912,2,0,0,0,0,0,1.020176,20.468258,11.5,1,1.1,0.9],[2913,1,0,-0,0.154629,1.135371,0,1.051252,7.897462,380,16,1.1,0.9],[2914,1,0,0,0,5.39,0,1.019441,-3.771239,220,12,1.1,0.9],[2915,1,0,0,0,0,0,0.965144,-10.373275,150,9,1.1,0.9],[2916,1,0,0,0,2.99,0,1.021714,-0.968124,220,1,1.1,0.9],[2917,1,-0,-0,0,0.06,0,1.04687,5.192474,220,7,1.1,0.9],[2918,1,52.66,21.5,0,0.04,0,1.019459,22.105369,150,8,1.1,0.9],[2919,1,0,0,0,7.196658,0,0.981514,20.291106,380,5,1.1,0.9],[2920,1,120.2,20.5,0,19.94,0,0.989503,-3.363256,220,5,1.1,0.9],[2921,1,-0,0,0,1.31,0,1.043272,-18.000164,380,10,1.1,0.9],[2922,1,-0,-0,0,16.08,0,1.111192,0.559337,380,9,1.2,0.8],[2923,1,115.1,23.5,0,3.78,0,1.018011,-30.733354,220,4,1.1,0.9],[2924,1,0,-0,0,0.31,0,0.978502,5.404407,110,18,1.1,0.9],[2925,1,-0.61,-1.33,0,0.43,0,1.054212,-0.245142,110,15,1.1,0.9],[2926,1,108.7,10.3,0.087306,1.402394,0,1.01782,13.626458,220,13,1.1,0.9],[2927,1,14.4,2,0,4.17,0,0.995079,17.378652,154,1,1.1,0.9],[2928,1,98.6,14,0,12.86,0,1.001808,17.707788,154,1,1.1,0.9],[2929,1,19.82,7.3,0,0.25,0,1.008479,-10.420579,110,22,1.1,0.9],[2930,1,0,0,0,0,0,1.043805,-6.740275,150,9,1.1,0.9],[2931,1,50.16,18,0,0.1,0,1.051506,0.116562,110,19,1.1,0.9],[2932,1,1.4,-2,0,5.05,0,1.022012,92.365113,150,1,1.1,0.9],[2933,2,0,0,0,0,0,0.989831,32.095099,6.3,1,1.1,0.9],[2934,2,0,0,0,0,0,1.033975,-14.23689,20,6,1.1,0.9],[2935,1,-0,-0,0,2.88,0,1.040896,75.624353,220,3,1.1,0.9],[2936,1,0,-0,0,149.047157,0,1.026327,21.205564,380,5,1.1,0.9],[2937,1,101.2,2.1,0,38.43,0,1.0563,11.740795,380,5,1.1,0.9],[2938,1,-0,0,0.060224,0.419776,0,1.025389,30.951659,220,14,1.1,0.9],[2939,1,86.9,30.3,0,1.32,0,1.041371,-2.347999,110,15,1.1,0.9],[2940,1,50.56,4.6,0,1.74,0,1.019671,-32.938285,220,4,1.1,0.9],[2941,1,32.54,10.6,0,1.22,0,0.909658,-12.472146,110,21,1.1,0.9],[2942,1,-0,-0,0,0.23,0,0.991779,-19.092039,220,6,1.1,0.9],[2943,1,88.3,2.8,0,5.21,0,1.022404,-12.286706,220,4,1.1,0.9],[2944,1,7,1,0,1.54,0,0.994725,33.286745,154,1,1.1,0.9],[2945,1,10.21,-3.2,0,5.15,0,1.042125,-13.973553,220,4,1.1,0.9],[2946,1,125.1,44,0,6.04,0,0.978089,13.519151,220,5,1.1,0.9],[2947,1,-0,0,0,0.29,0,1.000392,-8.664731,150,9,1.1,0.9],[2948,1,163.7,94.1,0,18.55,0,1.006167,19.203386,380,3,1.1,0.9],[2949,1,30.93,2.8,0,2.11,0,1.030428,-21.332673,220,4,1.1,0.9],[2950,2,0,0,0,0,0,1.006699,27.063644,154,1,1.1,0.9],[2951,1,121.4,20.2,0,16.61,0,1.032138,11.548616,220,5,1.1,0.9],[2952,1,-0,-0,0,6.01,0,1.059984,46.329026,380,14,1.1,0.9],[2953,1,-0,-0,0.096544,0.473456,0,1.04137,33.25698,380,5,1.1,0.9],[2954,1,0,0,0.037641,3.052359,0,1.052423,4.564159,220,18,1.1,0.9],[2955,2,0,0,0,0,0,1.054489,6.09839,20,20,1.1,0.9],[2956,1,-0,0,0.126829,38.306912,0,1.015553,5.973983,380,7,1.1,0.9],[2957,1,199.86,56.93,0,46.83,0,1.030714,4.086976,220,5,1.1,0.9],[2958,1,218.7,-9.1,0,49,0,1.011483,-11.28309,220,5,1.1,0.9],[2959,1,-0,-0,0.019608,2.610392,0,1.016528,-8.99771,220,4,1.1,0.9],[2960,1,110.09,53.32,0,0,0,0.966387,0.261157,110,18,1.1,0.9],[2961,1,-5.64,-2.84,0,34.641229,0,1.021332,21.250094,380,5,1.1,0.9],[2962,1,65.87,31.4,0,3.46,0,1.116078,70.148814,220,3,1.2,0.8],[2963,2,0,0,0,0,0,1.035406,21.74444,20,5,1.1,0.9],[2964,2,0,0,0,0,0,1.036949,12.275543,20,7,1.1,0.9],[2965,1,3.3,313.7,0.705985,162.230901,0,1.018688,-18.692878,380,4,1.1,0.9],[2966,1,54.26,19.5,0,0.05,0,1.016599,6.103548,220,7,1.1,0.9],[2967,1,-0,-0,0.117169,2.552359,0,1.053421,28.464675,380,14,1.1,0.9],[2968,2,0,0,0,0,0,1.03481,9.302046,20,18,1.1,0.9],[2969,2,0,0,0,0,0,1.03481,9.302046,20,18,1.1,0.9],[2970,2,0,0,0,0,0,1.030988,2.394145,20,9,1.1,0.9],[2971,1,-3.7,-8,0,19.02,0,1.01275,1.829725,380,7,1.1,0.9],[2972,1,-0,0,0,5.19,0,1.044543,-2.917968,220,23,1.1,0.9],[2973,2,0,0,0,0,0,1.03481,9.302046,20,18,1.1,0.9],[2974,2,0,0,0,0,0,1.03481,9.302046,20,18,1.1,0.9],[2975,1,-0,0,0,38.32,0,1.006502,23.545534,380,5,1.1,0.9],[2976,2,0,0,0,0,0,1.00657,25.464337,20,24,1.1,0.9],[2977,1,-0,-0,0,3.95,0,0.967193,48.296353,220,3,1.1,0.9],[2978,2,0,0,0,0,0,1.027523,-21.832316,20,6,1.1,0.9],[2979,2,0,0,0,0,0,1.027523,-21.832316,20,6,1.1,0.9],[2980,2,0,0,0,0,0,1.027523,-21.832316,20,6,1.1,0.9],[2981,2,0,0,0,0,0,1.024756,1.450408,20,6,1.1,0.9],[2982,2,0,0,0,0,0,1.024756,1.450408,20,6,1.1,0.9],[2983,1,0,0,0,6.22,0,1.043072,93.88678,380,1,1.1,0.9],[2984,2,0,0,0,0,0,1.024833,-17.429341,20,6,1.1,0.9],[2985,1,-0,-0,0.865147,27.25011,0,1.030141,39.290649,380,2,1.1,0.9],[2986,1,0,-0,0.090774,10.830444,0,1.047584,-0.741816,220,18,1.1,0.9],[2987,1,529.9,23.3,0,57.66,0,1.014067,-13.863803,380,6,1.1,0.9],[2988,1,10.01,3,0,0.84,0,0.92396,-11.623321,110,21,1.1,0.9],[2989,1,12.81,4.4,0,0.47,0,1.008539,3.062301,110,18,1.1,0.9],[2990,2,0,0,0,0,0,1.016588,24.927519,10.5,1,1.1,0.9],[2991,2,0,0,0,0,0,1.032132,-3.910762,20,6,1.1,0.9],[2992,1,60.67,37.6,0,0.92,0,1.012722,-8.876216,150,9,1.1,0.9],[2993,1,-0,0,0.207683,8.945585,0,1.127982,-0.363224,380,9,1.2,0.8],[2994,2,0,0,0,0,0,0.985642,34.609787,11,1,1.1,0.9],[2995,1,5.71,2,0,1.03,0,0.950784,-0.403765,110,18,1.1,0.9],[2996,1,11,3.15,0,0.63,0,0.948638,-1.282439,110,18,1.1,0.9],[2997,1,53.36,7.1,0,6.02,0,1.010472,-18.912844,220,4,1.1,0.9],[2998,1,-0.2,-1,0,0,0,1.018613,25.307234,150,8,1.1,0.9],[2999,1,0,-0,0,3.61,0,0.991684,-11.480713,220,1,1.1,0.9],[3000,1,4,0.6,0,3.46,0,0.996058,20.763579,154,1,1.1,0.9],[3001,1,-0.19,-3.76,0,0,0,1.028103,35.299364,150,8,1.1,0.9],[3002,1,4.4,2.2,0,1.79,0,0.993999,-13.385176,110,22,1.1,0.9],[3003,1,-0,0,0,2.33,0,1.00749,31.832433,154,1,1.1,0.9],[3004,1,19.82,6,0,1.68,0,0.961256,-8.218502,110,21,1.1,0.9],[3005,1,8.07,1.23,0,3.91,0,1.014074,90.565376,150,1,1.1,0.9],[3006,1,-0,0,0,1.81,0,0.993474,-9.319885,150,9,1.1,0.9],[3007,1,92.3,14.6,0,1.14,0,1.013906,-25.46217,220,4,1.1,0.9],[3008,1,30.33,11,0,2.29,0,1.039582,1.171175,110,19,1.1,0.9],[3009,1,79.09,18.7,0,10.8,0,1.028638,7.443496,220,5,1.1,0.9],[3010,1,-0,0,0,56.686515,0,0.99539,20.289767,380,5,1.1,0.9],[3011,1,0,0,0,0,0,1.050792,2.691479,20,2,1.1,0.9],[3012,2,0,0,0,0,0,1.024412,23.818834,20,2,1.1,0.9],[3013,2,0,0,0,0,0,1.041662,8.678673,20,2,1.1,0.9],[3014,1,16.22,4,0,0,0,1.0963,-4.854397,150,9,1.1,0.9],[3015,2,0,0,0,0,0,1.033334,3.429229,20,2,1.1,0.9],[3016,1,8.91,8.9,0,0.58,0,0.954853,-4.912864,110,18,1.1,0.9],[3017,2,0,0,0,0,0,1.014104,26.485556,20,6,1.1,0.9],[3018,1,107.3,14.2,0,20.23,0,1.026992,13.603011,220,5,1.1,0.9],[3019,1,-0,0,0,11.63,0,1.060003,79.42593,380,3,1.1,0.9],[3020,1,0,-0,0,25.72,0,1.053608,28.092308,220,1,1.1,0.9],[3021,2,0,0,0,0,0,1.014104,26.485556,20,6,1.1,0.9],[3022,2,0,0,0,0,0,1.014104,26.485556,20,6,1.1,0.9],[3023,1,78.69,56.7,0,10.47,0,1.001872,0.589968,220,6,1.1,0.9],[3024,1,23.2,3.3,0,3,0,1.005994,30.332283,154,1,1.1,0.9],[3025,1,-0,-0,0,4.52,0,1.019586,29.439072,380,3,1.1,0.9],[3026,1,137.8,64.5,0,18.2,0,1.009419,16.230861,380,3,1.1,0.9],[3027,1,4.69,1.89,0,2.45,0,1.012463,-5.993975,150,9,1.1,0.9],[3028,1,101.5,-18.3,0,8.47,0,1.031926,9.191503,220,5,1.1,0.9],[3029,2,0,0,0,0,0,1.043665,14.930439,20,14,1.1,0.9],[3030,1,-0,-0,0,1.2,0,0.974652,-25.839438,150,10,1.1,0.9],[3031,2,0,0,0,0,0,1.018242,17.423399,20,10,1.1,0.9],[3032,1,20.02,6.8,0.01945,0.80055,0,1.0352,-3.530694,110,19,1.1,0.9],[3033,1,29.4,4.2,0,5.52,0,1.004662,26.192512,154,1,1.1,0.9],[3034,1,-0,0,0,7.63,0,1.033962,21.349108,220,5,1.1,0.9],[3035,1,129.5,38.3,0,5.42,0,0.987509,-15.826529,220,4,1.1,0.9],[3036,1,-0,-0,0,0.44,0,1.041806,4.567962,220,20,1.1,0.9],[3037,1,126.98,12.83,0,9.13,0,1.019828,21.769526,220,13,1.1,0.9],[3038,1,130.9,37.8,0,0.27,0,1.015717,14.479145,220,3,1.1,0.9],[3039,1,6.11,0,0,0.92,0,1.012677,-20.123731,220,4,1.1,0.9],[3040,1,0,-0,0,0.3,0,1.049836,-6.49771,150,9,1.1,0.9],[3041,1,17.62,5.8,0,0.48,0,0.920298,-11.220957,110,21,1.1,0.9],[3042,1,101.9,24.3,0,8.53,0,1.032426,18.042041,220,5,1.1,0.9],[3043,1,439,254.8,0,148.04,0,1.07085,72.829731,380,3,1.1,0.9],[3044,1,0,0,0.338538,-0.263307,0,1.067115,48.55262,380,8,1.1,0.9],[3045,1,0,0,0,116.62,0,0.963367,24.301846,400,1,1.1,0.9],[3046,1,-2.23,-1.27,0,3.64,0,1.027641,-16.751919,220,4,1.1,0.9],[3047,1,-0,0,0.181549,4.450889,0,1.047872,-1.209101,220,18,1.1,0.9],[3048,1,0,-0,0,1.01,0,1.085973,-3.616211,150,9,1.1,0.9],[3049,1,0,0,0.29,13.47,0,1.034082,31.667909,380,2,1.1,0.9],[3050,2,0,0,0,0,0,1.033768,14.596978,20,14,1.1,0.9],[3051,1,6.01,2.2,0,1.91,0,0.977685,10.299801,110,18,1.1,0.9],[3052,1,-0,0,0,3.6,0,1.020565,30.713834,380,3,1.1,0.9],[3053,1,-0,0,0,1.12,0,1.003915,-5.029519,150,9,1.1,0.9],[3054,1,51.96,32.2,0,0.84,0,0.834005,-17.59375,150,9,1.2,0.8],[3055,1,304.2,114.1,0,26.84,0,1.011139,-15.286107,380,6,1.1,0.9],[3056,1,-0,-0,0,1.02,0,1.081964,13.95024,220,5,1.1,0.9],[3057,1,12.21,4.4,0,1.03,0,1.072158,0.502654,110,15,1.1,0.9],[3058,2,0,0,0,0,0,1.021353,-16.057707,20,6,1.1,0.9],[3059,1,0,-0,0,0,0,1.010498,-17.064676,20,4,1.1,0.9],[3060,1,6.61,2.4,0.019921,0.740079,0,1.008604,-1.974044,110,19,1.1,0.9],[3061,2,0,0,0,0,0,1.041842,41.954443,20,3,1.1,0.9],[3062,2,0,0,0,0,0,1.041842,41.954443,20,3,1.1,0.9],[3063,2,0,0,0,0,0,1.05544,46.172493,20,3,1.1,0.9],[3064,1,15.82,9.8,0,4.86,0,1.051779,-6.398929,150,9,1.1,0.9],[3065,2,0,0,0,0,0,1.048637,18.752224,20,5,1.1,0.9],[3066,1,0,-0,0,10.34,0,0.983472,31.050625,400,1,1.1,0.9],[3067,1,20.92,7.7,0,1.21,0,1.042065,14.434339,220,5,1.1,0.9],[3068,2,0,0,0,0,0,1.043939,36.504273,20,5,1.1,0.9],[3069,1,29.93,9.9,0.117792,0.22184,0,1.023764,-3.675899,110,19,1.1,0.9],[3070,1,8.6,-1.48,0,0,0,1.023596,21.694368,150,2,1.1,0.9],[3071,1,120.1,30.5,0,5.26,0,1.0132,-13.74777,220,17,1.1,0.9],[3072,2,0,0,0,0,0,1.023058,6.860658,20,6,1.1,0.9],[3073,1,-0,0,0,1.33,0,1.01869,3.847783,220,1,1.1,0.9],[3074,2,0,0,0,0,0,1.023058,6.860658,20,6,1.1,0.9],[3075,1,37.6,5.4,0,2.24,0,1.030804,-0.760296,154,1,1.1,0.9],[3076,1,114.2,34.4,0,10.29,0,1.019117,-22.580163,220,4,1.1,0.9],[3077,1,396.7,62.8,0,0,0,1.062348,-1.257926,120,20,1.1,0.9],[3078,1,-0,-0,0,0,0,1.002012,13.542185,20,5,1.1,0.9],[3079,1,106.4,24.2,0,0.11,0,1.020527,-4.053254,110,19,1.1,0.9],[3080,1,95.1,35,0.040461,2.159654,0,0.983365,-23.074447,220,6,1.1,0.9],[3081,1,-1397.75,-894.7,0.416616,123.667654,0,1.028955,49.734107,380,3,1.1,0.9],[3082,2,0,0,0,0,0,0.959658,41.263569,10.6,1,1.1,0.9],[3083,1,171.1,49.1,0.058585,15.741415,0,1.068316,1.198768,220,5,1.1,0.9],[3084,1,40.65,13.2,0,1.27,0,1.008605,-6.77169,110,22,1.1,0.9],[3085,1,50.86,-23,0,16.36,0,1.028133,8.275168,220,3,1.1,0.9],[3086,1,-0,-0,0,0.3,0,1.027606,28.817047,220,5,1.1,0.9],[3087,1,-15.8,-2.8,0,7.6,0,1.066871,-5.364063,150,9,1.1,0.9],[3088,1,-0,-0,0,69.27,0,0.948425,51.609641,400,1,1.1,0.9],[3089,1,0,0,0,0.04,0,0.996361,-17.3888,220,10,1.1,0.9],[3090,1,-0,-0,0,32.802252,0,0.989513,14.286196,380,5,1.1,0.9],[3091,1,-0,-0,0,1.29,0,1.00244,-9.914239,150,9,1.1,0.9],[3092,1,0,0,0.056531,4.133469,0,1.054244,8.966818,220,18,1.2,0.8],[3093,2,0,0,0,0,0,1.062094,84.081646,20,3,1.1,0.9],[3094,2,0,0,0,0,0,1.048559,90.431059,20,3,1.1,0.9],[3095,2,0,0,0,0,0,1.050106,73.063142,20,3,1.1,0.9],[3096,2,0,0,0,0,0,1.048559,90.431059,20,3,1.1,0.9],[3097,2,0,0,0,0,0,1.050106,73.063142,20,3,1.1,0.9],[3098,2,0,0,0,0,0,1.050106,73.063142,20,3,1.1,0.9],[3099,1,14.22,6.3,0,0.38,0,1.034913,19.583318,220,5,1.1,0.9],[3100,2,0,0,0,0,0,1.062073,84.08696,20,3,1.1,0.9],[3101,2,0,0,0,0,0,1.062094,84.081646,20,3,1.1,0.9],[3102,1,156.5,31.2,0.536484,34.842734,0,1.02653,21.638239,380,6,1.1,0.9],[3103,2,0,0,0,0,0,1.040259,34.3106,20,5,1.1,0.9],[3104,2,0,0,0,0,0,1.040259,34.3106,20,5,1.1,0.9],[3105,1,-0,0,0,0.18,0,1.015795,22.756039,220,5,1.1,0.9],[3106,1,-14.27,-6.6,0,0.91,0,1.060487,48.408157,380,3,1.1,0.9],[3107,2,0,0,0,0,0,1.023574,3.735821,20,2,1.1,0.9],[3108,2,0,0,0,0,0,1.023574,3.735821,20,2,1.1,0.9],[3109,2,0,0,0,0,0,1.0234,3.527787,20,2,1.1,0.9],[3110,1,0,-0,0,9.9,0,1.026902,3.580533,220,7,1.1,0.9],[3111,2,0,0,0,0,0,1.0234,3.527787,20,2,1.1,0.9],[3112,2,0,0,0,0,0,1.030367,0.220716,20,2,1.1,0.9],[3113,2,0,0,0,0,0,1.030443,-1.752265,20,2,1.1,0.9],[3114,2,0,0,0,0,0,1.00571,1.688469,20,2,1.1,0.9],[3115,1,-19.79,-21.11,0.153249,65.355488,0,1.096855,60.617,380,3,1.2,0.8],[3116,1,-0,-0,0,5.95,0,1.009609,-19.661174,220,4,1.1,0.9],[3117,1,-0,0,0,23.66,0,0.99314,-9.90363,150,9,1.1,0.9],[3118,1,55.46,18.5,0,2.23,0,0.963262,-9.644491,110,21,1.1,0.9],[3119,1,0,0,0,5.14,0,1.035147,65.857496,220,3,1.1,0.9],[3120,1,7.29,-0.73,0,0.73,0,1.034839,0.308162,110,19,1.1,0.9],[3121,2,0,0,0,0,0,1.057682,40.579523,20,3,1.1,0.9],[3122,2,0,0,0,0,0,1.057682,40.579523,20,3,1.1,0.9],[3123,2,0,0,0,0,0,1.050841,90.684517,20,8,1.1,0.9],[3124,2,0,0,0,0,0,1.050841,90.684517,20,8,1.1,0.9],[3125,1,34.14,11.4,0,0.8,0,0.960854,-4.989884,110,18,1.1,0.9],[3126,1,297.2,93.2,0,23.74,0,0.990358,-22.741184,380,6,1.1,0.9],[3127,2,0,0,0,0,0,1.050579,35.320834,20,8,1.1,0.9],[3128,2,0,0,0,0,0,1.045612,86.470349,20,8,1.1,0.9],[3129,1,137.3,-2.8,0,16.39,0,1.005101,0.818924,220,6,1.1,0.9],[3130,2,0,0,0,0,0,1.045612,86.470349,20,8,1.1,0.9],[3131,1,29.03,9.6,0,0.53,0,0.948542,-8.803724,110,21,1.1,0.9],[3132,1,213,39.6,0,20.63,0,1.012469,-22.467823,380,4,1.1,0.9],[3133,1,-0,-0,0.352533,27.156463,0,0.972032,7.622339,380,11,1.1,0.9],[3134,2,0,0,0,0,0,1.055592,83.040122,20,3,1.1,0.9],[3135,2,0,0,0,0,0,1.055592,83.040122,20,3,1.1,0.9],[3136,2,0,0,0,0,0,1.055592,83.040122,20,3,1.1,0.9],[3137,2,0,0,0,0,0,1.055592,83.040122,20,3,1.1,0.9],[3138,1,11.01,3.6,0,0.84,0,0.975876,-11.404679,110,12,1.1,0.9],[3139,2,0,0,0,0,0,1.033768,14.596978,20,14,1.1,0.9],[3140,1,-0,-0,0.177225,2.972313,0,1.013004,-6.672823,150,10,1.1,0.9],[3141,2,0,0,0,0,0,1.03603,78.293887,20,3,1.1,0.9],[3142,2,0,0,0,0,0,1.03603,78.293887,20,3,1.1,0.9],[3143,2,0,0,0,0,0,1.034933,81.348467,20,3,1.1,0.9],[3144,1,17.52,10.4,0.039249,-0.019249,0,0.996071,-7.239259,110,18,1.1,0.9],[3145,2,0,0,0,0,0,1.034547,81.296442,20,3,1.1,0.9],[3146,2,0,0,0,0,0,1.028604,-12.690591,20,4,1.1,0.9],[3147,1,74.98,26.9,0,2.96,0,1.021721,15.54218,220,5,1.1,0.9],[3148,2,0,0,0,0,0,1.017868,-15.794755,20,4,1.1,0.9],[3149,1,6.01,4.1,0,0.19,0,0.964033,-6.241528,110,18,1.1,0.9],[3150,1,-0,-7.5,0,0,0,1.004597,-15.207244,150,9,1.1,0.9],[3151,1,44.55,16.1,0,1.18,0,0.923941,-1.894529,110,19,1.1,0.9],[3152,2,0,0,0,0,0,1.05813,5.10364,20,18,1.1,0.9],[3153,1,60.07,45,0,2.53,0,0.986936,36.296305,220,3,1.1,0.9],[3154,2,0,0,0,0,0,1.041223,4.865379,20,18,1.1,0.9],[3155,1,0,0,0,0.3,0,1.001884,-10.143098,150,9,1.1,0.9],[3156,1,-0,0,0.17315,3.835328,0,1.012113,93.904214,380,1,1.1,0.9],[3157,1,0,0,0,0,0,0.947288,-10.924648,150,9,1.1,0.9],[3158,1,23.7,3.4,0,2.51,0,1.00507,17.0212,154,1,1.1,0.9],[3159,1,-0,-0,0,47.343052,0,1.064147,34.611639,380,13,1.1,0.9],[3160,1,3.9,0.9,0,0.3,0,0.98633,-2.201471,110,18,1.1,0.9],[3161,1,0,-0,0,0.41,0,0.963134,-9.751258,150,9,1.1,0.9],[3162,1,0,-0,0,1.6,0,0.994543,-3.850432,110,21,1.1,0.9],[3163,1,20.32,6.7,0,0.27,0,0.983836,-11.332269,110,12,1.1,0.9],[3164,2,0,0,0,0,0,1.01814,-7.851847,20,4,1.1,0.9],[3165,2,0,0,0,0,0,1.029459,27.896063,20,10,1.1,0.9],[3166,2,0,0,0,0,0,1.014154,-7.89767,20,10,1.1,0.9],[3167,2,0,0,0,0,0,1.022861,4.217398,20,6,1.1,0.9],[3168,2,0,0,0,0,0,1.022861,4.217398,20,6,1.1,0.9],[3169,2,0,0,0,0,0,1.022861,4.217398,20,6,1.1,0.9],[3170,1,0,-0,0,2.67,0,1.065913,74.319622,380,3,1.1,0.9],[3171,1,142.8,19.5,0,10.53,0,1.010695,28.760676,220,3,1.1,0.9],[3172,1,78.79,27.4,0,2.37,0,0.991482,-25.02317,220,6,1.1,0.9],[3173,1,88.7,25.5,0,3.07,0,1.022913,-16.933536,220,4,1.1,0.9],[3174,1,128.7,25.6,0,1.32,0,1.031132,-7.749155,110,1,1.1,0.9],[3175,1,0,0,0,0,0,1.006756,-15.1197,150,9,1.1,0.9],[3176,2,0,0,0,0,0,1.03058,15.553508,20,14,1.1,0.9],[3177,1,143.1,18.9,0,3.42,0,1.020476,55.380688,110,8,1.1,0.9],[3178,2,0,0,0,0,0,0.962508,28.579218,15,1,1.1,0.9],[3179,2,0,0,0,0,0,0.969605,29.504132,19,1,1.1,0.9],[3180,1,-0,0,0,2.91,0,1.051606,16.05419,220,5,1.1,0.9],[3181,1,-0,0,0,1.71,0,1.021283,7.910363,220,5,1.1,0.9],[3182,1,-0,0,0,0.45,0,1.036145,30.869082,220,5,1.1,0.9],[3183,1,0,-0,0.148489,25.143031,0,1.033937,31.845751,380,2,1.1,0.9],[3184,2,0,0,0,0,0,0.993105,34.379244,10.6,1,1.1,0.9],[3185,1,-0,-0,0,1.68,0,1.064935,-7.972259,220,5,1.1,0.9],[3186,2,0,0,0,0,0,1.048808,68.937466,20,3,1.1,0.9],[3187,1,0,0,0.927753,28.525838,0,1.032021,3.020299,380,6,1.1,0.9],[3188,1,63.67,39.5,0,0.38,0,1.06045,-6.223335,150,9,1.1,0.9],[3189,1,125.5,22.5,0,9.17,0,1.024334,-19.631844,220,4,1.1,0.9],[3190,1,13.9,1.9,0,0.62,0,1.009114,34.555955,154,1,1.1,0.9],[3191,1,43.75,16.7,0,2.83,0,1.026175,-15.073177,220,4,1.1,0.9],[3192,1,10.71,17.7,0,10.58,0,1.023187,36.942852,150,8,1.1,0.9],[3193,1,0,-0,0.115814,4.423488,0,1.043327,79.313508,220,3,1.1,0.9],[3194,1,65.77,27.3,0,0.49,0,1.042014,29.50224,220,5,1.1,0.9],[3195,1,0,-0,0,0.57,0,0.969914,7.06577,110,18,1.1,0.9],[3196,1,69.08,24,0,4.79,0,0.99471,-3.303459,220,6,1.1,0.9],[3197,1,66.87,21.8,0,12.3,0,0.996125,26.875266,150,8,1.1,0.9],[3198,1,-0,-0,0,144.15,0,0.966153,37.549398,400,1,1.1,0.9],[3199,1,0,-0,0,2.76,0,1.058579,11.117197,220,5,1.1,0.9],[3200,1,55.6,7.9,0,5.4,0,1.013174,29.812789,154,1,1.1,0.9],[3201,2,0,0,0,0,0,1.034282,8.113127,11,1,1.1,0.9],[3202,1,-0,-0,0,0.24,0,1.039109,-1.110008,150,9,1.1,0.9],[3203,1,33.5,4.8,0,6.37,0,0.989027,33.433286,154,1,1.1,0.9],[3204,1,47.46,11.54,0,14.15,0,0.992836,90.007676,150,1,1.1,0.9],[3205,1,110.3,28.7,0,0.65,0,1.021971,-18.847648,220,4,1.1,0.9],[3206,2,0,0,0,0,0,1.018631,-11.528817,20,4,1.1,0.9],[3207,1,1.8,0.7,0,0.22,0,1.08011,1.741777,110,19,1.2,0.8],[3208,1,162.9,93.6,0.040274,1.169794,0,0.982791,19.076224,220,13,1.1,0.9],[3209,1,-5.15,-16.03,0,0,0,1.040256,43.019104,150,8,1.1,0.9],[3210,2,0,0,0,0,0,1.016876,22.252733,20,6,1.1,0.9],[3211,1,100.7,-4.2,0,1.57,0,1.024174,-20.53005,220,5,1.1,0.9],[3212,1,0,0.01,0.434555,9.815977,0,1.114099,0.152522,380,21,1.2,0.8],[3213,2,0,0,0,0,0,1.016868,22.255371,20,6,1.1,0.9],[3214,2,0,0,0,0,0,1.016876,22.252733,20,6,1.1,0.9],[3215,2,0,0,0,0,0,1.016876,22.252733,20,6,1.1,0.9],[3216,2,0,0,0,0,0,1.016876,22.252733,20,6,1.1,0.9],[3217,2,0,0,0,0,0,1.063297,57.37246,20,3,1.1,0.9],[3218,1,-0,-8,0,0,0,1.001825,-12.546618,150,9,1.1,0.9],[3219,2,0,0,0,0,0,1.016868,22.255371,20,6,1.1,0.9],[3220,2,0,0,0,0,0,1.016868,22.255371,20,6,1.1,0.9],[3221,1,23.03,8.3,0,1.14,0,0.957465,-0.98431,110,19,1.1,0.9],[3222,1,97,18.7,0,21.46,0,1.009445,4.392906,220,7,1.1,0.9],[3223,1,0,-0,0,29.88,0,1.069984,-1.843245,380,1,1.2,0.8],[3224,2,0,0,0,0,0,1.034075,49.875441,20,10,1.1,0.9],[3225,2,0,0,0,0,0,1.034314,-10.021136,20,4,1.1,0.9],[3226,1,-0,0,0,0,0,1.03499,-19.617451,20,5,1.1,0.9],[3227,1,0,0,0,7.75,0,1.002095,34.235111,220,3,1.1,0.9],[3228,2,0,0,0,0,0,1.027518,-17.089784,20,4,1.1,0.9],[3229,1,305.6,207.3,0,52.37,0,1.014562,32.096227,380,3,1.1,0.9],[3230,1,0,-0,0,20.5,0,1.055461,-13.247245,380,4,1.1,0.9],[3231,1,-0,0,0,1.55,0,0.981328,-8.077724,150,9,1.1,0.9],[3232,1,1.9,0.7,0,0.42,0,0.961557,-5.026887,110,19,1.1,0.9],[3233,2,0,0,0,0,0,1.034314,-10.021136,20,4,1.1,0.9],[3234,2,0,0,0,0,0,1.014559,-1.055158,20,18,1.1,0.9],[3235,1,27.9,4,0,2.16,0,0.996619,17.584415,154,1,1.1,0.9],[3236,2,0,0,0,0,0,1.000449,37.338871,13.8,1,1.1,0.9],[3237,1,-0,-0,0,0.39,0,1.025252,2.340914,154,1,1.1,0.9],[3238,1,0,-0,0.385832,0.591127,0,1.040701,35.174448,380,2,1.1,0.9],[3239,1,-0,0,0.197033,22.516441,0,0.985476,31.316276,380,2,1.1,0.9],[3240,1,-0,0,0,2.59,0,1.054736,8.161866,220,1,1.1,0.9],[3241,1,0,0,0,0.33,0,1.068493,1.28496,150,9,1.1,0.9],[3242,1,-0,0,0,0,0,1.03499,-19.617451,20,5,1.1,0.9],[3243,1,73.68,15.4,0,3.73,0,1.012445,4.699137,220,7,1.1,0.9],[3244,1,-0,0,0,26.22,0,1.051753,14.759663,380,1,1.1,0.9],[3245,1,-0,0,0,0,0,1.03499,-19.617451,20,5,1.1,0.9],[3246,1,141.3,32.4,0,7.29,0,1.023718,3.428847,220,5,1.1,0.9],[3247,1,34.04,21.1,0,0,0,0.993427,-9.324273,150,9,1.1,0.9],[3248,2,0,0,0,0,0,1.037973,11.471538,20,14,1.1,0.9],[3249,1,25.33,8.9,0,5.26,0,1.009126,-1.40707,110,18,1.1,0.9],[3250,1,91.9,5.5,0,7.02,0,1.0082,-1.533549,110,18,1.1,0.9],[3251,1,0,0,0.058997,1.431003,0,1.054383,5.160988,220,5,1.1,0.9],[3252,1,-0,-0,0,15.57,0,1.032515,74.532787,380,3,1.1,0.9],[3253,1,-0,-0,0,2.08,0,0.999445,44.319644,154,1,1.1,0.9],[3254,1,73.18,22.2,0,0.32,0,0.982412,-1.783489,110,19,1.1,0.9],[3255,2,0,0,0,0,0,1.058355,41.76159,20,10,1.1,0.9],[3256,1,11.61,5.8,0,0.43,0,1.024264,-3.679291,110,15,1.1,0.9],[3257,1,30.6,4.3,0,7.74,0,1.017591,16.020058,154,1,1.1,0.9],[3258,1,0,0,0,0.75,0,0.986619,-13.452821,110,1,1.1,0.9],[3259,1,1.4,0.5,0,0.63,0,1.023766,-2.523865,110,19,1.1,0.9],[3260,1,50.65,56.5,0,6.86,0,1.045984,36.938005,380,3,1.1,0.9],[3261,1,0,-0,0,3.82,0,1.010819,90.346267,150,1,1.1,0.9],[3262,1,208.88,60.8,0,6.68,0,1.016747,23.522042,220,5,1.1,0.9],[3263,1,-6.7,-7.5,0,1.48,0,1.051248,-5.705729,150,9,1.1,0.9],[3264,1,4.3,1.4,0,1.59,0,0.997223,-9.751241,110,12,1.1,0.9],[3265,2,0,0,0,0,0,1.05787,-5.405768,20,4,1.1,0.9],[3266,1,74.68,46.3,0,4.98,0,1.001352,-15.450636,150,9,1.1,0.9],[3267,1,-0,0,0,15.02,0,1.030691,13.607772,220,7,1.1,0.9],[3268,1,0,0,0.097763,8.512237,0,1.033013,18.139955,220,5,1.1,0.9],[3269,1,13.04,7.4,0,5.33,0,1.028324,-8.261232,150,9,1.1,0.9],[3270,2,0,0,0,0,0,0.98472,-1.315224,20,18,1.1,0.9],[3271,1,-0,-0,0,1.32,0,1.041611,-6.848028,150,9,1.1,0.9],[3272,1,71.88,51.3,0,24.75,0,1.051683,13.028435,380,16,1.1,0.9],[3273,1,15.02,5,0,0.39,0,0.996835,-3.084223,110,21,1.1,0.9],[3274,1,30.83,4.4,0,0.46,0,0.989931,-17.785937,110,22,1.1,0.9],[3275,1,93.2,13.6,0,14.9,0,1.013363,-27.00617,220,4,1.1,0.9],[3276,1,162.7,23.2,0,1.7,0,1.023041,-1.733209,154,1,1.1,0.9],[3277,1,402.1,110.2,0,0,0,1.035066,25.308502,150,2,1.1,0.9],[3278,1,-0,0,0,13.21,0,1.022381,6.286187,220,3,1.1,0.9],[3279,1,82.39,12.3,0,9.02,0,1.014258,-26.848945,220,4,1.1,0.9],[3280,2,0,0,0,0,0,1.041353,7.871779,20,22,1.1,0.9],[3281,1,628.5,91.8,0,19.83,0,0.988563,-22.912606,380,6,1.1,0.9],[3282,2,0,0,0,0,0,1.039025,12.06939,20,6,1.1,0.9],[3283,2,0,0,0,0,0,1.039025,12.06939,20,6,1.1,0.9],[3284,2,0,0,0,0,0,1.039025,12.06939,20,6,1.1,0.9],[3285,1,-0,0,0,7.94,0,1.028692,13.638716,220,5,1.1,0.9],[3286,1,88.7,-0.1,0,2.83,0,1.063544,3.36992,220,5,1.1,0.9],[3287,1,21.22,8.3,0,19.1,0,1.027757,27.328033,150,8,1.1,0.9],[3288,1,-27.25,-9.38,0,18.78,0,1.063031,70.16259,380,3,1.1,0.9],[3289,1,45.75,3.3,0,0.37,0,0.990129,-5.911249,110,3,1.1,0.9],[3290,1,32.04,6.6,0,0.44,0,1.028836,6.244416,220,5,1.1,0.9],[3291,1,-1.8,-12.01,0.290423,159.398781,0,1.064525,50.433275,380,3,1.1,0.9],[3292,2,0,0,0,0,0,1.035771,2.999441,20,14,1.1,0.9],[3293,1,8.41,3,0,1.2,0,0.986524,-6.192619,110,18,1.1,0.9],[3294,2,0,0,0,0,0,0.974759,32.169943,15.75,1,1.1,0.9],[3295,1,0,0,0,0,0,1.049444,-6.481726,150,9,1.1,0.9],[3296,2,0,0,0,0,0,1.041629,38.466941,20,2,1.1,0.9],[3297,2,0,0,0,0,0,1.048358,31.36576,20,5,1.1,0.9],[3298,2,0,0,0,0,0,1.048358,31.36576,20,5,1.1,0.9],[3299,2,0,0,0,0,0,1.048358,31.36576,20,5,1.1,0.9],[3300,1,13.9,1.9,0,0.03,0,1.006064,27.970425,154,1,1.1,0.9],[3301,1,55.46,16.9,0,1.92,0,1.001167,22.914164,220,5,1.1,0.9],[3302,1,-0,-0,0,0,0,1.027866,16.538428,20,5,1.1,0.9],[3303,1,-0,-0,0,0,0,1.027866,16.538428,20,5,1.1,0.9],[3304,1,-0,-0,0,0,0,1.027866,16.538428,20,5,1.1,0.9],[3305,1,-0,-0,0,0,0,1.027866,16.538428,20,5,1.1,0.9],[3306,2,0,0,0,0,0,1.048358,31.36576,20,5,1.1,0.9],[3307,2,0,0,0,0,0,1.048358,31.36576,20,5,1.1,0.9],[3308,2,0,0,0,0,0,1.054031,9.216302,20,5,1.1,0.9],[3309,2,0,0,0,0,0,1.054031,9.216302,20,5,1.1,0.9],[3310,1,39.64,20.9,0,0.65,0,1.029961,20.347416,220,5,1.1,0.9],[3311,1,-0,0,0,0,0,0.992991,15.869625,20,5,1.1,0.9],[3312,1,8.41,2.8,0,0.67,0,1.007186,-12.965964,110,12,1.1,0.9],[3313,1,0,0,0,0,0,0.993675,90.655341,150,1,1.1,0.9],[3314,1,0,-0,0,3.3,0,0.989667,4.466255,220,1,1.1,0.9],[3315,1,0,-0,0,4.16,0,1.009646,18.952981,154,1,1.1,0.9],[3316,1,-0,0,0,0,0,0.992991,15.869625,20,5,1.1,0.9],[3317,1,0,0,0,101.48,0,0.951009,24.174308,400,1,1.1,0.9],[3318,1,24.23,6.6,0,1.05,0,0.998359,-14.319232,110,22,1.1,0.9],[3319,1,114.5,25.2,0,17.57,0,1.03403,4.734221,220,5,1.1,0.9],[3320,1,0,-0,0,0.4,0,1.021206,16.043182,220,5,1.1,0.9],[3321,1,66.77,19.8,0,0,0,1.010822,15.191231,110,24,1.1,0.9],[3322,1,-0,-0,0,28.53,0,1.04126,36.379724,380,1,1.1,0.9],[3323,2,0,0,0,0,0,1.019144,17.562907,20,14,1.1,0.9],[3324,1,-0.2,-1.33,0,0,0,0.990299,27.156239,150,8,1.1,0.9],[3325,2,0,0,0,0,0,1.03955,19.355753,20,5,1.1,0.9],[3326,2,0,0,0,0,0,1.03955,19.355753,20,5,1.1,0.9],[3327,2,0,0,0,0,0,1.039449,19.583781,20,5,1.1,0.9],[3328,2,0,0,0,0,0,1.039449,19.583781,20,5,1.1,0.9],[3329,2,0,0,0,0,0,1.017638,-6.936102,20,4,1.1,0.9],[3330,2,0,0,0,0,0,1.062419,33.93163,20,2,1.1,0.9],[3331,1,0,-0,0,0.5,0,1.012867,-2.151125,380,6,1.1,0.9],[3332,1,27.93,6.4,0,0.89,0,0.967733,-4.938733,110,18,1.1,0.9],[3333,1,0,-0,0,0.35,0,1.079271,0.453859,150,9,1.1,0.9],[3334,2,0,0,0,0,0,1.031677,20.632573,20,5,1.1,0.9],[3335,2,0,0,0,0,0,1.031677,20.632573,20,5,1.1,0.9],[3336,2,0,0,0,0,0,1.031677,20.632573,20,5,1.1,0.9],[3337,2,0,0,0,0,0,1.031677,20.632573,20,5,1.1,0.9],[3338,2,0,0,0,0,0,0.997985,14.815692,20,5,1.1,0.9],[3339,2,0,0,0,0,0,1.031677,20.632573,20,5,1.1,0.9],[3340,1,0,-0,0,0.76,0,1.05284,27.865674,220,1,1.1,0.9],[3341,1,103.4,27,0,1.41,0,1.020439,-0.4141,220,5,1.1,0.9],[3342,1,12.71,4.9,0,0.83,0,0.953092,-6.861044,110,18,1.1,0.9],[3343,2,0,0,0,0,0,1.044129,-4.738961,20,4,1.1,0.9],[3344,2,0,0,0,0,0,1.062747,39.318661,20,8,1.1,0.9],[3345,1,50.36,-36.2,0,1.25,0,1.031794,-20.193093,220,4,1.1,0.9],[3346,1,0,-0,0,0,0,1.013615,22.347716,20,5,1.1,0.9],[3347,1,24.33,15,0,0.31,0,1.01361,-2.270783,150,9,1.1,0.9],[3348,2,0,0,0,0,0,1.02922,2.854759,11,1,1.1,0.9],[3349,1,96.91,13.9,0,3.98,0,1.02814,19.066088,220,5,1.1,0.9],[3350,1,-0,-0,0,3.28,0,1.078042,3.076046,220,5,1.1,0.9],[3351,2,0,0,0,0,0,1.049756,20.130595,20,5,1.1,0.9],[3352,2,0,0,0,0,0,1.035421,27.235973,20,6,1.1,0.9],[3353,1,-0,-0,0,12.77,0,1.054494,82.561024,380,3,1.1,0.9],[3354,1,33.04,5.6,0,14.55,0,1.02386,-15.308152,220,4,1.1,0.9],[3355,1,0,-0,0,426.57,0,1.042858,18.670383,380,6,1.1,0.9],[3356,1,-0,0,0,2.92,0,1.004221,-1.833701,220,21,1.1,0.9],[3357,1,53.3,7.6,0,10.7,0,0.997701,34.849551,154,1,1.1,0.9],[3358,1,-0,-0,0,0.5,0,1.008545,-7.681908,150,9,1.1,0.9],[3359,1,208.24,11.9,0,24.11,0,1.054031,28.07277,220,2,1.1,0.9],[3360,2,0,0,0,0,0,1.024095,1.435812,11,1,1.1,0.9],[3361,2,0,0,0,0,0,1.026025,16.98036,20,14,1.1,0.9],[3362,1,118.4,7.1,0,11.11,0,1.029604,-21.160918,220,4,1.1,0.9],[3363,1,-0,0,0,7.03,0,1.01349,41.769888,150,8,1.1,0.9],[3364,1,84.89,6.1,0.058904,3.850913,0,0.990936,89.584804,150,1,1.1,0.9],[3365,2,0,0,0,0,0,1.060605,43.468335,20,3,1.1,0.9],[3366,2,0,0,0,0,0,1.060605,43.468335,20,3,1.1,0.9],[3367,2,0,0,0,0,0,1.060605,43.468335,20,3,1.1,0.9],[3368,2,0,0,0,0,0,1.060605,43.468335,20,3,1.1,0.9],[3369,2,0,0,0,0,0,1.000957,10.706535,11,1,1.1,0.9],[3370,1,179.4,25.6,0,0.42,0,1.004978,16.730285,154,1,1.1,0.9],[3371,2,0,0,0,0,0,1.002465,24.966083,11,1,1.1,0.9],[3372,1,54.46,11.9,0,3.93,0,1.014893,-23.853656,220,4,1.1,0.9],[3373,1,0,0,0,0,0,0.979844,-8.592076,150,9,1.1,0.9],[3374,1,225.9,50,0.03945,54.16055,0,1.047328,23.171061,380,14,1.1,0.9],[3375,1,52.96,8.2,0,5.68,0,1.014647,-26.875031,220,4,1.1,0.9],[3376,1,-0,-0,0.040027,17.005662,0,1.014113,19.61214,380,5,1.1,0.9],[3377,1,215.5,31.3,0,14.23,0,1.025023,7.688637,220,5,1.1,0.9],[3378,1,16.9,3.85,0,25.09,0,0.993261,-1.484639,220,5,1.1,0.9],[3379,1,-0,0,0,0.81,0,1.010215,-20.850901,220,4,1.1,0.9],[3380,1,-0,-0,0.471697,3.616573,0,1.029748,23.417775,380,6,1.1,0.9],[3381,1,0,-0,0,5.71,0,0.99291,4.092686,220,1,1.1,0.9],[3382,1,-0,-0,0,2.59,0,1.024269,33.869817,220,3,1.1,0.9],[3383,1,37.94,15.4,0,117.402115,0,1.00224,7.728333,380,5,1.1,0.9],[3384,2,0,0,0,0,0,1.015185,-4.986575,20,4,1.1,0.9],[3385,2,0,0,0,0,0,0.988654,21.137466,10,1,1.1,0.9],[3386,1,0,0,0,4.24,0,0.993023,-22.088253,220,6,1.1,0.9],[3387,1,5.5,0.8,0,1.57,0,1.007717,20.315673,154,1,1.1,0.9],[3388,1,-15.92,5.2,0,0.3,0,1.052287,-6.250178,150,9,1.1,0.9],[3389,1,178.5,65.8,0,93.42,0,1.058741,-0.618359,380,20,1.1,0.9],[3390,1,0,-0,0.113993,4.365006,0,1.05585,4.663945,220,19,1.1,0.9],[3391,1,110.7,26.9,0.097905,10.552095,0,1.038039,28.384829,220,5,1.1,0.9],[3392,1,0,-0,0,2.53,0,1.050098,2.549535,154,1,1.1,0.9],[3393,1,-0,-0,0,8.48,0,1.022635,59.948045,380,3,1.1,0.9],[3394,1,0,-0,0,28.65,0,1.015601,-16.259088,380,1,1.1,0.9],[3395,1,-0,-0,0,14.525048,0,0.979972,13.126418,380,5,1.1,0.9],[3396,2,0,0,0,0,0,1.017601,-9.8258,20,10,1.1,0.9],[3397,1,153.3,21.8,0,10,0,1.041041,-0.264253,154,1,1.1,0.9],[3398,1,0,0,0,0,0,1.008563,-8.920839,150,9,1.1,0.9],[3399,1,131.1,18.7,0,6.53,0,1.036457,-1.746896,154,1,1.1,0.9],[3400,1,17.12,3.8,0,1,0,0.990509,-4.575961,110,18,1.1,0.9],[3401,1,101.7,17.6,0,13.14,0,1.027046,14.54611,220,5,1.1,0.9],[3402,1,-41.25,13.5,0,0.48,0,1.047034,-4.588658,150,9,1.1,0.9],[3403,2,0,0,0,0,0,1.017078,-0.332817,20,10,1.1,0.9],[3404,2,0,0,0,0,0,1.024544,18.974877,20,14,1.1,0.9],[3405,1,1.4,0.5,0,0.35,0,1.02403,-2.72839,110,19,1.1,0.9],[3406,1,0,-0,0,2.9,0,1.038025,5.013821,220,5,1.1,0.9],[3407,1,-0,0,0,5.43,0,1.017179,-1.184569,220,1,1.1,0.9],[3408,1,32.94,13,0,4.04,0,1.042118,32.286272,150,8,1.1,0.9],[3409,2,0,0,0,0,0,1.016693,-11.720572,20,4,1.1,0.9],[3410,2,0,0,0,0,0,1.031553,24.597119,20,5,1.1,0.9],[3411,1,52.26,44.2,0.181549,9.190889,0,1.052352,7.80343,220,18,1.1,0.9],[3412,2,0,0,0,0,0,1.031898,-9.317211,20,6,1.1,0.9],[3413,1,0,0,0,9.85,0,1.025829,-8.115294,220,6,1.1,0.9],[3414,2,0,0,0,0,0,1.031898,-9.317211,20,6,1.1,0.9],[3415,2,0,0,0,0,0,1.031898,-9.317211,20,6,1.1,0.9],[3416,2,0,0,0,0,0,1.031898,-9.317211,20,6,1.1,0.9],[3417,1,122.1,16.7,0,27.05,0,1.027663,19.154658,380,3,1.1,0.9],[3418,2,0,0,0,0,0,1.023338,0.199966,20,6,1.1,0.9],[3419,2,0,0,0,0,0,1.023338,0.199966,20,6,1.1,0.9],[3420,1,24.13,8.7,0.083411,0.134843,0,1.037361,0.630863,220,19,1.1,0.9],[3421,1,0.1,1,0,0.06,0,0.987799,33.84916,220,3,1.1,0.9],[3422,1,57.56,24,0,1.01,0,0.993355,-4.276195,220,6,1.1,0.9],[3423,1,-0,0,0,4.02,0,1.014991,-2.708292,220,22,1.1,0.9],[3424,1,55.54,15.06,0,6.28,0,0.974881,5.633736,220,5,1.1,0.9],[3425,1,0,0,0,0.79,0,0.993608,33.340436,220,3,1.1,0.9],[3426,1,20.12,12.5,0,2.83,0,0.980816,-7.972115,150,9,1.1,0.9],[3427,1,173.7,23,0,18.4,0,1.014031,3.520682,220,7,1.1,0.9],[3428,1,20.82,-0,0,0.13,0,1.055428,37.715156,220,5,1.1,0.9],[3429,1,200.5,85,0.454272,18.990368,0,1.060842,81.899171,380,3,1.1,0.9],[3430,1,80.29,28.4,0,8.67,0,1.014486,0.895655,220,20,1.1,0.9],[3431,1,72.4,10.3,0,8.67,0,0.996638,31.225259,154,1,1.1,0.9],[3432,2,0,0,0,0,0,1.01809,15.340169,11,1,1.1,0.9],[3433,1,0,0,0,0.52,0,1.001679,-9.728984,150,9,1.1,0.9],[3434,1,-0,-0,0,0,0,1.039787,-14.573329,20,4,1.1,0.9],[3435,1,3.1,-5.2,0,0.86,0,1.014242,3.601829,110,18,1.1,0.9],[3436,1,69.38,43,0,3.22,0,0.970063,-11.531386,150,9,1.1,0.9],[3437,1,0,-0,0,3.99,0,0.994775,39.043524,154,1,1.1,0.9],[3438,1,-0,0,0,0.16,0,0.970327,-8.450148,150,9,1.1,0.9],[3439,1,0,0,0.094628,0.435372,0,1.050577,5.678636,220,21,1.1,0.9],[3440,1,27.23,8.9,0,0.72,0,0.963419,-11.658198,110,12,1.1,0.9],[3441,1,37.24,5.3,0,14.78,0,1.020428,-20.356315,220,4,1.1,0.9],[3442,1,0,-0,0,0.96,0,0.92804,-9.859715,110,18,1.1,0.9],[3443,1,-0,-0,0,3.79,0,0.997356,34.995095,154,1,1.1,0.9],[3444,1,0,0,0,1.69,0,1.03559,5.45741,220,5,1.1,0.9],[3445,1,117.13,52.4,0,7.51,0,0.987953,-12.008273,150,10,1.1,0.9],[3446,1,30.6,4.3,0,2.82,0,1.031452,-2.009965,154,1,1.1,0.9],[3447,1,64.8,99.1,0,4.28,0,1.046044,37.014055,380,3,1.1,0.9],[3448,1,-0,0,0,91.163618,0,1.061419,31.294242,380,5,1.1,0.9],[3449,1,-0,-0,0,9.14,0,0.996656,89.663571,150,1,1.1,0.9],[3450,1,0,-0,0.237418,13.951937,0,1.024316,-15.494313,220,4,1.1,0.9],[3451,2,0,0,0,0,0,1.032321,27.942406,20,5,1.1,0.9],[3452,1,93.9,51.9,0.120858,3.729285,0,0.994252,33.32759,220,3,1.1,0.9],[3453,1,30.6,4.3,0,7.3,0,0.975542,41.132827,154,1,1.1,0.9],[3454,1,5.51,2,0,1.3,0,1.022093,-1.298193,110,19,1.1,0.9],[3455,1,253.4,57.4,0.039029,5.000971,0,1.036969,8.807607,220,5,1.1,0.9],[3456,2,0,0,0,0,0,1.022332,-0.918362,20,6,1.1,0.9],[3457,1,14.32,5.6,0,88.82,0,1.022727,-22.069659,380,4,1.1,0.9],[3458,1,-0.54,-1,0,0.81,0,1.051628,2.2953,110,15,1.1,0.9],[3459,1,14,1.9,0,1.33,0,0.966758,19.018606,154,1,1.1,0.9],[3460,1,-0,0,0,7.15,0,0.982006,31.373859,220,3,1.1,0.9],[3461,1,70.58,60.4,0.277205,6.192096,0,1.021236,-10.829774,220,4,1.1,0.9],[3462,1,3.4,123.8,0,64.94,0,1.010426,10.003085,380,3,1.1,0.9],[3463,2,0,0,0,0,0,1.063388,34.050037,20,10,1.1,0.9],[3464,1,262.1,13.9,0,10.23,0,1.012147,29.950952,380,3,1.1,0.9],[3465,1,-0,0,0.379958,52.33965,0,1.024265,-24.35039,380,10,1.1,0.9],[3466,1,373.8,55.6,0.039614,6.550386,0,1.025014,6.614618,220,5,1.1,0.9],[3467,1,10.51,1.3,0,0.18,0,0.987196,-9.010973,110,18,1.1,0.9],[3468,2,0,0,0,0,0,1.028283,16.586422,20,14,1.1,0.9],[3469,2,0,0,0,0,0,1.034629,40.948139,20,10,1.1,0.9],[3470,1,523.3,137.2,0,65.61,0,1.006421,-16.70944,380,6,1.1,0.9],[3471,2,0,0,0,0,0,1.060112,4.394131,20,20,1.1,0.9],[3472,1,44.55,16.8,0,2.31,0,1.027981,8.098574,220,5,1.1,0.9],[3473,1,197.4,52.4,0.057873,1.402127,0,1.059962,21.272506,220,5,1.1,0.9],[3474,1,0,0,0,0,0,1.03472,7.897462,20,7,1.1,0.9],[3475,1,119.4,23.6,0.15878,12.06122,0,1.012584,13.76329,220,5,1.1,0.9],[3476,1,-0,0,0.27075,102.13435,0,1.080752,1.771085,380,18,1.2,0.8],[3477,1,0,-0,0,0.47,0,1.069676,18.142683,220,3,1.1,0.9],[3478,1,73.18,23.4,0,0.17,0,0.978974,-1.90048,110,19,1.1,0.9],[3479,1,-0,-0,0,50,0,0.993763,25.0541,150,8,1.1,0.9],[3480,1,68.38,6.2,0.039608,2.410392,0,1.010314,-12.093155,220,4,1.1,0.9],[3481,2,0,0,0,0,0,1.040138,32.45384,20,17,1.1,0.9],[3482,2,0,0,0,0,0,1.00657,25.464337,20,24,1.1,0.9],[3483,1,0,0,0,0.57,0,0.96217,-9.934797,150,9,1.1,0.9],[3484,1,291.2,35.4,0,21.87,0,1.026623,-2.535644,220,5,1.1,0.9],[3485,2,0,0,0,0,0,1.023602,23.130323,20,6,1.1,0.9],[3486,1,0,0,0,2.31,0,1.006606,31.420169,220,3,1.1,0.9],[3487,2,0,0,0,0,0,1.023603,23.127902,20,6,1.1,0.9],[3488,2,0,0,0,0,0,0.975077,24.924484,10.6,1,1.1,0.9],[3489,2,0,0,0,0,0,1.023602,23.130323,20,6,1.1,0.9],[3490,2,0,0,0,0,0,1.023602,23.130323,20,6,1.1,0.9],[3491,2,0,0,0,0,0,1.037557,26.827154,20,5,1.1,0.9],[3492,1,0,-8.6,0,297.94,0,1.036951,-14.261938,380,4,1.1,0.9],[3493,1,-0,0,0,0.64,0,1.036353,8.668859,220,5,1.1,0.9],[3494,2,0,0,0,0,0,1.036517,-13.684117,20,4,1.1,0.9],[3495,2,0,0,0,0,0,1.036517,-13.684117,20,4,1.1,0.9],[3496,2,0,0,0,0,0,1.036517,-13.684117,20,4,1.1,0.9],[3497,1,-0,-0,0,8.66,0,1.027593,45.337586,220,3,1.1,0.9],[3498,1,0,0,0,10.21,0,1.012828,30.519623,380,3,1.1,0.9],[3499,2,0,0,0,0,0,0.998951,38.095582,9,1,1.1,0.9],[3500,1,-0,0,0.254277,1.046433,0,0.982498,31.482622,380,2,1.1,0.9],[3501,1,2.43,0.49,0,0.17,0,0.996236,-3.764714,110,18,1.1,0.9],[3502,1,52.86,13,0,6.04,0,1.050951,24.745156,220,5,1.1,0.9],[3503,1,45.6,142,0,3.17,0,1.023975,33.808211,220,3,1.1,0.9],[3504,1,0,0,0,18.25,0,1.016408,34.721433,380,3,1.1,0.9],[3505,1,-0,-0,0,0.19,0,0.96416,-9.80938,150,9,1.1,0.9],[3506,1,-0,0,1.106166,14.878817,0,1.065819,38.30131,380,5,1.1,0.9],[3507,1,69.7,9.9,0,0.12,0,1.005241,12.365918,154,1,1.1,0.9],[3508,2,0,0,0,0,0,1.01212,1.557585,20,18,1.1,0.9],[3509,1,34.24,16.5,0,0,0,1.071621,58.815915,220,8,1.1,0.9],[3510,1,301.9,-103.2,0,0,0,1.106046,27.40938,150,2,1.2,0.8],[3511,1,20.3,3.7,0,0.06,0,1.00261,29.643643,154,1,1.1,0.9],[3512,1,-0,-0,0,3.62,0,1.043163,0.620392,150,9,1.1,0.9],[3513,1,-0,-0,0,6.96,0,0.977145,43.93916,154,1,1.1,0.9],[3514,1,98.36,-0.47,0,5.44,0,1.032796,24.345595,220,13,1.1,0.9],[3515,2,0,0,0,0,0,1.045647,-10.158279,20,4,1.1,0.9],[3516,1,0,0,0,1.55,0,1.031876,-8.151731,150,9,1.1,0.9],[3517,2,0,0,0,0,0,1.005112,-1.198328,20,18,1.1,0.9],[3518,1,488.7,118.4,0,75.45,0,1.021184,-3.795612,380,6,1.1,0.9],[3519,1,262.5,18.9,0,39.85,0,1.016509,21.315301,380,6,1.1,0.9],[3520,2,0,0,0,0,0,1.046665,36.809947,20,5,1.1,0.9],[3521,2,0,0,0,0,0,1.046665,36.809947,20,5,1.1,0.9],[3522,1,30.74,9.6,0,2.75,0,1.026609,5.560793,220,5,1.1,0.9],[3523,2,0,0,0,0,0,1.046665,36.809947,20,5,1.1,0.9],[3524,2,0,0,0,0,0,1.046665,36.809947,20,5,1.1,0.9],[3525,2,0,0,0,0,0,1.046665,36.809947,20,5,1.1,0.9],[3526,2,0,0,0,0,0,1.046665,36.809947,20,5,1.1,0.9],[3527,1,179.6,3,0.059781,6.140219,0,1.00273,9.696275,220,5,1.1,0.9],[3528,2,0,0,0,0,0,1.031098,31.248826,20,5,1.1,0.9],[3529,2,0,0,0,0,0,1.031098,31.248826,20,5,1.1,0.9],[3530,2,0,0,0,0,0,1.031098,31.248826,20,5,1.1,0.9],[3531,1,-0,0,0,145.98,0,1.019147,-15.161399,380,4,1.1,0.9],[3532,1,6.81,23.8,0.040939,2.299061,0,0.971988,-12.365085,220,10,1.1,0.9],[3533,1,3.3,1.9,0,0.25,0,1.035099,12.647063,110,19,1.1,0.9],[3534,1,-5.22,-3.77,0,0.91,0,1.009,-3.635217,110,18,1.1,0.9],[3535,2,0,0,0,0,0,1.043665,14.930439,20,14,1.1,0.9],[3536,1,0,0,0,32.55,0,1.083932,72.529665,380,3,1.2,0.8],[3537,1,1.5,0.4,0,0.89,0,0.970818,-10.152793,110,18,1.1,0.9],[3538,1,314.65,87.51,0,42.61,0,1.052634,28.316735,380,14,1.1,0.9],[3539,1,-0,0.5,0,1.82,0,0.935866,-7.822814,110,18,1.1,0.9],[3540,1,-0,0,0,11.65,0,1.022458,16.340229,220,5,1.1,0.9],[3541,1,-0,0,0.039385,0.140615,0,1.016192,22.827293,220,5,1.1,0.9],[3542,1,0,-0,0,1.12,0,1.008608,-8.684052,150,9,1.1,0.9],[3543,2,0,0,0,0,0,1.051307,2.565569,20,18,1.1,0.9],[3544,1,0,-0,0,1.31,0,1.023752,-4.194406,150,9,1.1,0.9],[3545,1,103.5,21.7,0,8.88,0,1.004518,-19.968461,220,4,1.1,0.9],[3546,1,76.58,14,0,0,0,0.981021,28.816632,220,3,1.1,0.9],[3547,1,-0,-0,0,8.94,0,1.02717,5.529453,220,5,1.1,0.9],[3548,1,40.44,12.8,0,1.04,0,0.919642,-11.307959,110,21,1.1,0.9],[3549,1,35.04,16,0,12.14,0,1.047536,-3.624886,220,23,1.1,0.9],[3550,1,-0,-0,0,0.21,0,1.036635,21.536239,220,5,1.1,0.9],[3551,2,0,0,0,0,0,1.045549,56.658865,20,10,1.1,0.9],[3552,1,0,0,0,0,0,0.982474,0.471501,150,9,1.1,0.9],[3553,2,0,0,0,0,0,1.048632,39.237883,20,2,1.1,0.9],[3554,1,4.2,0.6,0,4.73,0,0.993719,14.993796,154,1,1.1,0.9],[3555,1,50.96,6.8,0,9.13,0,1.032921,46.915222,110,8,1.1,0.9],[3556,1,-2.65,-1.17,0,65.704714,0,0.99438,26.585157,380,5,1.1,0.9],[3557,2,0,0,0,0,0,1.066429,42.054161,20,5,1.1,0.9],[3558,2,0,0,0,0,0,1.06254,42.153021,20,5,1.1,0.9],[3559,1,-0,-0,0.039181,2.830819,0,1.028344,10.931458,220,5,1.1,0.9],[3560,1,0,-0,0,11.69,0,1.017793,13.597911,220,5,1.1,0.9],[3561,1,-0.21,-1.98,0,0,0,1.009695,30.943238,150,8,1.1,0.9],[3562,1,26.6,3.8,0,6.43,0,1.011684,22.030289,154,1,1.1,0.9],[3563,1,0,0,0,2.43,0,1.021046,-19.851631,220,6,1.1,0.9],[3564,1,2,0.5,0,1.13,0,0.995074,-7.669658,110,18,1.1,0.9],[3565,1,33.5,4.8,0,1.52,0,1.001548,34.654477,154,1,1.1,0.9],[3566,1,79.09,-36.9,0,4.58,0,1.033327,38.101688,380,3,1.1,0.9],[3567,2,0,0,0,0,0,0.992476,33.395862,11,1,1.1,0.9],[3568,1,0,0,0,13.39,0,1.03441,8.755896,220,7,1.1,0.9],[3569,2,0,0,0,0,0,1.056202,-3.897592,20,5,1.1,0.9],[3570,1,0,0,0,0,0,1.025816,-8.26672,20,5,1.1,0.9],[3571,2,0,0,0,0,0,1.043771,22.935303,20,5,1.1,0.9],[3572,1,0,-0,0.176084,1.383916,0,1.03612,30.869394,220,5,1.1,0.9],[3573,1,42.2,6,0,5.22,0,0.994784,23.512593,154,1,1.1,0.9],[3574,1,48.8,6.9,0,3.23,0,0.984061,32.874687,154,1,1.1,0.9],[3575,1,0,0,0,0,0,1.025816,-8.26672,20,5,1.1,0.9],[3576,1,74.18,22.6,0,0.31,0,1.036937,17.554732,220,3,1.1,0.9],[3577,2,0,0,0,0,0,1.035838,-5.172678,20,7,1.1,0.9],[3578,1,0,0,0,0,0,0.99193,25.086276,150,8,1.1,0.9],[3579,1,39.34,-10.7,0,0,0,1.003099,31.233662,150,2,1.1,0.9],[3580,2,0,0,0,0,0,1.054138,25.098015,20,3,1.1,0.9],[3581,1,-0,0,0,59.04,0,1.087145,1.037104,380,19,1.2,0.8],[3582,2,0,0,0,0,0,1.054138,25.098015,20,3,1.1,0.9],[3583,1,127.2,40.8,0,0.2,0,1.021252,4.698139,220,5,1.1,0.9],[3584,1,0,0,0,9.36,0,0.967704,-29.098732,220,10,1.1,0.9],[3585,2,0,0,0,0,0,1.037254,4.793274,20,6,1.1,0.9],[3586,2,0,0,0,0,0,1.037254,4.793274,20,6,1.1,0.9],[3587,2,0,0,0,0,0,1.033975,-14.23689,20,6,1.1,0.9],[3588,2,0,0,0,0,0,1.033975,-14.23689,20,6,1.1,0.9],[3589,1,36.34,3.3,0,2.16,0,1.019797,-29.648677,220,4,1.1,0.9],[3590,1,65.07,40.3,0,5.54,0,1.009359,-12.831934,150,9,1.1,0.9],[3591,1,0,0,0.038998,2.651002,0,1.030391,4.513136,220,7,1.1,0.9],[3592,1,0,-0,0,84.7,0,1.043945,-12.163947,380,22,1.1,0.9],[3593,2,0,0,0,0,0,1.017275,5.427076,11.5,1,1.1,0.9],[3594,1,11.91,3.8,0,0.46,0,0.977983,1.255828,110,18,1.1,0.9],[3595,1,119.2,32.1,0,4.14,0,1.003565,-17.947547,220,4,1.1,0.9],[3596,1,0,0,0,18.62,0,1.015526,5.219003,220,7,1.1,0.9],[3597,1,48.75,16.2,0,0.77,0,0.965234,-12.021644,110,21,1.1,0.9],[3598,1,-14.9,-4.81,0,0.45,0,0.964011,0.683582,110,18,1.1,0.9],[3599,1,0,-0,0,36.17,0,1.037334,-14.082496,380,4,1.1,0.9],[3600,1,41.8,5.9,0,4.74,0,0.979489,33.786715,154,1,1.1,0.9],[3601,1,133.7,10.4,0.039058,3.540942,0,1.015973,11.841244,220,13,1.1,0.9],[3602,1,115.87,29.41,0,7.92,0,1.028369,17.782814,220,5,1.1,0.9],[3603,1,174.1,-519.7,0,54.02,0,1.041768,42.609741,380,3,1.1,0.9],[3604,1,0,0,0,18.83,0,1.010833,-9.547443,380,12,1.1,0.9],[3605,1,0,-0,0,29.79,0,1.033512,60.138665,380,3,1.1,0.9],[3606,1,18.2,2.6,0,1.75,0,1.012302,18.270868,154,1,1.1,0.9],[3607,2,0,0,0,0,0,1.039371,7.907608,20,22,1.1,0.9],[3608,2,0,0,0,0,0,1.029635,34.5439,20,5,1.1,0.9],[3609,1,180.4,71.6,0,81.042938,0,1.013143,25.793225,380,5,1.1,0.9],[3610,2,0,0,0,0,0,1.068762,42.463865,20,3,1.1,0.9],[3611,2,0,0,0,0,0,1.068762,42.463865,20,3,1.1,0.9],[3612,1,-0,-0,0.019731,0.480269,0,0.996474,-3.242785,110,18,1.1,0.9],[3613,1,0,0,0,6.66,0,1.060493,15.281688,220,3,1.1,0.9],[3614,1,-0,-0,0,0,0,1.020596,-16.730831,20,4,1.1,0.9],[3615,1,42.25,12.2,0.149786,10.010142,0,1.021029,-18.0658,220,4,1.1,0.9],[3616,1,-5.29,-1.91,0,42.657632,0,0.984779,17.794275,380,5,1.1,0.9],[3617,2,0,0,0,0,0,1.024499,-3.834468,20,20,1.1,0.9],[3618,1,-0,0,0.058188,3.780311,0,0.993659,32.238381,380,2,1.1,0.9],[3619,2,0,0,0,0,0,1.043657,3.510271,20,2,1.1,0.9],[3620,2,0,0,0,0,0,1.043657,3.510271,20,2,1.1,0.9],[3621,2,0,0,0,0,0,1.030254,1.875231,20,2,1.1,0.9],[3622,1,-0,0,0,0,0,1.001093,-2.661671,20,2,1.1,0.9],[3623,1,33.5,4.8,0,3.47,0,1.003215,16.411463,154,1,1.1,0.9],[3624,1,11.2,1.6,0,3.05,0,0.969701,20.289409,154,1,1.1,0.9],[3625,2,0,0,0,0,0,1.022039,16.134374,20,2,1.1,0.9],[3626,1,18.32,14.1,0,3.12,0,0.997548,-6.641209,150,9,1.1,0.9],[3627,1,238.45,46.86,0,125.534496,0,1.011158,10.497232,380,5,1.1,0.9],[3628,1,59.77,16.7,0,0.64,0,1.04549,24.880973,220,5,1.1,0.9],[3629,1,-10.41,-3.3,0,4.11,0,1.03845,-0.981126,150,9,1.1,0.9],[3630,1,0,0,0,0,0,1.029562,-6.831163,150,9,1.1,0.9],[3631,2,0,0,0,0,0,1.050006,39.688536,20,3,1.1,0.9],[3632,1,77.39,20.7,0,0.46,0,0.990319,-5.145593,110,3,1.1,0.9],[3633,2,0,0,0,0,0,1.024572,-13.995277,20,4,1.1,0.9],[3634,1,1.3,0,0,0.58,0,0.985279,-0.58714,110,18,1.1,0.9],[3635,1,-0,-0,0.108686,4.920557,0,1.063829,73.160942,380,3,1.1,0.9],[3636,1,107,43,0,8.34,0,1.001427,20.99492,220,3,1.1,0.9],[3637,1,0,0,0.28908,8.031674,0,1.064717,0.810879,220,18,1.2,0.8],[3638,1,51.56,2.1,0,0.18,0,1.047953,30.002755,220,5,1.1,0.9],[3639,1,15.12,9.4,0,0.69,0,1.00818,-9.064966,150,9,1.1,0.9],[3640,1,70.28,16.2,0,0.12,0,1.002688,-1.315468,110,18,1.1,0.9],[3641,2,0,0,0,0,0,1.03809,81.248194,20,3,1.1,0.9],[3642,2,0,0,0,0,0,1.03809,81.248194,20,3,1.1,0.9],[3643,1,118.8,39.5,0,2.61,0,1.014073,-16.400343,220,4,1.1,0.9],[3644,2,0,0,0,0,0,1.033768,14.596978,20,14,1.1,0.9],[3645,1,24.33,15,0,2.11,0,0.986182,-8.108772,150,9,1.1,0.9],[3646,2,0,0,0,0,0,1.01964,-10.829105,20,10,1.1,0.9],[3647,2,0,0,0,0,0,1.055981,85.333831,20,3,1.1,0.9],[3648,1,278.35,90.4,0,12.1,0,0.983213,-3.233177,220,6,1.1,0.9],[3649,1,0,0,0.078072,-0.078072,0,1.024836,0.177514,150,9,1.1,0.9],[3650,1,0,-0,0,0,0,1.03285,5.192474,20,14,1.1,0.9],[3651,2,0,0,0,0,0,1.037131,84.517509,20,3,1.1,0.9],[3652,1,72.68,45,0,8.25,0,1.002482,-9.023078,150,9,1.1,0.9],[3653,1,38.44,13.2,0,1.73,0,1.014031,-11.505239,110,22,1.1,0.9],[3654,1,27.33,5,0,0.15,0,0.998271,89.04279,150,1,1.1,0.9],[3655,2,0,0,0,0,0,1.048808,68.937466,20,3,1.1,0.9],[3656,2,0,0,0,0,0,1.037131,84.517509,20,3,1.1,0.9],[3657,1,0,0,0,10.78,0,1.027845,44.66359,380,3,1.1,0.9],[3658,1,0,-0,0,0.23,0,1.071505,-2.602415,110,23,1.1,0.9],[3659,1,-0.6,-0.5,0.039759,1.07012,0,0.987125,-10.738282,110,12,1.1,0.9],[3660,1,-4.88,5.51,0,1.38,0,1.006782,-15.116007,150,9,1.1,0.9],[3661,1,-0,-0,0,3.86,0,1.055822,28.547053,220,1,1.1,0.9],[3662,1,0,0,0.059074,-0.019074,0,1.016459,22.356581,220,5,1.1,0.9],[3663,2,0,0,0,0,0,1.028091,-15.249181,20,10,1.1,0.9],[3664,1,-0,-0,0,0,0,1.014379,-16.62541,20,4,1.1,0.9],[3665,1,-0,-0,0,0,0,1.014379,-16.62541,20,4,1.1,0.9],[3666,1,28.53,11.3,0,6.81,0,1.032339,31.528476,150,8,1.1,0.9],[3667,1,25.77,-36,0,9.85,0,1.048078,39.856974,220,13,1.1,0.9],[3668,1,0,0,0,0,0,1.026038,-10.378066,20,4,1.1,0.9],[3669,1,69.5,9.9,0,98.63,0,0.964668,33.685037,400,1,1.1,0.9],[3670,1,0,-0,0,2.75,0,1.037142,8.484027,220,7,1.1,0.9],[3671,2,0,0,0,0,0,1.038581,90.625252,20,3,1.1,0.9],[3672,2,0,0,0,0,0,1.038581,90.625252,20,3,1.1,0.9],[3673,1,-0,-0,0,0,0,1.014379,-16.62541,20,4,1.1,0.9],[3674,2,0,0,0,0,0,1.021115,-13.977656,20,4,1.1,0.9],[3675,2,0,0,0,0,0,1.025842,-13.216265,20,4,1.1,0.9],[3676,1,17.02,5.9,0,0.52,0,1.007888,-3.514467,110,19,1.1,0.9],[3677,1,6.51,1.4,0,0.54,0,0.987529,-2.60863,110,18,1.1,0.9],[3678,1,1.8,0.7,0,0.59,0,1.029714,0.22642,110,19,1.1,0.9],[3679,1,-88.6,-24.2,0,5.66,0,0.990688,-24.46203,220,10,1.1,0.9],[3680,2,0,0,0,0,0,1.014154,-7.89767,20,10,1.1,0.9],[3681,1,7.71,3.3,0,0.56,0,0.991422,-17.579363,110,22,1.1,0.9],[3682,2,0,0,0,0,0,1.023493,7.689974,6.3,1,1.1,0.9],[3683,2,0,0,0,0,0,1.03058,15.553508,20,14,1.1,0.9],[3684,1,0,-0,0,0.93,0,1.014246,-26.213478,220,4,1.1,0.9],[3685,1,-0,-0,0,1.27,0,0.977248,8.573334,110,18,1.1,0.9],[3686,2,0,0,0,0,0,1.003179,38.552189,13.8,1,1.1,0.9],[3687,1,0,-0,0,68.93,0,1.036572,-17.33246,380,4,1.1,0.9],[3688,1,25.43,7.1,0,0.22,0,0.993874,-4.949615,110,18,1.1,0.9],[3689,1,78.59,21.4,0.10048,1.61952,0,0.986667,-5.290434,110,21,1.1,0.9],[3690,1,42.25,10.6,0.019696,23.820304,0,0.991862,90.288614,150,1,1.1,0.9],[3691,1,-28.96,-8.62,0,3.08,0,1.037397,-18.746774,220,6,1.1,0.9],[3692,1,0,0,0,1.16,0,1.026617,-7.205824,150,9,1.1,0.9],[3693,1,0,0,0.336549,-0.261761,0,1.060844,39.586385,150,8,1.1,0.9],[3694,1,152.18,23.99,0,14.75,0,0.994502,22.334869,220,13,1.1,0.9],[3695,2,0,0,0,0,0,1.047752,29.881973,20,5,1.1,0.9],[3696,2,0,0,0,0,0,1.047752,29.881973,20,5,1.1,0.9],[3697,2,0,0,0,0,0,1.047752,29.881973,20,5,1.1,0.9],[3698,2,0,0,0,0,0,1.047752,29.881973,20,5,1.1,0.9],[3699,2,0,0,0,0,0,1.047752,29.881973,20,5,1.1,0.9],[3700,2,0,0,0,0,0,1.047752,29.881973,20,5,1.1,0.9],[3701,2,0,0,0,0,0,1.047752,29.881973,20,5,1.1,0.9],[3702,1,62.97,17.4,0,0.3,0,1.05008,28.114519,220,5,1.1,0.9],[3703,1,27.05,22.7,0,14.74,0,1.052063,-6.604376,150,9,1.1,0.9],[3704,1,0,0,0,87.06,0,1.018219,-4.488219,380,6,1.1,0.9],[3705,1,-0,0,0,-0.3,0,0.999493,-22.903814,220,6,1.1,0.9],[3706,1,34.34,12.2,0,0.34,0,0.981241,-4.030762,110,19,1.1,0.9],[3707,1,9.51,3.1,0,0.52,0,0.980046,-3.760338,110,19,1.1,0.9],[3708,1,-0,-0,0,1.61,0,0.927075,-12.034628,150,9,1.1,0.9],[3709,1,-15.72,5.2,0,1.02,0,0.966332,-8.051077,150,9,1.1,0.9],[3710,2,0,0,0,0,0,1.023144,-9.538309,20,4,1.1,0.9],[3711,1,2.3,0.8,0,0.59,0,1.028269,-1.177972,110,19,1.1,0.9],[3712,2,0,0,0,0,0,1.027328,-11.116661,20,4,1.1,0.9],[3713,1,13.9,1.9,0,6.37,0,1.001857,35.141479,154,1,1.1,0.9],[3714,2,0,0,0,0,0,1.027328,-11.116661,20,4,1.1,0.9],[3715,1,0,-0,0.1083,35.537525,0,1.074416,-1.545428,380,21,1.2,0.8],[3716,1,-0,-0,0,0.36,0,1.066366,1.241813,150,9,1.1,0.9],[3717,2,0,0,0,0,0,1.020566,-15.965907,20,6,1.1,0.9],[3718,2,0,0,0,0,0,1.020566,-15.965907,20,6,1.1,0.9],[3719,1,39.04,24.2,0,13.22,0,1.02378,-11.347601,150,9,1.1,0.9],[3720,2,0,0,0,0,0,1.020566,-15.965907,20,6,1.1,0.9],[3721,1,235.1,54.6,0.020343,41.409657,0,1.002241,13.029504,220,14,1.1,0.9],[3722,1,0,-0,0.356558,0.802869,0,1.017794,22.007307,380,6,1.1,0.9],[3723,1,-0,-0,0,0.98,0,1.023167,30.670615,220,14,1.1,0.9],[3724,2,0,0,0,0,0,1.052406,15.378216,20,14,1.1,0.9],[3725,1,253.77,84.6,0,20.71,0,1.027461,15.874106,220,5,1.1,0.9],[3726,1,28.13,14.2,0,0.49,0,0.974623,0.373543,110,18,1.1,0.9],[3727,1,-9.51,3.1,0,0.83,0,0.971118,-5.043555,150,9,1.1,0.9],[3728,2,0,0,0,0,0,1.041161,15.301508,20,3,1.1,0.9],[3729,2,0,0,0,0,0,1.041161,15.301508,20,3,1.1,0.9],[3730,1,-0,-0,0,68.01,0,0.994136,2.381519,400,1,1.1,0.9],[3731,1,-0,0,0.039158,1.040842,0,1.025789,37.325871,220,3,1.1,0.9],[3732,1,0,-0,0.690439,2.503402,0,1.056986,40.11833,380,3,1.1,0.9],[3733,1,-0,0,0,2.08,0,1.043418,-6.197364,150,9,1.1,0.9],[3734,1,14.72,5.4,0,0.72,0,1.012816,18.331432,220,5,1.1,0.9],[3735,1,25.63,12.7,0,8.42,0,1.023095,14.051895,220,5,1.1,0.9],[3736,1,48.8,6.9,0,9.44,0,0.991819,41.572318,154,1,1.1,0.9],[3737,1,16.32,3,0.078645,0.171355,0,1.01362,13.891163,220,5,1.1,0.9],[3738,2,0,0,0,0,0,1.024613,34.717073,11,1,1.1,0.9],[3739,1,0,0,0,3.86,0,0.988327,-11.84474,220,1,1.1,0.9],[3740,1,-23.13,-8.4,0,1.01,0,1.048922,-4.155024,110,19,1.1,0.9],[3741,1,0,-0,0,5.09,0,0.998862,-13.022323,150,9,1.1,0.9],[3742,1,187.19,1.8,0,20.47,0,1.016197,16.501286,220,3,1.1,0.9],[3743,1,115.3,-8.8,0,16.22,0,1.074827,17.162744,220,3,1.2,0.8],[3744,1,-0,0,0.176135,2.543221,0,1.031927,36.078435,220,3,1.1,0.9],[3745,1,-0,0,0,11.54,0,1.0605,6.755748,380,1,1.1,0.9],[3746,1,226.8,53.2,0,0,0,0.994397,45.599039,220,3,1.1,0.9],[3747,1,14.92,4.4,0,1.32,0,0.9722,-5.625129,110,18,1.1,0.9],[3748,1,499.8,110.3,0,4.21,0,1.031194,34.071272,220,3,1.1,0.9],[3749,1,-0,-0,0,29.89,0,1.080084,-12.975193,150,9,1.2,0.8],[3750,1,-0,-0,0,31.53,0,0.991611,-11.55884,220,12,1.1,0.9],[3751,1,0,0,0,7.61,0,1.010898,21.592721,220,3,1.1,0.9],[3752,1,-0,-0,0,23.88,0,1.012062,-17.461214,380,6,1.1,0.9],[3753,1,-0,0,0,1.46,0,1.048282,32.763091,150,8,1.1,0.9],[3754,2,0,0,0,0,0,1.04459,35.949142,20,5,1.1,0.9],[3755,1,14.74,14.7,0,7.86,0,1.056035,-6.130078,150,9,1.1,0.9],[3756,1,69.7,9.9,0,2.89,0,0.99107,11.907024,154,1,1.1,0.9],[3757,2,0,0,0,0,0,1.04459,35.949142,20,5,1.1,0.9],[3758,1,-0,0,0,1.01,0,1.001985,28.995572,150,8,1.1,0.9],[3759,1,0,0,0.118268,1.771732,0,0.996863,-6.046226,220,12,1.1,0.9],[3760,1,112.1,16,0,0.89,0,1.035602,1.219734,154,1,1.1,0.9],[3761,1,0,0,0,6.91,0,1.018383,-22.418329,380,4,1.1,0.9],[3762,1,64.4,9.1,0,1.61,0,1.002985,17.450922,154,1,1.1,0.9],[3763,2,0,0,0,0,0,1.048358,31.36576,20,5,1.1,0.9],[3764,1,-0,-0,0.058857,2.061143,0,1.023597,2.686954,220,7,1.1,0.9],[3765,1,9.7,1.4,0,2.74,0,0.991176,37.934917,154,1,1.1,0.9],[3766,1,10.61,3.5,0,1.61,0,1.000539,-8.686801,110,12,1.1,0.9],[3767,1,5.51,2,0,0.8,0,0.975165,-3.346759,110,19,1.1,0.9],[3768,1,0,-0,1.107803,9.437513,0,1.065932,38.264905,380,5,1.1,0.9],[3769,1,-0,-0,0,1.39,0,0.982575,-7.71788,150,9,1.1,0.9],[3770,1,203.1,65.2,0,0.64,0,1.032419,5.391576,220,5,1.1,0.9],[3771,2,0,0,0,0,0,1.002675,8.668171,20,18,1.1,0.9],[3772,1,166.7,87.6,0,60.34,0,1.008525,14.844609,380,3,1.1,0.9],[3773,1,29.93,-4.2,0,1.47,0,1.007386,62.981368,220,3,1.1,0.9],[3774,1,15.12,5.4,0,0.63,0,1.048023,-2.69037,110,15,1.1,0.9],[3775,1,655.8,72.8,0,10.76,0,1.008333,17.437603,380,3,1.1,0.9],[3776,1,29.33,9.6,0,0.6,0,0.954138,-8.142046,110,21,1.1,0.9],[3777,1,-0,0,0,44.86,0,1.006789,-9.025473,380,6,1.1,0.9],[3778,1,42.95,26.6,0,3.89,0,0.859522,-15.937191,150,9,1.2,0.8],[3779,1,98.3,25.9,0,3.37,0,0.995427,-25.228844,220,6,1.1,0.9],[3780,1,33.04,12.1,0,0.55,0,0.984021,-14.70471,110,22,1.1,0.9],[3781,2,0,0,0,0,0,1.045647,-10.158279,20,4,1.1,0.9],[3782,2,0,0,0,0,0,1.045647,-10.158279,20,4,1.1,0.9],[3783,1,45.05,-4.5,0,1.57,0,1.031984,-4.06316,110,23,1.1,0.9],[3784,1,37.6,5.4,0,4.56,0,0.993915,19.983753,154,1,1.1,0.9],[3785,1,-0,0,0,1.72,0,1.03532,20.235996,220,5,1.1,0.9],[3786,1,87.8,492.1,1.132565,159.277787,0,1.056058,-9.799792,380,4,1.1,0.9],[3787,2,0,0,0,0,0,1.045647,-10.158279,20,4,1.1,0.9],[3788,1,0,0,0,6.12,0,1.031603,19.976423,220,5,1.1,0.9],[3789,1,-0,0,0,0.19,0,1.02417,5.104899,220,5,1.1,0.9],[3790,1,37.94,7.5,0,11.89,0,1.028141,7.209486,220,5,1.1,0.9],[3791,1,123.1,3.9,0,59.08,0,1.05732,15.310719,380,16,1.1,0.9],[3792,2,0,0,0,0,0,1.041629,38.466941,20,2,1.1,0.9],[3793,1,70.18,30.5,0,0.48,0,0.994331,27.571319,220,3,1.1,0.9],[3794,1,46.65,15.1,0,9.79,0,1.025166,38.583294,110,8,1.1,0.9],[3795,1,0,0,0.168574,70.609522,0,1.06046,-9.926529,380,22,1.2,0.8],[3796,1,0,-0,0.079037,0.070722,0,1.024926,-4.261057,220,6,1.1,0.9],[3797,2,0,0,0,0,0,0.97953,39.88697,20,1,1.1,0.9],[3798,1,-0,-0,0,0.39,0,0.987713,-4.372476,110,18,1.1,0.9],[3799,1,0.2,0.2,0,0.3,0,1.010942,25.120376,220,3,1.1,0.9],[3800,2,0,0,0,0,0,1.034738,85.578957,20,3,1.1,0.9],[3801,1,32.24,4.8,0,0.85,0,1.018264,-24.474933,220,4,1.1,0.9],[3802,1,71.47,24,0.058852,26.531148,0,1.029199,7.499056,220,5,1.1,0.9],[3803,1,207.1,50.4,0,4.93,0,1.004636,10.522343,220,5,1.1,0.9],[3804,1,0,-0,0,1.38,0,0.987933,33.848491,220,3,1.1,0.9],[3805,1,-0.72,0,0,69.582294,0,1.037622,6.656996,380,5,1.1,0.9],[3806,1,0,0,0,1.28,0,1.024055,78.99349,220,3,1.1,0.9],[3807,1,-10.81,35.4,0.198284,15.121287,0,1.017888,-21.976636,220,4,1.1,0.9],[3808,1,0,-0,0,64.39,0,0.973113,20.532216,400,1,1.1,0.9],[3809,1,-0,-0,0.118987,1.05076,0,1.007265,-3.961623,150,10,1.1,0.9],[3810,2,0,0,0,0,0,1.043637,16.74073,20,5,1.1,0.9],[3811,2,0,0,0,0,0,1.037557,26.827154,20,5,1.1,0.9],[3812,2,0,0,0,0,0,1.037557,26.827154,20,5,1.1,0.9],[3813,1,62.67,7.7,0.039244,5.490567,0,0.990954,87.918132,150,1,1.1,0.9],[3814,2,0,0,0,0,0,0.990319,27.296201,20,5,1.1,0.9],[3815,2,0,0,0,0,0,1.038225,16.178789,20,5,1.1,0.9],[3816,2,0,0,0,0,0,1.038225,16.178789,20,5,1.1,0.9],[3817,1,150,104.3,0,9.21,0,1.002497,5.433967,220,3,1.1,0.9],[3818,1,7.21,4.4,0.236348,9.252891,0,1.052683,-2.999217,150,9,1.1,0.9],[3819,1,-0,0,0,2.73,0,0.987464,34.509556,220,3,1.1,0.9],[3820,2,0,0,0,0,0,1.043637,16.74073,20,5,1.1,0.9],[3821,1,30.6,4.3,0,8.67,0,1.000644,13.734227,154,1,1.1,0.9],[3822,1,70.68,10.7,0,1.24,0,1.014986,-26.081164,220,4,1.1,0.9],[3823,2,0,0,0,0,0,1.046905,39.305577,20,2,1.1,0.9],[3824,1,223.5,48,0,12.74,0,0.9933,-21.265596,380,6,1.1,0.9],[3825,1,20.92,1.1,0,1.18,0,0.998239,-16.359764,110,22,1.1,0.9],[3826,1,16.82,5.5,0,0.11,0,0.998667,-8.872941,110,12,1.1,0.9],[3827,1,303.8,85.4,0,3.63,0,0.953224,-17.045665,220,10,1.1,0.9],[3828,1,13.21,4.4,0,1.17,0,0.959197,-14.465123,110,22,1.1,0.9],[3829,1,-0,0,0,0.12,0,0.966718,-9.612211,150,9,1.1,0.9],[3830,1,0,0,0,11.28,0,1.015509,-13.056484,220,6,1.1,0.9],[3831,1,295.8,90.9,0.0593,5.9207,0,1.052987,3.642006,220,5,1.1,0.9],[3832,1,123.24,23.65,0,6.44,0,1.028263,14.542009,220,5,1.1,0.9],[3833,1,18.72,6.6,0,0.51,0,1.008916,-9.196952,110,22,1.1,0.9],[3834,1,0,-0,0.252685,32.19909,0,1.001521,1.510049,220,19,1.1,0.9],[3835,1,10.61,3.8,0,0.96,0,1.057805,-3.449537,110,19,1.1,0.9],[3836,1,27.93,10.1,0,0.44,0,1.020046,-0.776938,110,19,1.1,0.9],[3837,1,-0,-0,0,100.092366,0,1.023558,-4.113173,380,6,1.1,0.9],[3838,2,0,0,0,0,0,1.004212,-7.923304,20,2,1.1,0.9],[3839,1,-0,0,0,29.87,0,1.081422,65.714745,380,3,1.1,0.9],[3840,1,0,-0,0,0.47,0,0.996192,-6.458913,220,12,1.1,0.9],[3841,1,-0,0,0,23.22,0,0.971137,21.534292,400,1,1.1,0.9],[3842,2,0,0,0,0,0,0.991765,36.62363,6.3,1,1.1,0.9],[3843,1,394.9,45.9,0,19.569841,0,1.002541,-8.381312,380,6,1.1,0.9],[3844,1,-0,-0,0.118846,3.070866,0,1.011328,-24.089806,220,6,1.1,0.9],[3845,2,0,0,0,0,0,1.021005,21.987746,20,14,1.1,0.9],[3846,1,107.4,37.3,0.118459,11.111541,0,1.025029,-15.361499,220,4,1.1,0.9],[3847,1,2,1,0,0.17,0,0.973572,-6.558893,110,21,1.1,0.9],[3848,2,0,0,0,0,0,0.943602,40.868468,10.6,1,1.1,0.9],[3849,1,0,0,0,0,0,0.923452,-12.26721,150,9,1.1,0.9],[3850,1,-0,-0,0,0.45,0,1.044453,29.691902,220,5,1.1,0.9],[3851,1,-0,0,0,0.85,0,1.036804,-4.012085,150,9,1.1,0.9],[3852,1,-5.89,-3.59,0,0.51,0,0.997494,-4.67416,110,18,1.1,0.9],[3853,2,0,0,0,0,0,0.999522,92.907532,20,3,1.1,0.9],[3854,2,0,0,0,0,0,1.015954,3.75914,20,9,1.1,0.9],[3855,1,149.6,21.3,0,2.09,0,1.024245,2.286767,154,1,1.1,0.9],[3856,1,681.5,57.7,0,66.36,0,1.007272,-15.666097,380,6,1.1,0.9],[3857,2,0,0,0,0,0,1.015006,-6.446837,20,4,1.1,0.9],[3858,1,-0,-0,0,0.24,0,1.055068,-6.456273,150,9,1.1,0.9],[3859,1,0,0,0,0.06,0,1.001697,-10.005429,150,9,1.1,0.9],[3860,1,-0,-1.2,0,0.41,0,1.020631,58.183176,110,8,1.1,0.9],[3861,1,83.6,11.9,0,3.51,0,1.011146,4.249813,154,1,1.1,0.9],[3862,1,0,-0,0,3.08,0,1.018959,-11.528438,380,4,1.1,0.9],[3863,1,0,0,0,0,0,1.002114,-15.311194,150,9,1.1,0.9],[3864,1,149.9,-0,0,28.38,0,1.04125,-15.47147,380,4,1.1,0.9],[3865,1,151.7,27.6,0,6.49,0,1.03117,4.253385,220,5,1.1,0.9],[3866,2,0,0,0,0,0,1.032762,-8.550207,20,4,1.1,0.9],[3867,2,0,0,0,0,0,1.032762,-8.550207,20,4,1.1,0.9],[3868,1,-0.2,-4.97,0,0,0,1.021788,34.479059,150,8,1.1,0.9],[3869,1,22.32,4,0,0.45,0,1.025944,-5.850714,110,3,1.1,0.9],[3870,1,117.4,12.1,0,1.14,0,1.005382,32.91492,220,3,1.1,0.9],[3871,1,118,37.8,0,0,0,1.001258,3.503927,110,18,1.1,0.9],[3872,2,0,0,0,0,0,0.972026,38.478023,6.3,1,1.1,0.9],[3873,1,0,0,0,0,0,0.955741,-10.11486,150,9,1.1,0.9],[3874,1,47.75,18.8,0,4.42,0,1.020898,26.410473,150,8,1.1,0.9],[3875,1,189.7,51.99,0,30.21,0,1.004746,-16.601417,380,6,1.1,0.9],[3876,1,349.6,96.7,0.950871,42.896884,0,1.015194,-3.247167,380,6,1.1,0.9],[3877,2,0,0,0,0,0,1.015185,-4.986575,20,4,1.1,0.9],[3878,2,0,0,0,0,0,1.027132,31.963051,20,5,1.1,0.9],[3879,1,96.5,-43,0,0.91,0,1.039223,17.370871,220,3,1.1,0.9],[3880,2,0,0,0,0,0,1.007227,24.551226,11,1,1.1,0.9],[3881,1,104.8,22,0,6.99,0,1.004302,30.940698,220,3,1.1,0.9],[3882,1,-0,0,0,0.27,0,1.022362,13.99707,110,19,1.1,0.9],[3883,1,-0,8.4,0,12.47,0,1.033444,-6.578835,150,9,1.1,0.9],[3884,1,90.5,27.8,0,7.85,0,1.025704,9.945964,220,7,1.1,0.9],[3885,1,0,0,0,0,0,1.031155,-14.651392,20,4,1.1,0.9],[3886,1,-0,0,0,0,0,1.023287,-16.294788,20,4,1.1,0.9],[3887,1,32.04,11,0,0.57,0,1.04812,-1.694954,110,15,1.1,0.9],[3888,1,48.8,6.9,0,5.48,0,1.007881,34.678063,154,1,1.1,0.9],[3889,1,-0,-0,0.098631,1.841369,0,1.010373,12.216216,220,5,1.1,0.9],[3890,1,13.02,14.2,0,15.78,0,1.021497,43.08635,150,8,1.1,0.9],[3891,1,0,0,0,10.022192,0,0.924209,5.916211,380,5,1.1,0.9],[3892,1,-0,0,0,56.39,0,1.023447,33.261963,380,8,1.1,0.9],[3893,2,0,0,0,0,0,1.025595,-10.129182,20,4,1.1,0.9],[3894,2,0,0,0,0,0,1.030843,4.085708,6.3,1,1.1,0.9],[3895,1,151.2,81.3,0,50.19,0,1.02364,36.454073,380,3,1.1,0.9],[3896,1,43.35,26.9,0.078763,7.571237,0,1.022852,-10.893,150,9,1.1,0.9],[3897,1,-0,-0,0,4.68,0,1.021979,42.562188,380,3,1.1,0.9],[3898,1,32.54,11.7,0,1.02,0,1.031562,0.150715,110,15,1.1,0.9],[3899,2,0,0,0,0,0,1.029166,13.522836,20,14,1.1,0.9],[3900,1,-0.13,-1,0,0,0,1.071255,58.769096,220,8,1.1,0.9],[3901,1,26.63,-1.3,0.058336,1.721664,0,1.025753,-6.323962,110,1,1.1,0.9],[3902,1,0,-0,0,30.05,0,1.025331,0.441862,220,21,1.1,0.9],[3903,2,0,0,0,0,0,0.988537,92.030569,20,3,1.1,0.9],[3904,2,0,0,0,0,0,1.054388,47.373035,20,3,1.1,0.9],[3905,1,0.1,152.7,0,233.41,0,1.013951,-16.487085,380,4,1.1,0.9],[3906,2,0,0,0,0,0,1.019357,22.943488,20,5,1.1,0.9],[3907,2,0,0,0,0,0,1.019357,22.943488,20,5,1.1,0.9],[3908,2,0,0,0,0,0,1.019357,22.943488,20,5,1.1,0.9],[3909,2,0,0,0,0,0,1.019357,22.943488,20,5,1.1,0.9],[3910,2,0,0,0,0,0,1.019357,22.943488,20,5,1.1,0.9],[3911,2,0,0,0,0,0,1.019357,22.943488,20,5,1.1,0.9],[3912,2,0,0,0,0,0,1.034597,19.022639,20,6,1.1,0.9],[3913,2,0,0,0,0,0,1.008149,95.140553,20,3,1.1,0.9],[3914,2,0,0,0,0,0,1.054388,47.373035,20,3,1.1,0.9],[3915,2,0,0,0,0,0,1.042317,14.274354,20,14,1.1,0.9],[3916,2,0,0,0,0,0,1.028994,35.401004,20,5,1.1,0.9],[3917,1,85.59,20.72,0,142.79,0,1.014686,19.975313,380,5,1.1,0.9],[3918,1,36.19,10.75,0,0.58,0,0.976747,2.601981,110,19,1.1,0.9],[3919,1,-61.67,-0.9,0,12.33,0,0.977157,-20.730202,150,10,1.1,0.9],[3920,1,29.5,4.3,0,21.5,0,1.019428,17.336764,154,1,1.1,0.9],[3921,1,-0,-0,0.173354,13.795539,0,1.039625,75.551848,220,3,1.1,0.9],[3922,2,0,0,0,0,0,1.064335,2.396339,20,20,1.1,0.9],[3923,1,-0,-0,0.12635,9.466325,0,1.105017,-0.734092,380,21,1.2,0.8],[3924,1,-0,0,0,0,0,0.995921,-9.125342,150,9,1.1,0.9],[3925,1,-0,-0,0,4.52,0,0.967568,-8.292964,220,12,1.1,0.9],[3926,2,0,0,0,0,0,0.984593,34.337885,15.75,1,1.1,0.9],[3927,1,0,-0,0,0.6,0,0.975764,-8.269344,150,9,1.1,0.9],[3928,1,36.24,5.7,0,15.06,0,1.013428,-26.985431,220,4,1.1,0.9],[3929,2,0,0,0,0,0,0.995077,34.268512,11,1,1.1,0.9],[3930,1,148.5,21.2,0,1.26,0,1.017816,14.353588,154,1,1.1,0.9],[3931,1,0,0,0,0,0,1.057526,-6.024854,150,9,1.1,0.9],[3932,1,0,0,0.038726,11.471274,0,1.040088,77.795929,220,3,1.1,0.9],[3933,1,-9.82,-3.4,0,0.21,0,1.01076,-0.654704,110,18,1.1,0.9],[3934,2,0,0,0,0,0,0.997643,-5.902274,20,2,1.1,0.9],[3935,1,0,0,0,56.27,0,1.029049,23.334025,150,8,1.1,0.9],[3936,1,27.9,4,0,2.58,0,1.013604,14.122748,154,1,1.1,0.9],[3937,1,-11.77,-3.81,0,0.23,0,1.015977,-2.619697,110,18,1.1,0.9],[3938,1,65.47,26.7,0,18.6,0,1.025102,22.870461,150,8,1.1,0.9],[3939,2,0,0,0,0,0,0.980209,32.361809,15.75,1,1.1,0.9],[3940,1,55.56,26.5,0,1.09,0,0.989944,-2.693359,220,5,1.1,0.9],[3941,1,118.4,16.9,0,41.52,0,1.046885,2.545883,154,1,1.2,0.8],[3942,1,34.54,8.6,0,5.05,0,1.031813,8.024995,220,5,1.1,0.9],[3943,2,0,0,0,0,0,1.046877,41.968115,20,10,1.1,0.9],[3944,1,12.21,1,0,0.96,0,0.983686,-5.932747,110,18,1.1,0.9],[3945,1,-0.63,-1.17,0,1.92,0,0.940212,-11.535774,150,9,1.1,0.9],[3946,1,0,0,0,3.72,0,1.039621,15.763593,220,5,1.1,0.9],[3947,2,0,0,0,0,0,1.058835,5.385711,20,20,1.1,0.9],[3948,2,0,0,0,0,0,0.9646,54.13357,11,1,1.1,0.9],[3949,1,159.3,13.5,0,62.36,0,1.016389,18.498708,380,6,1.1,0.9],[3950,1,9.21,6.6,0.059997,0.120003,0,0.994916,-0.136436,110,19,1.1,0.9],[3951,1,20.12,7.6,0,0.89,0,1.032756,21.238112,220,5,1.1,0.9],[3952,1,263.3,21.9,0.933649,45.680861,0,1.039539,40.11205,380,13,1.1,0.9],[3953,1,90.4,13.8,0,0.35,0,1.051684,27.644505,220,1,1.1,0.9],[3954,1,64.87,25.6,0,14.89,0,1.027371,31.740459,150,8,1.1,0.9],[3955,1,8.51,2.8,0,1.35,0,1.002954,-7.59108,110,12,1.1,0.9],[3956,1,59.9,8.5,0,1.27,0,0.993705,27.251449,154,1,1.1,0.9],[3957,1,16.52,6,0,0.55,0,1.014973,-3.123764,110,19,1.1,0.9],[3958,1,0.9,49.1,0.530904,186.067075,0,1.020294,-21.912903,380,4,1.1,0.9],[3959,1,40.5,5.7,0,4.13,0,0.973285,31.740546,154,1,1.1,0.9],[3960,1,142.2,33.7,0,6.58,0,1.005221,50.42174,220,3,1.1,0.9],[3961,1,136.6,29,0,2.05,0,1.019851,10.317448,220,5,1.1,0.9],[3962,2,0,0,0,0,0,1.127961,6.657565,20,9,1.2,0.8],[3963,1,0,0,0,0.47,0,0.983047,-6.236385,110,18,1.1,0.9],[3964,1,34.9,5,0,2.1,0,0.992968,17.488668,154,1,1.1,0.9],[3965,1,98.6,28.3,0,4.76,0,1.048896,58.644273,220,8,1.1,0.9],[3966,1,85.39,14.3,0,0.35,0,1.037509,21.307632,220,5,1.1,0.9],[3967,1,57.21,-7.12,0,6.86,0,1.045866,32.653982,220,13,1.1,0.9],[3968,2,0,0,0,0,0,0.988831,38.418014,10.5,1,1.1,0.9],[3969,1,103.1,3.1,0,61.7,0,1.050617,-2.825003,380,11,1.1,0.9],[3970,1,4.7,1.8,0,0.17,0,0.96994,7.065764,110,18,1.1,0.9],[3971,2,0,0,0,0,0,1.019231,22.327173,20,24,1.1,0.9],[3972,1,1.5,0.3,0,0.47,0,0.996945,-3.705224,110,18,1.1,0.9],[3973,1,0,-0,0,56.49,0,0.992697,22.713113,400,1,1.1,0.9],[3974,1,16.76,-0.51,0,0.35,0,1.021843,-3.697729,110,19,1.1,0.9],[3975,1,26.63,7.6,0,0.1,0,1.045434,6.466231,110,18,1.1,0.9],[3976,1,0,0,0,0,0,1.008172,-8.50998,150,9,1.1,0.9],[3977,1,35.34,21.9,0,3.03,0,0.940462,-11.519394,150,9,1.1,0.9],[3978,1,2.9,0.8,0,0.68,0,0.971768,-4.92158,110,18,1.1,0.9],[3979,1,-9.41,3.1,0,0.87,0,0.997595,-6.3622,150,9,1.1,0.9],[3980,1,-28.13,-0.81,0,0.1,0,1.058636,17.902405,220,5,1.1,0.9],[3981,1,0,-0,0,14.23,0,1.032156,4.284671,220,5,1.1,0.9],[3982,1,0.3,1.3,0,0.28,0,1.002071,34.234835,220,3,1.1,0.9],[3983,1,189.4,25.8,0,3.62,0,1.026894,-22.417254,220,4,1.1,0.9],[3984,2,0,0,0,0,0,1.028414,-6.287287,20,4,1.1,0.9],[3985,1,0,0,0,1.77,0,0.993185,32.487862,220,3,1.1,0.9],[3986,1,129.5,26,0,0,0,0.999796,46.140349,220,3,1.1,0.9],[3987,1,0,0,0,0,0,1.0014,-12.664749,150,9,1.1,0.9],[3988,1,55.16,19.8,0,135.46,0,1.081845,64.335223,380,3,1.1,0.9],[3989,1,0,0,0,0.87,0,0.976827,-2.952988,110,19,1.1,0.9],[3990,2,0,0,0,0,0,1.014542,2.91424,20,18,1.1,0.9],[3991,1,3,0.1,0,0.42,0,0.978995,-5.776233,110,18,1.1,0.9],[3992,1,54.56,16.7,0,0.91,0,0.983142,-2.827838,110,18,1.1,0.9],[3993,1,16.7,2.4,0,2.21,0,1.009288,12.462553,154,1,1.1,0.9],[3994,1,0,0,0,0.39,0,1.032143,11.548575,220,5,1.1,0.9],[3995,1,0,-0,0,1.94,0,1.044996,-3.065495,220,5,1.1,0.9],[3996,1,100.7,17.5,0,6.54,0,1.021209,34.440022,150,8,1.1,0.9],[3997,2,0,0,0,0,0,1.033735,-14.68008,20,4,1.1,0.9],[3998,1,274.1,69.3,0.098089,7.591911,0,1.027268,24.902116,220,5,1.1,0.9],[3999,1,8.91,2.7,0,1.01,0,0.991303,-5.167444,110,18,1.1,0.9],[4000,2,0,0,0,0,0,1.038747,-8.642337,20,4,1.1,0.9],[4001,1,10.11,3.7,0,0.52,0,0.982862,-1.448349,110,19,1.1,0.9],[4002,1,-0,0,0.078843,-0.028843,0,1.04374,17.148861,220,5,1.1,0.9],[4003,1,1,128,0.717304,71.222097,0,1.016745,-21.316913,380,4,1.1,0.9],[4004,2,0,0,0,0,0,1.043665,14.930439,20,14,1.1,0.9],[4005,1,0,-0,0,12.17,0,1.027589,5.680135,220,5,1.1,0.9],[4006,1,24.63,8.1,0,0.93,0,0.966005,-6.185631,110,21,1.1,0.9],[4007,1,69.08,68,0,2.93,0,0.99605,-7.338816,220,6,1.1,0.9],[4008,1,31.33,9.6,0,1.86,0,1.022605,43.459728,110,8,1.1,0.9],[4009,2,0,0,0,0,0,1.016106,0.556804,11,1,1.1,0.9],[4010,1,390.8,79.5,0,20.79,0,1.025555,-13.384562,380,6,1.1,0.9],[4011,2,0,0,0,0,0,1.045295,35.245517,20,5,1.1,0.9],[4012,1,0,0,0,0.39,0,1.034685,29.873888,220,5,1.1,0.9],[4013,2,0,0,0,0,0,1.024096,61.613978,20,10,1.1,0.9],[4014,1,327.4,125.3,0,34.36,0,1.048336,10.601474,380,16,1.1,0.9],[4015,1,72,10.3,0,5.5,0,1.00785,17.28578,154,1,1.1,0.9],[4016,1,27.53,11,0,2.49,0,0.94325,-17.454758,110,22,1.1,0.9],[4017,1,0,0,0,5.37,0,1.02334,36.751236,154,1,1.1,0.9],[4018,1,6.91,2.3,0,0.74,0,0.987618,-10.736749,110,12,1.1,0.9],[4019,1,97,18.6,0,1.25,0,1.017989,42.299548,150,8,1.1,0.9],[4020,2,0,0,0,0,0,1.035469,23.613483,20,5,1.1,0.9],[4021,2,0,0,0,0,0,1.035469,23.613483,20,5,1.1,0.9],[4022,2,0,0,0,0,0,1.048029,9.440891,20,5,1.1,0.9],[4023,1,32.94,11.8,0,0.83,0,1.021457,0.097153,110,19,1.1,0.9],[4024,2,0,0,0,0,0,1.049669,23.260983,20,5,1.1,0.9],[4025,2,0,0,0,0,0,1.049669,23.260983,20,5,1.1,0.9],[4026,2,0,0,0,0,0,1.045658,29.191718,20,5,1.1,0.9],[4027,2,0,0,0,0,0,1.045658,29.191718,20,5,1.1,0.9],[4028,1,-0,0,0,0,0,1.047384,5.160988,20,5,1.1,0.9],[4029,1,-0,0,0,0,0,1.047384,5.160988,20,5,1.1,0.9],[4030,1,205.8,66.8,0,3.65,0,1.044254,35.795297,380,3,1.1,0.9],[4031,1,0,-0,1.139177,12.19252,0,1.053588,30.508882,380,5,1.1,0.9],[4032,1,-0,0,0,0.25,0,0.995355,0.982197,150,9,1.1,0.9],[4033,1,-0,0,0.040549,-0.040549,0,0.976468,-19.018776,150,10,1.1,0.9],[4034,1,76.6,10.9,0,2.96,0,1.019562,6.13255,154,1,1.1,0.9],[4035,1,22.02,2.2,0,2.4,0,1.01212,-14.62095,110,22,1.1,0.9],[4036,1,0,0,0,1.28,0,0.994207,-7.173177,150,9,1.1,0.9],[4037,1,81.19,31.4,0,2.04,0,0.978444,-23.811182,220,6,1.1,0.9],[4038,1,0,-0,0.0785,7.691125,0,1.017934,-20.325334,220,6,1.1,0.9],[4039,2,0,0,0,0,0,1.040404,13.619935,20,5,1.1,0.9],[4040,2,0,0,0,0,0,1.040404,13.619935,20,5,1.1,0.9],[4041,2,0,0,0,0,0,1.066829,5.050047,20,5,1.1,0.9],[4042,2,0,0,0,0,0,1.040404,13.619935,20,5,1.1,0.9],[4043,2,0,0,0,0,0,1.048055,45.108406,20,3,1.1,0.9],[4044,2,0,0,0,0,0,1.048055,45.108406,20,3,1.1,0.9],[4045,2,0,0,0,0,0,1.022502,19.424113,20,5,1.1,0.9],[4046,1,-0,-0,0,31.79,0,1.037914,-10.199077,150,9,1.1,0.9],[4047,2,0,0,0,0,0,1.048211,53.23324,20,3,1.1,0.9],[4048,2,0,0,0,0,0,1.049221,26.031718,20,5,1.1,0.9],[4049,2,0,0,0,0,0,1.041409,32.91812,20,3,1.1,0.9],[4050,1,0,-0,0,8.74,0,0.980747,40.789038,154,1,1.1,0.9],[4051,1,8.91,4.9,0,4.58,0,1.02423,25.85169,220,13,1.1,0.9],[4052,2,0,0,0,0,0,1.001216,-0.162465,20,18,1.1,0.9],[4053,2,0,0,0,0,0,1.035102,5.926523,20,6,1.1,0.9],[4054,2,0,0,0,0,0,1.035102,5.926523,20,6,1.1,0.9],[4055,1,166.7,87.6,0,4.22,0,1.029081,8.308248,220,3,1.1,0.9],[4056,2,0,0,0,0,0,1.035102,5.926523,20,6,1.1,0.9],[4057,2,0,0,0,0,0,1.028397,-15.822938,20,6,1.1,0.9],[4058,2,0,0,0,0,0,1.028397,-15.822938,20,6,1.1,0.9],[4059,2,0,0,0,0,0,1.028397,-15.822938,20,6,1.1,0.9],[4060,2,0,0,0,0,0,1.028397,-15.822938,20,6,1.1,0.9],[4061,2,0,0,0,0,0,1.028397,-15.822938,20,6,1.1,0.9],[4062,2,0,0,0,0,0,1.028397,-15.822938,20,6,1.1,0.9],[4063,2,0,0,0,0,0,1.035771,2.999441,20,14,1.1,0.9],[4064,1,46.55,9.1,0,0.68,0,0.95793,-5.946482,110,18,1.1,0.9],[4065,1,7.41,2.7,0,0.56,0,1.059908,0.316663,110,19,1.1,0.9],[4066,2,0,0,0,0,0,1.013219,-5.540854,20,4,1.1,0.9],[4067,2,0,0,0,0,0,1.013219,-5.540854,20,4,1.1,0.9],[4068,2,0,0,0,0,0,1.013219,-5.540854,20,4,1.1,0.9],[4069,2,0,0,0,0,0,1.013219,-5.540854,20,4,1.1,0.9],[4070,1,3.8,1.3,0,0.11,0,0.974324,5.178453,110,18,1.1,0.9],[4071,1,75.08,4,0.693752,69.270779,0,1.038223,21.742293,380,13,1.1,0.9],[4072,1,31.28,5.34,0,8.75,0,0.992435,89.610855,150,1,1.1,0.9],[4073,1,0,0,0,21.27,0,0.978133,-14.543133,150,9,1.1,0.9],[4074,2,0,0,0,0,0,1.027264,14.46311,20,14,1.1,0.9],[4075,1,0,-0,0.038874,12.290844,0,1.017898,93.587736,150,1,1.1,0.9],[4076,1,330.9,51.9,0,0,0,1.082295,2.293173,120,20,1.2,0.8],[4077,1,0,-0,0.057699,0.382301,0,1.080027,3.379229,220,5,1.1,0.9],[4078,1,-0,0,0.020032,0.069968,0,1.02787,23.027691,220,5,1.1,0.9],[4079,1,25.13,15.6,0,0.04,0,0.979844,-8.592076,150,9,1.1,0.9],[4080,1,179,50.5,0,3.08,0,1.008626,-19.001337,220,4,1.1,0.9],[4081,1,21.22,5.3,0,1.25,0,0.985866,-4.420012,110,18,1.1,0.9],[4082,1,42.25,4.4,0,9.58843,0,0.934743,6.163013,220,16,1.1,0.9],[4083,2,0,0,0,0,0,1.023361,29.828652,20,5,1.1,0.9],[4084,2,0,0,0,0,0,1.023418,29.920304,20,5,1.1,0.9],[4085,2,0,0,0,0,0,1.009821,29.021748,6.3,1,1.1,0.9],[4086,1,40.14,8.8,0,0.82,0,1.054801,25.441411,220,5,1.1,0.9],[4087,2,0,0,0,0,0,1.023418,29.920304,20,5,1.1,0.9],[4088,1,453.23,139.16,0,25.584498,0,0.992612,23.761381,380,5,1.1,0.9],[4089,1,-0,0,0,70.11,0,1.009928,-15.578396,380,4,1.1,0.9],[4090,1,-0,-0,0,4.76,0,1.028835,11.150593,220,5,1.1,0.9],[4091,1,0,0,0,0.3,0,1.020153,-7.766804,150,9,1.1,0.9],[4092,1,0.2,77.4,0.112312,70.516407,0,1.068646,82.428858,220,3,1.2,0.8],[4093,1,-0,0,0.080375,-0.060375,0,0.991175,-8.351367,150,10,1.1,0.9],[4094,1,-12.33,-2.65,0,69.323028,0,1.038965,18.786912,380,5,1.1,0.9],[4095,1,-0,0,0.234854,45.08542,0,1.081382,4.111262,380,21,1.2,0.8],[4096,1,7.11,4.4,0,0.97,0,0.975223,-5.552476,150,9,1.1,0.9],[4097,1,4.2,1.1,0,0.73,0,0.979572,1.145757,110,18,1.1,0.9],[4098,1,-0,0,0,0.54,0,1.029964,-7.491249,150,9,1.1,0.9],[4099,1,192.3,84.6,0,38.41,0,1.01787,4.463063,220,20,1.1,0.9],[4100,1,-57,-24.9,0,8.1,0,0.961663,-9.848287,150,9,1.1,0.9],[4101,1,0,0,0,0,0,1.00818,-9.064966,150,9,1.1,0.9],[4102,2,0,0,0,0,0,1.026027,-7.002651,20,4,1.1,0.9],[4103,1,17.72,5.9,0,0.17,0,0.975776,-8.68967,110,21,1.1,0.9],[4104,1,157.2,14.5,0.039215,12.000785,0,1.017398,17.982008,220,13,1.1,0.9],[4105,1,37.73,13.84,0,0.09,0,0.992471,17.736413,220,5,1.1,0.9],[4106,1,30.03,10,0,0.66,0,0.959874,-6.874073,110,21,1.1,0.9],[4107,1,46.35,16.8,0,8.35,0,1.034789,0.003882,220,19,1.1,0.9],[4108,1,0,-0,0,4.21,0,1.020027,22.344668,220,5,1.1,0.9],[4109,1,235.3,75,0.158009,38.121991,0,1.027725,4.463602,220,11,1.1,0.9],[4110,1,134.1,24.8,0,13.73,0,1.029048,6.157125,220,5,1.1,0.9],[4111,1,18.8,8.5,0,75.218793,0,1.130975,-0.154886,380,9,1.2,0.8],[4112,1,0,-0,0,0.62,0,1.042169,34.593973,380,2,1.1,0.9],[4113,1,59.32,-20.32,0,4.86,0,1.008635,-21.730038,220,6,1.1,0.9],[4114,1,-0,0,0,0.37,0,1.028891,18.463948,220,5,1.1,0.9],[4115,1,33.36,20,0,0,0,1.103517,-15.031183,150,9,1.2,0.8],[4116,2,0,0,0,0,0,0.96498,32.264881,400,1,1.1,0.9],[4117,1,69.28,23.1,0,4.86,0,1.005204,-14.148568,110,22,1.1,0.9],[4118,1,24.13,15,0,3.86,0,1.042943,-7.588989,150,9,1.1,0.9],[4119,1,29.93,0,0,0.46,0,1.022047,14.401509,220,5,1.1,0.9],[4120,2,0,0,0,0,0,1.04914,42.65185,20,2,1.1,0.9],[4121,1,43.55,12,0.119294,3.440706,0,1.026554,18.183448,220,5,1.1,0.9],[4122,1,13.82,5,0,0.24,0,1.033358,12.070407,110,19,1.1,0.9],[4123,1,0,0,0,14.2,0,0.988687,-22.211081,220,6,1.1,0.9],[4124,1,46.2,6.6,0,0.12,0,1.012789,31.444759,154,1,1.1,0.9],[4125,1,-7.47,-6.45,0,1.08,0,0.992828,-5.901404,110,18,1.1,0.9],[4126,2,0,0,0,0,0,1.013384,-6.332412,20,10,1.1,0.9],[4127,1,205.9,38.3,0,6.54,0,1.032447,15.783395,220,3,1.1,0.9],[4128,1,282.5,17.4,0,20.04,0,1.001526,-10.113049,380,6,1.1,0.9],[4129,1,-0,0,0,24.73,0,1.071869,-2.308956,380,1,1.2,0.8],[4130,2,0,0,0,0,0,0.992143,-13.076815,20,10,1.1,0.9],[4131,1,57.66,61,0,6.46,0,0.997814,-14.774542,220,17,1.1,0.9],[4132,1,0,0,0,2.48,0,1.011581,3.186067,220,1,1.1,0.9],[4133,2,0,0,0,0,0,1.03058,15.553508,20,14,1.1,0.9],[4134,1,0,-0,0,3.2,0,1.0376,28.404116,220,5,1.1,0.9],[4135,2,0,0,0,0,0,1.036966,15.051213,20,14,1.1,0.9],[4136,2,0,0,0,0,0,1.060489,63.22043,20,3,1.1,0.9],[4137,2,0,0,0,0,0,1.025746,97.376396,20,3,1.1,0.9],[4138,2,0,0,0,0,0,1.025746,97.376396,20,3,1.1,0.9],[4139,2,0,0,0,0,0,1.025746,97.376396,20,3,1.1,0.9],[4140,2,0,0,0,0,0,1.025803,97.507727,20,3,1.1,0.9],[4141,2,0,0,0,0,0,1.025803,97.507727,20,3,1.1,0.9],[4142,1,0,0,0,2.82,0,0.971681,-8.335279,220,1,1.1,0.9],[4143,2,0,0,0,0,0,1.025803,97.507727,20,3,1.1,0.9],[4144,2,0,0,0,0,0,1.027882,90.395237,20,3,1.1,0.9],[4145,2,0,0,0,0,0,1.057682,40.579523,20,3,1.1,0.9],[4146,1,-0,-0,0,0.64,0,0.994482,-11.263795,150,10,1.1,0.9],[4147,1,151,45.7,0,3.02,0,1.062128,13.395699,220,3,1.1,0.9],[4148,1,23.43,14.5,0,1.05,0,1.029293,-6.89657,150,9,1.1,0.9],[4149,1,227,5,0,8.46,0,0.999603,-16.851733,220,4,1.1,0.9],[4150,1,-0,-0,0.115534,0.36335,0,1.056565,2.913111,110,23,1.1,0.9],[4151,2,0,0,0,0,0,1.008035,95.91491,20,3,1.1,0.9],[4152,2,0,0,0,0,0,1.015318,96.999592,20,3,1.1,0.9],[4153,1,0,0,0,0,0,1.030882,31.218703,150,8,1.1,0.9],[4154,2,0,0,0,0,0,1.016616,-4.658699,20,4,1.1,0.9],[4155,2,0,0,0,0,0,1.02424,84.887043,20,3,1.1,0.9],[4156,2,0,0,0,0,0,1.02424,84.887043,20,3,1.1,0.9],[4157,2,0,0,0,0,0,1.026566,74.36307,20,3,1.1,0.9],[4158,2,0,0,0,0,0,1.026566,74.36307,20,3,1.1,0.9],[4159,2,0,0,0,0,0,1.041381,77.156696,20,3,1.1,0.9],[4160,2,0,0,0,0,0,1.026566,74.36307,20,3,1.1,0.9],[4161,2,0,0,0,0,0,1.041381,77.156696,20,3,1.1,0.9],[4162,2,0,0,0,0,0,0.997106,93.076376,20,3,1.1,0.9],[4163,2,0,0,0,0,0,1.027512,78.665189,20,3,1.1,0.9],[4164,2,0,0,0,0,0,1.027512,78.665189,20,3,1.1,0.9],[4165,1,-0,0,0.019473,0.030527,0,1.059061,5.657484,220,5,1.1,0.9],[4166,2,0,0,0,0,0,1.061581,6.921348,20,5,1.1,0.9],[4167,2,0,0,0,0,0,1.008948,-4.613451,20,10,1.1,0.9],[4168,1,133.7,59,0,2.48,0,0.977908,32.002635,220,3,1.1,0.9],[4169,1,-0,0,0.37905,21.97435,0,1.081804,7.236687,380,18,1.2,0.8],[4170,1,-0,-0,0,0.43,0,0.999986,-3.034835,220,6,1.1,0.9],[4171,2,0,0,0,0,0,1.016461,26.125945,20,5,1.1,0.9],[4172,1,255.8,144.8,0,52.33,0,1.015162,17.478726,380,3,1.1,0.9],[4173,1,241,32.3,0,34.74,0,1.029349,-20.926602,220,4,1.1,0.9],[4174,1,203.8,61,0,0.6,0,1.034716,26.159333,150,2,1.1,0.9],[4175,1,-9.87,-3.76,0,0.21,0,0.992998,-2.167744,110,18,1.1,0.9],[4176,1,0,0,0,0,0,1.038979,-13.937788,20,4,1.1,0.9],[4177,1,-0,0,0,5.21,0,1.000365,-6.940098,220,6,1.1,0.9],[4178,1,0,0,0,2.87,0,1.054815,30.42484,220,5,1.1,0.9],[4179,1,10.91,3.6,0,1.21,0,0.997573,-8.894797,110,12,1.1,0.9],[4180,1,46.25,32.2,0,1.5,0,1.033244,65.697923,220,3,1.1,0.9],[4181,2,0,0,0,0,0,1.021987,8.5782,20,6,1.1,0.9],[4182,2,0,0,0,0,0,1.061099,-1.375053,20,5,1.1,0.9],[4183,2,0,0,0,0,0,1.061099,-1.375053,20,5,1.1,0.9],[4184,1,51.96,9.4,0,42.51,0,1.053208,-14.335191,380,4,1.1,0.9],[4185,2,0,0,0,0,0,1.061099,-1.375053,20,5,1.1,0.9],[4186,1,0,0,0,3.43,0,1.025849,0.594473,110,19,1.1,0.9],[4187,2,0,0,0,0,0,1.061099,-1.375053,20,5,1.1,0.9],[4188,1,0,0,0,0.66,0,0.991689,-5.052309,110,18,1.1,0.9],[4189,1,63.47,30.2,0,81.36,0,1.031654,-10.43315,380,4,1.1,0.9],[4190,2,0,0,0,0,0,0.985642,34.609787,11,1,1.1,0.9],[4191,2,0,0,0,0,0,1.03058,15.553508,20,14,1.1,0.9],[4192,1,0,0,0,0,0,0.971128,-15.83459,150,9,1.1,0.9],[4193,2,0,0,0,0,0,1.03425,8.859346,20,14,1.1,0.9],[4194,1,-0,0,0,32.046949,0,0.979837,12.086573,380,5,1.1,0.9],[4195,2,0,0,0,0,0,1.049436,-0.226153,20,2,1.1,0.9],[4196,2,0,0,0,0,0,1.019692,25.075054,11,1,1.1,0.9],[4197,2,0,0,0,0,0,1.005717,-1.442301,20,2,1.1,0.9],[4198,1,37.24,7.1,0,1.07,0,1.017124,-13.230084,220,4,1.1,0.9],[4199,1,-669.84,-285.73,0,0,0,0.986732,64.355646,27,3,1.1,0.9],[4200,2,0,0,0,0,0,1.070991,7.604863,20,5,1.1,0.9],[4201,1,34.04,12.3,0,0.25,0,1.073256,-2.406789,110,19,1.1,0.9],[4202,2,0,0,0,0,0,1.001419,42.731033,15.75,1,1.1,0.9],[4203,2,0,0,0,0,0,1.046905,39.305577,20,2,1.1,0.9],[4204,1,-0,0,0.700348,17.865558,0,1.026932,-12.933112,380,6,1.1,0.9],[4205,1,19.92,7.4,0,17.28,0,1.012014,-5.390975,220,5,1.1,0.9],[4206,2,0,0,0,0,0,1.031165,-7.839877,20,4,1.1,0.9],[4207,2,0,0,0,0,0,1.030656,3.405373,20,6,1.1,0.9],[4208,2,0,0,0,0,0,1.017341,23.332363,15,1,1.1,0.9],[4209,2,0,0,0,0,0,1.023144,-9.538309,20,4,1.1,0.9],[4210,1,61.97,14.3,0,8.38,0,1.029437,8.424708,220,7,1.1,0.9],[4211,1,0,-0,0,26.18,0,1.050322,43.725557,380,8,1.1,0.9],[4212,1,0,-0.01,0,92.38,0,1.023935,3.432539,220,5,1.1,0.9],[4213,1,-0,0,0,0.34,0,1.054004,-6.505281,150,9,1.1,0.9],[4214,2,0,0,0,0,0,1.030656,3.405373,20,6,1.1,0.9],[4215,1,-0,0,0.039814,0.000186,0,1.033173,16.619807,220,5,1.1,0.9],[4216,1,230.7,19.3,0,4.56,0,1.011721,-3.14251,220,5,1.1,0.9],[4217,2,0,0,0,0,0,1.018631,-11.528817,20,4,1.1,0.9],[4218,1,17.7,-333.3,0.134221,89.130826,0,1.049394,44.617258,380,3,1.1,0.9],[4219,1,70.08,10,0,33.04,0,1.05329,-4.134432,380,11,1.1,0.9],[4220,1,0,-0,0,0.26,0,1.016739,22.52849,220,5,1.1,0.9],[4221,1,43.15,11.1,0,0.4,0,1.027135,-4.081656,110,19,1.1,0.9],[4222,1,-0,-0,0,-4.4045,0,1.106791,7.64715,380,1,1.2,0.8],[4223,1,-0,-0,0,3.9,0,1.040272,1.405241,220,1,1.1,0.9],[4224,1,16.72,6.1,0,0.41,0,0.923737,-1.526105,110,19,1.1,0.9],[4225,1,-0,0,0,137.29,0,1.000923,24.053391,380,5,1.1,0.9],[4226,2,0,0,0,0,0,1.027461,-17.241264,20,4,1.1,0.9],[4227,1,-0,0,0.26,6.5,0,1.014959,-1.062228,220,21,1.1,0.9],[4228,1,103,28.7,0,2.88,0,1.019954,15.839816,220,5,1.1,0.9],[4229,1,0,0,0,35.93,0,1.047325,-7.65973,380,1,1.1,0.9],[4230,1,17.5,502.7,0.319748,0.671307,0,1.099512,10.203054,380,19,1.2,0.8],[4231,1,10.91,3.6,0,0.55,0,1.024031,-6.855341,110,12,1.1,0.9],[4232,1,-0,0,0,0.75,0,0.959513,-9.813499,150,9,1.1,0.9],[4233,1,-0,-0,0,2.32,0,1.006575,31.414598,220,3,1.1,0.9],[4234,2,0,0,0,0,0,0.990977,91.853031,20,3,1.1,0.9],[4235,2,0,0,0,0,0,1.011745,17.062335,13.8,1,1.1,0.9],[4236,1,41.95,26,0,12.42,0,1.022953,-11.439051,150,9,1.1,0.9],[4237,2,0,0,0,0,0,0.994601,31.575691,11,1,1.1,0.9],[4238,1,-0,-0,0,0,0,1.020557,9.624602,20,14,1.1,0.9],[4239,1,0,-0,0,0,0,0.988795,89.074217,20,3,1.1,0.9],[4240,2,0,0,0,0,0,0.992643,93.936649,20,3,1.1,0.9],[4241,1,-21.38,-13.23,0,2.52,0,1.043238,-2.647032,110,21,1.1,0.9],[4242,2,0,0,0,0,0,1.022616,65.87032,20,3,1.1,0.9],[4243,1,215.7,60.28,0,97.42,0,1.001805,26.013339,380,13,1.1,0.9],[4244,1,-632.1,-447,0,6.4,0,1.027589,42.943439,380,3,1.1,0.9],[4245,2,0,0,0,0,0,1.063358,20.842529,20,14,1.1,0.9],[4246,1,0,-0,0,11.03,0,1.046251,24.813234,220,5,1.1,0.9],[4247,1,16.22,5.7,0,4.68,0,1.075059,0.395845,110,15,1.1,0.9],[4248,1,104.6,40.7,0,1.42,0,1.02437,-26.534792,220,4,1.1,0.9],[4249,1,94.3,13.4,0,0.9,0,0.987295,23.502088,154,1,1.1,0.9],[4250,1,0,0,0,0,0,1.016491,-11.127263,150,9,1.1,0.9],[4251,1,4.81,1.2,0,0.13,0,0.972913,-28.926073,150,10,1.1,0.9],[4252,2,0,0,0,0,0,1.050901,18.201002,20,7,1.1,0.9],[4253,2,0,0,0,0,0,1.077217,12.558971,20,2,1.1,0.9],[4254,2,0,0,0,0,0,1.077217,12.558971,20,2,1.1,0.9],[4255,1,-0,0,0,32.63,0,0.998069,-6.301264,220,12,1.1,0.9],[4256,2,0,0,0,0,0,1.011374,-9.719553,20,10,1.1,0.9],[4257,1,81.19,24.4,0,0.6,0,1.028997,-11.598749,220,4,1.1,0.9],[4258,1,16.72,5.5,0,0.66,0,0.998306,-13.674263,110,12,1.1,0.9],[4259,2,0,0,0,0,0,1.010516,39.993345,11,1,1.1,0.9],[4260,1,-0.45,-0.03,0,0.46,0,1.003361,2.504232,110,18,1.1,0.9],[4261,2,0,0,0,0,0,0.993468,44.441311,11,1,1.1,0.9],[4262,1,0.1,-0.9,0,0.91,0,1.029319,65.07377,220,3,1.1,0.9],[4263,1,82.6,11.7,0,0.38,0,1.034894,-0.627901,154,1,1.1,0.9],[4264,2,0,0,0,0,0,1.029166,13.522836,20,14,1.1,0.9],[4265,1,-0.13,-1,0,0,0,1.02267,55.287657,110,8,1.1,0.9],[4266,1,-0,0,0,70.905048,0,0.999811,25.88942,380,5,1.1,0.9],[4267,2,0,0,0,0,0,0.98379,29.90696,10.6,1,1.1,0.9],[4268,1,93.5,42.5,0,133.56,0,1.040643,-15.185394,380,4,1.1,0.9],[4269,1,0,0,0,22.54,0,1.017835,3.93041,380,7,1.1,0.9],[4270,1,-0,0,0,0.68,0,1.002594,-8.605101,150,9,1.1,0.9],[4271,1,20.9,3,0,2.5,0,0.983757,23.92604,154,1,1.1,0.9],[4272,1,4.4,1.5,0,0.58,0,0.961186,-0.841341,110,18,1.1,0.9],[4273,1,-0,-0,0,0.19,0,1.034197,12.040084,220,5,1.1,0.9],[4274,2,0,0,0,0,0,1.063453,20.858871,20,14,1.1,0.9],[4275,1,112.51,16.51,0,1.63,0,1.068148,22.122368,220,5,1.1,0.9],[4276,1,9.31,3,0,0.08,0,1.017443,-8.966772,110,12,1.1,0.9],[4277,1,30.33,11,0,0.56,0,0.97714,-3.397693,110,19,1.1,0.9],[4278,1,-0,0,0,0.22,0,0.982175,-5.537714,110,18,1.1,0.9],[4279,1,97.82,20.59,0,6.67,0,1.022,14.080066,220,5,1.1,0.9],[4280,1,-0,0,0.526076,0.520923,0,1.098116,34.412051,380,14,1.2,0.8],[4281,1,65.47,26.7,0,0.6,0,1.029441,24.255246,150,8,1.1,0.9],[4282,2,0,0,0,0,0,1.003847,10.087109,20,18,1.1,0.9],[4283,1,53.86,15.4,0.019415,0.900585,0,1.020394,-7.926604,110,22,1.1,0.9],[4284,2,0,0,0,0,0,1.058465,72.88019,20,3,1.1,0.9],[4285,2,0,0,0,0,0,1.058465,72.88019,20,3,1.1,0.9],[4286,2,0,0,0,0,0,1.058465,72.88019,20,3,1.1,0.9],[4287,2,0,0,0,0,0,1.058465,72.88019,20,3,1.1,0.9],[4288,2,0,0,0,0,0,1.058465,72.88019,20,3,1.1,0.9],[4289,1,-0,-0,0,0.93,0,0.95762,-7.505197,110,21,1.1,0.9],[4290,2,0,0,0,0,0,1.058465,72.88019,20,3,1.1,0.9],[4291,1,5.81,1.3,0,0.83,0,0.961115,-7.106834,110,21,1.1,0.9],[4292,1,-0,-0,0,2.47,0,1.030191,-20.990522,220,4,1.1,0.9],[4293,1,13.9,1.9,0,1.5,0,1.009078,32.145889,154,1,1.1,0.9],[4294,1,-0,0,0,0.42,0,1.0586,20.351145,380,5,1.1,0.9],[4295,1,0,-0,0.040033,-0.020033,0,1.008299,-3.139528,110,21,1.1,0.9],[4296,1,26.83,13,0,0.36,0,0.98083,15.703111,220,6,1.1,0.9],[4297,1,17.35,-0.8,0,1.21,0,0.979476,-3.862218,110,18,1.1,0.9],[4298,2,0,0,0,0,0,1.035838,-5.172678,20,7,1.1,0.9],[4299,1,137,22.8,0.311343,10.796493,0,1.02699,20.317809,220,5,1.1,0.9],[4300,1,-0,-0,0,4.11,0,1.023774,-11.345098,150,9,1.1,0.9],[4301,2,0,0,0,0,0,1.017638,-6.936102,20,4,1.1,0.9],[4302,1,0,-0,0,21.88,0,1.031992,-0.42865,380,6,1.1,0.9],[4303,1,-0,-0,0.153209,9.466791,0,1.04343,12.362636,220,7,1.1,0.9],[4304,1,27.03,9,0,0.2,0,0.96385,-8.844238,110,21,1.1,0.9],[4305,1,-0,-0,0,5.51,0,1.032706,34.192137,220,3,1.1,0.9],[4306,1,629,184.3,0.059643,27.270357,0,1.03513,18.037725,380,14,1.1,0.9],[4307,1,0,0,0,12.22,0,1.032787,34.953885,380,3,1.1,0.9],[4308,1,0,0,0,0,0,0.859522,-15.937191,150,9,1.2,0.8],[4309,2,0,0,0,0,0,1.041629,38.466941,20,2,1.1,0.9],[4310,2,0,0,0,0,0,1.059635,3.783182,20,9,1.1,0.9],[4311,1,-0,-0,0.223411,1.033133,0,1.073959,-3.242981,380,12,1.2,0.8],[4312,1,17.72,7.3,0,0.13,0,0.96058,-5.579673,110,18,1.1,0.9],[4313,1,5.81,1.9,0,3.45,0,0.998654,-9.322995,110,12,1.1,0.9],[4314,2,0,0,0,0,0,1.017273,-4.353956,20,4,1.1,0.9],[4315,1,-0,0,0,3.9,0,1.054119,25.676484,220,5,1.1,0.9],[4316,1,101.2,45.2,0.039705,18.570221,0,0.996114,26.265826,220,13,1.1,0.9],[4317,1,31.84,5.5,0,0.25,0,0.974827,5.219098,110,18,1.1,0.9],[4318,1,193.9,221.1,1.827014,194.933614,0,1.067942,38.350166,380,13,1.1,0.9],[4319,1,17.02,6.2,0,0.87,0,1.022689,2.947261,110,19,1.1,0.9],[4320,1,48.8,6.9,0,14.55,0,1.025787,17.322493,154,1,1.1,0.9],[4321,1,139.6,68.4,0,0,0,1.042801,40.432398,150,8,1.1,0.9],[4322,1,87.73,23.17,0,2.68,0,1.010966,27.093735,220,13,1.1,0.9],[4323,1,435.2,1.3,0,3.25,0,1.015646,-23.160808,220,4,1.1,0.9],[4324,2,0,0,0,0,0,1.016415,0.018865,20,18,1.1,0.9],[4325,1,339.7,106.8,0.460071,4.885777,0,1.04515,31.525887,220,13,1.1,0.9],[4326,2,0,0,0,0,0,1.028438,-19.446471,20,4,1.1,0.9],[4327,1,-0,0,0,0.77,0,1.053918,0.437976,150,9,1.1,0.9],[4328,1,-0,0,0,2.03,0,1.027693,19.154508,380,3,1.1,0.9],[4329,1,87.6,27.4,0,0.99,0,1.016631,11.070367,110,19,1.1,0.9],[4330,1,108.8,33.2,0.358716,45.62985,0,1.016453,-24.792837,380,10,1.1,0.9],[4331,2,0,0,0,0,0,0.992476,33.395862,11,1,1.1,0.9],[4332,1,0,0,0,22.7,0,1.021799,-18.657358,380,4,1.1,0.9],[4333,1,146.9,2,0.058721,4.921066,0,1.001355,87.992692,150,1,1.1,0.9],[4334,1,0,0,0,0,0,1.001352,-15.450636,150,9,1.1,0.9],[4335,1,80.8,11.6,0,6.96,0,0.998851,33.48563,154,1,1.1,0.9],[4336,1,33.34,11,0,1.16,0,0.908524,-12.499757,110,21,1.1,0.9],[4337,2,0,0,0,0,0,1.020298,7.297911,11.5,1,1.1,0.9],[4338,1,-0,-0,0.685544,54.443768,0,1.033139,21.557753,380,3,1.1,0.9],[4339,2,0,0,0,0,0,1.027032,8.891931,20,14,1.1,0.9],[4340,1,2.2,1.1,0,0.67,0,1.042471,24.42381,220,5,1.1,0.9],[4341,1,12.81,3.9,0,0.66,0,1.062686,0.108075,110,15,1.1,0.9],[4342,1,-2.35,-2.06,0,18.45,0,1.046959,83.086248,220,3,1.1,0.9],[4343,2,0,0,0,0,0,1.017273,-4.353956,20,4,1.1,0.9],[4344,2,0,0,0,0,0,1.02868,47.75243,20,10,1.1,0.9],[4345,2,0,0,0,0,0,1.017273,-4.353956,20,4,1.1,0.9],[4346,1,30.23,10,0,0.31,0,1.010548,-2.153324,110,21,1.1,0.9],[4347,2,0,0,0,0,0,1.033534,-10.544863,20,4,1.1,0.9],[4348,1,-0,0,0,90.194994,0,1.081404,3.81443,380,20,1.2,0.8],[4349,1,-0,-0,0.100924,-0.050924,0,1.018458,16.838869,220,5,1.1,0.9],[4350,1,0,-0,0,1.37,0,1.029633,7.746571,220,5,1.1,0.9],[4351,1,-0,0,0,0.64,0,1.01891,-9.219346,220,6,1.1,0.9],[4352,1,74.38,8.8,0,6.1,0,1.031515,19.736436,220,5,1.1,0.9],[4353,2,0,0,0,0,0,1.012422,6.125903,11,1,1.1,0.9],[4354,2,0,0,0,0,0,1.021005,21.987746,20,14,1.1,0.9],[4355,1,0,-0,0,27.69,0,1.014876,35.516812,380,8,1.1,0.9],[4356,1,-0,-0,0,1.57,0,0.99339,-1.893366,220,6,1.1,0.9],[4357,1,0,0,0.176454,40.472414,0,1.022735,8.384385,380,11,1.1,0.9],[4358,1,0,0,0,0.9,0,0.961398,-7.399041,110,21,1.1,0.9],[4359,1,-0,0,0,1.54,0,1.014444,-26.228611,220,4,1.1,0.9],[4360,1,-0,-0,0.57572,1.921376,0,1.034319,32.619872,380,5,1.1,0.9],[4361,1,28.73,9.9,0.038964,7.091036,0,1.010026,-1.361937,110,18,1.1,0.9],[4362,1,78.59,25.6,0,1,0,0.953397,-6.241067,110,18,1.1,0.9],[4363,1,6.61,2.4,0,0.61,0,0.993713,-7.604821,110,18,1.1,0.9],[4364,1,-0,0,0,2.37,0,1.011131,34.830175,154,1,1.1,0.9],[4365,1,41.15,5.7,0,4.11,0,0.990699,-4.540509,110,18,1.1,0.9],[4366,2,0,0,0,0,0,0.999838,14.362863,20,18,1.1,0.9],[4367,2,0,0,0,0,0,1.037481,12.714126,20,18,1.1,0.9],[4368,1,-0,0,0.70365,1.442944,0,1.022351,-16.833971,380,6,1.1,0.9],[4369,1,116.93,33.6,0,3.35,0,1.033639,4.691084,220,5,1.1,0.9],[4370,1,221,146.8,0,8.35,0,1.02692,24.279743,220,5,1.1,0.9],[4371,2,0,0,0,0,0,1.031705,39.244941,20,10,1.1,0.9],[4372,1,-0,0,0.176371,0.133024,0,1.028903,35.575869,220,3,1.1,0.9],[4373,1,96.41,4.7,0.019462,10.010539,0,1.018131,13.098639,220,13,1.1,0.9],[4374,1,-0,0,0,0.86,0,0.966228,-9.704952,150,9,1.1,0.9],[4375,1,-0,0,0,0.91,0,1.042435,10.508967,220,7,1.1,0.9],[4376,2,0,0,0,0,0,1.05097,72.632097,20,3,1.1,0.9],[4377,1,-0,-0,0,0,0,1.020557,9.624602,20,14,1.1,0.9],[4378,2,0,0,0,0,0,1.05097,72.632097,20,3,1.1,0.9],[4379,2,0,0,0,0,0,1.05097,72.632097,20,3,1.1,0.9],[4380,2,0,0,0,0,0,1.05097,72.632097,20,3,1.1,0.9],[4381,1,118.4,137,0,0,0,1.03193,23.513612,150,2,1.1,0.9],[4382,1,-0,0,0,50,0,1.01901,4.536634,380,7,1.1,0.9],[4383,1,26.93,8,0,0.27,0,0.989359,-1.825,110,18,1.1,0.9],[4384,2,0,0,0,0,0,1.043087,11.638661,20,14,1.1,0.9],[4385,2,0,0,0,0,0,1.056129,3.755647,20,5,1.1,0.9],[4386,2,0,0,0,0,0,1.056129,3.755647,20,5,1.1,0.9],[4387,2,0,0,0,0,0,1.056129,3.755647,20,5,1.1,0.9],[4388,1,2.2,0.8,0,1.31,0,0.96614,1.586225,110,18,1.1,0.9],[4389,1,118.4,16.9,0,2.57,0,1.027342,2.330121,154,1,1.1,0.9],[4390,1,0,-0,0,4.21,0,0.979195,-8.157227,220,1,1.1,0.9],[4391,1,-0,-0,0,3.84,0,1.000762,26.627945,150,8,1.1,0.9],[4392,2,0,0,0,0,0,1.034872,3.134864,11,1,1.1,0.9],[4393,2,0,0,0,0,0,1.034646,-0.807488,20,2,1.1,0.9],[4394,1,25.93,8,0,1.24,0,1.006945,-3.256973,110,21,1.1,0.9],[4395,1,-0,-0,0,0.5,0,1.053877,-6.619644,150,9,1.1,0.9],[4396,1,-0.54,-0.77,0.181549,1.270889,0,1.069904,5.784464,220,18,1.2,0.8],[4397,1,0,0,0,0,0,1.025298,4.11833,220,5,1.1,0.9],[4398,1,0,0,0,8.21,0,1.017859,30.171289,380,3,1.1,0.9],[4399,1,0,-0,0.224497,70.910941,0,1.016319,3.592341,380,7,1.1,0.9],[4400,2,0,0,0,0,0,1.04876,45.73683,20,10,1.1,0.9],[4401,1,181.9,-68.8,0.240365,23.269711,0,0.990365,-24.372042,220,10,1.1,0.9],[4402,1,1.4,0.2,0,5,0,0.993799,38.541357,154,1,1.1,0.9],[4403,2,0,0,0,0,0,1.029323,-3.215687,20,6,1.1,0.9],[4404,1,22.5,9.5,0,29.37436,0,1.126478,-1.587109,380,9,1.2,0.8],[4405,2,0,0,0,0,0,1.038344,11.554722,20,5,1.1,0.9],[4406,1,0,-0,0,1.11,0,0.980316,12.22824,380,5,1.1,0.9],[4407,1,84.09,52.09,0,0,0,1.025451,-11.135864,150,9,1.1,0.9],[4408,1,0,0,0,0.82,0,1.018686,19.883168,154,1,1.1,0.9],[4409,1,-14.85,-4.99,0,0.6,0,0.996887,-1.878265,110,18,1.1,0.9],[4410,1,0,0,0,1.62,0,1.001018,29.463147,154,1,1.1,0.9],[4411,2,0,0,0,0,0,1.017582,-1.17871,20,10,1.1,0.9],[4412,1,493.4,53.5,0,58.09,0,1.01959,-20.768164,380,4,1.1,0.9],[4413,1,8.71,1.6,0,1.23,0,1.022516,9.26728,110,19,1.1,0.9],[4414,1,38.64,6,0,3.26,0,1.018843,-26.434948,220,4,1.1,0.9],[4415,1,71.28,6.9,0,1.93,0,1.016672,-25.102813,220,4,1.1,0.9],[4416,1,-15.25,-6.42,0,43.956703,0,1.00644,12.404584,380,5,1.1,0.9],[4417,1,-0,0,0,61.58,0,0.982329,32.021815,400,1,1.1,0.9],[4418,1,55.86,8.8,0,4.2,0,1.013605,-27.369953,220,4,1.1,0.9],[4419,1,119.7,3.7,0,0.88,0,1.012569,-27.123986,220,4,1.1,0.9],[4420,1,272.3,58.5,0,23.57,0,1.009664,-14.472462,380,4,1.1,0.9],[4421,1,566.1,54.2,0,44.559841,0,0.998549,-19.873954,380,6,1.1,0.9],[4422,2,0,0,0,0,0,1.062896,-0.392816,20,5,1.1,0.9],[4423,2,0,0,0,0,0,0.984601,26.113187,6.3,1,1.1,0.9],[4424,2,0,0,0,0,0,1.062896,-0.392816,20,5,1.1,0.9],[4425,2,0,0,0,0,0,1.062896,-0.392816,20,5,1.1,0.9],[4426,2,0,0,0,0,0,1.029009,32.575777,20,5,1.1,0.9],[4427,2,0,0,0,0,0,1.029009,32.575777,20,5,1.1,0.9],[4428,1,-0,0,0,0,0,0.992666,12.175779,20,5,1.1,0.9],[4429,1,-0,0,0,0,0,0.992666,12.175779,20,5,1.1,0.9],[4430,2,0,0,0,0,0,1.033479,18.956983,20,5,1.1,0.9],[4431,1,-0,0,0,0,0,0.992666,12.175779,20,5,1.1,0.9],[4432,2,0,0,0,0,0,1.030407,32.510933,20,5,1.1,0.9],[4433,2,0,0,0,0,0,1.030407,32.510933,20,5,1.1,0.9],[4434,2,0,0,0,0,0,1.030407,32.510933,20,5,1.1,0.9],[4435,1,89.6,22.7,0,4.06,0,1.029551,20.015518,220,5,1.1,0.9],[4436,1,-0,0,0,4.27,0,1.013595,9.488984,220,5,1.1,0.9],[4437,1,0,-0,0,2.83,0,1.011826,21.695695,220,5,1.1,0.9],[4438,1,92.9,27.7,0,5.22,0,0.990734,-2.662187,220,5,1.1,0.9],[4439,1,0,0,0,39.58,0,0.987781,23.062889,380,5,1.1,0.9],[4440,2,0,0,0,0,0,1.042317,14.274354,20,14,1.1,0.9],[4441,1,100.7,-23.3,0,2.97,0,1.019093,5.814914,220,7,1.1,0.9],[4442,1,0,-0,0,0.51,0,1.01963,-10.13352,150,9,1.1,0.9],[4443,2,0,0,0,0,0,1.128032,6.903218,20,9,1.2,0.8],[4444,1,4,1.3,0,0.62,0,0.97207,-13.128881,110,12,1.1,0.9],[4445,1,30.33,10.5,0,0.33,0,1.038188,12.744727,220,5,1.1,0.9],[4446,1,164,42.3,0,8.07,0,1.001673,-20.498177,220,4,1.1,0.9],[4447,1,14.02,7.6,0,0.33,0,1.003507,6.361923,110,18,1.1,0.9],[4448,2,0,0,0,0,0,1.127182,5.800414,20,9,1.2,0.8],[4449,2,0,0,0,0,0,1.035406,21.74444,20,5,1.1,0.9],[4450,1,-0,0,0.298417,1.071319,0,1.00848,1.492828,220,6,1.1,0.9],[4451,2,0,0,0,0,0,1.026147,8.391166,20,6,1.1,0.9],[4452,2,0,0,0,0,0,1.044746,-1.000699,20,2,1.1,0.9],[4453,2,0,0,0,0,0,1.026147,8.391166,20,6,1.1,0.9],[4454,2,0,0,0,0,0,1.026722,7.499091,20,6,1.1,0.9],[4455,2,0,0,0,0,0,1.025977,8.588106,20,6,1.1,0.9],[4456,2,0,0,0,0,0,1.026722,7.499091,20,6,1.1,0.9],[4457,2,0,0,0,0,0,1.026722,7.499091,20,6,1.1,0.9],[4458,2,0,0,0,0,0,1.031695,0,20,6,1.1,0.9],[4459,1,0,0,0,0.24,0,1.084051,0.578262,150,9,1.1,0.9],[4460,2,0,0,0,0,0,1.02748,-20.019397,20,6,1.1,0.9],[4461,2,0,0,0,0,0,1.026147,8.391166,20,6,1.1,0.9],[4462,1,567.97,130.73,0,1.09,0,1.037705,1.765872,220,5,1.1,0.9],[4463,1,300.83,65.8,0.232481,3.525953,0,1.034718,27.446584,220,13,1.1,0.9],[4464,1,64.67,24.5,0,1.46,0,1.036487,1.705969,220,5,1.1,0.9],[4465,1,0,-0,0,0.93,0,1.008461,-8.488351,150,9,1.1,0.9],[4466,1,49.15,12.8,0.120373,25.479751,0,1.014786,-14.560212,220,4,1.1,0.9],[4467,1,0,-0,0,3.64,0,0.994359,-11.554653,220,1,1.1,0.9],[4468,1,0,-0,0.116426,5.513574,0,1.027351,14.976779,220,7,1.1,0.9],[4469,1,159.9,53.2,0,7.99,0,1.027797,5.798068,220,5,1.1,0.9],[4470,2,0,0,0,0,0,1.057682,40.579523,20,3,1.1,0.9],[4471,1,15.22,4.2,0,1.35,0,0.994801,-10.572755,110,1,1.1,0.9],[4472,1,0,0,0.038802,-0.038802,0,1.030888,22.528343,220,3,1.1,0.9],[4473,2,0,0,0,0,0,1.037029,34.381584,20,10,1.1,0.9],[4474,1,-0,0,0,1.23,0,0.999778,19.659402,154,1,1.1,0.9],[4475,1,28.63,12.1,0,0.77,0,0.998935,-13.055396,110,22,1.1,0.9],[4476,1,11.21,3.7,0,0.49,0,1.020321,-7.162256,110,12,1.1,0.9],[4477,1,4.1,1.5,0,0.52,0,0.997236,-1.693587,110,19,1.1,0.9],[4478,1,69.78,15.3,0,1.34,0,1.021495,-26.750182,220,4,1.1,0.9],[4479,1,30.73,6.3,0.079865,1.130135,0,0.987011,11.817348,220,5,1.1,0.9],[4480,2,0,0,0,0,0,1.031189,-1.476188,20,20,1.1,0.9],[4481,2,0,0,0,0,0,1.025116,-16.986526,20,6,1.1,0.9],[4482,1,128.11,64.9,0,19.1,0,1.040694,34.393917,380,2,1.1,0.9],[4483,2,0,0,0,0,0,1.054159,6.298568,20,20,1.1,0.9],[4484,2,0,0,0,0,0,1.022819,-18.100331,20,6,1.1,0.9],[4485,1,-0,-0,0,6.1,0,0.982602,-7.019601,220,12,1.1,0.9],[4486,1,380.9,85.1,0,57.449841,0,1.020213,2.674933,380,6,1.1,0.9],[4487,1,0,-0,0,4,0,1.014397,-8.790084,150,9,1.1,0.9],[4488,2,0,0,0,0,0,0.982004,27.243336,11,1,1.1,0.9],[4489,1,65.07,40.3,0,5.43,0,1.001803,-12.546618,150,9,1.1,0.9],[4490,1,125.2,105.4,0,76.73,0,1.025377,37.825766,380,3,1.1,0.9],[4491,1,0,-0,0.06,11.38,0,1.032325,1.535915,220,21,1.1,0.9],[4492,1,2.3,0.8,0,0.8,0,0.984733,-11.498484,110,12,1.1,0.9],[4493,1,30.63,11.6,0,52.28,0,1.026169,-17.870685,380,4,1.1,0.9],[4494,1,0,-0,0,2.65,0,1.031757,29.291677,220,1,1.1,0.9],[4495,2,0,0,0,0,0,1.038747,-8.642337,20,4,1.1,0.9],[4496,1,0,-0,0,0.39,0,1.025271,-7.114844,150,9,1.1,0.9],[4497,1,-0,0,0,8.33,0,1.013359,-15.130671,220,4,1.1,0.9],[4498,1,-0.19,-73.31,0,2.36,0,1.046775,42.710459,380,3,1.1,0.9],[4499,2,0,0,0,0,0,1.019231,22.327173,20,24,1.1,0.9],[4500,1,7,1,0,4.69,0,0.998219,19.035279,154,1,1.1,0.9],[4501,2,0,0,0,0,0,1.028707,4.250081,20,18,1.1,0.9],[4502,1,0,0,0,0,0,1.033547,32.215254,220,5,1.1,0.9],[4503,1,36.4,356.1,0.040327,38.479673,0,1.020461,-10.378065,380,4,1.1,0.9],[4504,1,0,0,0.019653,0.620347,0,1.030095,17.157141,220,5,1.1,0.9],[4505,2,0,0,0,0,0,1.028414,-6.287287,20,4,1.1,0.9],[4506,1,57.86,70.5,0.549606,217.978967,0,1.013391,26.007892,380,3,1.1,0.9],[4507,1,0,0,0,4.36,0,1.006727,63.076151,220,3,1.1,0.9],[4508,1,99.9,20.1,0,17.41,0,1.018251,31.685041,150,8,1.1,0.9],[4509,2,0,0,0,0,0,1.061212,43.548638,20,2,1.1,0.9],[4510,1,0,-0,0.181549,15.300889,0,1.057573,-0.339331,220,18,1.2,0.8],[4511,1,242.16,73.64,0,12.79,0,1.027331,22.416711,220,5,1.1,0.9],[4512,2,0,0,0,0,0,1.028707,4.250081,20,18,1.1,0.9],[4513,2,0,0,0,0,0,0.990908,15.83898,20,18,1.1,0.9],[4514,1,0,-0,0,0.33,0,0.996914,3.406076,110,18,1.1,0.9],[4515,1,115.5,71.5,0,150.47,0,1.018221,13.018444,380,6,1.1,0.9],[4516,1,0,-0,0,3.13,0,1.020049,4.294635,220,7,1.1,0.9],[4517,2,0,0,0,0,0,0.971901,45.235162,15.75,1,1.1,0.9],[4518,1,-0,-0,0,3.25,0,1.022517,-12.397149,220,4,1.1,0.9],[4519,1,104.78,20.92,0,6.17,0,1.004938,11.405014,220,5,1.1,0.9],[4520,1,0.7,270.7,0.334521,197.981232,0,1.072885,81.684684,380,3,1.2,0.8],[4521,1,58.97,11.1,0,1.05,0,1.031572,19.723822,220,5,1.1,0.9],[4522,1,0,-0,0,2.48,0,1.017389,-26.420667,220,4,1.1,0.9],[4523,1,0,-0,0.348552,2.288904,0,1.047656,5.772198,380,20,1.1,0.9],[4524,1,3.5,1.4,0,0.83,0,0.962181,-11.221239,110,18,1.1,0.9],[4525,1,285.7,31.9,0.193667,29.236333,0,1.030304,9.376935,220,7,1.1,0.9],[4526,2,0,0,0,0,0,0.969146,47.259579,13.8,1,1.1,0.9],[4527,1,-14.9,-4.6,0,0.14,0,0.986146,2.115148,110,18,1.1,0.9],[4528,1,56.06,17.1,0.11629,9.96371,0,1.031064,19.661973,220,5,1.1,0.9],[4529,1,278.3,174.6,0.084108,5.365892,0,0.972301,13.963846,220,5,1.1,0.9],[4530,1,-0,0,0,16.06,0,1.032296,-9.89235,380,4,1.1,0.9],[4531,1,56.86,35.2,0,2.29,0,1.018762,-7.534283,150,9,1.1,0.9],[4532,1,7.61,2.5,0,1.2,0,0.988864,-4.94572,110,21,1.1,0.9],[4533,1,0,0,0,0.03,0,1.078042,3.076045,220,5,1.1,0.9],[4534,2,0,0,0,0,0,1.011489,10.204543,20,23,1.1,0.9],[4535,2,0,0,0,0,0,1.011489,10.204543,20,23,1.1,0.9],[4536,1,20.72,6.3,0,0.37,0,1.044785,-3.114997,110,19,1.1,0.9],[4537,2,0,0,0,0,0,1.011489,10.204543,20,23,1.1,0.9],[4538,1,91.7,13,0,2.25,0,1.023441,-1.107233,154,1,1.1,0.9],[4539,2,0,0,0,0,0,1.043357,16.76639,20,5,1.1,0.9],[4540,2,0,0,0,0,0,1.026425,15.756693,20,5,1.1,0.9],[4541,1,0,0,0,1.83,0,1.016652,-0.629448,150,9,1.1,0.9],[4542,1,19.82,7.2,0,0.36,0,0.996006,-5.352503,110,19,1.1,0.9],[4543,1,-0,0,0,24.9092,0,0.997607,-13.44051,380,5,1.1,0.9],[4544,1,49.86,14.1,0,11.33,0,1.030425,-20.977234,220,4,1.1,0.9],[4545,1,-0,-0,0,0,0,1.010169,13.76329,20,5,1.1,0.9],[4546,1,-0,-0,0,0,0,1.010169,13.76329,20,5,1.1,0.9],[4547,2,0,0,0,0,0,1.040215,27.967812,20,5,1.1,0.9],[4548,2,0,0,0,0,0,1.040215,27.967812,20,5,1.1,0.9],[4549,2,0,0,0,0,0,1.040215,27.967812,20,5,1.1,0.9],[4550,2,0,0,0,0,0,1.040215,27.967812,20,5,1.1,0.9],[4551,2,0,0,0,0,0,1.040215,27.967812,20,5,1.1,0.9],[4552,2,0,0,0,0,0,1.040215,27.967812,20,5,1.1,0.9],[4553,2,0,0,0,0,0,1.01638,20.943598,20,5,1.1,0.9],[4554,2,0,0,0,0,0,1.040215,27.967812,20,5,1.1,0.9],[4555,1,0,0,0,0,0,1.026869,30.816332,150,8,1.1,0.9],[4556,1,80.09,-1.8,0,4.09,0,1.020128,43.998857,380,3,1.1,0.9],[4557,1,40.34,7.8,0.019977,4,0,1.018198,-20.573487,220,4,1.1,0.9],[4558,1,8.31,3,0,0.87,0,0.990232,-4.199522,110,19,1.1,0.9],[4559,1,0,-0,0.056825,3.423175,0,1.064625,6.448089,220,11,1.1,0.9],[4560,1,68.68,19.1,0,0.1,0,0.995572,2.058235,110,18,1.1,0.9],[4561,1,0,-0,0,0.21,0,0.949812,-10.547801,150,9,1.1,0.9],[4562,1,19.02,11.5,0,0,0,0.996004,-9.138869,150,9,1.1,0.9],[4563,2,0,0,0,0,0,1.019144,17.562907,20,14,1.1,0.9],[4564,1,149,99.8,0,9.27,0,1.017686,23.465014,220,5,1.1,0.9],[4565,1,123.8,17.6,0,4.03,0,1.014404,18.336432,154,1,1.1,0.9],[4566,1,0,-0,0.019918,2.4,0,1.010193,-10.142395,220,4,1.1,0.9],[4567,1,205,24.6,0.176296,18.672881,0,0.996683,91.121691,150,1,1.1,0.9],[4568,1,-0,0,0.912692,19.247452,0,1.089177,-1.019557,380,9,1.1,0.9],[4569,1,136.7,19.3,0,37.5,0,1.016432,13.735608,380,6,1.1,0.9],[4570,1,10.61,51.2,0.231109,8.234819,0,1.028256,38.376915,380,3,1.1,0.9],[4571,1,59.98,15.54,0,0.49,0,0.995186,-1.259042,110,18,1.1,0.9],[4572,2,0,0,0,0,0,1.04927,45.669864,20,3,1.1,0.9],[4573,2,0,0,0,0,0,1.043665,14.930439,20,14,1.1,0.9],[4574,1,8.31,2.5,0,0.8,0,1.001175,0.04192,110,21,1.1,0.9],[4575,1,-0,-8.2,0.120069,9.499931,0,1.011461,-19.855402,220,4,1.1,0.9],[4576,2,0,0,0,0,0,1.02421,5.097202,20,6,1.1,0.9],[4577,2,0,0,0,0,0,1.02421,5.097202,20,6,1.1,0.9],[4578,2,0,0,0,0,0,1.02421,5.097202,20,6,1.1,0.9],[4579,1,-16.5,3.6,0,1.54,0,1.025301,-10.504175,150,9,1.1,0.9],[4580,2,0,0,0,0,0,1.02421,5.097202,20,6,1.1,0.9],[4581,1,184.91,32.8,0,8.35,0,1.037006,12.001931,220,5,1.1,0.9],[4582,1,11.11,3.6,0,3.36,0,0.997762,-9.31689,110,12,1.1,0.9],[4583,1,0,-0,0,0.49,0,1.027652,1.721221,154,1,1.1,0.9],[4584,1,-0,0,0,75,0,1.016467,30.168856,150,8,1.1,0.9],[4585,2,0,0,0,0,0,1.014507,26.136069,20,6,1.1,0.9],[4586,1,39.64,9.8,0,1.08,0,0.976931,-18.3327,110,22,1.1,0.9],[4587,1,13.84,1.85,0,0.2,0,0.981444,-1.785435,110,19,1.1,0.9],[4588,1,-0,-0,0,1.98,0,0.974931,-5.066414,150,9,1.1,0.9],[4589,1,-0,0,0.22,21.48,0,1.010439,-1.609642,220,19,1.1,0.9],[4590,2,0,0,0,0,0,1.000808,-3.647252,20,18,1.1,0.9],[4591,1,0,0,0,0,0,1.013455,-8.739663,150,9,1.1,0.9],[4592,1,-0,0,0,1.58,0,1.043782,-6.737508,150,9,1.1,0.9],[4593,1,132.9,40.5,0,6.92,0,1.001733,30.653349,220,3,1.1,0.9],[4594,2,0,0,0,0,0,1.027264,14.46311,20,14,1.1,0.9],[4595,1,39.34,11.2,0,0.85,0,1.004092,29.986156,150,8,1.1,0.9],[4596,1,180.2,46.4,0,9.7,0,1.015556,-17.99129,220,4,1.1,0.9],[4597,1,23.63,7.8,0,0.62,0,1.009547,-9.013371,110,12,1.1,0.9],[4598,2,0,0,0,0,0,1.032985,-6.930528,20,6,1.1,0.9],[4599,1,-0,-0,0,62.76,0,1.017889,-9.346836,380,6,1.1,0.9],[4600,1,0,0,0,0.54,0,0.946679,-10.89634,150,9,1.1,0.9],[4601,1,31.94,12.6,0,10.67,0,1.031122,31.502598,150,8,1.1,0.9],[4602,2,0,0,0,0,0,1.032985,-6.930528,20,6,1.1,0.9],[4603,2,0,0,0,0,0,1.032985,-6.930528,20,6,1.1,0.9],[4604,2,0,0,0,0,0,1.032985,-6.930528,20,6,1.1,0.9],[4605,1,-0,0,0.058973,0.731027,0,1.045802,17.677058,220,5,1.1,0.9],[4606,1,9.51,2.8,0,0.5,0,0.986696,-2.173717,110,18,1.1,0.9],[4607,2,0,0,0,0,0,1.026025,92.46745,20,3,1.1,0.9],[4608,1,14.12,7.7,0,1.42,0,1.028083,8.918743,220,5,1.1,0.9],[4609,1,-20.92,2.5,0,16.42,0,1.01663,-5.817088,220,10,1.1,0.9],[4610,1,107,34.7,0,1.54,0,1.030733,16.163563,220,5,1.1,0.9],[4611,2,0,0,0,0,0,1.015919,3.580325,6.3,1,1.1,0.9],[4612,2,0,0,0,0,0,1.033649,3.915318,20,18,1.1,0.9],[4613,1,75.58,30.3,0,34.66,0,1.014648,-11.384785,220,6,1.1,0.9],[4614,2,0,0,0,0,0,1.039055,4.342555,11,1,1.1,0.9],[4615,1,-0,0,0.058106,46.651578,0,1.030556,74.673405,220,3,1.1,0.9],[4616,2,0,0,0,0,0,1.026027,-7.002651,20,4,1.1,0.9],[4617,2,0,0,0,0,0,1.041665,2.506214,20,2,1.1,0.9],[4618,2,0,0,0,0,0,1.024278,13.272885,20,2,1.1,0.9],[4619,2,0,0,0,0,0,1.024278,13.272885,20,2,1.1,0.9],[4620,1,14.01,6.5,0,0.09,0,1.0394,27.763701,220,5,1.1,0.9],[4621,1,127.8,15.2,0,9.34,0,1.029352,19.23476,220,5,1.1,0.9],[4622,2,0,0,0,0,0,1.054046,31.44229,20,10,1.1,0.9],[4623,1,-0,0,0,207.85,0,1.041519,-15.897906,380,4,1.1,0.9],[4624,1,0,-0,0,54.23,0,0.970562,35.740322,400,1,1.1,0.9],[4625,1,104.5,31.8,0,0.71,0,0.992529,-4.178433,220,6,1.1,0.9],[4626,2,0,0,0,0,0,1.015029,3.043049,20,22,1.1,0.9],[4627,2,0,0,0,0,0,1.015029,3.043049,20,22,1.1,0.9],[4628,1,398,11.5,0,7.749841,0,1.017578,-4.847153,380,6,1.1,0.9],[4629,1,15.92,12,0,6.79,0,0.949924,12.732443,220,16,1.1,0.9],[4630,2,0,0,0,0,0,1.015029,3.043049,20,22,1.1,0.9],[4631,2,0,0,0,0,0,1.015029,3.043049,20,22,1.1,0.9],[4632,1,86.2,19.9,0,5.43,0,1.028847,7.452884,220,5,1.1,0.9],[4633,2,0,0,0,0,0,1.015029,3.043049,20,22,1.1,0.9],[4634,2,0,0,0,0,0,1.015029,3.043049,20,22,1.1,0.9],[4635,2,0,0,0,0,0,1.015029,3.043049,20,22,1.1,0.9],[4636,1,-0,0,0.354092,-0.245076,0,1.047643,-4.357333,220,5,1.1,0.9],[4637,1,-0,0,0,0.14,0,1.020805,17.057331,220,5,1.1,0.9],[4638,1,-0,0,0.343964,110.768913,0,1.049155,27.915801,380,5,1.1,0.9],[4639,1,0,0,0,15.04,0,1.084959,51.860986,220,3,1.2,0.8],[4640,1,146.7,20.7,0,62.64,0,1.037956,35.654623,150,8,1.1,0.9],[4641,1,98.01,16.6,0,0,0,0.936442,-4.804,110,18,1.1,0.9],[4642,1,-0,0,0,104.11,0,1.06598,-3.21968,380,22,1.2,0.8],[4643,2,0,0,0,0,0,1.012893,26.368849,11,1,1.1,0.9],[4644,2,0,0,0,0,0,1.011577,-11.964199,20,4,1.1,0.9],[4645,1,2.3,0.8,0,0.42,0,0.985531,-15.362323,110,12,1.1,0.9],[4646,1,0,0,0,0,0,1.017233,-16.531897,20,4,1.1,0.9],[4647,1,0,0,0,0,0,1.017233,-16.531897,20,4,1.1,0.9],[4648,2,0,0,0,0,0,1.032267,-6.990671,20,4,1.1,0.9],[4649,1,0,-0,0,0,0,1.034774,-11.388611,20,4,1.1,0.9],[4650,1,0,-0,0,0,0,1.034774,-11.388611,20,4,1.1,0.9],[4651,1,0,-0,0,0,0,1.034774,-11.388611,20,4,1.1,0.9],[4652,2,0,0,0,0,0,1.037564,83.849724,20,3,1.1,0.9],[4653,1,-0,0,0,47.99,0,1.025357,33.219063,380,8,1.1,0.9],[4654,1,0,0,0,5.21,0,0.997462,-17.125727,220,10,1.1,0.9],[4655,2,0,0,0,0,0,1.042492,18.795962,20,6,1.1,0.9],[4656,2,0,0,0,0,0,1.042492,18.795962,20,6,1.1,0.9],[4657,2,0,0,0,0,0,1.026117,25.086822,20,6,1.1,0.9],[4658,2,0,0,0,0,0,1.026117,25.086822,20,6,1.1,0.9],[4659,1,-0,-0,0,1.43,0,0.976593,-5.482851,150,9,1.1,0.9],[4660,1,63.07,25.8,0,18.63,0,1.024738,22.795258,150,8,1.1,0.9],[4661,1,73.58,30.1,0,6.02,0,1.023633,22.672364,150,8,1.1,0.9],[4662,2,0,0,0,0,0,1.055425,81.529284,20,3,1.1,0.9],[4663,2,0,0,0,0,0,1.055425,81.529284,20,3,1.1,0.9],[4664,2,0,0,0,0,0,1.053529,75.167292,20,3,1.1,0.9],[4665,2,0,0,0,0,0,1.053529,75.167292,20,3,1.1,0.9],[4666,2,0,0,0,0,0,1.055479,63.485669,20,3,1.1,0.9],[4667,1,165.2,64.5,0.040447,7.159553,0,0.991538,17.560846,220,5,1.1,0.9],[4668,2,0,0,0,0,0,0.998951,38.095582,9,1,1.1,0.9],[4669,1,341.2,46.6,0.229484,12.678325,0,1.046994,35.737826,220,13,1.1,0.9],[4670,2,0,0,0,0,0,1.043049,13.489159,20,18,1.1,0.9],[4671,2,0,0,0,0,0,1.035838,-5.172678,20,7,1.1,0.9],[4672,1,76.38,24.8,0,3.24,0,1.029878,17.097079,220,5,1.1,0.9],[4673,1,-0,0,0,0,0,1.014846,-20.345542,20,4,1.1,0.9],[4674,1,9.01,1.1,0,1.26,0,0.991989,-14.512462,110,12,1.1,0.9],[4675,2,0,0,0,0,0,1.036966,15.051213,20,14,1.1,0.9],[4676,2,0,0,0,0,0,1.059275,72.522304,20,3,1.1,0.9],[4677,2,0,0,0,0,0,1.059275,72.522304,20,3,1.1,0.9],[4678,2,0,0,0,0,0,1.059275,72.522304,20,3,1.1,0.9],[4679,2,0,0,0,0,0,1.052163,86.031538,20,3,1.1,0.9],[4680,2,0,0,0,0,0,1.052163,86.031538,20,3,1.1,0.9],[4681,1,0,-0,0,0.6,0,1.01164,-7.354502,150,9,1.1,0.9],[4682,1,-0,-0,0.039193,0.350807,0,1.010452,12.228523,220,5,1.1,0.9],[4683,2,0,0,0,0,0,1.047117,89.983578,20,3,1.1,0.9],[4684,1,177.3,36.4,0,0.7,0,1.028781,8.833625,220,5,1.1,0.9],[4685,1,81.2,89.3,0,15.55,0,1.030939,38.422518,380,3,1.1,0.9],[4686,2,0,0,0,0,0,1.028648,-14.669346,20,10,1.1,0.9],[4687,1,-0,-0,0.233641,-0.194701,0,1.034213,1.500755,380,6,1.1,0.9],[4688,1,0,-0,0,3.58,0,1.010532,22.946012,220,6,1.1,0.9],[4689,1,-0,0,0.242346,2.448045,0,1.018486,23.539639,380,6,1.1,0.9],[4690,2,0,0,0,0,0,1.041748,29.3468,20,5,1.1,0.9],[4691,2,0,0,0,0,0,1.037993,28.716517,20,5,1.1,0.9],[4692,2,0,0,0,0,0,1.026746,3.870557,20,20,1.1,0.9],[4693,1,-0,-0,0,0,0,1.01339,-8.814025,20,6,1.1,0.9],[4694,2,0,0,0,0,0,1.041748,29.3468,20,5,1.1,0.9],[4695,2,0,0,0,0,0,1.038587,-4.268876,20,6,1.1,0.9],[4696,1,-0,-0,0,0,0,1.01339,-8.814025,20,6,1.1,0.9],[4697,2,0,0,0,0,0,1.039251,-4.888975,20,10,1.1,0.9],[4698,2,0,0,0,0,0,1.037993,28.716517,20,5,1.1,0.9],[4699,2,0,0,0,0,0,1.037993,28.716517,20,5,1.1,0.9],[4700,1,251.3,42.6,0,5.47,0,1.019762,17.054946,220,5,1.1,0.9],[4701,1,133.9,32.4,0,0,0,0.99113,-5.121845,110,21,1.1,0.9],[4702,2,0,0,0,0,0,1.041748,29.3468,20,5,1.1,0.9],[4703,2,0,0,0,0,0,1.017828,-6.986287,20,4,1.1,0.9],[4704,2,0,0,0,0,0,0.939142,40.851376,13.8,1,1.1,0.9],[4705,1,374.1,61.4,0.281144,7.339142,0,1.010022,-18.844281,220,4,1.1,0.9],[4706,1,-38.84,-17,0.07874,3.110945,0,1.017598,3.454906,220,6,1.1,0.9],[4707,2,0,0,0,0,0,1.041748,29.3468,20,5,1.1,0.9],[4708,1,-6.58,-1.67,0,1.14,0,1.022811,3.980805,110,18,1.1,0.9],[4709,2,0,0,0,0,0,1.033648,19.100507,20,5,1.1,0.9],[4710,2,0,0,0,0,0,1.0447,34.637859,20,14,1.1,0.9],[4711,1,-0,-0,0.239102,7.690711,0,0.990691,-5.824455,220,12,1.1,0.9],[4712,1,16.42,5.9,0,0.17,0,1.024664,-3.951182,110,19,1.1,0.9],[4713,1,-0,0,0,6.19,0,1.024941,-4.246073,220,6,1.1,0.9],[4714,1,-5.06,-1.84,0,187.314047,0,1.0463,17.884755,380,5,1.1,0.9],[4715,2,0,0,0,0,0,1.018631,-11.528817,20,4,1.1,0.9],[4716,1,132,27,0,4.66,0,1.008588,11.184185,220,5,1.1,0.9],[4717,1,89,-1.8,0,6.15,0,1.033766,7.242446,220,3,1.1,0.9],[4718,2,0,0,0,0,0,1.045544,14.333931,20,18,1.1,0.9],[4719,1,-0,0,0,1.18,0,0.977434,12.295699,380,5,1.1,0.9],[4720,1,0,0,0,0,0,0.967808,-5.298475,150,9,1.1,0.9],[4721,1,0,-0,0,3.03,0,1.019917,31.140334,380,3,1.1,0.9],[4722,2,0,0,0,0,0,1.048656,21.505608,20,5,1.1,0.9],[4723,2,0,0,0,0,0,1.048656,21.505608,20,5,1.1,0.9],[4724,2,0,0,0,0,0,1.048656,21.505608,20,5,1.1,0.9],[4725,2,0,0,0,0,0,1.048656,21.505608,20,5,1.1,0.9],[4726,2,0,0,0,0,0,1.048656,21.505608,20,5,1.1,0.9],[4727,2,0,0,0,0,0,1.048656,21.505608,20,5,1.1,0.9],[4728,2,0,0,0,0,0,1.048656,21.505608,20,5,1.1,0.9],[4729,2,0,0,0,0,0,1.048656,21.505608,20,5,1.1,0.9],[4730,1,20.9,-171.5,0,0.21,0,1.064094,37.912708,220,5,1.1,0.9],[4731,1,113,56.5,0,4.12,0,1.001491,-13.031617,150,9,1.1,0.9],[4732,1,84.19,17.3,0,6.2,0,1.045332,19.973133,220,5,1.1,0.9],[4733,2,0,0,0,0,0,1.043092,17.519475,20,5,1.1,0.9],[4734,1,-0,0,0,17.65,0,1.013038,26.570765,380,3,1.1,0.9],[4735,1,81.79,51.1,0,3.06,0,0.970438,49.384588,220,3,1.1,0.9],[4736,1,142.4,87.8,0.4624,9.223933,0,1.062761,50.754899,220,13,1.1,0.9],[4737,1,0,0,0,0,0,0.997804,1.009459,150,9,1.1,0.9],[4738,2,0,0,0,0,0,1.043092,17.519475,20,5,1.1,0.9],[4739,1,0,-0,0,2.19,0,1.014647,18.500995,154,1,1.1,0.9],[4740,1,0,-0,0,45.7,0,1.017165,12.422282,380,3,1.1,0.9],[4741,1,0,0,0,1.44,0,1.031913,8.483144,220,5,1.1,0.9],[4742,1,0,0,0,1.87,0,1.024295,-24.350529,380,10,1.1,0.9],[4743,1,0,0,0,3.71,0,0.998781,42.499423,220,8,1.1,0.9],[4744,1,-11.71,3.8,0,0.13,0,1.002639,-10.11886,150,9,1.1,0.9],[4745,2,0,0,0,0,0,1.04834,88.719592,20,3,1.1,0.9],[4746,2,0,0,0,0,0,1.026568,1.551222,6.3,1,1.1,0.9],[4747,1,-0,0,0,53.64,0,1.13198,-0.09724,380,15,1.2,0.8],[4748,1,83.6,11.9,0,5.03,0,1.012174,29.444069,154,1,1.1,0.9],[4749,1,87,29.6,0,4.95,0,1.009602,33.524231,220,3,1.1,0.9],[4750,1,0,0,0.2166,10.9704,0,1.101029,-0.788511,380,1,1.2,0.8],[4751,2,0,0,0,0,0,1.046359,90.322887,20,3,1.1,0.9],[4752,2,0,0,0,0,0,1.032344,9.093698,20,18,1.1,0.9],[4753,2,0,0,0,0,0,1.046359,90.322887,20,3,1.1,0.9],[4754,1,9.21,3.5,0.037778,0.662222,0,1.059913,0.520524,110,19,1.1,0.9],[4755,1,0,-0,0,23.92,0,1.017262,9.223881,380,1,1.1,0.9],[4756,1,-0,-0,0.019362,1.140638,0,1.036476,43.598697,380,3,1.1,0.9],[4757,2,0,0,0,0,0,1.027461,-17.241264,20,4,1.1,0.9],[4758,1,0,0,0,0,0,0.963378,-9.81008,150,9,1.1,0.9],[4759,1,0,-0,0,4.62,0,0.977808,-27.135545,220,10,1.1,0.9],[4760,1,0,-0,0,0.23,0,1.099212,-4.426011,150,9,1.1,0.9],[4761,1,-0,-0,0,0,0,1.020557,9.624602,20,14,1.1,0.9],[4762,1,-0,-0,0,21.82,0,1.02719,47.01676,380,3,1.1,0.9],[4763,2,0,0,0,0,0,1.024544,18.974877,20,14,1.1,0.9],[4764,2,0,0,0,0,0,1.030832,-9.752509,20,4,1.1,0.9],[4765,1,176.7,25.6,0,2.01,0,1.007992,-20.693888,220,6,1.1,0.9],[4766,1,0,0,0,0,0,1.008391,-8.4759,150,9,1.1,0.9],[4767,1,-0,-0,0,5.12,0,1.004933,30.37899,380,3,1.1,0.9],[4768,1,-0,-0,0,2.13,0,1.01753,29.670296,154,1,1.1,0.9],[4769,1,-0,0,0.668421,4.480834,0,1.082014,9.78954,380,18,1.2,0.8],[4770,2,0,0,0,0,0,1.023397,-17.3231,20,6,1.1,0.9],[4771,2,0,0,0,0,0,1.022819,-4.100145,20,6,1.1,0.9],[4772,2,0,0,0,0,0,1.023397,-17.3231,20,6,1.1,0.9],[4773,2,0,0,0,0,0,1.023397,-17.3231,20,6,1.1,0.9],[4774,2,0,0,0,0,0,1.026206,-2.974992,20,6,1.1,0.9],[4775,2,0,0,0,0,0,0.993383,32.126146,11,1,1.1,0.9],[4776,1,165.55,72.35,0.039777,8.820223,0,1.025857,24.243802,220,5,1.1,0.9],[4777,2,0,0,0,0,0,1.050901,18.201002,20,7,1.1,0.9],[4778,1,0,-0,0.417783,38.745174,0,1.05955,-4.540924,380,11,1.1,0.9],[4779,1,-0,0,0,17.75,0,1.036248,-15.392834,380,4,1.1,0.9],[4780,1,0,-0,0,0.13,0,1.033888,21.355633,220,5,1.1,0.9],[4781,1,0,-0,0,0,0,1.039156,19.470405,20,5,1.1,0.9],[4782,1,-0,-0,0.294847,40.776932,0,1.039848,12.278319,380,7,1.1,0.9],[4783,1,66.67,33.3,0.059554,3.910446,0,1.010141,-0.21068,220,7,1.1,0.9],[4784,1,-0,-0,0,0,0,1.053999,28.580111,150,2,1.1,0.9],[4785,1,-0,-0,0,2.08,0,1.028555,23.328029,150,8,1.1,0.9],[4786,2,0,0,0,0,0,1.000057,26.10357,11,1,1.1,0.9],[4787,1,10.61,3.8,0,0.66,0,0.991747,4.829091,110,19,1.1,0.9],[4788,1,1.8,0.7,0,0.85,0,1.019129,-0.189136,110,19,1.1,0.9],[4789,1,-0,0,0,9.66,0,1.026375,-29.790551,220,4,1.1,0.9],[4790,1,180.7,71.8,0,2.46,0,1.005495,20.92235,220,5,1.1,0.9],[4791,2,0,0,0,0,0,1.031502,4.663459,20,6,1.1,0.9],[4792,2,0,0,0,0,0,1.031502,4.663459,20,6,1.1,0.9],[4793,2,0,0,0,0,0,1.011478,-0.639289,20,10,1.1,0.9],[4794,1,-0,0,0.118845,-0.089134,0,1.015411,-1.60616,380,6,1.1,0.9],[4795,1,0,-0,0.470875,11.647224,0,1.027302,3.535768,380,6,1.1,0.9],[4796,2,0,0,0,0,0,1.034961,34.914591,11,1,1.1,0.9],[4797,1,178.62,14.44,0,136.23,0,1.096479,34.187198,380,14,1.2,0.8],[4798,1,-0,-0,0,16.34,0,1.03203,35.148877,380,3,1.1,0.9],[4799,1,27.8,4,0,9.38,0,0.990537,37.906966,154,1,1.1,0.9],[4800,1,-0.57,-0.91,0,0.09,0,1.025342,0.44206,220,21,1.1,0.9],[4801,1,11.01,6,0,0.04,0,1.002965,-9.338003,150,9,1.1,0.9],[4802,1,0,-0,0.113921,102.294559,0,1.073833,35.411481,380,14,1.1,0.9],[4803,1,0.6,28.7,0.298623,22.851147,0,1.022039,-17.229409,220,4,1.1,0.9],[4804,1,0,-0,0,84.85,0,0.961385,28.501592,400,1,1.1,0.9],[4805,1,33.14,11.6,0,4.51,0,1.029498,19.437343,220,5,1.1,0.9],[4806,1,5.51,2,0,0.39,0,1.022695,16.114493,110,19,1.1,0.9],[4807,1,0,-0,0,30.55,0,1.099343,-14.359026,150,9,1.2,0.8],[4808,1,-0,-0,0,1.08,0,1.053701,-5.383885,150,9,1.1,0.9],[4809,2,0,0,0,0,0,1.040009,86.062395,20,3,1.1,0.9],[4810,2,0,0,0,0,0,1.040009,86.062395,20,3,1.1,0.9],[4811,2,0,0,0,0,0,1.040009,86.062395,20,3,1.1,0.9],[4812,1,-0,0,0,0.8,0,1.00402,-8.963428,150,9,1.1,0.9],[4813,1,22.12,13.7,0.113069,1.716931,0,1.079671,-3.428225,150,9,1.1,0.9],[4814,2,0,0,0,0,0,1.06019,67.358874,20,3,1.1,0.9],[4815,1,332.9,99.6,0,0.53,0,1.004083,30.252992,150,8,1.1,0.9],[4816,1,33.24,11.1,0,0.27,0,0.962276,-9.765757,110,21,1.1,0.9],[4817,1,72.08,29.5,0,1.06,0,1.028471,23.568416,150,8,1.1,0.9],[4818,1,34.9,5,0,11.17,0,0.985623,34.062103,154,1,1.1,0.9],[4819,1,-0,0,0,3.25,0,1.028138,17.58447,220,3,1.1,0.9],[4820,1,0,0,0,10.72,0,0.967719,40.671168,400,1,1.1,0.9],[4821,1,13.9,1.9,0,3.4,0,1.02665,-3.135251,154,1,1.1,0.9],[4822,1,0,0,0.573452,-0.326818,0,1.057748,38.103723,220,5,1.1,0.9],[4823,2,0,0,0,0,0,1.014332,26.817672,10.5,1,1.1,0.9],[4824,1,0,0,0,1.84,0,0.996149,-9.146124,150,9,1.1,0.9],[4825,1,0,0,0,7.75,0,1.052729,7.447866,380,1,1.1,0.9],[4826,1,149.3,-2,0,20.77,0,1.038011,34.413286,380,2,1.1,0.9],[4827,1,0,0,0.039049,0.520475,0,0.993635,13.821924,110,18,1.1,0.9],[4828,1,-0,-0,0,5.18,0,1.069027,17.921154,220,3,1.1,0.9],[4829,1,-10.11,3.3,0,0.53,0,1.0342,0.003159,150,9,1.1,0.9],[4830,1,0,0,0,34.49,0,1.0461,10.881862,380,1,1.1,0.9],[4831,1,5.61,2.2,0.195552,45.454448,0,1.02548,6.087271,380,7,1.1,0.9],[4832,1,-0.2,-1.64,0,0,0,1.01757,30.154601,150,8,1.1,0.9],[4833,1,31.23,11.3,0,0.33,0,1.014184,-5.288127,110,19,1.1,0.9],[4834,1,0,-0,0,0.05,0,1.09564,-4.636709,150,9,1.1,0.9],[4835,1,59.7,26.3,0,37.680934,0,1.078887,-2.523292,380,9,1.1,0.9],[4836,1,50.56,16.6,0,2.02,0,0.97179,-11.726386,110,12,1.1,0.9],[4837,2,0,0,0,0,0,1.026243,6.043442,20,6,1.1,0.9],[4838,1,0,0,0,0,0,1.01493,-10.961932,150,9,1.1,0.9],[4839,1,120.4,39.5,0,47.2,0,1.012555,12.021501,380,3,1.1,0.9],[4840,1,0,0,0,0.83,0,1.063837,-4.873875,150,9,1.1,0.9],[4841,1,-0,0,0,2.22,0,1.024755,36.25485,220,3,1.1,0.9],[4842,1,78.19,27,0.058553,4.621206,0,1.01309,92.614678,150,1,1.1,0.9],[4843,2,0,0,0,0,0,1.026243,6.043442,20,6,1.1,0.9],[4844,2,0,0,0,0,0,1.026243,6.043442,20,6,1.1,0.9],[4845,2,0,0,0,0,0,1.026243,6.043442,20,6,1.1,0.9],[4846,2,0,0,0,0,0,1.026243,6.043442,20,6,1.1,0.9],[4847,2,0,0,0,0,0,1.026243,6.043442,20,6,1.1,0.9],[4848,1,70.48,16.4,0.040466,4.649534,0,0.998611,13.238352,220,5,1.1,0.9],[4849,1,-0,-0,0,0.91,0,1.025189,10.345214,220,5,1.1,0.9],[4850,1,219.22,70.1,0.685037,32.787679,0,1.0435,33.060974,220,13,1.1,0.9],[4851,1,-0,-0,0,2.27,0,1.020012,17.086449,220,5,1.1,0.9],[4852,1,14.72,4.6,0,0.33,0,0.996243,-1.910178,110,18,1.1,0.9],[4853,1,2.3,0.8,0,0.6,0,0.955883,-1.464253,110,19,1.1,0.9],[4854,1,13.62,8.4,0,2.67,0,1.041421,-3.450344,150,9,1.1,0.9],[4855,2,0,0,0,0,0,1.060956,44.39088,20,8,1.1,0.9],[4856,2,0,0,0,0,0,1.060956,44.39088,20,8,1.1,0.9],[4857,2,0,0,0,0,0,1.062536,46.73809,20,8,1.1,0.9],[4858,2,0,0,0,0,0,1.062536,46.73809,20,8,1.1,0.9],[4859,2,0,0,0,0,0,1.059942,43.353318,20,8,1.1,0.9],[4860,1,-10.59,-5.25,0,3.59,0,1.025165,64.621612,220,3,1.1,0.9],[4861,2,0,0,0,0,0,1.05948,38.842339,20,8,1.1,0.9],[4862,2,0,0,0,0,0,1.05948,38.842339,20,8,1.1,0.9],[4863,1,34.04,11,0,0.96,0,0.997923,-14.24707,110,22,1.1,0.9],[4864,2,0,0,0,0,0,1.059942,43.353318,20,8,1.1,0.9],[4865,1,120.5,37.5,0.039658,3.410342,0,1.020612,-10.811239,220,4,1.1,0.9],[4866,1,67.4,9.6,0,4.68,0,0.992519,17.53406,154,1,1.1,0.9],[4867,1,48.8,6.9,0,4.64,0,1.016484,18.987706,154,1,1.1,0.9],[4868,1,236.2,116.4,0,16.22,0,0.980935,-5.899348,220,6,1.1,0.9],[4869,1,36.84,14.1,0.048813,44.261187,0,1.046186,-11.388611,380,4,1.1,0.9],[4870,2,0,0,0,0,0,1.025271,20.88058,20,5,1.1,0.9],[4871,1,0,0,0,0.76,0,1.067428,22.702865,220,3,1.1,0.9],[4872,1,379.5,113.3,0.06172,22.14828,0,0.991109,16.535153,220,14,1.1,0.9],[4873,1,46.85,16.6,0,2.08,0,0.986934,-15.934332,150,10,1.1,0.9],[4874,1,2,0.6,0,0.53,0,0.993737,-4.899565,110,21,1.1,0.9],[4875,1,18.02,6,0,0.98,0,1.005551,-5.201173,110,21,1.1,0.9],[4876,1,38.54,49.6,0.276138,0.922896,0,1.019487,-18.538846,220,4,1.1,0.9],[4877,1,379.9,73,0,59.58,0,1.012173,-17.563659,380,6,1.1,0.9],[4878,1,83.29,24.1,0,1.23,0,1.025261,12.50452,220,5,1.1,0.9],[4879,1,-0,-0,0,0,0,0.991951,-1.701584,110,18,1.1,0.9],[4880,1,0,-0,0.040009,346.717844,0,1.00528,17.378627,380,5,1.1,0.9],[4881,1,38.04,20,0,0.03,0,1.013234,5.571068,220,6,1.1,0.9],[4882,1,0,-0,0,0.68,0,1.012673,-2.175699,380,6,1.1,0.9],[4883,1,0,0,0.114098,0.674918,0,1.05045,93.240906,380,3,1.1,0.9],[4884,1,1.3,0.4,0,0.24,0,0.986687,-3.572455,110,18,1.1,0.9],[4885,1,20.32,8.9,0,1.29,0,0.96819,-4.809229,110,18,1.1,0.9],[4886,1,-0,-0,0,5.22,0,1.019326,37.994898,380,8,1.1,0.9],[4887,2,0,0,0,0,0,1.01898,27.302632,20,6,1.1,0.9],[4888,2,0,0,0,0,0,1.01898,27.302632,20,6,1.1,0.9],[4889,1,-0,0,0,1.02,0,1.027266,14.054547,220,5,1.1,0.9],[4890,1,0,0,0,0,0,1.033858,-10.849314,150,9,1.1,0.9],[4891,1,-0,0,0,5.14,0,1.01396,22.693254,220,1,1.1,0.9],[4892,2,0,0,0,0,0,1.024711,-14.053311,20,4,1.1,0.9],[4893,2,0,0,0,0,0,1.024711,-14.053311,20,4,1.1,0.9],[4894,1,-0,-0,0.185125,56.232473,0,1.075595,5.528103,380,18,1.2,0.8],[4895,1,36.54,27.4,0,0.16,0,0.98599,37.658867,220,3,1.1,0.9],[4896,2,0,0,0,0,0,1.024711,-14.053311,20,4,1.1,0.9],[4897,2,0,0,0,0,0,1.024711,-14.053311,20,4,1.1,0.9],[4898,1,-0,-0,0,0.82,0,0.997952,-4.752719,110,18,1.1,0.9],[4899,1,-0,0,0,6.1,0,1.027074,3.213132,380,6,1.1,0.9],[4900,1,0,0,0,7.68,0,1.014709,31.598072,380,3,1.1,0.9],[4901,1,-0,-0,0,0,0,1.000465,12.056714,20,5,1.1,0.9],[4902,2,0,0,0,0,0,1.045936,19.626816,20,5,1.1,0.9],[4903,2,0,0,0,0,0,1.045936,19.626816,20,5,1.1,0.9],[4904,2,0,0,0,0,0,1.058505,17.418274,20,5,1.1,0.9],[4905,2,0,0,0,0,0,1.058505,17.418274,20,5,1.1,0.9],[4906,1,155.8,38.4,0,3.77,0,0.99184,26.455293,150,8,1.1,0.9],[4907,1,0,0,0.089212,-0.009474,0,1.043661,17.14354,220,5,1.1,0.9],[4908,1,-0,0,0.090774,0.080444,0,1.056764,-0.4217,220,18,1.1,0.9],[4909,1,3.8,1.3,0,0.99,0,0.982654,-4.138319,110,18,1.1,0.9],[4910,2,0,0,0,0,0,1.040138,32.45384,20,17,1.1,0.9],[4911,1,143.79,106.96,0,99.84,0,1.042194,18.137057,380,13,1.1,0.9],[4912,1,-0,0,0,0.19,0,0.966719,-9.648099,150,9,1.1,0.9],[4913,1,3.4,1.4,0,0.62,0,0.979117,-2.898026,110,18,1.1,0.9],[4914,1,-0,-0,0,0,0,1.050455,44.07457,380,8,1.1,0.9],[4915,1,0,0,0.039148,4.840852,0,1.009725,-8.960644,220,22,1.1,0.9],[4916,1,0,-0,0,1.58,0,0.995163,19.315344,220,5,1.1,0.9],[4917,2,0,0,0,0,0,0.989071,33.252478,6.3,1,1.1,0.9],[4918,2,0,0,0,0,0,0.943436,50.691637,13.8,1,1.1,0.9],[4919,1,0.5,0.5,0,0.74,0,1.011297,2.419482,110,18,1.1,0.9],[4920,1,156.2,24.5,0,2.22,0,1.017154,35.686623,150,8,1.1,0.9],[4921,1,322.1,131.9,0.241556,9.808768,0,1.017104,29.53828,220,14,1.1,0.9],[4922,2,0,0,0,0,0,1.04826,-8.707987,20,10,1.1,0.9],[4923,1,15.22,2.5,0,0.63,0,0.935533,-8.058668,110,18,1.1,0.9],[4924,2,0,0,0,0,0,1.025724,-14.139236,20,4,1.1,0.9],[4925,2,0,0,0,0,0,1.017601,-9.8258,20,10,1.1,0.9],[4926,2,0,0,0,0,0,1.036433,-0.581009,20,2,1.1,0.9],[4927,1,77.49,21.4,0,0.05,0,1.026041,18.668727,220,5,1.1,0.9],[4928,2,0,0,0,0,0,1.04876,45.73683,20,10,1.1,0.9],[4929,1,-0,0,0,13.02,0,1.02234,-17.877403,220,4,1.1,0.9],[4930,1,13.9,1.9,0,5.68,0,1.016405,28.05316,154,1,1.1,0.9],[4931,2,0,0,0,0,0,1.037501,2.321125,20,2,1.1,0.9],[4932,2,0,0,0,0,0,1.037501,2.321125,20,2,1.1,0.9],[4933,1,50.76,17.5,0,8.97,0,1.002517,0.43526,220,6,1.1,0.9],[4934,2,0,0,0,0,0,1.037973,11.471538,20,14,1.1,0.9],[4935,1,50.06,19.7,0,0.84,0,1.04852,-4.374565,110,23,1.1,0.9],[4936,1,8.31,3,0,0.69,0,0.953356,-2.428855,110,19,1.1,0.9],[4937,1,115,-4.5,0,15.05,0,1.033465,-19.461167,220,4,1.1,0.9],[4938,2,0,0,0,0,0,1.027032,8.891931,20,14,1.1,0.9],[4939,2,0,0,0,0,0,1.03611,8.921216,20,23,1.1,0.9],[4940,1,47.15,15.2,0,0.17,0,0.964812,-11.436007,110,12,1.1,0.9],[4941,1,-0,0,0,5.7,0,1.008296,29.565359,380,3,1.1,0.9],[4942,2,0,0,0,0,0,1.038474,82.561969,20,3,1.1,0.9],[4943,2,0,0,0,0,0,1.038474,82.561969,20,3,1.1,0.9],[4944,1,0,-0,0,30.28,0,1.055417,39.131981,380,3,1.1,0.9],[4945,2,0,0,0,0,0,1.042258,67.377104,20,3,1.1,0.9],[4946,2,0,0,0,0,0,1.042258,67.377104,20,3,1.1,0.9],[4947,1,4.61,1.7,0,0.19,0,1.017976,-2.931441,110,19,1.1,0.9],[4948,1,-0,-0,0,19.57,0,1.02073,-26.16821,220,4,1.1,0.9],[4949,2,0,0,0,0,0,1.01601,-0.145046,20,10,1.1,0.9],[4950,1,-0.2,-1.64,0,0,0,1.01757,30.154601,150,8,1.1,0.9],[4951,1,-0,-0,0.060584,0.479416,0,1.018559,23.073382,220,14,1.1,0.9],[4952,2,0,0,0,0,0,1.03281,29.803723,20,10,1.1,0.9],[4953,1,91.8,18.6,0.05911,1.87089,0,1.030072,19.446828,220,5,1.1,0.9],[4954,1,88.8,-3.2,0,13.63,0,1.051449,3.601764,220,5,1.1,0.9],[4955,1,93.7,29.9,0,2.1,0,1.008586,35.815607,110,8,1.1,0.9],[4956,1,-0,0,0,4.79,0,1.0168,34.173569,220,3,1.1,0.9],[4957,1,-0,-0,0,0.67,0,1.001915,-10.138862,150,9,1.1,0.9],[4958,2,0,0,0,0,0,1.025082,-16.616549,20,6,1.1,0.9],[4959,2,0,0,0,0,0,1.024274,-9.95923,20,4,1.1,0.9],[4960,1,27.13,9,0,0.42,0,0.991219,-5.133534,110,21,1.1,0.9],[4961,1,0,0,0,0.54,0,1.002673,-10.168847,150,9,1.1,0.9],[4962,1,-0,-0,0,0,0,1.021606,-18.065799,20,4,1.1,0.9],[4963,2,0,0,0,0,0,1.019736,17.906487,20,6,1.1,0.9],[4964,2,0,0,0,0,0,1.019736,17.906487,20,6,1.1,0.9],[4965,1,103.1,14.7,0,4.43,0,1.005748,25.955736,154,1,1.1,0.9],[4966,1,-0,-0,0,17.31,0,1.034413,4.784259,220,5,1.1,0.9],[4967,2,0,0,0,0,0,1.013686,-8.216227,20,4,1.1,0.9],[4968,1,-0,-0,0,0,0,1.021606,-18.065799,20,4,1.1,0.9],[4969,1,23.23,6.3,0,0.66,0,1.008908,13.390577,220,5,1.1,0.9],[4970,1,115,16.4,0,3.94,0,1.028476,2.26797,154,1,1.1,0.9],[4971,1,234.2,33.3,0,0.88,0,1.035056,1.123153,154,1,1.1,0.9],[4972,1,140.93,18.71,0,12.73,0,1.034173,26.119223,220,13,1.1,0.9],[4973,1,-0.76,-0.86,0,6.15,0,1.003912,-6.9049,220,12,1.1,0.9],[4974,1,-0,-0,0,13.94,0,1.038699,17.007141,220,5,1.1,0.9],[4975,1,108.7,26.3,0,2.06,0,1.011379,5.553053,220,7,1.1,0.9],[4976,1,0,0,0,0,0,0.995518,-13.198494,150,9,1.1,0.9],[4977,1,0,-0,0,16.4,0,0.997271,-10.738639,380,1,1.1,0.9],[4978,1,52.06,17,0,0.24,0,0.985966,-4.894497,110,21,1.1,0.9],[4979,1,29.43,10.7,0,0.2,0,0.984412,-2.691034,110,19,1.1,0.9],[4980,1,-0,-0,0,0,0,1.033951,32.215255,220,5,1.1,0.9],[4981,1,19.42,7,0,0.6,0,0.972225,-21.169989,150,10,1.1,0.9],[4982,2,0,0,0,0,0,1.01458,18.108546,20,6,1.1,0.9],[4983,2,0,0,0,0,0,0.995619,18.792566,6.3,1,1.1,0.9],[4984,1,78.09,27,0,0.83,0,1.01978,-13.417385,110,22,1.1,0.9],[4985,2,0,0,0,0,0,1.073911,4.277217,20,20,1.1,0.9],[4986,1,14.72,5.3,0,0.58,0,1.015712,-3.141636,110,19,1.1,0.9],[4987,2,0,0,0,0,0,1.020265,-12.139526,20,4,1.1,0.9],[4988,2,0,0,0,0,0,1.022099,17.218586,20,14,1.1,0.9],[4989,1,0,0,0,1.78,0,0.980508,-10.597685,150,9,1.1,0.9],[4990,1,0,-0,0,0.24,0,1.065886,-4.560143,150,9,1.1,0.9],[4991,1,1.9,0.7,0,0.19,0,1.012934,-4.995932,110,19,1.1,0.9],[4992,1,6.71,2.4,0,0.2,0,1.015836,-3.196121,110,19,1.1,0.9],[4993,1,11.51,4.2,0,3.64,0,0.99786,-1.75859,110,19,1.1,0.9],[4994,1,24.23,6.4,0,3.9,0,1.014314,9.813801,220,5,1.1,0.9],[4995,1,173.1,4.6,0,2.57,0,1.061594,9.387569,220,3,1.1,0.9],[4996,1,11.5,1.7,0,3.11,0,0.966778,18.754357,154,1,1.1,0.9],[4997,1,-0,-0,0.171753,9.136873,0,1.046062,93.758969,380,3,1.1,0.9],[4998,2,0,0,0,0,0,1.019231,22.327173,20,24,1.1,0.9],[4999,1,0,0,1.191402,16.470917,0,1.002629,28.069895,380,5,1.1,0.9],[5000,2,0,0,0,0,0,1.008736,24.556899,11,1,1.1,0.9],[5001,1,146.9,26.6,0,11.95,0,1.014507,-26.601129,220,4,1.1,0.9],[5002,1,0,0,0,17.92,0,1.02876,-17.22899,380,4,1.1,0.9],[5003,1,90.2,5.8,0,18.69,0,1.039585,62.096018,380,3,1.1,0.9],[5004,1,77.19,18.6,0,2.22,0,1.007368,14.66858,220,5,1.1,0.9],[5005,1,-0,0,0.113531,6.215391,0,1.035825,92.435601,220,3,1.1,0.9],[5006,1,39.05,-11.82,0,1.12,0,1.030812,9.540266,220,7,1.1,0.9],[5007,2,0,0,0,0,0,1.035406,21.74444,20,5,1.1,0.9],[5008,2,0,0,0,0,0,1.035406,21.74444,20,5,1.1,0.9],[5009,2,0,0,0,0,0,1.035406,21.74444,20,5,1.1,0.9],[5010,1,179.8,5.67,0,12.83,0,0.989794,-3.083252,220,5,1.1,0.9],[5011,1,314.5,83.9,0.710505,9.997517,0,1.029063,15.621241,220,5,1.1,0.9],[5012,2,0,0,0,0,0,1.032132,-3.910762,20,6,1.1,0.9],[5013,2,0,0,0,0,0,1.032132,-3.910762,20,6,1.1,0.9],[5014,1,0,0,0,0.04,0,1.009216,-1.923247,110,19,1.1,0.9],[5015,1,140.1,10,0.0386,8.2714,0,1.041524,28.972318,220,13,1.1,0.9],[5016,1,9.7,1.4,0,4.51,0,1.000468,19.917128,154,1,1.1,0.9],[5017,2,0,0,0,0,0,1.032238,-4.146012,20,6,1.1,0.9],[5018,2,0,0,0,0,0,1.032238,-4.146012,20,6,1.1,0.9],[5019,1,0,0,0,80.21,0,1.059485,4.79611,380,19,1.1,0.9],[5020,1,0,0,0.29461,7.926671,0,1.057905,7.307607,220,18,1.2,0.8],[5021,1,54.96,12.2,0,7.05,0,1.016921,-26.232106,220,4,1.1,0.9],[5022,1,0,0,0,0.74,0,1.003914,29.484531,150,8,1.1,0.9],[5023,2,0,0,0,0,0,1.052394,33.692026,20,10,1.1,0.9],[5024,1,5.11,1.3,0,0.67,0,0.98053,-5.939116,110,18,1.1,0.9],[5025,2,0,0,0,0,0,1.050987,40.998977,20,10,1.1,0.9],[5026,1,-7.63,-4.3,0,94.012267,0,0.993198,26.13824,380,5,1.1,0.9],[5027,1,271.43,74.55,0,78.4,0,1.043019,20.310505,380,14,1.1,0.9],[5028,1,0,-0,0,6.02,0,1.034668,17.194328,220,5,1.1,0.9],[5029,2,0,0,0,0,0,1.005112,-1.198328,20,18,1.1,0.9],[5030,1,-0,0,0,2.24,0,1.021232,26.399346,150,8,1.1,0.9],[5031,1,0,0,0,0,0,1.038979,-13.937788,20,4,1.1,0.9],[5032,1,137.4,23.9,0,7.26,0,1.032656,9.024375,220,5,1.1,0.9],[5033,1,20.82,9.5,0,1.16,0,0.956433,1.124618,110,18,1.1,0.9],[5034,2,0,0,0,0,0,1.019932,23.482162,20,10,1.1,0.9],[5035,1,15.63,4.8,0,1.21,0,0.949685,-7.51879,110,18,1.1,0.9],[5036,2,0,0,0,0,0,1.038011,31.920163,20,10,1.1,0.9],[5037,2,0,0,0,0,0,1.030988,2.394145,20,9,1.1,0.9],[5038,2,0,0,0,0,0,1.043059,9.285297,20,23,1.1,0.9],[5039,1,-0,-0,0,33.22,0,1.032774,20.844648,380,13,1.1,0.9],[5040,1,-18.8,-5.9,0,6.23,0,1.03749,-6.683276,150,9,1.1,0.9],[5041,1,25.63,51.6,0,2.79,0,1.019746,-12.030982,220,4,1.1,0.9],[5042,1,23.13,8.8,0,1.42,0,1.018079,-13.446069,110,22,1.1,0.9],[5043,1,4.2,0.6,0,4.02,0,0.994733,38.659408,154,1,1.1,0.9],[5044,1,76.6,10.9,0,9.96,0,1.031478,18.798826,154,1,1.1,0.9],[5045,1,0,0,0,1.38,0,1.047292,-2.403002,150,9,1.1,0.9],[5046,1,-0,0,0.039816,0.010184,0,1.033166,16.613981,220,5,1.1,0.9],[5047,1,119.1,60.5,0,2,0,1.020262,-10.694863,150,9,1.1,0.9],[5048,1,43.75,17.3,0,7.73,0,1.019623,31.518845,150,8,1.1,0.9],[5049,1,209.5,95,0,24.39,0,1.017537,36.998934,150,8,1.1,0.9],[5050,2,0,0,0,0,0,0.987146,20.677409,20,5,1.1,0.9],[5051,2,0,0,0,0,0,1.035412,11.75856,20,5,1.1,0.9],[5052,2,0,0,0,0,0,1.035412,11.75856,20,5,1.1,0.9],[5053,2,0,0,0,0,0,1.035412,11.75856,20,5,1.1,0.9],[5054,2,0,0,0,0,0,1.05667,-2.722877,20,5,1.1,0.9],[5055,2,0,0,0,0,0,1.05667,-2.722877,20,5,1.1,0.9],[5056,2,0,0,0,0,0,1.05667,-2.722877,20,5,1.1,0.9],[5057,2,0,0,0,0,0,1.05667,-2.722877,20,5,1.1,0.9],[5058,2,0,0,0,0,0,1.049254,8.363188,20,2,1.1,0.9],[5059,2,0,0,0,0,0,1.083018,11.899545,20,2,1.1,0.9],[5060,2,0,0,0,0,0,1.083018,11.899545,20,2,1.1,0.9],[5061,2,0,0,0,0,0,0.994858,32.812983,15,1,1.1,0.9],[5062,2,0,0,0,0,0,1.056742,8.416383,20,2,1.1,0.9],[5063,2,0,0,0,0,0,1.056742,8.416383,20,2,1.1,0.9],[5064,2,0,0,0,0,0,1.056742,8.416383,20,2,1.1,0.9],[5065,2,0,0,0,0,0,1.049254,8.363188,20,2,1.1,0.9],[5066,1,7.71,2.2,0,0.81,0,1.000777,-7.436122,110,22,1.1,0.9],[5067,1,1.5,0.5,0,0.59,0,1.019774,-9.023427,110,12,1.1,0.9],[5068,1,3.8,1.3,0,0.65,0,0.998339,6.169569,110,18,1.1,0.9],[5069,2,0,0,0,0,0,0.995797,13.295176,20,5,1.1,0.9],[5070,2,0,0,0,0,0,0.999202,27.044594,20,5,1.1,0.9],[5071,2,0,0,0,0,0,0.995797,13.295176,20,5,1.1,0.9],[5072,2,0,0,0,0,0,0.995797,13.295176,20,5,1.1,0.9],[5073,2,0,0,0,0,0,0.995797,13.295176,20,5,1.1,0.9],[5074,2,0,0,0,0,0,0.995797,13.295176,20,5,1.1,0.9],[5075,1,-0,0,0,0.27,0,1.015605,-7.523526,110,1,1.1,0.9],[5076,2,0,0,0,0,0,1.049756,20.130595,20,5,1.1,0.9],[5077,2,0,0,0,0,0,1.049756,20.130595,20,5,1.1,0.9],[5078,2,0,0,0,0,0,1.049756,20.130595,20,5,1.1,0.9],[5079,1,123.1,51.8,0,1.68,0,0.997034,-2.86835,110,21,1.1,0.9],[5080,1,18.72,5.5,0,1.15,0,1.020965,-7.890322,110,22,1.1,0.9],[5081,1,18.02,-15.7,0,1.03,0,1.045031,-0.976333,110,23,1.1,0.9],[5082,2,0,0,0,0,0,1.029323,-7.468239,20,6,1.1,0.9],[5083,1,0,0,0,0,0,1.003491,-10.282006,150,9,1.1,0.9],[5084,2,0,0,0,0,0,1.06339,20.87235,20,14,1.1,0.9],[5085,2,0,0,0,0,0,1.041566,-8.637491,20,6,1.1,0.9],[5086,2,0,0,0,0,0,1.041566,-8.637491,20,6,1.1,0.9],[5087,1,23.93,8.7,0,0.52,0,1.023477,-4.753253,110,19,1.1,0.9],[5088,1,-0,-0,0,64.67,0,0.95519,43.97653,400,1,1.1,0.9],[5089,2,0,0,0,0,0,1.039883,-8.632286,20,6,1.1,0.9],[5090,2,0,0,0,0,0,1.039883,-8.632286,20,6,1.1,0.9],[5091,2,0,0,0,0,0,1.041566,-8.637491,20,6,1.1,0.9],[5092,2,0,0,0,0,0,1.041566,-8.637491,20,6,1.1,0.9],[5093,1,22.12,7.9,0,0.7,0,0.987249,-1.003496,110,19,1.1,0.9],[5094,1,-3.4,-0.5,0,0.23,0,0.997504,-17.119751,220,10,1.1,0.9],[5095,1,124.9,104,0,4.31,0,0.990391,33.947064,220,3,1.1,0.9],[5096,1,-0,-0,0.236401,-0.027001,0,1.028111,19.436473,220,6,1.1,0.9],[5097,1,142.5,23.6,0,4.24,0,1.020692,9.229442,220,5,1.1,0.9],[5098,1,22.02,13.7,0,0.44,0,0.964149,-15.086645,150,9,1.1,0.9],[5099,2,0,0,0,0,0,1.015374,8.632692,20,18,1.1,0.9],[5100,1,3.9,-35.8,0,4.71,0,1.019657,-9.251983,220,10,1.1,0.9],[5101,1,0,-0,0,37.1,0,1.031272,39.234703,380,8,1.1,0.9],[5102,1,4.61,1.4,0,0.83,0,0.980589,1.375059,110,18,1.1,0.9],[5103,1,16.32,7.6,0,3.15,0,1.018365,-12.87646,220,4,1.1,0.9],[5104,1,36.34,22.5,0,2.39,0,0.996198,-5.152317,150,9,1.1,0.9],[5105,1,55.66,4.5,0,1.33,0,1.027523,18.894424,220,5,1.1,0.9],[5106,1,-0,0,0,75,0,1.005261,28.683345,150,8,1.1,0.9],[5107,1,-0,-0,0,12.24,0,1.015718,-26.178986,220,4,1.1,0.9],[5108,1,12.51,4.1,0,0.71,0,0.982029,-11.79148,110,12,1.1,0.9],[5109,2,0,0,0,0,0,1.048748,7.516157,20,14,1.1,0.9],[5110,1,15.92,5.2,0,0.58,0,0.997358,-13.357973,110,12,1.1,0.9],[5111,2,0,0,0,0,0,0.996117,32.042491,11,1,1.1,0.9],[5112,1,473.4,113.1,0.058293,10.341707,0,1.032187,20.798472,220,5,1.1,0.9],[5113,1,12.11,4.7,0.020109,0.529891,0,0.985135,-2.653308,110,19,1.1,0.9],[5114,1,226.3,61.1,0,0,0,1.036024,25.906454,150,2,1.1,0.9],[5115,1,-0,-0,0.243936,107.503604,0,1.027659,8.695729,380,7,1.1,0.9],[5116,2,0,0,0,0,0,1.013887,22.6309,11.5,1,1.1,0.9],[5117,1,-0,0,0,4.8,0,1.123141,-2.325257,380,23,1.2,0.8],[5118,1,99.3,23.3,0,1.88,0,1.030789,9.190472,220,5,1.1,0.9],[5119,1,100.5,32,0,1.89,0,1.028814,31.142822,150,8,1.1,0.9],[5120,1,138.5,19.3,0,5.26,0,1.041517,19.441981,220,5,1.1,0.9],[5121,1,0,-0,0,2.34,0,1.024166,5.104934,220,5,1.1,0.9],[5122,2,0,0,0,0,0,1.030744,-0.382174,20,5,1.1,0.9],[5123,2,0,0,0,0,0,1.043216,17.315526,20,5,1.1,0.9],[5124,1,94.2,21.6,0,2.88,0,1.017243,-25.297769,220,4,1.1,0.9],[5125,1,0,0,0,7.06,0,1.069866,58.675575,220,8,1.1,0.9],[5126,2,0,0,0,0,0,1.045141,25.131975,20,5,1.1,0.9],[5127,2,0,0,0,0,0,1.045141,25.131975,20,5,1.1,0.9],[5128,2,0,0,0,0,0,1.030744,-0.382174,20,5,1.1,0.9],[5129,2,0,0,0,0,0,1.030744,-0.382174,20,5,1.1,0.9],[5130,2,0,0,0,0,0,1.030744,-0.382174,20,5,1.1,0.9],[5131,2,0,0,0,0,0,1.030744,-0.382174,20,5,1.1,0.9],[5132,1,0,-0,0,1.93,0,1.031995,18.369092,220,5,1.1,0.9],[5133,2,0,0,0,0,0,1.030744,-0.382174,20,5,1.1,0.9],[5134,2,0,0,0,0,0,1.035888,21.491029,20,5,1.1,0.9],[5135,2,0,0,0,0,0,1.026027,-7.002651,20,4,1.1,0.9],[5136,1,0,-0,0,3.49,0,1.006075,9.474182,220,19,1.1,0.9],[5137,1,-0,-0,0,0.6,0,1.015209,24.887597,150,2,1.1,0.9],[5138,2,0,0,0,0,0,1.024572,-13.995277,20,4,1.1,0.9],[5139,1,0,-0,0.081141,2.229144,0,0.995796,-3.341236,220,6,1.1,0.9],[5140,1,0,0,0.491069,77.396812,0,1.039721,3.497796,380,11,1.1,0.9],[5141,1,23.63,16.5,0,8.39,0,1.023365,36.901836,150,8,1.1,0.9],[5142,1,0,0,0,43.87,0,1.07771,2.6181,380,18,1.2,0.8],[5143,2,0,0,0,0,0,1.033735,-14.68008,20,4,1.1,0.9],[5144,2,0,0,0,0,0,1.017192,-7.434926,20,22,1.1,0.9],[5145,2,0,0,0,0,0,1.01785,-2.67748,20,22,1.1,0.9],[5146,2,0,0,0,0,0,1.01785,-2.67748,20,22,1.1,0.9],[5147,2,0,0,0,0,0,1.01785,-2.67748,20,22,1.1,0.9],[5148,2,0,0,0,0,0,1.024966,-4.448719,20,22,1.1,0.9],[5149,1,65.64,-0.98,0,11.55,0,1.007011,-25.858855,220,4,1.1,0.9],[5150,1,-0,-0,0.54037,57.959712,0,1.006731,25.484118,380,5,1.1,0.9],[5151,2,0,0,0,0,0,1.015505,-3.112218,20,22,1.1,0.9],[5152,1,-0.64,-3.53,0,8.84,0,1.073042,71.1915,380,3,1.1,0.9],[5153,1,123.8,41.4,0.039325,4.960675,0,1.007003,25.797244,220,13,1.1,0.9],[5154,1,102.7,39,0,135.53,0,1.0811,64.133926,380,3,1.1,0.9],[5155,2,0,0,0,0,0,1.044772,4.847391,20,18,1.1,0.9],[5156,1,-0,-0,0,3.48,0,1.064971,0.399978,110,15,1.1,0.9],[5157,1,0,0,0,42.71,0,1.055228,32.49598,380,1,1.1,0.9],[5158,2,0,0,0,0,0,0.98522,42.733784,14.4,1,1.1,0.9],[5159,2,0,0,0,0,0,1.033735,-14.68008,20,4,1.1,0.9],[5160,1,-0,0,0,68.053762,0,1.037151,6.605163,380,5,1.1,0.9],[5161,1,7.01,2.3,0,0.81,0,1.016177,-5.241408,110,12,1.1,0.9],[5162,2,0,0,0,0,0,1.008964,6.659925,6.3,1,1.1,0.9],[5163,2,0,0,0,0,0,1.033735,-14.68008,20,4,1.1,0.9],[5164,1,-0,-0,0,0,0,1.040039,-14.484778,20,4,1.1,0.9],[5165,1,-0,-0,0,0,0,1.040039,-14.484778,20,4,1.1,0.9],[5166,2,0,0,0,0,0,1.017024,16.872664,20,18,1.1,0.9],[5167,1,-0,-0,0,0,0,1.040039,-14.484778,20,4,1.1,0.9],[5168,1,0,0,0,0,0,1.017812,-14.560212,20,4,1.1,0.9],[5169,2,0,0,0,0,0,1.040788,-10.098416,20,4,1.1,0.9],[5170,1,0,0,0,0,0,1.017812,-14.560212,20,4,1.1,0.9],[5171,1,0,0,0,0,0,1.017812,-14.560212,20,4,1.1,0.9],[5172,1,29.93,10.8,0,0.46,0,1.027506,-4.211385,110,19,1.1,0.9],[5173,1,0,-0,0.041301,0.708772,0,1.016815,92.165392,220,1,1.1,0.9],[5174,1,33.34,13.2,0,0.76,0,1.052139,28.580107,220,5,1.1,0.9],[5175,1,0,-0,0,0.9,0,0.98591,-3.871199,110,18,1.1,0.9],[5176,1,0,0,0,0,0,1.052015,-6.377282,150,9,1.1,0.9],[5177,2,0,0,0,0,0,1.023095,-15.63004,20,4,1.1,0.9],[5178,2,0,0,0,0,0,1.023095,-15.63004,20,4,1.1,0.9],[5179,1,0,0,0,2.47,0,1.031323,8.512702,220,1,1.1,0.9],[5180,1,118.5,21,0,2.19,0,0.986332,25.334582,150,8,1.1,0.9],[5181,1,7.81,2.8,0,0.77,0,1.027796,-1.101464,110,19,1.1,0.9],[5182,1,0,0,0,0,0,0.925713,-12.097092,150,9,1.1,0.9],[5183,1,159.1,-28.7,0,2.31,0,1.068162,14.967776,220,3,1.1,0.9],[5184,1,8.61,3.1,0,0.48,0,1.044865,-2.820297,110,19,1.1,0.9],[5185,1,0,-0,0,0.49,0,1.025971,5.864981,220,5,1.1,0.9],[5186,1,-0.48,0.1,0,0.91,0,1.039505,-2.381498,220,18,1.1,0.9],[5187,2,0,0,0,0,0,1.021005,21.987746,20,14,1.1,0.9],[5188,2,0,0,0,0,0,1.036966,15.051213,20,14,1.1,0.9],[5189,1,0,0,0,4.17,0,1.015752,49.476558,220,8,1.1,0.9],[5190,1,97,-52.1,0,3.95,0,1.019429,16.445362,220,3,1.1,0.9],[5191,1,6.01,3,0,0.05,0,0.999899,-3.041462,220,6,1.1,0.9],[5192,2,0,0,0,0,0,1.044001,-0.389429,20,23,1.1,0.9],[5193,1,0,0,0,0.09,0,0.979776,-5.820604,110,21,1.1,0.9],[5194,1,-0,-0,0,3.34,0,1.029423,6.341302,220,5,1.1,0.9],[5195,1,0,0,0,0.98,0,0.994848,33.393544,220,3,1.1,0.9],[5196,2,0,0,0,0,0,1.028002,7.184716,20,23,1.1,0.9],[5197,1,0,0,0,14.09776,0,0.98388,13.009881,380,5,1.1,0.9],[5198,1,0,-0,0,83.96,0,1.040272,-16.192477,380,4,1.1,0.9],[5199,1,0,-0,0,1.56,0,0.979851,-8.587269,150,9,1.1,0.9],[5200,1,-0,0,0,48.46,0,1.02816,16.70904,380,6,1.1,0.9],[5201,1,4.2,1.2,0,30.55,0,1.040106,-14.883171,380,10,1.1,0.9],[5202,2,0,0,0,0,0,0.99834,24.249316,13.8,1,1.1,0.9],[5203,1,-0,0,0.115596,2.11367,0,1.040622,20.300906,110,19,1.1,0.9],[5204,1,0,0,0,0,0,1.019678,-23.024367,20,4,1.1,0.9],[5205,1,-0,-0,0.136871,2.413044,0,0.981836,1.606593,220,19,1.1,0.9],[5206,1,0,-0,0,3.91,0,1.01681,-14.76301,220,4,1.1,0.9],[5207,2,0,0,0,0,0,1.047444,6.684923,20,6,1.1,0.9],[5208,2,0,0,0,0,0,1.047444,6.684923,20,6,1.1,0.9],[5209,1,0,0,0.174825,7.755175,0,1.036607,7.408678,220,7,1.1,0.9],[5210,2,0,0,0,0,0,1.029935,1.106697,11,1,1.1,0.9],[5211,1,387.1,138.9,0.239691,22.220245,0,1.023026,30.671726,220,14,1.1,0.9],[5212,2,0,0,0,0,0,1.021725,-10.876959,20,4,1.1,0.9],[5213,1,-0,-0,0,0,0,1.019792,-15.494313,20,4,1.1,0.9],[5214,1,0,0,0,18.31,0,1.024726,45.414901,380,3,1.1,0.9],[5215,1,-0,-0,0,0,0,1.019792,-15.494313,20,4,1.1,0.9],[5216,1,-0,-0,0,0,0,1.019792,-15.494313,20,4,1.1,0.9],[5217,1,362.2,-10.5,0,19.86,0,0.994437,15.297275,220,6,1.1,0.9],[5218,1,0,-0,0,1.33,0,1.020144,-4.540428,150,9,1.1,0.9],[5219,1,31.23,12.9,0,0.36,0,1.009761,-21.023168,220,6,1.1,0.9],[5220,1,87.2,31.8,0,5.96,0,0.988915,-3.063974,220,5,1.1,0.9],[5221,1,41.65,13.6,0,0.31,0,0.97237,-6.977885,110,21,1.1,0.9],[5222,1,-0,-0,0,2.51,0,1.047099,32.217182,220,5,1.1,0.9],[5223,2,0,0,0,0,0,1.054235,39.510254,20,14,1.1,0.9],[5224,1,4.1,0.9,0,0.09,0,0.99685,-7.213455,110,18,1.1,0.9],[5225,2,0,0,0,0,0,1.037142,24.334502,20,5,1.1,0.9],[5226,2,0,0,0,0,0,1.037142,24.334502,20,5,1.1,0.9],[5227,1,152.5,-0.1,0,2.66,0,1.013023,31.438752,220,3,1.1,0.9],[5228,2,0,0,0,0,0,1.037142,24.334502,20,5,1.1,0.9],[5229,2,0,0,0,0,0,1.037142,24.334502,20,5,1.1,0.9],[5230,1,31.43,10.6,0,1.61,0,1.021677,7.174807,220,5,1.1,0.9],[5231,1,6.31,1.3,0,0.43,0,0.929626,-8.481962,110,18,1.1,0.9],[5232,1,392.8,70.6,0,13.309841,0,1.012195,-6.68477,380,6,1.1,0.9],[5233,1,0,-0,0,5.34,0,1.019848,22.321936,154,1,1.1,0.9],[5234,1,19.72,9.4,0.038541,3.531459,0,1.078665,3.17763,220,5,1.1,0.9],[5235,1,5.21,1.5,0,1.1,0,0.951897,-5.655079,110,18,1.1,0.9],[5236,1,0,-0,0,53.268666,0,1.018217,0.541576,380,5,1.1,0.9],[5237,1,30.6,4.3,0,8.4,0,1.012824,28.22011,154,1,1.1,0.9],[5238,1,215.3,37.7,0,14.36,0,1.024109,7.923737,220,7,1.1,0.9],[5239,1,19.04,7.9,0,4.53,0,1.027323,-4.289105,150,9,1.1,0.9],[5240,1,-0,0,0.161328,3.849004,0,0.988395,-21.929683,220,6,1.1,0.9],[5241,1,8.31,3,0,0.24,0,0.986972,4.191813,110,19,1.1,0.9],[5242,2,0,0,0,0,0,1.022616,65.87032,20,3,1.1,0.9],[5243,2,0,0,0,0,0,1.003094,94.404188,20,3,1.1,0.9],[5244,1,0,0,0,0.53,0,0.981817,-5.453509,150,9,1.1,0.9],[5245,2,0,0,0,0,0,0.993793,93.000413,20,3,1.1,0.9],[5246,2,0,0,0,0,0,1.022616,65.87032,20,3,1.1,0.9],[5247,1,24.43,8.7,0,0.46,0,1.024461,-4.101161,110,15,1.1,0.9],[5248,1,1.4,0.5,0,0.85,0,1.000505,-2.078746,110,19,1.1,0.9],[5249,1,-38.7,-12.99,0,13.393621,0,1.028566,25.71228,380,5,1.1,0.9],[5250,1,-0,0,0,11.06,0,1.024655,48.619208,380,3,1.1,0.9],[5251,1,277.72,7.35,0,3.58,0,1.030893,-12.424281,220,5,1.1,0.9],[5252,2,0,0,0,0,0,1.017273,-4.353956,20,4,1.1,0.9],[5253,1,-0,0,0.393538,-0.195154,0,1.047882,-4.305097,220,5,1.1,0.9],[5254,2,0,0,0,0,0,1.024094,0.934183,11,1,1.1,0.9],[5255,1,-10.61,3.5,0,1.3,0,0.959894,-10.038785,150,9,1.1,0.9],[5256,1,353,20.7,0.099975,37.760025,0,1.014605,-21.99726,380,4,1.1,0.9],[5257,1,-0,-0,0.019671,18.610329,0,1.02887,49.205594,380,3,1.1,0.9],[5258,1,115,34.8,0.03998,3.70001,0,1.009593,-17.836874,220,4,1.1,0.9],[5259,1,-0,0,0.040038,0.009962,0,0.996526,-17.372997,220,10,1.1,0.9],[5260,2,0,0,0,0,0,1.028088,-13.031645,20,4,1.1,0.9],[5261,2,0,0,0,0,0,1.017273,-4.353956,20,4,1.1,0.9],[5262,2,0,0,0,0,0,1.017273,-4.353956,20,4,1.1,0.9],[5263,1,0,0,0,78.22,0,1.062003,-12.552832,380,4,1.1,0.9],[5264,1,-0,-0,0,1.6,0,0.978669,-7.861808,150,9,1.1,0.9],[5265,1,37.54,18.3,0,0.22,0,1.027054,22.947359,220,5,1.1,0.9],[5266,1,46,6.6,0,3.11,0,1.013859,18.447376,154,1,1.1,0.9],[5267,1,-0,0,0,0.49,0,0.957532,-11.597741,110,18,1.1,0.9],[5268,1,13.9,1.9,0,4.47,0,0.995085,12.187928,154,1,1.1,0.9],[5269,1,-0,0,0,5.85,0,0.921793,-12.253668,150,9,1.1,0.9],[5270,2,0,0,0,0,0,1.029323,-3.215687,20,6,1.1,0.9],[5271,2,0,0,0,0,0,1.029323,-3.215687,20,6,1.1,0.9],[5272,1,102.7,77.5,0,4.89,0,1.015467,-22.677921,220,4,1.1,0.9],[5273,1,-17.8,-3.68,0.109667,41.234333,0,1.110897,70.705716,380,3,1.2,0.8],[5274,2,0,0,0,0,0,1.023803,-2.474109,20,6,1.1,0.9],[5275,2,0,0,0,0,0,1.023803,-2.474109,20,6,1.1,0.9],[5276,2,0,0,0,0,0,1.023803,-2.474109,20,6,1.1,0.9],[5277,2,0,0,0,0,0,1.023803,-2.474109,20,6,1.1,0.9],[5278,2,0,0,0,0,0,1.029323,-3.215687,20,6,1.1,0.9],[5279,2,0,0,0,0,0,1.029323,-3.215687,20,6,1.1,0.9],[5280,1,31.43,6.6,0,3.32,0,1.029562,10.160061,220,5,1.1,0.9],[5281,2,0,0,0,0,0,0.98306,43.226184,14.4,1,1.1,0.9],[5282,1,0,-0,0,2.09,0,1.038028,5.797119,220,5,1.1,0.9],[5283,1,11.91,3,0,1.22,0,1.000423,5.18281,110,18,1.1,0.9],[5284,1,0,0,0,0.06,0,1.025331,0.441857,220,21,1.1,0.9],[5285,1,68.78,13,0,10.45,0,1.029928,-21.084434,220,4,1.1,0.9],[5286,2,0,0,0,0,0,1.023526,23.555243,20,2,1.1,0.9],[5287,2,0,0,0,0,0,1.023526,23.555243,20,2,1.1,0.9],[5288,1,129.2,13.4,0.04047,13.81953,0,1.015912,22.790588,220,14,1.1,0.9],[5289,2,0,0,0,0,0,1.00746,39.171104,11,1,1.1,0.9],[5290,1,0,-0,0,0.38,0,1.045177,-4.513312,150,9,1.1,0.9],[5291,1,0,0,0,0.23,0,1.028189,8.896679,220,5,1.1,0.9],[5292,2,0,0,0,0,0,1.050901,18.201002,20,7,1.1,0.9],[5293,1,86.6,14.9,0,1.34,0,1.029206,11.095284,220,5,1.1,0.9],[5294,1,0,0,0,0.74,0,1.057852,-6.001761,150,9,1.1,0.9],[5295,1,124.3,39.4,0,6.43,0,1.039938,4.268956,380,20,1.1,0.9],[5296,1,0,0,0.117165,11.642126,0,1.028062,-8.182777,220,6,1.1,0.9],[5297,1,194.3,27.9,0,3.53,0,1.11636,70.15342,220,3,1.2,0.8],[5298,1,95.1,-19.36,0,12.46,0,1.042365,38.732833,220,13,1.1,0.9],[5299,1,0,-0,0,58.144073,0,0.96454,-13.395209,380,5,1.1,0.9],[5300,1,-28.13,-0.82,0,0.1,0,1.058631,17.901103,220,5,1.1,0.9],[5301,2,0,0,0,0,0,1.021316,-4.288887,20,6,1.1,0.9],[5302,2,0,0,0,0,0,1.017834,1.692627,20,6,1.1,0.9],[5303,2,0,0,0,0,0,1.024054,-16.964783,20,6,1.1,0.9],[5304,2,0,0,0,0,0,1.024054,-16.964783,20,6,1.1,0.9],[5305,2,0,0,0,0,0,1.03032,28.518041,20,6,1.1,0.9],[5306,2,0,0,0,0,0,1.03032,28.518041,20,6,1.1,0.9],[5307,2,0,0,0,0,0,1.030262,28.566856,20,6,1.1,0.9],[5308,2,0,0,0,0,0,1.030262,28.566856,20,6,1.1,0.9],[5309,2,0,0,0,0,0,1.033768,-2.92291,20,6,1.1,0.9],[5310,2,0,0,0,0,0,1.033768,-2.92291,20,6,1.1,0.9],[5311,2,0,0,0,0,0,1.057062,4.322623,20,18,1.1,0.9],[5312,1,217.8,60.5,0.059037,2.290963,0,1.02263,10.160081,220,5,1.1,0.9],[5313,1,-0,0,0,4.48,0,1.023815,28.570167,154,1,1.1,0.9],[5314,2,0,0,0,0,0,0.984098,4.477364,15.75,1,1.1,0.9],[5315,1,152.5,14.4,0,24.61,0,0.990143,1.402472,380,5,1.1,0.9],[5316,2,0,0,0,0,0,1.002922,32.371982,6.3,1,1.1,0.9],[5317,2,0,0,0,0,0,1.034048,-9.733404,20,4,1.1,0.9],[5318,1,9.21,3.3,0,1.13,0,0.965112,-4.13419,110,19,1.1,0.9],[5319,2,0,0,0,0,0,1.071081,3.910791,20,9,1.1,0.9],[5320,1,0,0,0,13.51,0,0.999808,-10.542975,380,1,1.1,0.9],[5321,1,108.43,31.33,0,0.88,0,1.023031,24.952149,220,13,1.1,0.9],[5322,2,0,0,0,0,0,0.99879,3.61899,20,2,1.1,0.9],[5323,2,0,0,0,0,0,1.011203,-2.333775,20,4,1.1,0.9],[5324,2,0,0,0,0,0,1.011203,-2.333775,20,4,1.1,0.9],[5325,2,0,0,0,0,0,1.011203,-2.333775,20,4,1.1,0.9],[5326,2,0,0,0,0,0,1.011203,-2.333775,20,4,1.1,0.9],[5327,2,0,0,0,0,0,1.011203,-2.333775,20,4,1.1,0.9],[5328,2,0,0,0,0,0,1.011203,-2.333775,20,4,1.1,0.9],[5329,1,11.31,4,0.038744,1.291256,0,1.056832,2.726838,110,15,1.1,0.9],[5330,2,0,0,0,0,0,1.029009,32.575777,20,5,1.1,0.9],[5331,1,0,0,0,61.52,0,1.019753,-24.135214,380,10,1.1,0.9],[5332,2,0,0,0,0,0,1.028002,7.184716,20,23,1.1,0.9],[5333,2,0,0,0,0,0,1.03063,1.723631,11,1,1.1,0.9],[5334,1,35.14,16.1,0,0.45,0,1.02129,29.063688,150,8,1.1,0.9],[5335,2,0,0,0,0,0,1.033768,14.596978,20,14,1.1,0.9],[5336,1,58.97,27.1,0.197746,0.841691,0,1.015825,-25.064254,220,4,1.1,0.9],[5337,1,21.12,8.3,0,4.26,0,1.026869,30.816332,150,8,1.1,0.9],[5338,1,-0,-0,0,53.84,0,1.067711,-6.48805,380,12,1.2,0.8],[5339,1,-0,-0,0,4.08,0,1.025694,-6.021941,220,10,1.1,0.9],[5340,1,0,0,0,0,0,1.001756,-10.041769,150,9,1.1,0.9],[5341,2,0,0,0,0,0,1.065506,1.014062,20,9,1.1,0.9],[5342,2,0,0,0,0,0,1.019736,17.906487,20,6,1.1,0.9],[5343,2,0,0,0,0,0,1.000957,10.706535,11,1,1.1,0.9],[5344,1,70.48,33.9,0.112194,3.176505,0,1.051774,91.644565,220,3,1.1,0.9],[5345,1,-0,0,0,0.39,0,1.035666,-7.386962,150,9,1.1,0.9],[5346,1,34.34,12.5,0,0.23,0,1.011158,-5.202412,110,19,1.1,0.9],[5347,2,0,0,0,0,0,1.043665,14.930439,20,14,1.1,0.9],[5348,1,-0,-0,0,93.58,0,0.993916,5.014657,400,1,1.1,0.9],[5349,1,24.63,16.7,0.080106,8.659894,0,1.005644,-16.679897,220,4,1.1,0.9],[5350,2,0,0,0,0,0,1.021475,28.018024,20,10,1.1,0.9],[5351,1,21.52,7.6,0,0.18,0,0.952457,-5.260666,110,18,1.1,0.9],[5352,2,0,0,0,0,0,1.007679,-4.961668,20,2,1.1,0.9],[5353,1,-0,0,0,11.98,0,1.053771,81.870655,380,3,1.1,0.9],[5354,2,0,0,0,0,0,1.039621,10.691121,20,18,1.1,0.9],[5355,1,-12.3,-10.6,0,3.54,0,1.084788,-3.606185,150,9,1.1,0.9],[5356,2,0,0,0,0,0,1.041223,4.865379,20,18,1.1,0.9],[5357,1,-0,-0,0,0,0,1.016884,-1.962084,20,18,1.1,0.9],[5358,1,-0,0,0,15.23,0,1.030402,-27.749342,220,4,1.1,0.9],[5359,2,0,0,0,0,0,1.054892,7.069138,20,2,1.1,0.9],[5360,1,0,0,0,0,0,1.023166,4.463602,20,23,1.1,0.9],[5361,1,0,0,0,0,0,1.023166,4.463602,20,23,1.1,0.9],[5362,1,0,0,0,0,0,1.023166,4.463602,20,23,1.1,0.9],[5363,1,0,0,0,2.61,0,0.979016,44.462885,154,1,1.1,0.9],[5364,1,0,0,0,10.82,0,1.017741,41.666685,380,3,1.1,0.9],[5365,2,0,0,0,0,0,1.03611,8.921216,20,23,1.1,0.9],[5366,2,0,0,0,0,0,1.03611,8.921216,20,23,1.1,0.9],[5367,1,0,0,0,12.4,0,1.010305,12.204616,220,5,1.1,0.9],[5368,2,0,0,0,0,0,1.023161,-12.168584,20,6,1.1,0.9],[5369,2,0,0,0,0,0,1.023161,-12.168584,20,6,1.1,0.9],[5370,2,0,0,0,0,0,1.023161,-12.168584,20,6,1.1,0.9],[5371,2,0,0,0,0,0,1.023161,-12.168584,20,6,1.1,0.9],[5372,1,0,0,0,7.1,0,1.038719,-0.876477,220,18,1.1,0.9],[5373,1,30.33,11,0,0.58,0,1.072551,-2.385083,110,19,1.1,0.9],[5374,1,1.3,0.4,0,1.7,0,1.012325,4.838884,110,18,1.1,0.9],[5375,1,-0,0,0.058227,-0.008227,0,1.061002,18.625585,220,5,1.1,0.9],[5376,1,-5.01,-1.81,0,15.16,0,1.005051,-5.039137,220,11,1.1,0.9],[5377,1,0,-5.5,0.039787,12.430213,0,1.019643,-16.147917,220,4,1.1,0.9],[5378,1,42.55,17.6,0,17.28,0,1.011669,-5.415058,220,5,1.1,0.9],[5379,1,32.24,11.7,0,0.1,0,1.025372,-4.086848,110,19,1.1,0.9],[5380,1,-0,-0,0.709066,-1.750701,0,1.040126,59.677576,380,3,1.1,0.9],[5381,1,1.5,0.8,0,0.55,0,0.98156,-6.430337,110,18,1.1,0.9],[5382,2,0,0,0,0,0,1.019736,17.906487,20,6,1.1,0.9],[5383,1,-0,0,0,57.87,0,1.050924,32.263423,380,1,1.1,0.9],[5384,2,0,0,0,0,0,0.962211,47.074823,6.3,1,1.1,0.9],[5385,2,0,0,0,0,0,1.018125,-0.191544,20,2,1.1,0.9],[5386,1,-0,0,0,4.86,0,1.009475,-1.839005,220,5,1.1,0.9],[5387,1,0,-0,0,4.68,0,1.021639,-15.781645,220,4,1.1,0.9],[5388,2,0,0,0,0,0,1.033359,20.594354,20,5,1.1,0.9],[5389,1,-0,0,0,11.87,0,1.070228,-0.629475,380,1,1.2,0.8],[5390,1,61.4,8.8,0,3.53,0,1.024683,17.0095,154,1,1.1,0.9],[5391,2,0,0,0,0,0,1.043492,-15.322718,20,4,1.1,0.9],[5392,1,-0,0,0,0.04,0,0.99768,-9.077286,150,9,1.1,0.9],[5393,1,20.72,5,0,6.64,0,1.023492,3.369288,220,5,1.1,0.9],[5394,1,114.8,121.5,0,24.25,0,1.00901,29.747481,380,3,1.1,0.9],[5395,1,138.4,39.5,0.118033,13.031967,0,1.029146,16.996023,220,5,1.1,0.9],[5396,1,131,1.3,0,120.45,0,1.025143,3.709433,220,5,1.1,0.9],[5397,2,0,0,0,0,0,1.01809,15.340169,11,1,1.1,0.9],[5398,1,0,-0,0,2.8,0,1.065863,-4.559857,150,9,1.1,0.9],[5399,1,0,0,0,0,0,1.019678,-23.024367,20,4,1.1,0.9],[5400,1,0,0,0,0,0,1.019678,-23.024367,20,4,1.1,0.9],[5401,2,0,0,0,0,0,1.028342,-18.47093,20,4,1.1,0.9],[5402,1,-0,-0,1.294898,-0.826149,0,1.046795,41.135123,380,2,1.1,0.9],[5403,2,0,0,0,0,0,1.018098,29.808617,154,1,1.1,0.9],[5404,1,0,0,0.573222,0.203366,0,1.03936,34.351848,380,5,1.1,0.9],[5405,1,0,0,0,0,0,1.019678,-23.024367,20,4,1.1,0.9],[5406,2,0,0,0,0,0,1.007636,96.580359,20,3,1.1,0.9],[5407,1,50.2,7.1,0,8.14,0,1.002675,25.619018,154,1,1.1,0.9],[5408,2,0,0,0,0,0,0.996117,32.042491,11,1,1.1,0.9],[5409,1,295.4,42,0,0.83,0,1.026365,-15.128429,220,4,1.1,0.9],[5410,1,0,-0,0,0.74,0,1.034682,-7.443278,150,9,1.1,0.9],[5411,2,0,0,0,0,0,0.991559,90.791769,20,3,1.1,0.9],[5412,1,141.5,70.8,0,4.92,0,1.005549,11.254419,380,3,1.1,0.9],[5413,1,0,-0,0,13.93,0,1.042695,35.810054,380,3,1.1,0.9],[5414,1,-0,-0,0,2.04,0,1.084115,1.981553,110,19,1.2,0.8],[5415,1,28.03,6.5,0,6.32,0,1.030851,8.542661,220,5,1.1,0.9],[5416,2,0,0,0,0,0,1.024669,12.739456,20,18,1.1,0.9],[5417,1,22.83,9.7,0,5.07,0,0.923632,-8.085026,110,18,1.1,0.9],[5418,2,0,0,0,0,0,0.978998,26.658997,10.5,1,1.1,0.9],[5419,1,132.3,135.6,0.358583,4.131181,0,1.008248,-11.333077,220,4,1.1,0.9],[5420,2,0,0,0,0,0,1.015531,4.163384,20,9,1.1,0.9],[5421,1,95,10.43,0,89.57,0,1.048791,17.954078,380,13,1.1,0.9],[5422,1,5.51,2.2,0,0.59,0,0.988176,-11.073965,110,22,1.1,0.9],[5423,1,-0,-0,0,9.51,0,1.010477,-20.953094,220,6,1.1,0.9],[5424,1,24.83,7.6,0,0.23,0,0.967393,-6.460925,110,18,1.1,0.9],[5425,1,1.7,0.3,0,0.21,0,0.974289,-7.210672,110,18,1.1,0.9],[5426,1,-0,-0,0,0.02,0,0.926207,-12.070366,150,9,1.1,0.9],[5427,1,2.5,1.3,0,0.12,0,0.964213,-6.205379,110,18,1.1,0.9],[5428,1,0,-0,0,16.73,0,1.041265,2.248937,220,5,1.1,0.9],[5429,1,28.93,10.5,0,0.88,0,1.000285,-3.353486,110,19,1.1,0.9],[5430,1,182.3,65.9,0,62.49,0,1.080601,0.695571,380,20,1.2,0.8],[5431,1,52.79,2.64,0,0,0,0.936417,-4.834215,110,18,1.1,0.9],[5432,1,-0,0.01,0,0,0,1.001979,-7.828523,150,9,1.1,0.9],[5433,1,-0,0,0,70.71,0,1.017043,-22.798983,380,4,1.1,0.9],[5434,1,-0,0,0.1,5.73,0,1.007403,-6.121058,220,21,1.1,0.9],[5435,1,-0,0,0,8.99,0,1.033263,-17.887254,220,4,1.1,0.9],[5436,1,-17.62,5.8,0,0.23,0,1.023839,-7.475146,150,9,1.1,0.9],[5437,1,-0,0,0.172737,-0.134351,0,1.033003,38.705858,150,8,1.1,0.9],[5438,1,223.4,143.1,0.280648,4.559514,0,1.006737,-14.697123,220,4,1.1,0.9],[5439,2,0,0,0,0,0,1.037973,11.471538,20,14,1.1,0.9],[5440,1,-0,-0,0,1,0,0.99939,28.980276,154,1,1.1,0.9],[5441,1,16.4,2.3,0,3.43,0,1.008389,18.986342,154,1,1.1,0.9],[5442,1,-0,0,0,0.56,0,1.019446,-6.719975,150,9,1.1,0.9],[5443,1,-0,-0,0.473225,52.235363,0,1.031638,2.949928,380,6,1.1,0.9],[5444,2,0,0,0,0,0,1.017679,10.590328,20,22,1.1,0.9],[5445,1,-32.71,-13.76,0,135.135902,0,1.030228,9.043792,380,5,1.1,0.9],[5446,1,74.58,12.3,0.039447,21.250553,0,1.028368,5.87542,220,5,1.1,0.9],[5447,1,16.62,-10.3,0,0.1,0,1.032604,-19.07465,220,6,1.1,0.9],[5448,1,-4.86,-2.12,0,0.64,0,0.995449,-2.100907,110,18,1.1,0.9],[5449,1,0,0,0,0.43,0,1.034882,4.848076,220,5,1.1,0.9],[5450,1,0,-0,0,13.3,0,1.038472,4.437466,220,11,1.1,0.9],[5451,1,0,-0,0,1.53,0,1.021105,-0.682824,150,9,1.1,0.9],[5452,1,-0,-0,0,1.12,0,1.013387,-2.934412,220,12,1.1,0.9],[5453,1,120.7,24.3,0,4.51,0,0.999883,-7.177022,220,6,1.1,0.9],[5454,1,2.5,-0,0,0.57,0,1.010163,2.244387,110,18,1.1,0.9],[5455,2,0,0,0,0,0,1.018325,9.145355,20,23,1.1,0.9],[5456,2,0,0,0,0,0,1.009683,1.076815,20,18,1.1,0.9],[5457,1,-0,0,0.019585,4.410415,0,1.023874,-12.218924,220,4,1.1,0.9],[5458,1,32.1,4.5,0,2.53,0,0.999498,29.48892,154,1,1.1,0.9],[5459,1,0,-0.01,0,1.2,0,1.017517,24.916531,220,3,1.1,0.9],[5460,1,-0,-0,0,7.4,0,1.025654,-0.361056,220,1,1.1,0.9],[5461,1,0,0,0.040055,2.829945,0,0.994387,-11.289887,150,10,1.1,0.9],[5462,1,-0.19,-0.87,0,0,0,1.007118,30.130445,150,8,1.1,0.9],[5463,2,0,0,0,0,0,1.054031,9.216302,20,5,1.1,0.9],[5464,2,0,0,0,0,0,1.011467,18.152933,11,1,1.1,0.9],[5465,1,24.03,8,0,0.75,0,1.002052,0.724345,110,21,1.1,0.9],[5466,2,0,0,0,0,0,1.021987,8.5782,20,6,1.1,0.9],[5467,2,0,0,0,0,0,1.021987,8.5782,20,6,1.1,0.9],[5468,2,0,0,0,0,0,1.021987,8.5782,20,6,1.1,0.9],[5469,1,115.3,16.4,0,2.45,0,1.009591,18.431924,154,1,1.1,0.9],[5470,1,85.1,-122.4,0,6.67,0,1.00951,14.111952,380,3,1.1,0.9],[5471,1,0,0,0,4.67,0,1.038952,-3.685101,220,1,1.1,0.9],[5472,1,179.4,58.3,0,0.64,0,1.032584,4.617096,220,5,1.1,0.9],[5473,2,0,0,0,0,0,1.034048,-9.733404,20,4,1.1,0.9],[5474,1,104,51.2,0.020067,3.329933,0,0.982293,24.305163,220,13,1.1,0.9],[5475,1,0,-0,0,0.87,0,1.015359,-20.625876,220,6,1.1,0.9],[5476,2,0,0,0,0,0,1.058287,5.521142,20,5,1.1,0.9],[5477,1,65.1,26.4,0,0.58,0,0.999998,-7.478578,110,23,1.1,0.9],[5478,1,0,0,0.683996,-0.541497,0,1.065239,82.186971,380,8,1.1,0.9],[5479,1,0,-0,0.0588,-0.049,0,1.020383,19.713555,220,3,1.1,0.9],[5480,1,-0,-0,0.090774,7.550444,0,1.03358,4.727162,220,18,1.1,0.9],[5481,1,16.52,7.1,0,1.1,0,0.995881,-14.296589,110,22,1.1,0.9],[5482,1,165.3,89.2,0,13.47,0,1.026776,33.821305,380,3,1.1,0.9],[5483,1,-32.04,10.3,0,82.52,0,1.043257,-18.000081,380,10,1.1,0.9],[5484,2,0,0,0,0,0,0.956073,24.685075,13.8,1,1.1,0.9],[5485,1,2.3,0.8,0,0.21,0,0.954523,-1.873735,110,19,1.1,0.9],[5486,1,-0,-0,0.090774,3.980444,0,1.038771,7.75297,220,18,1.1,0.9],[5487,1,-24.87,-3.7,0,0.35,0,1.023609,8.435988,110,18,1.1,0.9],[5488,1,-0,-0,0,0.11,0,1.002597,-1.485346,110,18,1.1,0.9],[5489,1,51.36,-0.7,0,0.57,0,1.032625,-19.504367,220,4,1.1,0.9],[5490,2,0,0,0,0,0,1.028982,-17.79027,20,4,1.1,0.9],[5491,1,-0,-0,0,0.09,0,0.997947,-10.410664,150,9,1.1,0.9],[5492,1,45.15,4.1,0,2.61,0,1.013587,-30.743973,220,4,1.1,0.9],[5493,1,42.48,10.36,0,0.37,0,1.047324,29.965681,220,5,1.1,0.9],[5494,2,0,0,0,0,0,0.991002,22.274075,10.6,1,1.1,0.9],[5495,1,18.42,6,0,0.93,0,0.942228,-8.841529,110,21,1.1,0.9],[5496,1,0.3,1.3,0.038604,0.101396,0,1.043448,79.328992,220,3,1.1,0.9],[5497,1,40.44,20.5,0,0.85,0,1.068116,5.359204,220,5,1.1,0.9],[5498,2,0,0,0,0,0,1.041198,4.140848,20,3,1.1,0.9],[5499,1,-0,-0,0,13.03,0,1.033521,9.078689,220,5,1.1,0.9],[5500,1,-0,-0,0.708649,1.518986,0,1.034725,32.734841,380,5,1.1,0.9],[5501,1,122.3,45.9,0,4.03,0,1.012878,6.54106,220,7,1.1,0.9],[5502,1,71.38,10.9,0.039268,3.160549,0,1.001698,92.057182,150,1,1.1,0.9],[5503,2,0,0,0,0,0,1.032124,21.999225,20,10,1.1,0.9],[5504,1,93.9,10.95,0,4.98,0,1.03277,-19.320799,220,4,1.1,0.9],[5505,1,24.03,7.9,0,1.08,0,0.985939,-2.873709,110,21,1.1,0.9],[5506,1,34.14,11.8,0.039086,0.950914,0,1.026291,-4.491374,110,19,1.1,0.9],[5507,1,39.44,5.9,0,1.92,0,1.014219,-26.03395,220,4,1.1,0.9],[5508,1,194.6,48.3,0,0.85,0,1.000405,-4.7006,110,21,1.1,0.9],[5509,1,-0,-0,0.038572,0.211071,0,1.039944,-3.443809,220,6,1.1,0.9],[5510,2,0,0,0,0,0,1.05632,32.386122,20,14,1.1,0.9],[5511,1,69.28,44.1,0.39706,-0.66706,0,1.031703,-3.136077,220,21,1.1,0.9],[5512,2,0,0,0,0,0,1.014266,27.581576,20,10,1.1,0.9],[5513,1,7.61,0.5,0,0.59,0,0.966548,-0.111776,110,18,1.1,0.9],[5514,2,0,0,0,0,0,1.05632,32.386122,20,14,1.1,0.9],[5515,1,0,0,0.345747,7.051877,0,1.04787,36.346539,380,3,1.1,0.9],[5516,1,-24.93,11.8,0,3.51,0,1.046421,-13.009884,220,4,1.1,0.9],[5517,2,0,0,0,0,0,1.03284,28.489594,20,10,1.1,0.9],[5518,1,35.54,11.7,0,0.19,0,0.990205,-4.49642,110,21,1.1,0.9],[5519,1,4,1.3,0,0.56,0,0.981793,-11.284467,110,12,1.1,0.9],[5520,1,83.49,17.4,0,19.32,0,1.057585,11.125317,220,5,1.1,0.9],[5521,1,0,-0,0.115739,8.593551,0,1.037504,75.247519,220,3,1.1,0.9],[5522,1,181.1,25.8,0,1.1,0,0.993993,29.495121,154,1,1.1,0.9],[5523,2,0,0,0,0,0,1.037993,28.716517,20,5,1.1,0.9],[5524,1,71.08,16.2,0,11.58,0,1.025446,11.298124,220,3,1.1,0.9],[5525,1,338.22,104.11,0,91.11,0,0.997105,20.026989,380,13,1.1,0.9],[5526,1,119.1,61.4,0,1.9,0,1.042313,-6.262534,150,9,1.1,0.9],[5527,1,37.84,23.4,0,0.02,0,1.002937,-4.683269,150,9,1.1,0.9],[5528,2,0,0,0,0,0,1.009486,16.888084,20,5,1.1,0.9],[5529,1,4,0.1,0,0.09,0,1.053958,-6.513606,150,9,1.1,0.9],[5530,2,0,0,0,0,0,1.037993,28.716517,20,5,1.1,0.9],[5531,1,-0,0,0,1.04,0,1.017681,78.940855,220,3,1.1,0.9],[5532,1,18.02,6.5,0,0.64,0,1.025267,-2.273267,110,19,1.1,0.9],[5533,1,46.9,6.7,0,0.07,0,1.015563,19.169778,154,1,1.1,0.9],[5534,2,0,0,0,0,0,1.020332,23.152992,20,10,1.1,0.9],[5535,1,33.04,21.6,0,26.59,0,1.038002,-21.381787,220,6,1.1,0.9],[5536,1,42.25,5.9,0,13.07,0,1.019573,-23.233961,220,4,1.1,0.9],[5537,1,19.82,10.9,0,0.05,0,1.031681,8.016407,220,5,1.1,0.9],[5538,1,-0,0,0.157271,12.642047,0,1.018608,-18.078221,220,6,1.1,0.9],[5539,1,34.14,13.5,0,0,0,1.020643,26.34871,150,8,1.1,0.9],[5540,2,0,0,0,0,0,1.045359,9.917398,20,23,1.1,0.9],[5541,1,2.2,-48.8,0,39.69,0,1.04929,32.879646,380,3,1.1,0.9],[5542,2,0,0,0,0,0,1.010203,8.259748,11,1,1.1,0.9],[5543,1,0,0,0,30.09,0,1.052316,-5.470021,380,1,1.1,0.9],[5544,1,-0,0,0,0.46,0,0.944329,-10.949935,150,9,1.1,0.9],[5545,1,0,0,0,2.46,0,1.033232,20.726267,220,5,1.1,0.9],[5546,2,0,0,0,0,0,1.026207,-11.793103,20,4,1.1,0.9],[5547,1,201.4,47.5,0,0,0,1.004093,46.303458,220,3,1.1,0.9],[5548,2,0,0,0,0,0,1.030988,2.394145,20,9,1.1,0.9],[5549,1,-0,0,0,5.25,0,1.022765,36.791666,150,8,1.1,0.9],[5550,1,77.19,25.4,0,4.13,0,0.991249,31.489724,220,3,1.1,0.9],[5551,1,-0,0,0,6.96,0,1.033986,-0.883818,220,1,1.1,0.9],[5552,1,-0,-0,0,0.57,0,1.097818,-4.717769,150,9,1.1,0.9],[5553,1,8.41,2.5,0,1.18,0,0.987058,-8.963027,110,18,1.1,0.9],[5554,1,52.46,19,0,0.34,0,1.0273,-4.462847,110,19,1.1,0.9],[5555,1,162.4,14.4,0.019919,12.920081,0,0.993552,21.325826,220,13,1.1,0.9],[5556,1,-0,-0,0,10.31,0,1.030728,9.614364,154,1,1.1,0.9],[5557,1,46.35,86.9,0,10.32,0,1.045313,37.497254,380,3,1.1,0.9],[5558,1,27.8,4,0,3.34,0,0.968669,19.556191,154,1,1.1,0.9],[5559,1,-0,-0,0,26.98,0,0.992104,9.370388,220,5,1.1,0.9],[5560,1,80.56,20.85,0,10.33,0,0.994311,40.473761,220,13,1.1,0.9],[5561,1,23.93,8.7,0,0.48,0,1.041016,-3.593429,110,19,1.1,0.9],[5562,1,0,0,0,9.09,0,1.02065,42.452202,380,3,1.1,0.9],[5563,1,0,0,0,0,0,1.03097,-5.06415,150,9,1.1,0.9],[5564,1,24.63,15.3,0,1.28,0,1.033422,-6.60149,150,9,1.1,0.9],[5565,1,0,-0,0.060373,1.049627,0,0.990674,-12.457063,150,10,1.1,0.9],[5566,1,105.4,92.5,0.117734,22.942266,0,1.029668,-16.520796,220,4,1.1,0.9],[5567,1,63.67,20.2,0,6.13,0,1.039509,27.773539,220,5,1.1,0.9],[5568,1,-1.9,-28.1,0,100.56,0,1.054612,-13.021657,380,4,1.1,0.9],[5569,1,-0,-0,0.019548,15.600452,0,1.038162,75.883553,380,3,1.1,0.9],[5570,1,0,-0,0,0.96,0,0.985969,-5.347667,150,9,1.1,0.9],[5571,1,2.8,0.6,0,0.62,0,1.047477,-2.055486,110,15,1.1,0.9],[5572,1,272.5,127.2,0.039174,55.140826,0,1.028225,45.555177,380,13,1.1,0.9],[5573,1,0,0,0,17.64,0,1.053988,-13.855785,380,4,1.1,0.9],[5574,1,39,5.5,0,18.09,0,0.984528,42.045502,154,1,1.1,0.9],[5575,2,0,0,0,0,0,1.031736,41.040722,20,10,1.1,0.9],[5576,2,0,0,0,0,0,0.976475,43.406918,15.5,1,1.1,0.9],[5577,1,2.3,0.8,0.079208,2.270792,0,1.035016,0.8172,110,15,1.1,0.9],[5578,1,0,-0,0,2.97,0,0.999568,-12.992092,110,12,1.1,0.9],[5579,1,-0,0,0.181549,6.920889,0,1.059024,-2.926118,220,18,1.2,0.8],[5580,1,23.3,3.3,0,9.29,0,1.006276,16.36648,154,1,1.1,0.9],[5581,2,0,0,0,0,0,1.063714,6.510197,20,9,1.1,0.9],[5582,1,39.34,24.4,0,0,0,1.009463,-9.554155,150,9,1.1,0.9],[5583,1,10.11,5.6,0,0.89,0,0.987706,-3.303202,110,18,1.1,0.9],[5584,1,-0.5,-0.17,0,0.21,0,0.979206,-6.232471,110,18,1.1,0.9],[5585,1,-0,-0,0,0,0,1.019792,-15.494313,20,4,1.1,0.9],[5586,1,5.01,2,0,0.84,0,1.025107,-5.101065,110,23,1.1,0.9],[5587,2,0,0,0,0,0,1.041875,20.867491,20,7,1.1,0.9],[5588,1,-0,0,0.548295,7.403222,0,1.079463,38.243221,380,14,1.2,0.8],[5589,1,90.6,15.8,0,7.99,0,1.062436,4.140276,220,5,1.1,0.9],[5590,1,-9.75,-2.74,0,0.41,0,1.026131,4.125771,110,18,1.1,0.9],[5591,1,159.9,10.6,0,69.6,0,1.01737,-3.57985,380,6,1.1,0.9],[5592,2,0,0,0,0,0,1.00876,0.250829,20,18,1.1,0.9],[5593,2,0,0,0,0,0,1.014635,-0.980319,20,18,1.1,0.9],[5594,2,0,0,0,0,0,1.028002,7.184716,20,23,1.1,0.9],[5595,1,226,55.79,0,18.2,0,1.014621,-26.468886,220,4,1.1,0.9],[5596,1,130.5,24.7,0,0.4,0,1.030843,7.951587,220,5,1.1,0.9],[5597,1,16.32,2.8,0,1.41,0,0.992031,-1.689804,110,18,1.1,0.9],[5598,1,77.49,17.3,0,0.1,0,1.017435,13.5457,220,5,1.1,0.9],[5599,1,0,-0,0,6.32,0,0.998677,-23.026413,220,6,1.1,0.9],[5600,1,35.66,-9.39,0,7.89,0,1.043652,0.642216,220,5,1.1,0.9],[5601,1,44.45,10.9,0,2.23,0,1.030483,4.072037,220,5,1.1,0.9],[5602,1,-0,-0,0,35,0,1.019321,21.930962,150,8,1.1,0.9],[5603,1,5.31,1.8,0,0.72,0,1.002126,-8.787185,110,12,1.1,0.9],[5604,1,105.6,70,0.237412,7.212157,0,1.029928,-11.421758,220,4,1.1,0.9],[5605,1,-0,0,0,0,0,1.029028,28.384829,20,5,1.1,0.9],[5606,1,-0,0,0,0,0,1.029028,28.384829,20,5,1.1,0.9],[5607,2,0,0,0,0,0,1.025746,32.862676,20,5,1.1,0.9],[5608,2,0,0,0,0,0,1.045989,24.800863,20,5,1.1,0.9],[5609,1,-0,0,0,0,0,1.029028,28.384829,20,5,1.1,0.9],[5610,2,0,0,0,0,0,1.025746,32.862676,20,5,1.1,0.9],[5611,2,0,0,0,0,0,1.047982,25.815744,20,5,1.1,0.9],[5612,2,0,0,0,0,0,1.047982,25.815744,20,5,1.1,0.9],[5613,2,0,0,0,0,0,1.045989,24.800863,20,5,1.1,0.9],[5614,2,0,0,0,0,0,1.047806,26.509997,20,5,1.1,0.9],[5615,1,0,0,0,0,0,0.990005,-9.648284,150,9,1.1,0.9],[5616,1,0,0,0,0.72,0,1.048472,3.178718,220,5,1.1,0.9],[5617,1,-0,-0,0,9.47,0,1.077244,-11.176288,220,11,1.1,0.9],[5618,1,40.5,5.7,0,5.41,0,1.003124,25.734388,154,1,1.1,0.9],[5619,2,0,0,0,0,0,1.049918,7.582329,20,5,1.1,0.9],[5620,1,18.82,6.8,0,0.59,0,0.952596,-2.388742,110,19,1.1,0.9],[5621,1,0,0,0,0.67,0,0.946511,-10.737395,150,9,1.1,0.9],[5622,2,0,0,0,0,0,1.03975,24.63487,20,5,1.1,0.9],[5623,1,-0,-0,0,97.323975,0,0.988243,16.963551,380,5,1.1,0.9],[5624,1,-0,-0,0,0,0,1.019792,-15.494313,20,4,1.1,0.9],[5625,1,130.1,19.3,0,19.24,0,0.978962,7.657504,220,6,1.1,0.9],[5626,1,14.22,6.1,0,0.18,0,0.989695,-1.825556,110,18,1.1,0.9],[5627,2,0,0,0,0,0,1.026746,3.870557,20,20,1.1,0.9],[5628,2,0,0,0,0,0,1.020137,-11.623454,20,22,1.1,0.9],[5629,2,0,0,0,0,0,1.020137,-11.623454,20,22,1.1,0.9],[5630,2,0,0,0,0,0,0.976217,-9.446382,20,22,1.1,0.9],[5631,2,0,0,0,0,0,1.009821,-5.315519,20,22,1.1,0.9],[5632,2,0,0,0,0,0,1.015993,-9.375302,20,22,1.1,0.9],[5633,1,180.4,119.2,0,53.22,0,1.001096,16.815156,380,3,1.1,0.9],[5634,2,0,0,0,0,0,1.009821,-5.315519,20,22,1.1,0.9],[5635,1,44.15,10.6,0,1.62,0,0.99051,-17.628892,110,22,1.1,0.9],[5636,1,36.74,22.7,0,0.46,0,1.001756,-10.041769,150,9,1.1,0.9],[5637,2,0,0,0,0,0,1.043748,36.747443,20,2,1.1,0.9],[5638,1,89.1,27.5,0,1.01,0,1.014728,-11.054108,110,22,1.1,0.9],[5639,1,33.04,10.9,0,0.97,0,0.949125,-8.184163,110,21,1.1,0.9],[5640,2,0,0,0,0,0,1.06339,20.87235,20,14,1.1,0.9],[5641,2,0,0,0,0,0,1.043087,11.638661,20,14,1.1,0.9],[5642,1,44.35,12.8,0.049456,6.940544,0,1.025062,-16.730832,220,4,1.1,0.9],[5643,1,-0,-0,0.117943,0.021542,0,1.028403,19.42828,220,6,1.1,0.9],[5644,1,6.41,2.3,0,0.97,0,0.963377,-3.10766,110,19,1.1,0.9],[5645,2,0,0,0,0,0,1.003179,38.552189,13.8,1,1.1,0.9],[5646,1,123.9,32.6,0,1.52,0,1.01326,-17.047746,220,4,1.1,0.9],[5647,1,12.91,4.7,0,0.39,0,1.031808,17.017475,110,19,1.1,0.9],[5648,1,16.7,2.4,0,2.73,0,1.002793,28.630967,154,1,1.1,0.9],[5649,1,-0,0,0,5.36,0,1.01842,36.689147,150,8,1.1,0.9],[5650,1,6.81,2.3,0,1.88,0,0.98149,-7.303136,110,18,1.1,0.9],[5651,1,123.09,9.2,0,0.92,0,1.034087,30.349767,220,13,1.1,0.9],[5652,1,0,0,0,0,0,1.015014,-12.066594,150,9,1.1,0.9],[5653,2,0,0,0,0,0,1.01212,1.557585,20,18,1.1,0.9],[5654,2,0,0,0,0,0,1.063453,20.858871,20,14,1.1,0.9],[5655,1,73.08,15.7,0.039626,1.900281,0,0.989306,90.493667,150,1,1.1,0.9],[5656,1,-0,0,0,6.39,0,1.014415,46.434829,380,1,1.1,0.9],[5657,2,0,0,0,0,0,1.048637,18.752224,20,5,1.1,0.9],[5658,2,0,0,0,0,0,1.015919,3.580325,6.3,1,1.1,0.9],[5659,1,-0,0,0.224609,28.762184,0,1.080485,11.132062,220,18,1.2,0.8],[5660,2,0,0,0,0,0,1.05544,46.172493,20,3,1.1,0.9],[5661,1,85.5,118.1,0,5.09,0,0.987955,35.791506,220,3,1.1,0.9],[5662,1,-38.73,-15.32,0,97.23,0,1.024984,3.613638,220,5,1.1,0.9],[5663,1,28.03,8.8,0,1.05,0,0.998779,-8.829037,110,12,1.1,0.9],[5664,1,0,0,0,11.68,0,1.068809,5.549085,220,5,1.1,0.9],[5665,1,0,-0,0,0.13,0,1.035449,-4.107003,150,9,1.1,0.9],[5666,1,0,-0,0,2.07,0,1.069948,21.128396,220,3,1.1,0.9],[5667,1,-0,-0,0,0.23,0,1.047105,87.088421,220,3,1.1,0.9],[5668,2,0,0,0,0,0,1.028707,4.250081,20,18,1.1,0.9],[5669,1,28.03,10.2,0,0.83,0,1.045843,-0.415561,110,19,1.1,0.9],[5670,2,0,0,0,0,0,1.028707,4.250081,20,18,1.1,0.9],[5671,1,0,0,0,8.07,0,1.021296,30.056732,380,3,1.1,0.9],[5672,2,0,0,0,0,0,1.03058,15.553508,20,14,1.1,0.9],[5673,1,-18.32,6,0,0.32,0,1.01606,-7.943038,150,9,1.1,0.9],[5674,2,0,0,0,0,0,1.043874,15.587474,20,18,1.1,0.9],[5675,1,-0,-0,0,0.73,0,1.016124,2.135408,110,21,1.1,0.9],[5676,2,0,0,0,0,0,1.025082,-16.616549,20,6,1.1,0.9],[5677,1,-0,-0,0,2.26,0,1.008845,14.340823,220,5,1.1,0.9],[5678,1,201.06,19.46,0,2.87,0,1.036144,1.509807,220,5,1.1,0.9],[5679,2,0,0,0,0,0,0.996318,28.762446,6.3,1,1.1,0.9],[5680,1,-8.43,-7.98,0,0,0,0.990521,25.757347,150,8,1.1,0.9],[5681,2,0,0,0,0,0,1.000057,26.10357,11,1,1.1,0.9],[5682,1,0,-0,0,4.43,0,1.010703,-2.718775,220,1,1.1,0.9],[5683,1,0,-0,0.574645,1.662232,0,1.036415,33.220718,380,5,1.1,0.9],[5684,1,12.8,1.8,0,6,0,0.99565,24.118259,154,1,1.1,0.9],[5685,1,50.06,23,0,0.24,0,0.977662,-23.879736,220,6,1.1,0.9],[5686,1,-2835.7,-818.9,0,56.48,0,1.037302,19.028226,380,3,1.1,0.9],[5687,1,77,-239.9,0,4.21,0,1.035473,31.04393,220,3,1.1,0.9],[5688,1,63.67,21.3,0,3.69,0,1.020772,7.039712,220,7,1.1,0.9],[5689,1,51.26,-17.2,0,100.22,0,1.037277,18.603106,380,6,1.1,0.9],[5690,1,11.61,4.3,0,1,0,1.048282,-1.885985,110,15,1.1,0.9],[5691,1,102.1,27.8,0.039298,0.180702,0,1.034135,20.861206,220,5,1.1,0.9],[5692,1,31.73,3.8,0,1.3,0,1.015709,7.345958,110,18,1.1,0.9],[5693,1,0,-0,0,9.19,0,1.043404,54.291731,220,8,1.1,0.9],[5694,1,-1.09,1.5,0.077254,1.542746,0,1.053797,-3.818548,150,9,1.1,0.9],[5695,2,0,0,0,0,0,1.034646,-0.807488,20,2,1.1,0.9],[5696,1,-28.13,-0.82,0,0.09,0,1.058617,17.901877,220,5,1.1,0.9],[5697,2,0,0,0,0,0,1.002466,-10.296121,20,4,1.1,0.9],[5698,1,-0,0,0,0,0,1.005121,-15.045231,20,4,1.1,0.9],[5699,1,-0,0,0,0.44,0,0.988269,-4.625892,110,18,1.1,0.9],[5700,1,56.26,20.1,0,0.92,0,1.012126,-1.815901,110,15,1.1,0.9],[5701,1,4.4,2.2,0,0.41,0,1.015564,-11.698808,110,22,1.1,0.9],[5702,2,0,0,0,0,0,1.027418,-10.310547,20,4,1.1,0.9],[5703,1,-0,-0,0,0,0,1.03789,-14.752144,20,4,1.1,0.9],[5704,2,0,0,0,0,0,1.053462,40.300443,20,14,1.1,0.9],[5705,2,0,0,0,0,0,1.053459,40.302912,20,14,1.1,0.9],[5706,2,0,0,0,0,0,1.056281,36.699329,20,14,1.1,0.9],[5707,2,0,0,0,0,0,1.056281,36.699329,20,14,1.1,0.9],[5708,2,0,0,0,0,0,1.063449,20.85668,20,14,1.1,0.9],[5709,1,0,0,0.019798,0.280202,0,1.016072,22.381001,220,5,1.1,0.9],[5710,1,94.3,-27.5,0,2.34,0,1.004588,32.779584,220,3,1.1,0.9],[5711,1,-49.05,1,0,32.5,0,1.049141,7.531626,220,11,1.1,0.9],[5712,1,0,-0,0.161274,1.883044,0,1.036026,35.070334,380,2,1.1,0.9],[5713,1,-10.41,3.4,0,0.99,0,1.028846,-5.79278,150,9,1.1,0.9],[5714,2,0,0,0,0,0,1.041293,27.016012,20,10,1.1,0.9],[5715,2,0,0,0,0,0,1.019539,-2.214354,20,10,1.1,0.9],[5716,2,0,0,0,0,0,1.006233,16.146442,13.8,1,1.1,0.9],[5717,1,4.61,1.7,0,0.49,0,1.00657,-1.131032,110,19,1.1,0.9],[5718,2,0,0,0,0,0,1.043748,36.747443,20,2,1.1,0.9],[5719,1,0,0,0.090774,6.319044,0,1.024367,-3.01161,220,18,1.1,0.9],[5720,1,19.62,-3.1,0,10.98,0,1.025855,-3.600731,220,6,1.1,0.9],[5721,1,-0,0,0,0.05,0,1.033065,16.599351,220,5,1.1,0.9],[5722,1,0,-0,0,4.77,0,1.005471,13.874385,220,5,1.1,0.9],[5723,2,0,0,0,0,0,1.042317,14.274354,20,14,1.1,0.9],[5724,1,0,0,0,14.27,0,1.066969,53.426857,380,3,1.1,0.9],[5725,1,-272.2,6.6,0,29.33,0,1.022383,5.236844,380,6,1.1,0.9],[5726,1,33.04,12.1,0,1.19,0,0.9717,-14.549319,110,22,1.1,0.9],[5727,1,23.43,8.4,0,0.32,0,1.056156,-2.309831,110,15,1.1,0.9],[5728,2,0,0,0,0,0,1.044132,13.300463,20,3,1.1,0.9],[5729,2,0,0,0,0,0,1.044132,13.300463,20,3,1.1,0.9],[5730,2,0,0,0,0,0,1.044132,13.300463,20,3,1.1,0.9],[5731,2,0,0,0,0,0,1.044132,13.300463,20,3,1.1,0.9],[5732,2,0,0,0,0,0,1.034671,8.05531,20,3,1.1,0.9],[5733,1,121.5,29.6,0,2.49,0,0.973928,22.692838,150,8,1.1,0.9],[5734,1,5.11,2.3,0,0.48,0,0.951297,-7.389214,110,18,1.1,0.9],[5735,1,-0,0,0.057583,0.542417,0,1.034875,1.842217,220,21,1.1,0.9],[5736,1,-0,0,0,0.59,0,0.968092,-10.363327,150,9,1.1,0.9],[5737,1,20.12,8.6,0,0.18,0,0.990695,-4.359908,110,18,1.1,0.9],[5738,1,211.1,93.1,0,0,0,0.948716,-0.128776,110,18,1.1,0.9],[5739,2,0,0,0,0,0,1.038438,0.065623,20,9,1.1,0.9],[5740,1,-0,0,0.166443,-0.391647,0,1.049045,7.495402,220,3,1.1,0.9],[5741,2,0,0,0,0,0,1.045359,10.101302,20,14,1.1,0.9],[5742,2,0,0,0,0,0,0.973258,21.632267,15.75,1,1.1,0.9],[5743,1,-0,-0,0,69.75,0,0.978727,35.787613,400,1,1.1,0.9],[5744,1,5.31,1.9,0.009974,0.81,0,0.988018,-6.490165,110,18,1.1,0.9],[5745,1,-0,0,0,8.16,0,1.022914,15.763597,220,13,1.1,0.9],[5746,2,0,0,0,0,0,1.037284,8.367307,20,23,1.1,0.9],[5747,1,0,0,0,0,0,1.03026,3.848789,20,23,1.1,0.9],[5748,1,0,0,0,0,0,1.03026,3.848789,20,23,1.1,0.9],[5749,1,0,-0,0.22295,6.573498,0,1.065613,46.834612,380,14,1.1,0.9],[5750,2,0,0,0,0,0,1.028771,2.144472,20,6,1.1,0.9],[5751,2,0,0,0,0,0,1.022435,-15.897794,20,6,1.1,0.9],[5752,1,-3.3,-0.7,0,0.7,0,1.085474,1.430716,150,9,1.1,0.9],[5753,1,-0,0.01,0,19.73,0,1.033793,9.21995,220,5,1.1,0.9],[5754,1,143.9,85.2,0,3.1,0,1.040399,19.36982,220,3,1.1,0.9],[5755,1,-0,-0,0,0,0,1.020557,9.624602,20,14,1.1,0.9],[5756,1,16.32,5.3,0,1.04,0,0.946362,-8.81689,110,21,1.1,0.9],[5757,1,-0,-0,0,2.68,0,1.016262,22.326539,220,5,1.1,0.9],[5758,1,0,-0,0.086633,0.534111,0,1.079673,11.115093,220,18,1.2,0.8],[5759,1,0,0,0,22.74,0,1.020477,-11.022564,150,9,1.1,0.9],[5760,1,66.67,16.9,0.039171,7.290829,0,1.038988,17.120629,220,5,1.1,0.9],[5761,2,0,0,0,0,0,1.054937,4.624127,20,20,1.1,0.9],[5762,1,20.32,6.7,0,1,0,0.964932,-6.955073,110,21,1.1,0.9],[5763,1,-11.8,-5.47,0,88.050735,0,1.024798,30.073669,380,5,1.1,0.9],[5764,2,0,0,0,0,0,1.050901,18.201002,20,7,1.1,0.9],[5765,2,0,0,0,0,0,1.030566,-6.658147,20,9,1.1,0.9],[5766,1,67.78,10.4,0,7.18,0,1.016135,-25.646727,220,4,1.1,0.9],[5767,1,-0,-0,0.232844,2.415665,0,1.054759,28.608378,380,14,1.1,0.9],[5768,1,39.34,10.3,0,0.33,0,1.0003,2.358032,110,18,1.1,0.9],[5769,2,0,0,0,0,0,1.025333,3.180104,20,6,1.1,0.9],[5770,2,0,0,0,0,0,1.025019,-12.264635,20,6,1.1,0.9],[5771,2,0,0,0,0,0,1.025019,-12.264635,20,6,1.1,0.9],[5772,2,0,0,0,0,0,1.025333,3.180104,20,6,1.1,0.9],[5773,1,-0,0,0.343686,0.573595,0,1.056553,39.273401,380,3,1.1,0.9],[5774,1,11.11,4,0,0.15,0,0.981267,-2.841394,110,19,1.1,0.9],[5775,1,227.4,40.3,0,0.27,0,1.025402,-4.180541,110,21,1.1,0.9],[5776,2,0,0,0,0,0,1.039438,-12.890359,20,4,1.1,0.9],[5777,2,0,0,0,0,0,1.039438,-12.890359,20,4,1.1,0.9],[5778,1,-2.3,-3.34,0,8.15,0,1.012762,-16.416743,220,4,1.1,0.9],[5779,1,89.3,25.1,0,2.98,0,1.015081,16.352467,220,5,1.1,0.9],[5780,1,75.78,46.9,0,3.07,0,1.021718,-10.711519,150,9,1.1,0.9],[5781,2,0,0,0,0,0,1.039438,-12.890359,20,4,1.1,0.9],[5782,2,0,0,0,0,0,1.039438,-12.890359,20,4,1.1,0.9],[5783,1,29.73,0,0,1.34,0,0.990994,-16.127751,110,22,1.1,0.9],[5784,1,124.9,77,0,23.05,0,1.026131,33.839963,380,3,1.1,0.9],[5785,1,105.2,24.2,0,0.25,0,1.050514,24.699304,220,5,1.1,0.9],[5786,1,2.4,1,0.058589,0.961411,0,1.055489,5.337934,220,5,1.1,0.9],[5787,1,-0,-0,0,0.85,0,1.01752,-4.62634,150,9,1.1,0.9],[5788,1,0,0,0,14.83,0,0.993679,90.244767,150,1,1.1,0.9],[5789,1,0,-0,0.27075,43.13435,0,1.082373,9.508502,380,18,1.2,0.8],[5790,1,37.94,23.5,0,0.85,0,1.008391,-8.4759,150,9,1.1,0.9],[5791,1,-0,-0,0,0.78,0,1.045831,-3.308284,150,9,1.1,0.9],[5792,1,0,-0,0,0.89,0,1.068636,22.055101,220,3,1.1,0.9],[5793,1,-0,-0,0,0.81,0,1.016584,-8.474181,110,12,1.1,0.9],[5794,1,-0,-0,0,15.55,0,0.976391,21.084011,400,1,1.1,0.9],[5795,1,101.1,6.6,0,5.66,0,1.014298,-18.383692,220,4,1.1,0.9],[5796,1,83.19,11.4,0,9.84,0,1.00485,-15.564435,220,4,1.1,0.9],[5797,2,0,0,0,0,0,1.042461,6.951342,20,22,1.1,0.9],[5798,1,27.9,4,0,0.02,0,1.01945,6.119322,154,1,1.1,0.9],[5799,1,62.4,123.4,0.588182,22.609849,0,1.020095,18.921466,220,24,1.1,0.9],[5800,1,1.1,-0,0,26.91,0,1.007767,-9.473275,220,22,1.1,0.9],[5801,1,90.5,12.8,0,7.61,0,1.006593,32.135135,154,1,1.1,0.9],[5802,1,0,0,0,4.14,0,1.025117,16.028526,220,3,1.1,0.9],[5803,1,-0,-0,0,9.05,0,1.01388,8.701007,220,1,1.1,0.9],[5804,2,0,0,0,0,0,1.040138,32.45384,20,17,1.1,0.9],[5805,2,0,0,0,0,0,1.024788,-12.464012,20,4,1.1,0.9],[5806,1,20.02,15,0,2.11,0,0.987722,33.845836,220,3,1.1,0.9],[5807,1,74.28,-11.3,0.0391,2.880675,0,1.0266,-8.228562,220,6,1.1,0.9],[5808,1,0,-0,0.096503,3.353497,0,1.031067,14.367272,220,7,1.1,0.9],[5809,1,0.4,0.9,0,0.38,0,1.03095,60.569539,380,3,1.1,0.9],[5810,1,90.4,53.4,0.243268,0.817549,0,1.020064,16.538428,220,5,1.1,0.9],[5811,1,5.11,3.8,0,1.06,0,0.951832,-5.449631,110,18,1.1,0.9],[5812,1,-0,-0,0,8.54,0,1.027005,59.333781,380,3,1.1,0.9],[5813,1,310.8,162.6,0,19.47,0,0.966594,-29.247887,220,10,1.1,0.9],[5814,1,-0,0,0,0,0,0.950338,10.805302,110,16,1.1,0.9],[5815,1,-0.19,-0.92,0,0,0,1.025886,34.061284,150,8,1.1,0.9],[5816,2,0,0,0,0,0,1.035914,35.115322,20,10,1.1,0.9],[5817,1,0,-0,0,7.4,0,1.035449,9.412244,220,5,1.1,0.9],[5818,1,25,3.6,0,13,0,1.019498,21.474685,154,1,1.1,0.9],[5819,1,0,-0,0.079227,0.08058,0,1.023278,-2.708677,220,6,1.1,0.9],[5820,1,-0,-0,0,1.11,0,1.013406,36.020088,154,1,1.1,0.9],[5821,1,-0,-0,0,58.09,0,1.135601,0.615015,380,15,1.2,0.8],[5822,1,0,0,0,5.62,0,1.023112,34.781938,150,8,1.1,0.9],[5823,1,42.35,7.2,0,1.47,0,1.012684,-20.110839,220,4,1.1,0.9],[5824,1,19.42,11.8,0,2.6,0,1.023298,6.634271,220,5,1.1,0.9],[5825,2,0,0,0,0,0,1.021452,28.019771,20,10,1.1,0.9],[5826,2,0,0,0,0,0,1.013783,30.401512,11,1,1.1,0.9],[5827,1,127.8,37.6,0.238595,7.981012,0,1.006104,-16.109583,380,6,1.1,0.9],[5828,1,1.3,0,0,0.57,0,0.993436,-3.814152,110,18,1.1,0.9],[5829,1,4.2,0.9,0,0.12,0,0.971881,-8.50254,110,18,1.1,0.9],[5830,2,0,0,0,0,0,1.030828,-0.367949,20,6,1.1,0.9],[5831,2,0,0,0,0,0,1.020161,16.222206,20,5,1.1,0.9],[5832,2,0,0,0,0,0,1.020161,16.222206,20,5,1.1,0.9],[5833,1,220.7,-14.8,0,125.52,0,1.038306,-15.533961,380,4,1.1,0.9],[5834,1,3.9,1.4,0,0.2,0,1.049794,0.17822,110,19,1.1,0.9],[5835,1,-0.18,-2.27,0,0,0,1.050845,44.075856,380,8,1.1,0.9],[5836,1,-0,-0,0,0.84,0,1.026245,18.684578,220,5,1.1,0.9],[5837,1,5.11,1.1,0,0.33,0,0.958686,-5.800294,110,18,1.1,0.9],[5838,2,0,0,0,0,0,1.032652,22.317624,20,5,1.1,0.9],[5839,1,218.5,93.7,0.058873,0.241127,0,1.031387,20.467452,220,5,1.1,0.9],[5840,1,70.18,19.5,0,3.59,0,1.069097,22.417608,220,5,1.1,0.9],[5841,1,2.51,-1.64,0,6.26,0,1.024467,-0.601057,220,7,1.1,0.9],[5842,2,0,0,0,0,0,1.024479,-0.687261,20,18,1.1,0.9],[5843,1,-0.18,-1.42,0,0,0,1.024282,31.503415,150,8,1.1,0.9],[5844,1,148,26.1,0,9.44,0,0.9664,4.444682,220,5,1.1,0.9],[5845,1,159.5,42,0,2.3,0,1.017777,15.68236,220,5,1.1,0.9],[5846,1,-2.09,-1.43,0,48.397495,0,0.983943,11.381087,380,5,1.1,0.9],[5847,2,0,0,0,0,0,1.037296,-1.6783,20,3,1.1,0.9],[5848,1,0,-0,0,28.93,0,1.06333,-7.700665,380,1,1.2,0.8],[5849,2,0,0,0,0,0,1.031737,11.756042,20,5,1.1,0.9],[5850,2,0,0,0,0,0,1.035207,-6.870994,20,4,1.1,0.9],[5851,1,13.9,1.9,0,3.72,0,0.988353,22.737619,154,1,1.1,0.9],[5852,1,0,0,0.359411,37.9409,0,1.054531,2.335273,380,19,1.1,0.9],[5853,1,130.5,18.6,0,4.56,0,1.01089,27.117676,154,1,1.1,0.9],[5854,1,-24.63,159.9,0.141735,64.738265,0,1.012572,-23.024367,380,4,1.1,0.9],[5855,1,28.63,7.3,0,4.36,0,1.005005,35.477455,110,8,1.1,0.9],[5856,2,0,0,0,0,0,1.056042,38.515188,20,14,1.1,0.9],[5857,1,77.19,26.5,0,6.2,0,1.0313,29.629994,220,5,1.1,0.9],[5858,2,0,0,0,0,0,1.056042,38.515188,20,14,1.1,0.9],[5859,1,14.15,3.8,0,0.47,0,0.992724,-4.117129,110,18,1.1,0.9],[5860,1,0,-0,0.039173,0.830827,0,1.018571,-5.556974,220,10,1.1,0.9],[5861,1,90.5,12.8,0,101.1,0,0.979237,6.572803,400,1,1.1,0.9],[5862,1,22.73,5.8,0,0.51,0,1.014975,-2.046475,110,3,1.1,0.9],[5863,1,84.79,12.5,0,2.55,0,1.012632,-27.064346,220,4,1.1,0.9],[5864,2,0,0,0,0,0,1.043738,-8.975119,20,4,1.1,0.9],[5865,1,76.6,10.9,0,1.33,0,0.994547,1.423679,154,1,1.1,0.9],[5866,1,7.01,1.8,0,35.44,0,1.037913,-21.405342,380,10,1.1,0.9],[5867,1,262.29,-6.21,0.038838,0.691162,0,1.035807,30.09497,220,13,1.1,0.9],[5868,2,0,0,0,0,0,1.06019,67.358874,20,3,1.1,0.9],[5869,1,34.64,21.4,0,0.02,0,0.985529,-4.986197,150,9,1.1,0.9],[5870,1,119.9,17.1,0,8.99,0,1.015465,17.28757,154,1,1.1,0.9],[5871,1,0,-0,0,0.66,0,1.066444,-4.571592,150,9,1.1,0.9],[5872,1,36.34,10.4,0,2.67,0,1.03628,29.217017,220,5,1.1,0.9],[5873,1,-7.91,2.6,0,1.77,0,0.959562,-9.810601,150,9,1.1,0.9],[5874,1,148.9,23.5,0.019355,6.560645,0,1.029619,20.011321,220,13,1.1,0.9],[5875,1,26.13,9.7,0,2.37,0,1.034951,19.251286,220,5,1.1,0.9],[5876,1,-0,0,0,0.99,0,1.002041,-7.8441,150,9,1.1,0.9],[5877,1,110.8,36.9,0,23.2,0,1.02758,22.650628,220,5,1.1,0.9],[5878,1,25.23,11.9,0,18.72,0,1.018599,-22.400698,380,4,1.1,0.9],[5879,1,18.2,2.6,0,6.72,0,0.985272,39.219636,154,1,1.1,0.9],[5880,2,0,0,0,0,0,1.021915,-9.376379,20,6,1.1,0.9],[5881,2,0,0,0,0,0,1.035485,43.144579,20,8,1.1,0.9],[5882,2,0,0,0,0,0,1.052667,56.594903,20,8,1.1,0.9],[5883,2,0,0,0,0,0,1.052667,56.594903,20,8,1.1,0.9],[5884,2,0,0,0,0,0,1.052667,56.594903,20,8,1.1,0.9],[5885,2,0,0,0,0,0,1.021915,-9.376379,20,6,1.1,0.9],[5886,2,0,0,0,0,0,1.021915,-9.376379,20,6,1.1,0.9],[5887,2,0,0,0,0,0,1.052481,55.678412,20,8,1.1,0.9],[5888,1,171.18,28.49,0,0,0,1.060323,-2.554398,220,5,1.1,0.9],[5889,2,0,0,0,0,0,1.052481,55.678412,20,8,1.1,0.9],[5890,1,-0.18,-1,0,0,0,1.020215,36.373139,150,8,1.1,0.9],[5891,1,76.6,10.9,0,7.8,0,1.028495,1.853439,154,1,1.1,0.9],[5892,1,-0,0,0.649603,14.162287,0,1.131076,7.162518,220,19,1.2,0.8],[5893,1,22.93,8.6,0.05769,0.49231,0,1.035388,12.710696,110,19,1.1,0.9],[5894,1,92.3,13.1,0,2.09,0,0.998753,12.721985,154,1,1.1,0.9],[5895,1,144.8,39.7,0,12.64,0,1.01471,-26.77008,220,4,1.1,0.9],[5896,2,0,0,0,0,0,1.024375,-1.976838,20,10,1.1,0.9],[5897,2,0,0,0,0,0,1.054462,48.756838,20,3,1.1,0.9],[5898,2,0,0,0,0,0,1.054462,48.756838,20,3,1.1,0.9],[5899,1,0,-0,0.037721,21.232279,0,1.047153,89.840725,220,3,1.1,0.9],[5900,2,0,0,0,0,0,1.05445,48.75455,20,3,1.1,0.9],[5901,2,0,0,0,0,0,1.05445,48.75455,20,3,1.1,0.9],[5902,2,0,0,0,0,0,1.054462,48.756838,20,3,1.1,0.9],[5903,1,449.4,14.6,0,87.31,0,1.012912,-23.281628,380,4,1.1,0.9],[5904,1,0,0,0,0.2,0,0.963348,-6.444186,110,21,1.1,0.9],[5905,2,0,0,0,0,0,0.994923,49.296703,14.4,1,1.1,0.9],[5906,1,-0,-0,0,0,0,1.025904,-18.853098,150,6,1.1,0.9],[5907,1,0,0,0,0,0,0.975223,-5.552476,150,9,1.1,0.9],[5908,1,394.9,-17.3,0,30.22,0,1.01868,-7.446296,380,6,1.1,0.9],[5909,1,-0,-0,0,14.28,0,1.015628,-22.718473,380,4,1.1,0.9],[5910,1,158.8,105.3,0,21.76,0,1.017767,42.2857,150,8,1.1,0.9],[5911,2,0,0,0,0,0,1.037214,32.974337,20,10,1.1,0.9],[5912,1,0,0,0,154.25,0,1.020286,29.155848,380,3,1.1,0.9],[5913,1,-0,-0,0.096569,0.453431,0,1.041343,33.230577,380,5,1.1,0.9],[5914,1,-0,0,0,2.67,0,1.036424,29.228101,220,5,1.1,0.9],[5915,1,1.7,-5.9,0.290764,53.977697,0,1.051929,-13.750141,380,4,1.1,0.9],[5916,1,0,0,0,0,0,1.031135,4.071247,380,6,1.1,0.9],[5917,1,93.7,28.5,0.019768,0.250232,0,1.012556,-5.179216,110,19,1.1,0.9],[5918,1,20.92,10.3,0,0.68,0,0.956119,-6.683602,110,18,1.1,0.9],[5919,1,67.27,15.9,0,2.65,0,1.009506,-11.672246,220,4,1.1,0.9],[5920,1,0,0,0,0,0,1.090479,-4.891767,150,9,1.1,0.9],[5921,1,-0,-0,0,6.42,0,1.028879,18.453528,220,5,1.1,0.9],[5922,1,265.7,113.5,0,1.85,0,1.005029,17.484263,220,5,1.1,0.9],[5923,1,54.96,31.7,0,8.58,0,1.043233,84.231609,220,3,1.1,0.9],[5924,2,0,0,0,0,0,1.009892,4.868208,20,9,1.1,0.9],[5925,1,5.51,2,0,0.46,0,0.972084,-6.601209,110,21,1.1,0.9],[5926,1,58.56,15.9,0,3.75,0,1.017545,6.135969,220,6,1.1,0.9],[5927,1,-0,-0,0,0.3,0,1.028214,5.959624,380,6,1.1,0.9],[5928,2,0,0,0,0,0,1.044924,29.406092,20,5,1.1,0.9],[5929,2,0,0,0,0,0,1.032126,34.816975,20,5,1.1,0.9],[5930,2,0,0,0,0,0,1.032126,34.816975,20,5,1.1,0.9],[5931,2,0,0,0,0,0,1.0234,3.527787,20,2,1.1,0.9],[5932,2,0,0,0,0,0,1.032126,34.816975,20,5,1.1,0.9],[5933,2,0,0,0,0,0,1.032126,34.816975,20,5,1.1,0.9],[5934,2,0,0,0,0,0,1.032126,34.816975,20,5,1.1,0.9],[5935,2,0,0,0,0,0,1.03284,33.745209,20,5,1.1,0.9],[5936,2,0,0,0,0,0,1.03284,33.745209,20,5,1.1,0.9],[5937,1,0,0,0,1.18,0,1.030929,7.980983,220,5,1.1,0.9],[5938,1,37.24,40.5,0,67.07,0,1.019496,15.814985,380,6,1.1,0.9],[5939,1,0,-0,0,19.37,0,1.030376,55.872614,380,3,1.1,0.9],[5940,1,-0,-0,0,0,0,1.020557,9.624602,20,14,1.1,0.9],[5941,1,8.9,1.3,0,3.55,0,1.015548,14.593293,154,1,1.1,0.9],[5942,1,76.6,10.9,0,3.24,0,1.015926,14.190338,154,1,1.1,0.9],[5943,1,1.9,0.7,0,1.34,0,1.021785,5.75129,110,19,1.1,0.9],[5944,1,0,0,0,0.57,0,0.964065,-6.238285,110,18,1.1,0.9],[5945,1,0,0,0.233271,18.215327,0,1.058336,25.706117,380,14,1.1,0.9],[5946,1,-0,-0,0,23.74,0,1.025378,12.036667,220,3,1.1,0.9],[5947,1,0,0,0,17.54,0,1.061006,27.420501,220,1,1.1,0.9],[5948,1,-0,-0,0,0.89,0,1.016554,19.011609,220,5,1.1,0.9],[5949,1,-0,-0,0,107.36,0,0.998206,29.448628,400,1,1.1,0.9],[5950,1,27.57,-33.38,0,13.08,0,1.048029,39.867702,220,13,1.1,0.9],[5951,1,-0,0,0.038161,34.951839,0,1.057237,76.895536,380,3,1.1,0.9],[5952,1,0,0,0,1.12,0,0.981012,-5.330129,110,18,1.1,0.9],[5953,1,32.84,20.3,0,7.23,0,1.049406,-5.456139,150,9,1.1,0.9],[5954,1,24.93,22.9,0,2.47,0,1.007312,-8.549741,150,9,1.1,0.9],[5955,1,-0,-0,0,0,0,1.013531,-19.654143,20,4,1.1,0.9],[5956,1,-0,-0,0,0,0,1.013531,-19.654143,20,4,1.1,0.9],[5957,1,-0,-0,0,0,0,1.013531,-19.654143,20,4,1.1,0.9],[5958,1,-0,-0,0,0,0,1.013531,-19.654143,20,4,1.1,0.9],[5959,1,347.7,96.6,0,101.73,0,1.045284,8.595428,380,16,1.1,0.9],[5960,1,123.1,23.5,0.039429,0.000571,0,1.023365,19.406767,220,5,1.1,0.9],[5961,2,0,0,0,0,0,1.022689,-16.891323,20,4,1.1,0.9],[5962,1,74.78,-31.4,0,1.74,0,1.016779,36.467514,110,8,1.1,0.9],[5963,2,0,0,0,0,0,1.040642,8.532255,20,14,1.1,0.9],[5964,2,0,0,0,0,0,1.008348,30.337205,14.4,1,1.1,0.9],[5965,2,0,0,0,0,0,0.985995,10.771118,15,1,1.1,0.9],[5966,1,0,0,0,0.91,0,1.011585,-20.232733,220,4,1.1,0.9],[5967,1,0,0,0,0,0,1.097943,64.987411,380,8,1.2,0.8],[5968,1,44.35,19.3,0,3.25,0,1.046992,24.651278,220,5,1.1,0.9],[5969,1,0,-0,0,5.66,0,1.034951,-1.196557,154,1,1.1,0.9],[5970,1,6.31,-0,0,0.42,0,1.010211,-20.853988,220,4,1.1,0.9],[5971,1,2.5,-0,0,0.8,0,1.000938,3.696158,110,18,1.1,0.9],[5972,1,131.35,63.6,0,8.55,0,1.036314,28.432012,220,1,1.1,0.9],[5973,2,0,0,0,0,0,1.066829,5.050047,20,5,1.1,0.9],[5974,1,14.72,5.3,0,0.49,0,1.064411,1.408548,110,19,1.1,0.9],[5975,1,111.4,15.9,0,1.04,0,1.014887,-2.059817,154,1,1.1,0.9],[5976,1,-0,-0,0,3.51,0,1.027966,-0.065388,150,9,1.1,0.9],[5977,2,0,0,0,0,0,1.028438,-19.446471,20,4,1.1,0.9],[5978,2,0,0,0,0,0,1.02806,-6.75496,20,6,1.1,0.9],[5979,2,0,0,0,0,0,1.028283,16.586422,20,14,1.1,0.9],[5980,1,18.22,2.3,0,0.97,0,0.968446,-9.259647,110,18,1.1,0.9],[5981,1,79.29,40.1,0.040286,34.579857,0,1.015899,23.470813,380,5,1.1,0.9],[5982,2,0,0,0,0,0,1.031159,7.793526,11,1,1.1,0.9],[5983,1,35.44,22,0,0.61,0,0.986074,-5.521684,150,9,1.1,0.9],[5984,2,0,0,0,0,0,1.016616,-4.658699,20,4,1.1,0.9],[5985,1,0,-0,0,3.64,0,1.002412,27.878654,154,1,1.1,0.9],[5986,1,4.2,2,0,0.21,0,0.971925,7.112503,110,18,1.1,0.9],[5987,2,0,0,0,0,0,1.041616,36.679648,20,5,1.1,0.9],[5988,2,0,0,0,0,0,1.041616,36.679648,20,5,1.1,0.9],[5989,2,0,0,0,0,0,1.039304,37.982317,20,5,1.1,0.9],[5990,2,0,0,0,0,0,1.039304,37.982317,20,5,1.1,0.9],[5991,1,-0,0,0,1.01,0,1.078833,-3.907281,150,9,1.1,0.9],[5992,2,0,0,0,0,0,1.015185,-4.986575,20,4,1.1,0.9],[5993,1,125,107.2,0.202178,53.177543,0,1.031888,35.715294,380,3,1.1,0.9],[5994,1,0,-0,0,0.53,0,1.023642,0.458031,110,3,1.1,0.9],[5995,1,0,-0.1,0.080273,-0.060205,0,1.017687,25.51753,220,6,1.1,0.9],[5996,1,2.5,-0,0,0.11,0,0.995065,-3.415633,110,18,1.1,0.9],[5997,1,0,0,0.119927,0.900061,0,1.029204,31.870214,220,14,1.1,0.9],[5998,1,0,0,0,23.27,0,1.044885,42.101051,380,8,1.1,0.9],[5999,2,0,0,0,0,0,1.03143,0.621932,20,6,1.1,0.9],[6000,1,-0,-0,0.16,31.35,0,1.003181,0.104403,380,7,1.1,0.9],[6001,1,0,0,0,1.51,0,1.071599,-4.221692,150,9,1.1,0.9],[6002,2,0,0,0,0,0,1.027152,23.121261,20,5,1.1,0.9],[6003,2,0,0,0,0,0,1.027152,23.121261,20,5,1.1,0.9],[6004,1,0,-0,0,6.9,0,1.018643,-25.676655,220,4,1.1,0.9],[6005,2,0,0,0,0,0,1.027152,23.121261,20,5,1.1,0.9],[6006,2,0,0,0,0,0,1.027152,23.121261,20,5,1.1,0.9],[6007,2,0,0,0,0,0,1.027152,23.121261,20,5,1.1,0.9],[6008,2,0,0,0,0,0,1.027152,23.121261,20,5,1.1,0.9],[6009,2,0,0,0,0,0,1.016602,20.114087,6.3,1,1.1,0.9],[6010,1,113,57.3,0,12.82,0,1.016233,-10.469824,150,9,1.1,0.9],[6011,1,135.9,4,0.392133,6.065901,0,1.032195,20.523086,220,5,1.1,0.9],[6012,1,0,0,0.117038,0.062468,0,1.02714,64.681878,220,3,1.1,0.9],[6013,1,62.7,9,0,8.02,0,1.027412,1.646975,154,1,1.1,0.9],[6014,2,0,0,0,0,0,1.03143,0.621932,20,6,1.1,0.9],[6015,1,-0,-0,0,0.88,0,1.028327,8.752555,220,1,1.1,0.9],[6016,2,0,0,0,0,0,0.991806,18.024083,20,18,1.1,0.9],[6017,2,0,0,0,0,0,1.050579,35.320834,20,8,1.1,0.9],[6018,1,195.2,92.2,0,11.67,0,0.981626,15.778389,220,6,1.1,0.9],[6019,1,204,29,0,2.28,0,1.027596,-0.273797,154,1,1.1,0.9],[6020,1,0,-0,0,28.29,0,1.10805,-0.569645,380,1,1.2,0.8],[6021,1,0,-0,0,0.05,0,0.996578,38.818649,220,3,1.1,0.9],[6022,1,40.24,24.9,0,1.81,0,1.009788,-5.34131,150,9,1.1,0.9],[6023,2,0,0,0,0,0,1.045612,86.470349,20,8,1.1,0.9],[6024,1,225.8,123,0.305983,9.235014,0,0.998597,-10.549173,220,6,1.1,0.9],[6025,2,0,0,0,0,0,1.026207,-11.793103,20,4,1.1,0.9],[6026,1,65.27,6,0,3.89,0,1.022727,-30.889809,220,4,1.1,0.9],[6027,1,47.65,7.1,0,7.3,0,1.010815,-20.730474,220,4,1.1,0.9],[6028,1,0,-0,0,4.05,0,0.982613,18.688338,400,1,1.1,0.9],[6029,1,61.67,28.3,0,0.1,0,0.955097,-16.549447,220,10,1.1,0.9],[6030,1,173,11.3,0,8.41,0,1.063003,10.873519,220,3,1.1,0.9],[6031,1,0,-0,0,1.23,0,1.06091,18.606651,220,5,1.1,0.9],[6032,1,128,72.9,0,14.95,0,1.030262,45.324578,380,3,1.1,0.9],[6033,1,5.31,2,0,0.17,0,0.970512,4.936778,110,18,1.1,0.9],[6034,2,0,0,0,0,0,1.009892,4.868208,20,9,1.1,0.9],[6035,1,40.34,10.4,0,7.02,0,1.022485,41.156373,110,8,1.1,0.9],[6036,1,0.5,12.4,0,0.25,0,1.030326,29.794757,220,3,1.1,0.9],[6037,1,4.2,0.6,0,2.84,0,1.010682,19.216431,154,1,1.1,0.9],[6038,2,0,0,0,0,0,0.981513,33.636923,15.75,1,1.1,0.9],[6039,2,0,0,0,0,0,1.054609,40.170592,20,14,1.1,0.9],[6040,2,0,0,0,0,0,1.054609,40.170592,20,14,1.1,0.9],[6041,1,-0,-0,0,0.34,0,0.985319,0.658331,150,9,1.1,0.9],[6042,1,-0,0,0,5.16,0,1.021057,32.465877,154,1,1.1,0.9],[6043,1,13.01,3.8,0,3.59,0,1.034131,30.32841,220,5,1.1,0.9],[6044,1,0,0,0.009025,43.164575,0,1.042458,13.473477,380,16,1.1,0.9],[6045,1,64.77,6.4,0,3.84,0,1.003423,-17.153993,220,4,1.1,0.9],[6046,1,-0,-0,0,84.33,0,1.008604,11.47174,380,3,1.1,0.9],[6047,1,9.91,5.4,0,4.6,0,1.036671,5.406937,220,5,1.1,0.9],[6048,2,0,0,0,0,0,1.055592,83.040122,20,3,1.1,0.9],[6049,2,0,0,0,0,0,1.035838,-5.172678,20,7,1.1,0.9],[6050,1,2.2,0.5,0,2.31,0,0.97203,-23.552605,150,10,1.1,0.9],[6051,1,0,0,0,18.49,0,1.01017,51.775874,380,3,1.1,0.9],[6052,1,-0,0,0.039884,3.820116,0,1.009109,14.405897,220,5,1.1,0.9],[6053,1,-0,0,0,19.2,0,1.063491,70.230354,380,3,1.1,0.9],[6054,1,-0.54,-1,0,4.8,0,1.046321,-3.291866,150,9,1.1,0.9],[6055,2,0,0,0,0,0,1.030356,27.865848,20,6,1.1,0.9],[6056,1,0,0,0.18226,20.898116,0,1.003143,62.493742,220,3,1.1,0.9],[6057,1,0,0,0,1.18,0,0.987794,23.062821,380,5,1.1,0.9],[6058,2,0,0,0,0,0,1.036943,14.917752,20,7,1.1,0.9],[6059,1,230.42,-7.87,0,5.13,0,1.01934,-18.297835,220,4,1.1,0.9],[6060,1,44.05,14.6,0,0.6,0,0.927915,-10.328649,110,21,1.1,0.9],[6061,1,-0,0,0.039589,50.801364,0,1.009529,21.188144,380,5,1.1,0.9],[6062,1,-0,-0,0,1.48,0,1.008772,22.488054,220,6,1.1,0.9],[6063,1,39.14,7.7,0,11.68,0,1.024416,10.242461,220,5,1.1,0.9],[6064,1,-0,-0,0.060014,-0.060014,0,0.990322,11.749369,220,5,1.1,0.9],[6065,1,132.4,-10.4,0,3.02,0,1.057121,10.685511,220,3,1.1,0.9],[6066,2,0,0,0,0,0,1.019403,-19.675877,20,10,1.1,0.9],[6067,1,0,0.01,0,2.1,0,1.015409,36.155958,150,8,1.1,0.9],[6068,2,0,0,0,0,0,1.037973,11.471538,20,14,1.1,0.9],[6069,1,39.84,17.6,0.231215,2.096955,0,1.015065,-1.760043,110,21,1.1,0.9],[6070,1,25.43,7.9,0,1.03,0,1.014621,42.928119,110,8,1.1,0.9],[6071,1,145.8,42.4,0,2.34,0,1.003711,-22.214236,220,6,1.1,0.9],[6072,2,0,0,0,0,0,1.00419,31.464758,11,1,1.1,0.9],[6073,1,-0,-0,0,0.09,0,1.046339,-4.535753,220,5,1.1,0.9],[6074,1,52.6,7.5,0,3.66,0,0.999472,31.886733,154,1,1.1,0.9],[6075,1,0,0,0,49.86,0,1.075296,2.671869,380,19,1.1,0.9],[6076,2,0,0,0,0,0,1.000808,-3.647252,20,18,1.1,0.9],[6077,1,13.64,9,0,1.7,0,1.015014,-12.066594,150,9,1.1,0.9],[6078,1,137.8,22.9,0,6.55,0,0.999152,-2.431726,220,6,1.1,0.9],[6079,1,0,0,0,20.86,0,1.015055,32.061061,380,3,1.1,0.9],[6080,1,0,0,0,11.85,0,1.004169,6.716692,220,3,1.1,0.9],[6081,1,-0.62,-0,0,75.073626,0,1.011307,8.711375,380,5,1.1,0.9],[6082,1,0,-0,0,30.64,0,1.063182,4.144091,380,1,1.1,0.9],[6083,1,11.11,4.1,0,0.8,0,1.037822,28.36056,220,5,1.1,0.9],[6084,1,310.2,4.5,0,8.51,0,0.988625,9.51287,220,5,1.1,0.9],[6085,2,0,0,0,0,0,1.061212,43.548638,20,2,1.1,0.9],[6086,1,128.18,35.03,0,1.76,0,0.992135,88.958859,150,1,1.1,0.9],[6087,2,0,0,0,0,0,1.044747,17.319249,20,5,1.1,0.9],[6088,2,0,0,0,0,0,1.016616,-4.658699,20,4,1.1,0.9],[6089,2,0,0,0,0,0,1.042545,18.989939,20,5,1.1,0.9],[6090,2,0,0,0,0,0,1.030904,22.114026,20,5,1.1,0.9],[6091,2,0,0,0,0,0,1.030904,22.114026,20,5,1.1,0.9],[6092,2,0,0,0,0,0,1.032747,21.521572,20,5,1.1,0.9],[6093,2,0,0,0,0,0,1.044747,17.319249,20,5,1.1,0.9],[6094,1,6.71,1.3,0,0.34,0,1.014655,7.023289,110,18,1.1,0.9],[6095,1,-0,8.5,0,0.67,0,1.080121,-12.378342,150,9,1.2,0.8],[6096,2,0,0,0,0,0,1.022821,44.842821,20,10,1.1,0.9],[6097,2,0,0,0,0,0,1.042545,18.989939,20,5,1.1,0.9],[6098,2,0,0,0,0,0,1.042545,18.989939,20,5,1.1,0.9],[6099,1,91.4,-88.2,0,0.29,0,1.023281,24.830016,220,3,1.1,0.9],[6100,1,0,-0,0,1.41,0,1.013701,-8.764256,110,12,1.1,0.9],[6101,1,-0,-0,0,0.67,0,1.033145,20.10233,220,5,1.1,0.9],[6102,1,-0,0,0,2.69,0,1.029399,77.694517,220,3,1.1,0.9],[6103,2,0,0,0,0,0,1.082967,1.032196,20,9,1.1,0.9],[6104,1,110.7,94.3,0,6.43,0,0.992505,32.70807,220,3,1.1,0.9],[6105,1,153.4,86.8,0,53.98,0,1.045772,-14.51788,380,4,1.1,0.9],[6106,1,0.2,109.4,0,0,0,1.076107,86.31696,380,3,1.2,0.8],[6107,2,0,0,0,0,0,1.043087,11.638661,20,14,1.1,0.9],[6108,1,121.4,40,0,11.16,0,1.012364,11.991469,380,3,1.1,0.9],[6109,1,175.2,70.7,0,109.1,0,1.013488,15.812501,380,6,1.1,0.9],[6110,1,0,0,0,0,0,0.994612,-8.532772,150,9,1.1,0.9],[6111,1,29.03,10.1,0,2.41,0,0.998443,-1.488477,110,19,1.1,0.9],[6112,1,-0,-0,0,4.37,0,1.123449,-0.180616,380,9,1.2,0.8],[6113,1,27.03,69.9,0.230833,9.787258,0,1.038344,25.364547,220,13,1.1,0.9],[6114,1,0,0,0,14.62,0,1.010168,12.38255,380,3,1.1,0.9],[6115,1,325.2,38.1,0,19.99,0,1.012394,-17.98108,380,4,1.1,0.9],[6116,1,0,0,0,0,0,1.0171,-4.093262,150,9,1.1,0.9],[6117,1,113.4,61.9,0,1.51,0,1.02244,38.825086,380,3,1.1,0.9],[6118,1,200.19,90.59,0,24.07,0,0.999051,-22.980681,220,6,1.1,0.9],[6119,1,62.07,20,0,0.25,0,0.953757,-7.790324,110,21,1.1,0.9],[6120,1,0,0,0,12.88,0,0.984959,-4.457638,220,10,1.1,0.9],[6121,2,0,0,0,0,0,1.029542,-3.096329,20,6,1.1,0.9],[6122,1,7.91,3.8,0,0.22,0,1.008844,-3.098739,110,18,1.1,0.9],[6123,2,0,0,0,0,0,1.021005,21.987746,20,14,1.1,0.9],[6124,1,0,-0,0.019597,0.530403,0,0.998791,-11.061968,110,12,1.1,0.9],[6125,1,34.9,5,0,1.72,0,1.010111,14.513609,154,1,1.1,0.9],[6126,1,0,-0,0,0.71,0,1.015624,-8.566527,150,9,1.1,0.9],[6127,1,-0,0,0,0,0,1.010949,-10.142394,20,4,1.1,0.9],[6128,1,-0,-0,1.098741,87.634731,0,1.090805,71.912751,380,3,1.2,0.8],[6129,1,144.5,40.9,0,17.35,0,1.0104,15.56306,220,7,1.1,0.9],[6130,2,0,0,0,0,0,1.019692,25.075054,11,1,1.1,0.9],[6131,1,20.22,5.7,0,3.25,0,1.014679,-17.550577,220,4,1.1,0.9],[6132,2,0,0,0,0,0,1.033224,23.231932,11,1,1.1,0.9],[6133,1,-0,-0,0.349725,3.347992,0,1.027165,-6.569477,380,6,1.1,0.9],[6134,1,0,-0,0.058236,0.481764,0,1.005425,-4.989476,110,18,1.1,0.9],[6135,2,0,0,0,0,0,1.031189,-1.476188,20,20,1.1,0.9],[6136,1,195.6,-1,0,3.19,0,1.017021,-18.281991,220,4,1.1,0.9],[6137,1,29.3,90.5,0.475938,17.413385,0,1.019529,-16.098943,380,4,1.1,0.9],[6138,2,0,0,0,0,0,1.030727,91.348864,20,3,1.1,0.9],[6139,2,0,0,0,0,0,1.030727,91.348864,20,3,1.1,0.9],[6140,2,0,0,0,0,0,1.030727,91.348864,20,3,1.1,0.9],[6141,2,0,0,0,0,0,1.028568,11.503252,20,2,1.1,0.9],[6142,1,-42.25,2.8,0,0.7,0,1.01831,-6.363543,110,1,1.1,0.9],[6143,1,26.73,9.6,0,2.19,0,0.98312,-3.040745,110,19,1.1,0.9],[6144,1,-0,0,0,5.06,0,1.028983,7.369286,220,5,1.1,0.9],[6145,1,-0,-0.3,0.119513,-0.089635,0,1.013987,-14.578261,380,6,1.1,0.9],[6146,1,-0,-0,0.090774,6.020444,0,1.053174,4.050736,220,18,1.1,0.9],[6147,1,59.17,19.3,0,1.16,0,0.980264,24.515922,150,8,1.1,0.9],[6148,1,200.65,30.72,0,9.72,0,1.019143,2.631633,220,5,1.1,0.9],[6149,1,-0,0,0,42.131932,0,1.04485,18.305539,380,24,1.1,0.9],[6150,1,12.71,2.5,0,0.83,0,0.977987,-5.025449,110,18,1.1,0.9],[6151,1,0,-0,0.497694,-0.387095,0,1.074706,42.983853,380,8,1.1,0.9],[6152,1,0,0,0,2.06,0,1.013998,19.384747,154,1,1.1,0.9],[6153,1,0,0,0,0,0,0.95811,-5.43376,150,9,1.1,0.9],[6154,1,1110.6,290.8,0.535741,178.433223,0,1.068588,31.972979,380,14,1.1,0.9],[6155,2,0,0,0,0,0,1.018029,-17.367562,20,4,1.1,0.9],[6156,2,0,0,0,0,0,1.024861,-2.735628,20,10,1.1,0.9],[6157,1,-3.2,-1.05,0,48.471563,0,1.027114,22.163566,380,5,1.1,0.9],[6158,1,9.01,4.9,0,0.64,0,1.065116,30.409943,220,5,1.1,0.9],[6159,1,-0,-0,0,0,0,1.015642,-21.99726,20,4,1.1,0.9],[6160,1,-0,-0,0,0,0,1.015642,-21.99726,20,4,1.1,0.9],[6161,2,0,0,0,0,0,1.035942,7.607952,20,2,1.1,0.9],[6162,2,0,0,0,0,0,1.035942,7.607952,20,2,1.1,0.9],[6163,2,0,0,0,0,0,1.024003,-9.536137,20,4,1.1,0.9],[6164,1,50.3,7.2,0,8.06,0,1.001961,33.696499,154,1,1.1,0.9],[6165,1,-0,0,0,0,0,1.014678,-19.145251,20,4,1.1,0.9],[6166,1,-0,0,0,0,0,1.014678,-19.145251,20,4,1.1,0.9],[6167,2,0,0,0,0,0,1.024289,-14.563347,20,4,1.1,0.9],[6168,1,-0,0,0,0,0,1.014678,-19.145251,20,4,1.1,0.9],[6169,1,172.5,48.7,0,54.92,0,1.046319,35.394029,380,14,1.1,0.9],[6170,1,-0,0,0,0,0,1.014678,-19.145251,20,4,1.1,0.9],[6171,2,0,0,0,0,0,1.011745,17.062335,13.8,1,1.1,0.9],[6172,1,54.32,7.98,0,13.58,0,0.99209,89.123449,150,1,1.1,0.9],[6173,1,318.3,76.8,0.140637,63.274356,0,1.026557,7.921498,380,7,1.1,0.9],[6174,1,53.86,18.7,0,3.48,0,1.003336,-13.963068,110,22,1.1,0.9],[6175,1,5.11,-0.1,0,3.73,0,0.99484,-3.165135,110,18,1.1,0.9],[6176,1,0,0,0,0,0,0.976527,-15.468409,150,9,1.1,0.9],[6177,1,52.46,5.2,0,11.9,0,1.018651,-12.512781,220,4,1.1,0.9],[6178,1,5.81,1.7,0,0.42,0,1.024234,16.336837,220,5,1.1,0.9],[6179,1,-0,-0,0,0,0,1.018329,-16.147917,20,4,1.1,0.9],[6180,1,-0,0,0,39.36,0,1.026563,26.257444,380,3,1.1,0.9],[6181,1,67.07,34,0.436529,7.949365,0,1.021802,6.666844,220,11,1.1,0.9],[6182,1,0,-0,0,10.1,0,1.127406,-0.281581,380,15,1.2,0.8],[6183,1,0,-0,0,0,0,1.050679,44.063233,380,8,1.1,0.9],[6184,1,-2.29,0.3,0.077775,2.712225,0,1.044427,-4.588031,150,9,1.1,0.9],[6185,1,0,0,0.01953,10.17047,0,1.027975,4.169052,220,7,1.1,0.9],[6186,1,-0,0,0,0.79,0,1.075847,0.359401,150,9,1.1,0.9],[6187,1,149,19.8,0,23.89,0,1.029931,14.928203,380,5,1.1,0.9],[6188,1,-806.3,-50.1,0,4.19,0,1.07128,88.404374,380,3,1.1,0.9],[6189,1,-0,0,0,17.29,0,1.035738,7.298143,220,5,1.1,0.9],[6190,1,-0.17,-8.06,0,0.83,0,1.024006,37.242884,110,8,1.1,0.9],[6191,1,0,0,0.1161,64.50319,0,1.028754,93.767882,380,1,1.1,0.9],[6192,2,0,0,0,0,0,1.031157,34.96917,11,1,1.1,0.9],[6193,2,0,0,0,0,0,1.025991,-18.980906,20,6,1.1,0.9],[6194,2,0,0,0,0,0,1.025991,-18.980906,20,6,1.1,0.9],[6195,2,0,0,0,0,0,1.019411,-14.420581,20,10,1.1,0.9],[6196,1,-0,-0,0,7.6,0,1.026879,64.663185,220,3,1.1,0.9],[6197,1,27.63,9.2,0,0.58,0,0.978193,-8.678554,110,21,1.1,0.9],[6198,1,6.73,14.7,0,11.51,0,1.033645,-10.792881,150,9,1.1,0.9],[6199,2,0,0,0,0,0,1.021456,23.220478,11,1,1.1,0.9],[6200,2,0,0,0,0,0,0.98149,26.04182,6.3,1,1.1,0.9],[6201,2,0,0,0,0,0,1.048523,41.360645,20,5,1.1,0.9],[6202,2,0,0,0,0,0,1.048523,41.360645,20,5,1.1,0.9],[6203,2,0,0,0,0,0,1.050193,41.315696,20,5,1.1,0.9],[6204,2,0,0,0,0,0,1.050193,41.315696,20,5,1.1,0.9],[6205,1,0,0,0,1.44,0,1.013177,2.793231,110,18,1.1,0.9],[6206,1,-20.56,-3.88,0,1.72,0,1.010737,-10.615253,220,4,1.1,0.9],[6207,1,0,-0,0,122.87,0,1.037904,12.680695,380,3,1.1,0.9],[6208,2,0,0,0,0,0,1.062519,23.472046,20,5,1.1,0.9],[6209,1,119.3,106.3,0.058752,6.33104,0,0.996523,91.383121,150,1,1.1,0.9],[6210,2,0,0,0,0,0,1.045359,10.101302,20,14,1.1,0.9],[6211,1,57.76,16,0,2.39,0,0.980902,-17.246984,220,4,1.1,0.9],[6212,2,0,0,0,0,0,1.021013,29.620439,380,5,1.1,0.9],[6213,2,0,0,0,0,0,1.029044,-14.386411,20,6,1.1,0.9],[6214,1,11.01,3.1,0,0.14,0,1.01222,-5.332586,110,19,1.1,0.9],[6215,2,0,0,0,0,0,1.023729,-10.001413,20,6,1.1,0.9],[6216,1,14.26,-1.13,0,0.65,0,0.992242,-4.42905,110,18,1.1,0.9],[6217,1,0,0,0,8.95,0,1.064596,12.664928,220,5,1.1,0.9],[6218,2,0,0,0,0,0,1.029044,-14.386411,20,6,1.1,0.9],[6219,2,0,0,0,0,0,1.025649,-20.066719,20,6,1.1,0.9],[6220,2,0,0,0,0,0,1.023566,-9.987944,20,6,1.1,0.9],[6221,1,0,0,0,0,0,1.013445,-14.636462,20,6,1.1,0.9],[6222,1,19.52,6.4,0,0.03,0,1.049638,-6.515397,150,9,1.1,0.9],[6223,1,0,-0,0,42.02,0,0.976033,36.171732,400,1,1.1,0.9],[6224,1,-0,-0,0,8.08,0,1.012976,-20.015955,220,4,1.1,0.9],[6225,2,0,0,0,0,0,1.035838,-5.172678,20,7,1.1,0.9],[6226,2,0,0,0,0,0,1.062007,32.438041,20,14,1.1,0.9],[6227,2,0,0,0,0,0,1.050331,30.533232,20,14,1.1,0.9],[6228,1,190.7,52,0,20.57,0,1.023396,15.789487,220,5,1.1,0.9],[6229,1,44.35,14.8,0,0.36,0,0.980794,-8.763251,110,21,1.1,0.9],[6230,1,-0,-0,0,93.61,0,1.01982,-15.989494,380,4,1.1,0.9],[6231,1,269.22,97.24,0,0,0,1.018103,0.252161,110,24,1.1,0.9],[6232,1,188.48,128.3,0,18.06,0,1.001314,0.650862,220,6,1.1,0.9],[6233,1,72.18,49.6,0,37.52,0,1.021333,42.692724,150,8,1.1,0.9],[6234,1,24.93,9.6,0,0.09,0,1.059812,21.257384,220,5,1.1,0.9],[6235,1,24.23,5.5,0,1.18,0,1.017659,-13.828547,110,22,1.1,0.9],[6236,1,33.54,20.8,0,2.42,0,0.86014,-15.783699,150,9,1.2,0.8],[6237,1,0,-0,0,3.24,0,1.024959,59.105911,220,8,1.1,0.9],[6238,1,57.06,15.6,0,2.03,0,1.014402,-27.500291,220,4,1.1,0.9],[6239,1,-10.71,3.5,0,0.58,0,1.0484,-3.629317,150,9,1.1,0.9],[6240,1,47.15,15.7,0,5.41,0,1.0128,11.596616,220,5,1.1,0.9],[6241,1,0,-0,0,0.56,0,1.021588,8.255339,110,18,1.1,0.9],[6242,1,105,18,0,5.41,0,1.016154,-27.023897,220,4,1.1,0.9],[6243,1,44.55,27.6,0,1.86,0,1.031416,-7.138703,150,9,1.1,0.9],[6244,1,2.7,0.4,0,4.05,0,1.014131,22.41328,154,1,1.1,0.9],[6245,1,-0,0,0,6.76,0,1.013743,41.891899,220,3,1.1,0.9],[6246,1,100.42,58.37,0,40.35,0,1.019224,34.644067,380,13,1.1,0.9],[6247,1,9.51,5.9,0,0.7,0,1.014677,-8.666869,150,9,1.1,0.9],[6248,1,0,-0,0.019898,2.400102,0,1.004043,-14.131992,150,10,1.1,0.9],[6249,1,-0,0,0,0.54,0,1.033678,0.121424,150,9,1.1,0.9],[6250,1,-0,0,0,7.91,0,1.011682,29.949869,380,3,1.1,0.9],[6251,1,0,0,0,0,0,1.013533,-4.833141,150,9,1.1,0.9],[6252,1,-0,0,0,0,0,1.017479,-21.662554,20,4,1.1,0.9],[6253,1,-11.81,-4.02,0,0.37,0,1.001763,-1.609966,110,18,1.1,0.9],[6254,2,0,0,0,0,0,1.051727,31.564136,20,5,1.1,0.9],[6255,1,-0,-0,0,0.74,0,0.991931,48.589507,154,1,1.1,0.9],[6256,1,-0,-0,0,0.88,0,1.024815,-7.144323,150,9,1.1,0.9],[6257,1,61.4,8.8,0,4.24,0,1.000676,17.215156,154,1,1.1,0.9],[6258,1,70.78,19.6,0,7.9,0,1.027842,20.26667,220,5,1.1,0.9],[6259,1,303.7,247.8,0,8.79,0,0.977081,48.792581,220,3,1.1,0.9],[6260,1,24.93,8.2,0,0.6,0,0.950103,-7.728147,110,21,1.1,0.9],[6261,1,145.7,83.6,0.135375,53.822175,0,1.067116,5.990973,380,18,1.2,0.8],[6262,2,0,0,0,0,0,1.055881,11.701666,20,18,1.1,0.9],[6263,1,66.97,45.1,0,2.04,0,0.927991,5.596329,110,18,1.1,0.9],[6264,1,184.7,71.5,0,95.42,0,1.005094,28.687557,150,8,1.1,0.9],[6265,1,70.78,28,0,1.49,0,1.015174,15.585606,220,5,1.1,0.9],[6266,1,35.49,11.53,0,1.31,0,1.013273,-26.453738,220,4,1.1,0.9],[6267,1,5.71,2.1,0,0.31,0,1.060164,0.669784,110,19,1.1,0.9],[6268,1,-0,-0,0,60.39,0,1.015951,12.417775,380,3,1.1,0.9],[6269,1,-0,0,0,1.63,0,0.991926,-11.44705,150,10,1.1,0.9],[6270,1,5.5,0.8,0,9.28,0,1.013145,33.554518,154,1,1.1,0.9],[6271,1,9.61,62.4,0.353037,29.405802,0,1.015168,-6.517912,220,4,1.1,0.9],[6272,2,0,0,0,0,0,1.003919,32.082214,11,1,1.1,0.9],[6273,1,11.91,4.3,0,0.47,0,1.033074,12.968949,110,19,1.1,0.9],[6274,1,-0,0,0,11.4,0,1.041697,19.55122,220,5,1.1,0.9],[6275,1,35.84,14.1,0,50.11,0,1.029062,31.074575,150,8,1.1,0.9],[6276,2,0,0,0,0,0,1.060659,20.876727,20,5,1.1,0.9],[6277,2,0,0,0,0,0,1.060659,20.876838,20,5,1.1,0.9],[6278,2,0,0,0,0,0,1.024788,-12.464012,20,4,1.1,0.9],[6279,2,0,0,0,0,0,1.060659,20.876727,20,5,1.1,0.9],[6280,2,0,0,0,0,0,1.022087,-3.367486,20,6,1.1,0.9],[6281,1,22.22,6,0,0.43,0,1.005114,2.765793,110,18,1.1,0.9],[6282,1,0,0,0,8.45,0,0.993797,0.50435,220,6,1.1,0.9],[6283,1,214.4,52.9,0,2.59,0,1.031273,9.700247,220,7,1.1,0.9],[6284,1,124.8,23.5,0,5.84,0,0.955228,7.418913,220,16,1.1,0.9],[6285,1,0,-0,0,14.49,0,1.085917,72.214157,380,3,1.2,0.8],[6286,1,-253.24,-29.59,0,10.61,0,1.012925,94.491383,150,1,1.1,0.9],[6287,1,0.5,0.3,0,0.07,0,1.047273,-2.403889,150,9,1.1,0.9],[6288,1,-0,0,0,1.09,0,1.069053,21.801014,220,3,1.1,0.9],[6289,1,0,0,0,0,0,1.00234,-7.016126,150,9,1.1,0.9],[6290,1,197.7,67.65,0,13.58,0,1.024233,8.83079,220,5,1.1,0.9],[6291,2,0,0,0,0,0,1.040138,32.45384,20,17,1.1,0.9],[6292,1,-0,-0,0,7.3,0,1.035813,3.435348,154,1,1.1,0.9],[6293,1,80.59,7.3,0,18.92,0,1.024188,-27.15003,220,4,1.1,0.9],[6294,1,199.6,24.4,0,10.6,0,1.016786,-18.076679,220,4,1.1,0.9],[6295,1,-0.18,-1,0,0,0,1.015829,32.990745,150,8,1.1,0.9],[6296,2,0,0,0,0,0,1.007268,1.91796,20,18,1.1,0.9],[6297,1,165.3,7.4,0,28.32,0,0.990524,1.302692,380,5,1.1,0.9],[6298,2,0,0,0,0,0,1.016891,10.696134,20,5,1.1,0.9],[6299,2,0,0,0,0,0,1.016891,10.696134,20,5,1.1,0.9],[6300,1,26.63,9.7,0,0.75,0,1.043493,-1.226779,110,19,1.1,0.9],[6301,1,46.55,-18.9,0,14.78,0,1.018897,7.480558,220,3,1.1,0.9],[6302,1,-0,-0,0,3.56,0,1.02662,-3.516785,150,9,1.1,0.9],[6303,1,81.49,25.1,0,0.36,0,1.007406,14.333514,220,5,1.1,0.9],[6304,1,2.5,0.6,0,1.06,0,1.003487,5.205063,110,18,1.1,0.9],[6305,2,0,0,0,0,0,1.090507,11.169589,10.5,1,1.2,0.8],[6306,1,0,-0,0,2.27,0,1.033802,9.219584,220,5,1.1,0.9],[6307,1,30.53,9,0,1.9,0,1.032903,55.757518,110,8,1.1,0.9],[6308,1,90.5,12.8,0,15.77,0,1.03125,3.474686,154,1,1.1,0.9],[6309,1,2.4,0.9,0,1.18,0,1.05329,-2.80874,110,19,1.1,0.9],[6310,1,42.45,-10.2,0,10.02,0,1.054716,-3.993237,220,23,1.1,0.9],[6311,1,-0,-0,0,0.3,0,0.991127,-1.596972,380,5,1.1,0.9],[6312,1,131.7,32.9,0,108.56,0,1.041387,-13.269592,380,4,1.1,0.9],[6313,1,33.5,4.8,0,3.33,0,1.005819,17.433285,154,1,1.1,0.9],[6314,2,0,0,0,0,0,0.984601,26.113186,6.3,1,1.1,0.9],[6315,1,60.07,-4.7,0,0.25,0,1.060094,-2.00787,110,15,1.1,0.9],[6316,1,0,-0,0,0,0,1.018632,-12.251956,220,11,1.1,0.9],[6317,2,0,0,0,0,0,1.033042,-4.165701,20,7,1.1,0.9],[6318,1,8.91,2.5,0,0.68,0,0.981871,1.723445,110,18,1.1,0.9],[6319,1,11.41,-3.7,0,0.1,0,1.012982,-1.274503,110,18,1.1,0.9],[6320,1,133.4,29.4,0,10.87,0,1.031351,9.130329,220,5,1.1,0.9],[6321,1,26.13,2.7,0,1.7,0,1.040814,16.893773,220,5,1.1,0.9],[6322,1,-113.33,45.2,0,67.52,0,1.031589,-10.695606,380,4,1.1,0.9],[6323,1,-9.01,21.8,0,4.58,0,0.967808,-5.298475,150,9,1.1,0.9],[6324,1,-0,0,0,3.81,0,1.022288,-13.543676,220,4,1.1,0.9],[6325,2,0,0,0,0,0,1.043067,14.485157,20,5,1.1,0.9],[6326,2,0,0,0,0,0,1.043067,14.485157,20,5,1.1,0.9],[6327,2,0,0,0,0,0,1.043067,14.485157,20,5,1.1,0.9],[6328,2,0,0,0,0,0,1.043067,14.485157,20,5,1.1,0.9],[6329,2,0,0,0,0,0,1.043067,14.485157,20,5,1.1,0.9],[6330,1,51.06,16.5,0,2.37,0,1.022386,38.742084,110,8,1.1,0.9],[6331,2,0,0,0,0,0,1.035207,-6.870994,20,4,1.1,0.9],[6332,1,-0,-0,0,16.38,0,0.993205,-6.773238,220,6,1.1,0.9],[6333,1,50.36,24.3,0,3.64,0,1.025584,59.039755,220,8,1.1,0.9],[6334,1,-0,-0,0,28.03,0,1.039628,-10.444432,150,9,1.1,0.9],[6335,2,0,0,0,0,0,1.031942,-8.549229,20,4,1.1,0.9],[6336,2,0,0,0,0,0,1.031942,-8.549229,20,4,1.1,0.9],[6337,2,0,0,0,0,0,1.031942,-8.549229,20,4,1.1,0.9],[6338,1,19.52,11,0,1.11,0,1.007144,-3.728197,220,6,1.1,0.9],[6339,1,0,-0,0,18.33,0,1.081416,1.199061,380,1,1.2,0.8],[6340,1,366.6,57.4,0,60.78,0,1.008398,-23.683296,380,4,1.1,0.9],[6341,2,0,0,0,0,0,1.045213,9.250128,20,14,1.1,0.9],[6342,1,10.81,3.6,0,0.26,0,0.992877,-13.88975,110,12,1.1,0.9],[6343,1,0,0,0.054465,9.927347,0,1.023125,-2.909088,220,18,1.1,0.9],[6344,1,0,0,0,12.64,0,1.054585,82.616556,380,3,1.1,0.9],[6345,1,-0,0,0,1.58,0,0.967119,-9.617679,150,9,1.1,0.9],[6346,2,0,0,0,0,0,1.024479,-0.687261,20,18,1.1,0.9],[6347,2,0,0,0,0,0,1.02409,0.237238,11,1,1.1,0.9],[6348,1,96.2,37.3,0,0.19,0,1.005722,-6.70794,110,23,1.1,0.9],[6349,1,269.9,12.4,0,4.09,0,0.973116,-28.905172,150,10,1.1,0.9],[6350,1,-0,0,0.040436,-0.040436,0,0.992738,17.76388,220,5,1.1,0.9],[6351,2,0,0,0,0,0,1.055778,36.671382,20,8,1.1,0.9],[6352,2,0,0,0,0,0,1.055778,36.671382,20,8,1.1,0.9],[6353,2,0,0,0,0,0,1.070329,49.112584,20,8,1.1,0.9],[6354,2,0,0,0,0,0,1.070329,49.112584,20,8,1.1,0.9],[6355,1,0,-0,0,7.13,0,1.0331,60.584093,380,3,1.1,0.9],[6356,1,-0,0,0.120861,4.779355,0,0.992712,-2.759259,220,10,1.1,0.9],[6357,2,0,0,0,0,0,1.048705,42.664255,20,8,1.1,0.9],[6358,2,0,0,0,0,0,1.048705,42.664255,20,8,1.1,0.9],[6359,2,0,0,0,0,0,0.995077,34.268512,11,1,1.1,0.9],[6360,2,0,0,0,0,0,1.043227,47.072253,20,8,1.1,0.9],[6361,2,0,0,0,0,0,1.070329,49.112584,20,8,1.1,0.9],[6362,1,0,-0,0.569185,79.269885,0,1.052114,81.244934,380,3,1.1,0.9],[6363,2,0,0,0,0,0,1.024375,-1.976838,20,10,1.1,0.9],[6364,1,-0,0,0.135375,8.900675,0,1.070028,2.099566,380,18,1.2,0.8],[6365,1,193.1,69.9,0,28.91,0,1.017617,-17.187976,380,4,1.1,0.9],[6366,1,0,-0,0.699934,14.325886,0,1.026296,33.499485,380,8,1.1,0.9],[6367,1,92.4,22,0.019713,6.930287,0,1.029058,-20.283666,220,4,1.1,0.9],[6368,2,0,0,0,0,0,1.032321,27.942453,20,5,1.1,0.9],[6369,2,0,0,0,0,0,1.014698,-14.460554,20,4,1.1,0.9],[6370,2,0,0,0,0,0,1.014698,-14.460554,20,4,1.1,0.9],[6371,2,0,0,0,0,0,1.014698,-14.460554,20,4,1.1,0.9],[6372,2,0,0,0,0,0,1.014698,-14.460554,20,4,1.1,0.9],[6373,1,-0,0,0,4.03,0,1.072201,58.84567,220,8,1.1,0.9],[6374,1,18.62,6.8,0,0.92,0,0.955487,-1.753626,110,19,1.1,0.9],[6375,1,14.32,7.2,0,3.62,0,1.022492,7.188929,220,7,1.1,0.9],[6376,1,39.94,13.3,0,0.85,0,0.943205,-12.984503,110,21,1.1,0.9],[6377,1,43.55,14.3,0,1.63,0,0.979898,-5.266097,110,21,1.1,0.9],[6378,1,0,-0,0,3.4,0,0.977474,-26.890479,150,10,1.1,0.9],[6379,1,68.48,-10.6,0,2.65,0,0.983454,-24.020982,150,10,1.1,0.9],[6380,1,-0,0,0,18.8,0,1.026259,45.39552,380,3,1.1,0.9],[6381,1,57,39.9,0,153.693557,0,1.127748,0.999187,380,9,1.2,0.8],[6382,1,31.2,4.4,0,1.61,0,1.000814,14.198741,154,1,1.1,0.9],[6383,2,0,0,0,0,0,1.003111,19.775229,11,1,1.1,0.9],[6384,1,-0,-0,0,31.35,0,1.013502,-11.0947,220,6,1.1,0.9],[6385,1,24.13,29.4,0,146.51,0,1.077575,72.579655,380,3,1.2,0.8],[6386,1,-0,-0,0.116759,0.732701,0,1.037068,80.040751,220,3,1.1,0.9],[6387,1,0,-0,0,0.57,0,0.959541,-5.714015,110,18,1.1,0.9],[6388,1,163.63,23,0,5.11,0,1.012813,-1.040485,220,6,1.1,0.9],[6389,1,165.8,44,0,6.15,0,1.062234,2.581972,220,5,1.1,0.9],[6390,1,-0.73,-1.93,0,0.36,0,0.991721,-5.970433,220,12,1.1,0.9],[6391,2,0,0,0,0,0,1.02421,5.097202,20,6,1.1,0.9],[6392,1,65.07,15,0,1.37,0,1.022789,3.322967,220,5,1.1,0.9],[6393,1,22.12,6.5,0,0.94,0,1.000284,-9.091433,110,12,1.1,0.9],[6394,1,235,58.9,0,14.47,0,1.013352,12.865452,220,5,1.1,0.9],[6395,1,-0,0,0,104.15,0,0.974247,28.9452,400,1,1.1,0.9],[6396,1,3.7,0.6,0,5.81,0,1.017635,26.849439,154,1,1.1,0.9],[6397,1,5.11,2.3,0,0.94,0,0.980798,11.596392,110,18,1.1,0.9],[6398,2,0,0,0,0,0,1.044939,29.387061,20,5,1.1,0.9],[6399,1,20.82,8.2,0,2.96,0,1.001688,-25.282589,220,4,1.1,0.9],[6400,1,220.79,13.21,0.039607,8.600393,0,1.024694,18.017866,220,5,1.1,0.9],[6401,2,0,0,0,0,0,1.052205,80.628473,20,3,1.1,0.9],[6402,2,0,0,0,0,0,1.052231,80.621613,20,3,1.1,0.9],[6403,1,0,-0,0,18.66,0,1.008601,-11.667879,380,1,1.1,0.9],[6404,2,0,0,0,0,0,1.052205,80.628473,20,3,1.1,0.9],[6405,2,0,0,0,0,0,1.047514,68.881226,20,3,1.1,0.9],[6406,2,0,0,0,0,0,1.040945,-2.019998,20,2,1.1,0.9],[6407,2,0,0,0,0,0,1.052231,80.621613,20,3,1.1,0.9],[6408,2,0,0,0,0,0,1.047514,68.881226,20,3,1.1,0.9],[6409,2,0,0,0,0,0,1.054213,39.514325,20,14,1.1,0.9],[6410,1,1.3,-0,0,1.48,0,0.991877,-1.750776,110,18,1.1,0.9],[6411,1,-13.71,4.5,0,0.08,0,0.976407,-5.464167,150,9,1.1,0.9],[6412,1,8.3,1.2,0,1.6,0,0.996489,34.446399,154,1,1.1,0.9],[6413,1,23.23,7.6,0,0.88,0,0.997389,-8.959946,110,12,1.1,0.9],[6414,1,-1235.46,-43,0,90.6,0,1.064947,81.922707,380,3,1.1,0.9],[6415,1,0,-0,0.255719,9.892154,0,1.061435,-0.283673,220,18,1.2,0.8],[6416,1,306.5,57.7,0.411758,4.816868,0,1.051836,-4.896212,220,5,1.1,0.9],[6417,2,0,0,0,0,0,1.054686,33.79222,20,3,1.1,0.9],[6418,2,0,0,0,0,0,1.054686,33.79222,20,3,1.1,0.9],[6419,1,72.28,6.6,0,1.42,0,1.02386,-27.409382,220,4,1.1,0.9],[6420,2,0,0,0,0,0,0.994392,93.663435,20,3,1.1,0.9],[6421,2,0,0,0,0,0,0.994839,90.156106,20,3,1.1,0.9],[6422,2,0,0,0,0,0,1.054686,33.79222,20,3,1.1,0.9],[6423,1,0,0,0,0,0,0.986477,-6.386478,150,9,1.1,0.9],[6424,1,-0,0,0.038061,1.491939,0,1.045691,-0.691332,220,18,1.1,0.9],[6425,1,-0,0,0.174934,1.86394,0,0.999966,90.949741,150,1,1.1,0.9],[6426,1,37.6,5.4,0,5.37,0,0.976525,41.441914,154,1,1.1,0.9],[6427,1,-0,-0,0,0,0,1.035283,-13.067891,20,4,1.1,0.9],[6428,1,-0,-0,0,0,0,1.035283,-13.067891,20,4,1.1,0.9],[6429,2,0,0,0,0,0,1.021473,-8.614663,20,4,1.1,0.9],[6430,1,-0,-0,0,0,0,1.018329,-16.147917,20,4,1.1,0.9],[6431,2,0,0,0,0,0,1.021729,-11.056037,20,4,1.1,0.9],[6432,1,-0,0,0,0,0,1.013977,-15.655534,20,4,1.1,0.9],[6433,1,-0,0,0,0,0,1.013977,-15.655534,20,4,1.1,0.9],[6434,1,0,-0,0,0.51,0,0.972952,7.217167,110,18,1.1,0.9],[6435,1,-0,-0,0,9.57,0,1.056869,30.897354,380,1,1.1,0.9],[6436,2,0,0,0,0,0,1.063714,6.510197,20,9,1.1,0.9],[6437,1,-67.31,-44.04,0,0,0,0.99382,25.664776,150,8,1.1,0.9],[6438,1,0,0,0,3.16,0,1.014147,-16.760348,380,6,1.1,0.9],[6439,1,35.24,12.7,0,3.4,0,0.996102,-10.239186,110,22,1.1,0.9],[6440,2,0,0,0,0,0,1.000784,-5.3448,20,18,1.1,0.9],[6441,1,17.82,5.9,0,0.64,0,0.985655,-5.031986,110,21,1.1,0.9],[6442,1,33.74,11.8,0,1.66,0,1.033882,-5.074867,110,3,1.1,0.9],[6443,1,60.97,19.7,0,2.22,0,0.969413,-12.083758,110,12,1.1,0.9],[6444,1,16.7,2.4,0,3.18,0,0.981496,25.250342,154,1,1.1,0.9],[6445,1,10.91,3.6,0,0.26,0,0.977303,-11.041494,110,12,1.1,0.9],[6446,1,-0,0,0.26,6.56,0,1.094333,4.418276,220,19,1.2,0.8],[6447,1,-0,0,0,20.48,0,1.034404,39.871817,380,3,1.1,0.9],[6448,1,-0,-0,0,72.64,0,1.033845,-11.409379,380,4,1.1,0.9],[6449,1,0,0,0,1.23,0,0.999565,4.245344,110,18,1.1,0.9],[6450,1,62.07,20.7,0,6.92,0,1.012671,-4.325832,220,21,1.1,0.9],[6451,2,0,0,0,0,0,1.004119,-8.128564,20,2,1.1,0.9],[6452,2,0,0,0,0,0,1.004063,-5.264305,20,2,1.1,0.9],[6453,1,0,0,0.135375,53.752175,0,1.079919,1.350644,380,18,1.2,0.8],[6454,2,0,0,0,0,0,1.027739,-17.648712,20,6,1.1,0.9],[6455,2,0,0,0,0,0,1.012552,-3.840911,20,2,1.1,0.9],[6456,2,0,0,0,0,0,1.012552,-3.840911,20,2,1.1,0.9],[6457,1,0,0,0.27735,33.218875,0,1.091484,80.814919,380,3,1.2,0.8],[6458,1,0,0,0.278651,111.707791,0,1.088116,75.264549,380,3,1.2,0.8],[6459,1,0,0,0,91.64,0,1.105642,4.175279,380,20,1.2,0.8],[6460,1,193,17.6,0,4.74,0,1.011873,-19.783189,220,4,1.1,0.9],[6461,1,0,0,0.194155,-0.145616,0,1.031847,4.740375,380,6,1.1,0.9],[6462,1,266,62.8,0,1.95,0,1.011513,-20.230893,220,4,1.1,0.9],[6463,1,-0,0,0.224562,1.022222,0,1.074544,35.547599,380,14,1.1,0.9],[6464,1,-0,-0,0,8.33,0,1.053801,7.308064,220,3,1.1,0.9],[6465,2,0,0,0,0,0,1.050901,18.201002,20,7,1.1,0.9],[6466,1,0,0,0,1.02,0,1.081967,13.950182,220,5,1.1,0.9],[6467,1,35.24,12.3,0,0.3,0,0.995728,-5.989622,110,3,1.1,0.9],[6468,1,0,0,0,0,0,0.961566,-8.310096,150,9,1.1,0.9],[6469,1,-15.02,4.9,0,0.26,0,0.997804,1.009459,150,9,1.1,0.9],[6470,1,99.1,-98.6,0,6.83,0,1.02067,-32.687496,220,4,1.1,0.9],[6471,2,0,0,0,0,0,1.028916,-13.292219,20,6,1.1,0.9],[6472,1,-0,0,0,51.43,0,1.041317,-13.35377,380,4,1.1,0.9],[6473,1,0,0,0,0,0,1.050245,29.580149,150,2,1.1,0.9],[6474,1,25.33,12.7,0.181549,6.830889,0,1.039387,-2.383874,220,18,1.1,0.9],[6475,1,45.05,13.2,0,44.93,0,1.021028,-7.741887,220,5,1.1,0.9],[6476,2,0,0,0,0,0,1.031498,24.749019,20,10,1.1,0.9],[6477,2,0,0,0,0,0,1.022447,17.861755,20,10,1.1,0.9],[6478,1,-0,0,0,6.72,0,1.057304,18.734409,220,3,1.1,0.9],[6479,1,19.4,2.8,0,2.53,0,0.976882,21.673666,154,1,1.1,0.9],[6480,1,-0,-0,0,13.44,0,1.018888,36.987079,150,8,1.1,0.9],[6481,1,0,0,0,0,0,1.04035,8.357264,20,5,1.1,0.9],[6482,1,303.6,47.5,0,14.96,0,1.013426,-0.97101,380,6,1.1,0.9],[6483,1,30.03,9.7,0,4.1,0,1.009941,36.737144,110,8,1.1,0.9],[6484,1,117.4,12.5,0,5.16,0,1.010329,15.30931,220,7,1.1,0.9],[6485,1,-0,-0,0,5.12,0,1.021989,-10.739532,220,22,1.1,0.9],[6486,1,-0,-0,0,0.05,0,1.055149,5.178292,220,5,1.1,0.9],[6487,2,0,0,0,0,0,1.028283,16.586422,20,14,1.1,0.9],[6488,1,-0,-0,0,28.168167,0,0.921315,3.650781,380,5,1.1,0.9],[6489,1,0,0,0,0,0,1.017525,-4.63816,150,9,1.1,0.9],[6490,1,0,0,0,3.01,0,1.012571,-11.292378,220,5,1.1,0.9],[6491,2,0,0,0,0,0,1.04554,8.581299,10.5,1,1.1,0.9],[6492,1,32.84,9.3,0,0.76,0,0.976911,-5.807222,110,18,1.1,0.9],[6493,1,77.19,47.8,0,2.08,0,0.985548,-7.292905,150,9,1.1,0.9],[6494,1,0,0,0,0.33,0,1.035156,25.307552,150,2,1.1,0.9],[6495,1,0,0,0,0.51,0,1.067715,11.555887,220,3,1.2,0.8],[6496,1,-0,0,0,3.22,0,0.989037,34.007972,220,3,1.1,0.9],[6497,1,485.5,-63.38,0,34.92,0,1.0248,-18.844784,220,5,1.1,0.9],[6498,2,0,0,0,0,0,1.016868,22.255371,20,6,1.1,0.9],[6499,1,296.8,77.7,0,0,0,1.037008,26.476248,150,2,1.1,0.9],[6500,2,0,0,0,0,0,1.034935,24.924619,20,10,1.1,0.9],[6501,1,-0,-0,0.03995,11.24005,0,1.016451,-16.531897,220,4,1.1,0.9],[6502,1,11.21,4.4,0,0.25,0,1.038846,-2.91737,110,15,1.1,0.9],[6503,1,50.06,0,0,0,0,0.971031,-11.133184,150,7,1.1,0.9],[6504,1,39,5.5,0,1.3,0,1.014673,20.715481,154,1,1.1,0.9],[6505,1,-0,-0,0,0.68,0,1.049745,7.525677,220,1,1.1,0.9],[6506,1,19.52,5.6,0,1.46,0,1.012636,30.857104,150,8,1.1,0.9],[6507,2,0,0,0,0,0,1.009892,4.868208,20,9,1.1,0.9],[6508,1,-0,0,0,0.8,0,1.023937,3.43247,220,5,1.1,0.9],[6509,1,142.5,523.5,0,34.96,0,1.0402,18.602574,380,6,1.1,0.9],[6510,1,97,-539.3,0,50.89,0,1.041758,42.616765,380,3,1.1,0.9],[6511,1,60.07,45,0,0.12,0,1.074626,46.062649,220,3,1.1,0.9],[6512,1,0,0,0,102.31354,0,1.011748,20.601504,380,5,1.1,0.9],[6513,1,-0,-0,0,420.1,0,1.040904,18.608226,380,6,1.1,0.9],[6514,1,0,-0,0.17,11.68,0,1.002206,-2.183095,220,21,1.1,0.9],[6515,1,5.51,2,0,0.69,0,1.057132,-3.660314,110,19,1.1,0.9],[6516,1,13.82,4.5,0,0.25,0,0.995974,-9.032462,110,12,1.1,0.9],[6517,1,141.2,33.5,0.118053,1.231623,0,0.988296,89.600207,150,1,1.1,0.9],[6518,1,1.3,0.4,0,1.43,0,0.988704,12.931136,110,18,1.1,0.9],[6519,1,31.54,12.5,0.050337,32.519663,0,1.016781,-22.881448,380,4,1.1,0.9],[6520,1,5.21,1,0,0.94,0,1.002202,-5.307223,110,18,1.1,0.9],[6521,1,16.52,4.8,0,0.33,0,0.992433,-2.243554,110,18,1.1,0.9],[6522,1,0,-0,0.039415,12.270585,0,1.020074,42.138042,380,3,1.1,0.9],[6523,1,0,-0,0.452023,8.088382,0,1.008427,-8.814025,380,6,1.1,0.9],[6524,1,-0,0,0,9.25,0,1.022036,-11.413747,380,4,1.1,0.9],[6525,1,27.43,13.7,0.21794,-0.012536,0,1.087524,1.371618,380,21,1.2,0.8],[6526,1,28.13,10.2,0,1.73,0,0.961031,-1.92733,110,19,1.1,0.9],[6527,2,0,0,0,0,0,1.035162,21.902936,13.8,1,1.1,0.9],[6528,1,32.8,4.7,0,8.02,0,1.008983,30.24237,154,1,1.1,0.9],[6529,1,140.2,11.2,0,9.1,0,1.014558,-27.115835,220,4,1.1,0.9],[6530,1,98.2,19.1,0,10.92,0,1.026433,18.625558,220,5,1.1,0.9],[6531,1,1,1,0,0.27,0,1.04041,-1.359387,110,23,1.1,0.9],[6532,1,-0,-0,0,0.03,0,1.021486,33.002338,154,1,1.1,0.9],[6533,1,52.6,110.6,0,2.72,0,1.020436,16.327592,220,7,1.1,0.9],[6534,1,0,0,0,1,0,0.966258,9.890834,220,5,1.1,0.9],[6535,1,-0,-0,0,30.98,0,0.985471,14.787943,400,1,1.1,0.9],[6536,1,0,0,0,2.06,0,1.010153,-8.125449,150,9,1.1,0.9],[6537,1,55.7,7.9,0,2.29,0,0.982509,25.800974,154,1,1.1,0.9],[6538,1,413,-353,0,8.88,0,1.067699,3.591344,400,1,1.1,0.9],[6539,2,0,0,0,0,0,1.042166,-4.652525,20,9,1.1,0.9],[6540,1,-14.83,-3.56,0,0.06,0,1.021537,9.115608,110,18,1.1,0.9],[6541,2,0,0,0,0,0,1.024267,0.497112,20,18,1.1,0.9],[6542,2,0,0,0,0,0,1.024267,0.497112,20,18,1.1,0.9],[6543,2,0,0,0,0,0,1.024267,0.497112,20,18,1.1,0.9],[6544,2,0,0,0,0,0,1.023818,-10.471889,20,4,1.1,0.9],[6545,2,0,0,0,0,0,1.019094,-5.889827,20,18,1.1,0.9],[6546,1,-0,0,0,39.29,0,1.106402,-3.071016,380,9,1.2,0.8],[6547,2,0,0,0,0,0,1.023818,-10.471889,20,4,1.1,0.9],[6548,2,0,0,0,0,0,1.023818,-10.471889,20,4,1.1,0.9],[6549,1,22.42,4.8,0,0.53,0,0.998877,-5.06743,110,3,1.1,0.9],[6550,1,0,-0,0,14.69,0,1.028709,44.833215,380,3,1.1,0.9],[6551,1,0,-0,0.057073,0.012927,0,1.053314,-6.50391,150,9,1.1,0.9],[6552,1,88.5,27.4,0,0.04,0,0.974467,-6.132079,110,21,1.1,0.9],[6553,1,5.71,1.6,0,0.48,0,0.989926,-3.94964,110,18,1.1,0.9],[6554,1,-0,0,0,2.06,0,0.987546,-24.919637,220,6,1.1,0.9],[6555,1,-0,0,0,7.22,0,0.99451,-18.776597,220,4,1.1,0.9],[6556,1,0,0,0,0,0,1.018762,-7.534283,150,9,1.1,0.9],[6557,2,0,0,0,0,0,1.023603,23.127902,20,6,1.1,0.9],[6558,1,-0,0,0,0.54,0,1.008549,32.542056,154,1,1.1,0.9],[6559,1,227.6,37.8,0,39.33,0,1.018674,-17.209554,380,6,1.1,0.9],[6560,1,0,-0,0,6.45,0,1.016289,-11.291227,220,1,1.1,0.9],[6561,1,37.44,-28.3,0,9.28,0,1.02297,32.327798,220,3,1.1,0.9],[6562,1,0,-0,0,31.6,0,1.01419,29.738593,380,3,1.1,0.9],[6563,2,0,0,0,0,0,0.998951,38.095582,9,1,1.1,0.9],[6564,1,0,0,0,9.72,0,1.018282,43.66889,380,3,1.1,0.9],[6565,1,49.45,30.6,0,1.57,0,0.936045,-11.578054,150,9,1.1,0.9],[6566,2,0,0,0,0,0,1.014865,17.912579,20,5,1.1,0.9],[6567,2,0,0,0,0,0,1.014865,17.912579,20,5,1.1,0.9],[6568,1,24.93,15.4,0,5.48,0,0.969729,-14.732562,150,9,1.1,0.9],[6569,1,-0.2,-1.64,0,0,0,1.01757,30.154601,150,8,1.1,0.9],[6570,1,-0,-0,0.287402,10.710498,0,1.057905,79.411231,380,3,1.1,0.9],[6571,1,0,-0,0,2.13,0,0.963608,-9.787433,150,9,1.1,0.9],[6572,1,0,0,0.5735,-0.316856,0,1.057634,37.991837,220,5,1.1,0.9],[6573,1,0,0,0,2.7,0,1.017763,-5.85612,220,1,1.1,0.9],[6574,1,-0,-0,0,53.24,0,1.0129,-10.929789,220,6,1.1,0.9],[6575,1,-0,0,0.039781,0.460219,0,1.038086,23.154703,220,5,1.1,0.9],[6576,1,0,0,0,0,0,1.051779,-6.398929,150,9,1.1,0.9],[6577,1,69.78,25,0,14.24,0,1.022528,15.642489,220,5,1.1,0.9],[6578,1,-0,0,0,18.32,0,1.041551,41.353637,380,8,1.1,0.9],[6579,1,1.1,0.4,0.019452,1.410548,0,1.026102,-1.724689,110,18,1.1,0.9],[6580,1,-0,0,0,0.24,0,1.013214,-9.554082,380,6,1.1,0.9],[6581,1,71.88,-2.2,0,0.07,0,1.053766,7.292607,220,3,1.1,0.9],[6582,1,-0,0,0,5.9,0,1.031077,-19.605096,220,4,1.1,0.9],[6583,1,0,0,0,12.29,0,0.968466,-12.007066,220,22,1.1,0.9],[6584,2,0,0,0,0,0,0.956299,35.305913,14,1,1.1,0.9],[6585,2,0,0,0,0,0,0.989649,6.296698,13.8,1,1.1,0.9],[6586,1,-0,0,0,1.75,0,1.018409,-3.066024,220,5,1.1,0.9],[6587,1,-0,0,0,18.07,0,1.042629,65.129501,380,3,1.1,0.9],[6588,1,15.32,18.2,0,27.62,0,1.023758,-12.955313,220,4,1.1,0.9],[6589,1,-0,-0,0,55.517991,0,1.023448,30.391991,380,5,1.1,0.9],[6590,1,336.3,104.4,0,0,0,1.039999,25.6544,150,2,1.1,0.9],[6591,1,0,0,0,2.91,0,1.009992,35.445834,220,3,1.1,0.9],[6592,1,0,-0,0.304554,30.256205,0,1.0651,-7.973645,380,10,1.1,0.9],[6593,2,0,0,0,0,0,1.047126,22.873876,20,5,1.1,0.9],[6594,1,-0,-0,0,0.7,0,0.943618,7.025726,110,18,1.1,0.9],[6595,1,-0,-0,0.587783,334.58331,0,1.088261,72.590393,380,3,1.2,0.8],[6596,1,80.09,20,0,6.98,0,1.023753,69.81304,220,3,1.1,0.9],[6597,1,199.3,53.7,0,12.54,0,1.005645,39.813001,380,3,1.1,0.9],[6598,1,65.6,-382,0.202178,57.724057,0,1.022364,58.584365,380,3,1.1,0.9],[6599,1,-37.34,-13.33,0,251.33835,0,1.005609,28.049125,380,5,1.1,0.9],[6600,1,-0,0,0.078724,6.200957,0,1.018103,-17.745392,220,6,1.1,0.9],[6601,2,0,0,0,0,0,1.012099,-18.860818,20,4,1.1,0.9],[6602,2,0,0,0,0,0,1.021005,21.987746,20,14,1.1,0.9],[6603,1,20.72,6.8,0,0.69,0,0.979933,-12.309951,110,12,1.1,0.9],[6604,1,170.1,-9.3,0,5.97,0,1.030791,-15.072577,220,5,1.1,0.9],[6605,1,95.51,17.1,0,8.5,0,1.013631,12.900828,220,5,1.1,0.9],[6606,2,0,0,0,0,0,1.024151,24.403529,20,5,1.1,0.9],[6607,2,0,0,0,0,0,1.024151,24.403529,20,5,1.1,0.9],[6608,2,0,0,0,0,0,1.024151,24.403529,20,5,1.1,0.9],[6609,2,0,0,0,0,0,1.024151,24.403529,20,5,1.1,0.9],[6610,2,0,0,0,0,0,1.024151,24.403529,20,5,1.1,0.9],[6611,2,0,0,0,0,0,1.024151,24.403529,20,5,1.1,0.9],[6612,2,0,0,0,0,0,1.024151,24.403529,20,5,1.1,0.9],[6613,1,219.6,62.5,0.039623,5.500377,0,1.030105,26.548864,220,5,1.1,0.9],[6614,1,-0,-0,0,43.44,0,1.019216,-14.137173,380,4,1.1,0.9],[6615,1,55.98,18.47,0,9.45,0,0.991156,88.859311,150,1,1.1,0.9],[6616,2,0,0,0,0,0,1.029779,8.046458,10.5,1,1.1,0.9],[6617,1,75.38,21.8,0,0.63,0,1.02896,-11.606592,220,4,1.1,0.9],[6618,1,74.98,46.4,0,2.74,0,1.03097,-5.06415,150,9,1.1,0.9],[6619,1,0,-0,0,12.9,0,1.006922,-16.346989,380,6,1.1,0.9],[6620,2,0,0,0,0,0,1.058114,43.382414,20,10,1.1,0.9],[6621,2,0,0,0,0,0,1.059543,4.22325,20,5,1.1,0.9],[6622,2,0,0,0,0,0,1.030338,22.622295,20,5,1.1,0.9],[6623,2,0,0,0,0,0,1.040509,24.175107,20,5,1.1,0.9],[6624,2,0,0,0,0,0,1.040509,24.175107,20,5,1.1,0.9],[6625,1,0,-0,0,0,0,1.023453,0.234493,110,3,1.1,0.9],[6626,1,-0,0,0.236449,45.072959,0,1.013779,-20.268901,220,6,1.1,0.9],[6627,1,7,1,0,3.58,0,0.982047,26.53851,154,1,1.1,0.9],[6628,2,0,0,0,0,0,1.041212,-15.377355,20,4,1.1,0.9],[6629,1,12.91,4,0,1.66,0,0.978503,-1.75321,110,19,1.1,0.9],[6630,2,0,0,0,0,0,1.040509,24.175107,20,5,1.1,0.9],[6631,2,0,0,0,0,0,1.04659,30.049071,20,5,1.1,0.9],[6632,1,160,69.2,0,0.19,0,1.029284,8.268155,220,5,1.1,0.9],[6633,1,-0,0,0,1.1,0,0.976221,-5.459556,150,9,1.1,0.9],[6634,1,97.5,13.9,0,29.65,0,0.975002,33.150591,400,1,1.1,0.9],[6635,1,-0,-0,0,0.94,0,1.016554,19.011605,220,5,1.1,0.9],[6636,1,349.6,22,0,10.29,0,1.013938,-10.330003,380,6,1.1,0.9],[6637,1,91.1,36.1,0,1.01,0,0.979234,35.087735,220,3,1.1,0.9],[6638,1,114.2,16.3,0,2.85,0,1.006554,28.610342,154,1,1.1,0.9],[6639,2,0,0,0,0,0,1.031885,-12.651409,20,4,1.1,0.9],[6640,2,0,0,0,0,0,1.031885,-12.651409,20,4,1.1,0.9],[6641,2,0,0,0,0,0,1.031885,-12.651409,20,4,1.1,0.9],[6642,2,0,0,0,0,0,1.031885,-12.651409,20,4,1.1,0.9],[6643,1,41.05,31.8,0.039111,1.370667,0,1.023367,-19.593969,220,6,1.1,0.9],[6644,1,268.56,29.72,0,6.5,0,0.979542,15.358319,220,13,1.1,0.9],[6645,1,3.2,8.3,0,0.38,0,0.964386,-8.067074,150,9,1.1,0.9],[6646,1,48.48,8.7,0,10.14,0,1.05203,14.372042,220,5,1.1,0.9],[6647,1,113.6,16.2,0,1.83,0,1.009227,21.977145,154,1,1.1,0.9],[6648,1,15.32,9.5,0,5.33,0,0.986477,-6.386478,150,9,1.1,0.9],[6649,2,0,0,0,0,0,0.955439,48.700819,10.6,1,1.1,0.9],[6650,2,0,0,0,0,0,1.036065,-16.582357,20,4,1.1,0.9],[6651,2,0,0,0,0,0,1.04914,42.65185,20,2,1.1,0.9],[6652,1,5.11,1.9,0,2.31,0,0.969632,6.466075,110,18,1.1,0.9],[6653,1,405.5,247.2,1.369347,107.995934,0,1.069454,39.838153,380,13,1.1,0.9],[6654,2,0,0,0,0,0,1.043738,-8.975119,20,4,1.1,0.9],[6655,1,3.2,0.4,0,0.65,0,1.009163,2.151893,110,18,1.1,0.9],[6656,1,-0,-0,0.199592,35.580613,0,1.019587,36.854451,380,3,1.1,0.9],[6657,1,7.71,1.3,0,2.44,0,0.987522,-8.995861,110,18,1.1,0.9],[6658,1,-14.82,-5.03,0,0.15,0,1.012203,-2.922462,110,18,1.1,0.9],[6659,1,-15.88,-4.9,0,0.29,0,1.005863,-11.937443,110,22,1.1,0.9],[6660,1,0,0,0,14.72,0,1.021265,4.517407,220,7,1.1,0.9],[6661,1,0,-0,0,150.649311,0,1.002222,19.480877,380,5,1.1,0.9],[6662,1,0,0,0,38.49,0,1.039618,-15.811939,380,4,1.1,0.9],[6663,2,0,0,0,0,0,1.045666,52.068402,20,3,1.1,0.9],[6664,1,-0,-0,0,2.32,0,1.043316,-18.000334,380,10,1.1,0.9],[6665,1,0,-0,0,0,0,1.005017,-18.861992,20,4,1.1,0.9],[6666,1,0,-0,0,14.64,0,1.02671,14.58169,220,5,1.1,0.9],[6667,2,0,0,0,0,0,1.034595,28.964131,20,10,1.1,0.9],[6668,1,21.12,13.1,0,0.18,0,0.966548,-5.661815,150,9,1.1,0.9],[6669,1,2.8,0.5,0,2.37,0,0.996844,-4.724158,110,18,1.1,0.9],[6670,2,0,0,0,0,0,1.042317,14.274354,20,14,1.1,0.9],[6671,1,0,0,0,0,0,1.009689,30.943205,150,8,1.1,0.9],[6672,1,20.02,9,0,0.67,0,0.999657,-7.602703,110,23,1.1,0.9],[6673,1,0,-0,0,0,0,1.005017,-18.861992,20,4,1.1,0.9],[6674,1,-0,0,0,0.3,0,1.032007,18.368937,220,5,1.1,0.9],[6675,1,-0,0,0,124.2,0,1.021005,19.411039,380,5,1.1,0.9],[6676,1,0,-0,0,1.33,0,1.029293,-6.917664,150,9,1.1,0.9],[6677,1,-8.71,2.9,0,0.42,0,0.959452,-9.679922,150,9,1.1,0.9],[6678,1,179.8,76.5,0,8.05,0,1.018742,15.409657,220,7,1.1,0.9],[6679,1,119,21.9,0,0.95,0,1.061515,21.336436,220,5,1.1,0.9],[6680,2,0,0,0,0,0,0.994234,37.670381,13.8,1,1.1,0.9],[6681,1,48.45,16,0,0.47,0,0.955296,-7.17774,110,21,1.1,0.9],[6682,1,138.2,21.3,0,2.33,0,1.029181,-21.531084,220,4,1.1,0.9],[6683,1,93,66,0,2.25,0,0.97968,37.704964,220,3,1.1,0.9],[6684,1,6.41,2.3,0,0.78,0,1.041238,-3.488157,110,19,1.1,0.9],[6685,1,17.02,5.6,0,0.19,0,1.016267,-9.006082,110,12,1.1,0.9],[6686,2,0,0,0,0,0,0.995022,23.934845,11,1,1.1,0.9],[6687,1,13.92,6.3,0,0.37,0,0.92232,-8.785007,110,18,1.1,0.9],[6688,1,101,20.6,0,54.5,0,1.012285,-13.758635,380,6,1.1,0.9],[6689,2,0,0,0,0,0,1.034597,19.022639,20,6,1.1,0.9],[6690,2,0,0,0,0,0,1.034597,19.022639,20,6,1.1,0.9],[6691,2,0,0,0,0,0,1.034597,19.022639,20,6,1.1,0.9],[6692,1,130.5,25.7,0,2.27,0,1.038983,12.821442,220,5,1.1,0.9],[6693,2,0,0,0,0,0,1.034532,19.101591,20,6,1.1,0.9],[6694,1,-9.87,-3.77,0,0.42,0,0.995478,-2.011399,110,18,1.1,0.9],[6695,1,-0,-0,0.20225,3.148312,0,1.011145,22.97461,220,6,1.1,0.9],[6696,1,0,0,0,0,0,1.023631,36.965167,150,8,1.1,0.9],[6697,2,0,0,0,0,0,1.034532,19.101591,20,6,1.1,0.9],[6698,1,0,0,0,0,0,1.026038,-10.378066,20,4,1.1,0.9],[6699,1,77.59,-6.1,0.039393,2.780607,0,1.047642,1.687712,220,5,1.1,0.9],[6700,1,92.4,13.1,0,98.17,0,0.970463,21.317703,400,1,1.1,0.9],[6701,1,-0,-0,0,0.31,0,1.012648,-12.139976,150,9,1.1,0.9],[6702,1,0,0,0.165633,-1.064787,0,1.025467,4.507504,220,3,1.1,0.9],[6703,1,11.91,4.3,0,1.68,0,0.9897,-3.56235,110,19,1.1,0.9],[6704,1,73.28,9.4,0,24.65,0,1.056943,60.232085,380,3,1.1,0.9],[6705,1,47.95,16.3,0,3.46,0,0.994609,-3.609617,220,6,1.1,0.9],[6706,1,27.9,4,0,2.96,0,1.021366,16.94013,154,1,1.1,0.9],[6707,1,-31.26,-13.2,0,2.81,0,1.00577,-22.314337,220,6,1.1,0.9],[6708,1,8.51,2.8,0,1.16,0,0.979823,-11.301293,110,12,1.1,0.9],[6709,2,0,0,0,0,0,1.021634,-5.880743,20,4,1.1,0.9],[6710,1,311.4,43,0,37.55,0,1.009255,-15.636886,380,6,1.1,0.9],[6711,1,2.2,0.6,0,0.04,0,0.972797,-28.709094,150,10,1.1,0.9],[6712,1,100.7,12.8,0.038981,0.661019,0,1.021983,15.493568,220,13,1.1,0.9],[6713,2,0,0,0,0,0,1.022626,30.799151,20,10,1.1,0.9],[6714,1,19.52,6.4,0,0.03,0,1.05121,-6.447524,150,9,1.1,0.9],[6715,1,11.01,3.9,0,7.98,0,1.036613,19.194472,220,5,1.1,0.9],[6716,1,36.28,-45.18,0,0.84,0,1.053996,37.457424,220,13,1.1,0.9],[6717,2,0,0,0,0,0,0.996757,22.457888,6.3,1,1.1,0.9],[6718,1,13.9,1.9,0,4.25,0,1.004956,28.372364,154,1,1.1,0.9],[6719,2,0,0,0,0,0,1.028667,-4.741858,20,6,1.1,0.9],[6720,1,-0,-0,0,2.07,0,1.025277,-5.231393,110,22,1.1,0.9],[6721,2,0,0,0,0,0,1.028667,-4.741858,20,6,1.1,0.9],[6722,1,-0,0,0,0.52,0,1.050523,7.201001,110,18,1.2,0.8],[6723,1,-0,0,0,0.16,0,0.995804,-4.792814,110,18,1.1,0.9],[6724,1,672.7,107.6,0.115285,0.563929,0,1.043088,25.157234,150,2,1.1,0.9],[6725,1,12.21,7.9,0,0.56,0,0.978253,12.237049,110,18,1.1,0.9],[6726,2,0,0,0,0,0,1.016479,49.02148,20,8,1.1,0.9],[6727,1,0,-0,0,75.38,0,1.017758,-22.793685,380,4,1.1,0.9],[6728,1,5.77,2.68,0,1.72,0,1.034504,-7.558168,150,9,1.1,0.9],[6729,2,0,0,0,0,0,1.058114,43.382414,20,10,1.1,0.9],[6730,1,11.2,1.6,0,9.91,0,1.034133,19.549478,154,1,1.1,0.9],[6731,2,0,0,0,0,0,1.043942,17.353218,20,5,1.1,0.9],[6732,1,-0,-0,0,3.16,0,0.999144,-9.605939,110,22,1.1,0.9],[6733,1,183.8,2.2,0,2.98,0,1.030889,-21.232311,220,4,1.1,0.9],[6734,2,0,0,0,0,0,1.005341,-1.941399,20,4,1.1,0.9],[6735,1,20.32,-24.8,0,7.45,0,1.016536,32.890325,220,3,1.1,0.9],[6736,1,-1.73,-1.71,0,22.069454,0,0.994332,26.200415,380,5,1.1,0.9],[6737,1,84.59,42.82,0,0.86,0,1.042294,37.004115,220,13,1.1,0.9],[6738,1,170.9,39,0,11.25,0,1.0297,20.595183,220,5,1.1,0.9],[6739,1,-0,-0,0,0.98,0,0.97387,1.322165,110,18,1.1,0.9],[6740,1,0,-0,0,4.25,0,1.006743,63.028253,220,3,1.1,0.9],[6741,1,0,0,0,52.958443,0,0.989853,20.337179,380,5,1.1,0.9],[6742,1,0,-0,0,1.27,0,1.043229,0.510669,110,19,1.1,0.9],[6743,1,19.12,7.4,0,21.97,0,1.014159,-22.67014,380,4,1.1,0.9],[6744,1,0,-0,0,37.74,0,0.998584,90.169777,150,1,1.1,0.9],[6745,1,37.94,18.9,0.436494,1.944442,0,1.090977,1.75798,380,21,1.2,0.8],[6746,1,70.28,10.3,0,13.73,0,1.009314,-24.91449,220,4,1.1,0.9],[6747,2,0,0,0,0,0,1.016595,10.054092,15.75,1,1.1,0.9],[6748,1,0,0,0,4.36,0,1.049409,-5.379399,150,9,1.1,0.9],[6749,2,0,0,0,0,0,1.046665,36.809947,20,5,1.1,0.9],[6750,1,10.11,3.7,0,2.15,0,1.057831,-3.45976,110,19,1.1,0.9],[6751,1,-0,0,0,1.69,0,1.027117,-8.230885,380,6,1.1,0.9],[6752,1,10.11,-0,0,0.32,0,1.007116,2.912353,110,18,1.1,0.9],[6753,1,0,-0,0,4.45,0,0.992412,40.794888,154,1,1.1,0.9],[6754,2,0,0,0,0,0,1.073284,1.2557,20,9,1.1,0.9],[6755,1,8.3,1.2,0,2.32,0,1.009101,17.686434,154,1,1.1,0.9],[6756,1,-0,-0,0,16.93,0,1.027052,-12.831896,380,6,1.1,0.9],[6757,2,0,0,0,0,0,1.043178,23.372652,20,5,1.1,0.9],[6758,2,0,0,0,0,0,1.043178,23.372652,20,5,1.1,0.9],[6759,2,0,0,0,0,0,1.043178,23.372652,20,5,1.1,0.9],[6760,2,0,0,0,0,0,1.043178,23.372652,20,5,1.1,0.9],[6761,2,0,0,0,0,0,1.043178,23.372652,20,5,1.1,0.9],[6762,2,0,0,0,0,0,1.043178,23.372652,20,5,1.1,0.9],[6763,2,0,0,0,0,0,1.043178,23.372652,20,5,1.1,0.9],[6764,2,0,0,0,0,0,1.041274,37.583261,20,3,1.1,0.9],[6765,2,0,0,0,0,0,1.042697,41.570544,20,3,1.1,0.9],[6766,1,42.55,17.6,0,1.2,0,1.080871,3.730594,220,5,1.1,0.9],[6767,1,135,25.7,0,43.01,0,1.023409,-7.389363,380,6,1.1,0.9],[6768,1,37.94,51.4,0,0.55,0,1.050333,36.708894,380,3,1.1,0.9],[6769,2,0,0,0,0,0,1.034441,34.869174,20,10,1.1,0.9],[6770,1,1.9,0.6,0,1.06,0,0.973487,-13.777021,110,12,1.1,0.9],[6771,1,-0,0,0,1.5,0,1.017201,14.001757,154,1,1.1,0.9],[6772,1,-0,-0,0.109969,70.058359,0,1.088891,65.01165,380,3,1.2,0.8],[6773,2,0,0,0,0,0,1.048358,31.36576,20,5,1.1,0.9],[6774,2,0,0,0,0,0,1.005097,-2.034262,20,2,1.1,0.9],[6775,1,26.03,16.1,0,0,0,1.020824,-8.385682,150,9,1.1,0.9],[6776,1,40.04,15,0,1.59,0,0.992389,48.592226,220,3,1.1,0.9],[6777,1,0,0,0,80.389436,0,0.990041,13.13447,380,5,1.1,0.9],[6778,1,-0,-0,0.039145,0.050855,0,1.028164,13.427248,220,5,1.1,0.9],[6779,1,162.1,73,0,0.3,0,1.007318,-7.256131,110,23,1.1,0.9],[6780,2,0,0,0,0,0,1.035838,-5.172678,20,7,1.1,0.9],[6781,1,44.6,6.4,0,2.31,0,1.012828,23.567387,154,1,1.1,0.9],[6782,1,7,1,0,0.87,0,0.995095,12.412171,154,1,1.1,0.9],[6783,1,194.1,27.6,0,3.26,0,1.01937,14.556113,154,1,1.1,0.9],[6784,2,0,0,0,0,0,1.014368,23.036796,6.3,1,1.1,0.9],[6785,2,0,0,0,0,0,1.005097,-2.034262,20,2,1.1,0.9],[6786,1,16.7,2.4,0,14.37,0,1.024439,14.22927,154,1,1.1,0.9],[6787,1,18.2,2.6,0,1.59,0,1.029022,2.955197,154,1,1.1,0.9],[6788,1,21.62,7.8,0,1.43,0,0.967902,-5.517482,110,19,1.1,0.9],[6789,2,0,0,0,0,0,1.005097,-2.034262,20,2,1.1,0.9],[6790,1,-0,-0,0,3.21,0,1.021786,-21.93928,220,4,1.1,0.9],[6791,1,111.1,15.7,0,4.13,0,1.009835,16.142687,154,1,1.1,0.9],[6792,2,0,0,0,0,0,1.024356,22.048022,20,5,1.1,0.9],[6793,2,0,0,0,0,0,1.024356,22.048022,20,5,1.1,0.9],[6794,2,0,0,0,0,0,1.017963,20.751946,20,5,1.1,0.9],[6795,2,0,0,0,0,0,1.017963,20.751946,20,5,1.1,0.9],[6796,1,137.8,64.5,0,5.41,0,1.009503,16.289821,380,3,1.1,0.9],[6797,2,0,0,0,0,0,1.014343,23.052749,20,5,1.1,0.9],[6798,2,0,0,0,0,0,1.014343,23.052749,20,5,1.1,0.9],[6799,2,0,0,0,0,0,1.032132,-0.658602,20,9,1.1,0.9],[6800,1,0,0,0,0,0,1.055797,-6.166252,150,9,1.1,0.9],[6801,2,0,0,0,0,0,1.040566,26.548404,20,5,1.1,0.9],[6802,2,0,0,0,0,0,1.040566,26.548404,20,5,1.1,0.9],[6803,1,-0,0,0,0.11,0,0.999928,-8.812998,110,12,1.1,0.9],[6804,1,75.58,-7.5,0,8.08,0,1.011878,14.800866,380,3,1.1,0.9],[6805,1,280.7,53.7,0.038299,42.191701,0,1.046245,19.550585,380,13,1.1,0.9],[6806,2,0,0,0,0,0,1.021328,-12.907544,20,4,1.1,0.9],[6807,2,0,0,0,0,0,1.021328,-12.907544,20,4,1.1,0.9],[6808,2,0,0,0,0,0,1.021328,-12.907544,20,4,1.1,0.9],[6809,1,0,-0,0,0,0,1.012736,-19.855402,20,4,1.1,0.9],[6810,1,0,-0,0,0,0,1.012736,-19.855402,20,4,1.1,0.9],[6811,1,0,-0,0,0,0,1.012736,-19.855402,20,4,1.1,0.9],[6812,1,0,-0,0,0,0,1.012736,-19.855402,20,4,1.1,0.9],[6813,1,17.92,7.2,0,0.8,0,0.995335,-4.631918,110,21,1.1,0.9],[6814,2,0,0,0,0,0,1.021328,-12.907544,20,4,1.1,0.9],[6815,2,0,0,0,0,0,1.021328,-12.907544,20,4,1.1,0.9],[6816,1,-0,0,0,1.59,0,1.01453,29.775973,154,1,1.1,0.9],[6817,1,1.7,0.6,0,0.51,0,0.990631,-4.053386,110,18,1.1,0.9],[6818,1,0,-0,0,1.45,0,1.047319,-3.179328,150,9,1.1,0.9],[6819,1,3.7,1.3,0,0.9,0,1.035139,-3.879299,110,19,1.1,0.9],[6820,2,0,0,0,0,0,1.045213,9.250128,20,14,1.1,0.9],[6821,1,18.22,8.6,0,34.7,0,1.008047,-17.105722,380,4,1.1,0.9],[6822,2,0,0,0,0,0,0.991398,31.360075,15.75,1,1.1,0.9],[6823,1,0,-0,0.334497,0.149596,0,1.019862,29.08678,380,3,1.1,0.9],[6824,1,-0,-0,0,3.72,0,1.029912,29.766421,220,3,1.1,0.9],[6825,1,0,0,0.058975,11.000854,0,1.027243,48.935361,380,3,1.1,0.9],[6826,1,41.75,13.2,0,3.36,0,1.016012,-8.320606,110,22,1.1,0.9],[6827,1,5.01,2,0,0.77,0,1.022241,-5.274029,110,23,1.1,0.9],[6828,1,-0,0,0,8.1,0,1.017129,-26.819281,220,4,1.1,0.9],[6829,1,-0,-0,0,165.63,0,1.040686,-17.485492,380,4,1.1,0.9],[6830,1,0,-0,0,0.84,0,0.969413,5.081044,110,18,1.1,0.9],[6831,1,0,0,0,5.63,0,1.045272,2.414404,154,1,1.1,0.9],[6832,1,28.83,9.6,0,0.85,0,0.975583,-8.871913,110,21,1.1,0.9],[6833,1,4.61,1.7,0,0.88,0,1.050095,-2.695471,110,19,1.1,0.9],[6834,1,93.9,-0.4,0,3.66,0,1.03336,9.2202,220,5,1.1,0.9],[6835,1,68.38,-24.4,0.195436,7.063423,0,1.033688,-11.140358,220,4,1.1,0.9],[6836,2,0,0,0,0,0,0.990475,21.129805,15.75,1,1.1,0.9],[6837,1,27.13,16.8,0,0.28,0,1.066325,1.237267,150,9,1.1,0.9],[6838,1,16.52,3.2,0,0.9,0,0.956799,-6.8869,110,18,1.1,0.9],[6839,1,100.6,15.7,0.019802,5.520198,0,1.041567,2.843854,220,5,1.1,0.9],[6840,1,87.9,75,1.087555,58.933642,0,1.082871,70.71862,380,3,1.1,0.9],[6841,1,204.2,41.1,0.059977,12.500023,0,1.014509,-22.794624,220,4,1.1,0.9],[6842,2,0,0,0,0,0,1.034464,34.885068,20,10,1.1,0.9],[6843,1,13.21,4.4,0,0.38,0,0.944554,-8.604833,110,21,1.1,0.9],[6844,1,390.5,62.5,0,0,0,1.039281,25.115606,150,2,1.1,0.9],[6845,1,0,-0,0.304942,0.015882,0,0.99738,13.433482,220,6,1.1,0.9],[6846,2,0,0,0,0,0,1.029146,3.188044,20,20,1.1,0.9],[6847,2,0,0,0,0,0,1.024018,19.935265,20,10,1.1,0.9],[6848,1,-0.58,-2.28,0,0.56,0,1.015475,-3.187287,110,19,1.1,0.9],[6849,1,11.41,5.1,0,0.15,0,1.014697,-0.819702,110,18,1.1,0.9],[6850,1,0.3,97.4,0.556326,52.18058,0,1.068548,77.186837,380,3,1.1,0.9],[6851,1,16.62,5.5,0,1.34,0,0.980722,-5.618401,110,21,1.1,0.9],[6852,1,91.2,56.1,0,8.3,0,0.993093,-2.60065,220,6,1.1,0.9],[6853,1,0,0,0,1.06,0,0.940314,-11.534037,150,9,1.1,0.9],[6854,1,124,29.2,0,0.53,0,1.024423,19.04153,220,5,1.1,0.9],[6855,1,0.2,0.8,0,0.04,0,1.075022,46.081152,220,3,1.1,0.9],[6856,1,0,-0,0.442888,6.15938,0,1.085669,11.310275,380,18,1.2,0.8],[6857,1,-0,0,0,0.66,0,1.027676,-4.853286,220,1,1.1,0.9],[6858,1,25.13,8.2,0,0.89,0,1.036576,5.994521,110,21,1.1,0.9],[6859,1,102.7,17.8,0,48.05,0,1.035838,9.663321,220,5,1.1,0.9],[6860,1,13.82,1.4,0,0.7,0,1.026477,14.511622,220,5,1.1,0.9],[6861,2,0,0,0,0,0,1.027518,-17.089784,20,4,1.1,0.9],[6862,2,0,0,0,0,0,1.039025,12.06939,20,6,1.1,0.9],[6863,1,-0,0,0,0.6,0,0.986618,-2.650237,110,19,1.1,0.9],[6864,2,0,0,0,0,0,0.984601,26.113187,6.3,1,1.1,0.9],[6865,2,0,0,0,0,0,1.036049,1.565792,20,2,1.1,0.9],[6866,1,84.09,1,0,32.3,0,1.022247,8.824908,380,11,1.1,0.9],[6867,1,142.6,50.6,0.197772,31.051671,0,1.014038,-16.164128,220,4,1.1,0.9],[6868,1,0,-0,0,23.94,0,1.050781,93.280802,380,3,1.1,0.9],[6869,1,186.6,56.6,0,30.24,0,1.076798,3.635802,380,20,1.2,0.8],[6870,2,0,0,0,0,0,1.023144,-9.538309,20,4,1.1,0.9],[6871,2,0,0,0,0,0,0.984599,43.311569,14.4,1,1.1,0.9],[6872,1,16.02,5.1,0,0.63,0,1.008741,36.754291,110,8,1.1,0.9],[6873,1,-0,0,0,8.67,0,1.039224,12.699314,380,1,1.1,0.9],[6874,1,0,-0,0,43.7,0,0.977566,23.48751,400,1,1.1,0.9],[6875,2,0,0,0,0,0,1.024647,-2.171451,20,6,1.1,0.9],[6876,2,0,0,0,0,0,1.024647,-2.171451,20,6,1.1,0.9],[6877,2,0,0,0,0,0,1.024647,-2.171451,20,6,1.1,0.9],[6878,1,0.8,45.3,0.545381,16.735815,0,1.014043,-17.464868,380,4,1.1,0.9],[6879,2,0,0,0,0,0,1.066491,41.851274,20,5,1.1,0.9],[6880,2,0,0,0,0,0,1.066564,41.739182,20,5,1.1,0.9],[6881,1,-0,8.3,0,10.19,0,1.102706,-15.26137,150,9,1.2,0.8],[6882,1,-0,0,0,50,0,0.989077,23.626111,150,8,1.1,0.9],[6883,1,29.38,-14.09,0,1.33,0,1.024983,-1.567143,110,19,1.1,0.9],[6884,1,10.81,3.9,0,0.61,0,1.039455,-2.790506,110,15,1.1,0.9],[6885,2,0,0,0,0,0,1.127948,6.872839,20,9,1.2,0.8],[6886,2,0,0,0,0,0,1.023096,23.468478,20,10,1.1,0.9],[6887,1,124.3,42,0.039324,3.310676,0,1.007022,25.795589,220,13,1.1,0.9],[6888,1,15.82,7.2,0,1.9,0,0.98601,-3.642105,110,18,1.1,0.9],[6889,1,0,0,0.147967,92.214944,0,1.088824,9.099117,380,18,1.2,0.8],[6890,1,25.33,8.8,0,1.39,0,0.998448,-7.205564,110,22,1.1,0.9],[6891,1,0,-0,0,3.4,0,0.965152,-9.606927,150,9,1.1,0.9],[6892,1,-0,0,0,0,0,1.028513,-22.307748,20,4,1.1,0.9],[6893,1,-0,0,0,0,0,1.007942,-10.569275,20,4,1.1,0.9],[6894,1,8.81,3.2,0,1.12,0,0.964842,-2.150668,110,19,1.1,0.9],[6895,1,0,-0,0.178742,3.270839,0,1.040858,19.470405,380,5,1.1,0.9],[6896,1,136.8,4.8,0,10,0,1.042756,13.157799,220,3,1.1,0.9],[6897,1,19.72,7.1,0,0.28,0,1.012562,-1.688332,110,15,1.1,0.9],[6898,1,-0,0,0.058489,3.001511,0,1.021496,-8.698463,220,4,1.1,0.9],[6899,1,19.62,7.4,0,0.76,0,1.063802,1.596336,110,15,1.1,0.9],[6900,1,0,0,0,20.81,0,1.034333,-18.758757,380,4,1.1,0.9],[6901,1,59.2,8.4,0,2.26,0,1.004217,26.321861,154,1,1.1,0.9],[6902,1,54.76,33.9,0,0.46,0,0.999524,-9.834457,150,9,1.1,0.9],[6903,2,0,0,0,0,0,1.042446,6.957021,20,22,1.1,0.9],[6904,1,-0,0,0.06009,0.19991,0,0.97934,5.474588,110,18,1.1,0.9],[6905,1,21.42,11.8,0,28.85,0,0.995712,14.84413,380,5,1.1,0.9],[6906,1,195.4,76.84,0,8.59,0,1.001417,19.79822,220,5,1.1,0.9],[6907,1,0,0,0,0,0,1.030589,-7.348342,150,9,1.1,0.9],[6908,1,14.22,5.1,0,0.39,0,1.044426,-2.371415,110,15,1.1,0.9],[6909,2,0,0,0,0,0,1.023155,-9.729643,20,6,1.1,0.9],[6910,2,0,0,0,0,0,1.023155,-9.729643,20,6,1.1,0.9],[6911,1,57.46,17.1,0,1.61,0,1.019724,22.195041,220,5,1.1,0.9],[6912,2,0,0,0,0,0,1.038747,-8.642337,20,4,1.1,0.9],[6913,1,-0,0,0,23.37,0,1.035579,-21.142018,220,6,1.1,0.9],[6914,1,392,177.7,0.181549,10.880889,0,1.027597,3.370206,220,18,1.1,0.9],[6915,1,-0,-0,0,46.25,0,1.028275,-14.834395,380,4,1.1,0.9],[6916,1,97,57.4,0,93.82,0,1.018879,16.2204,380,3,1.1,0.9],[6917,1,-2.91,-0.6,0,0.02,0,0.996141,-3.969887,220,6,1.1,0.9],[6918,2,0,0,0,0,0,1.073133,28.039751,20,14,1.1,0.9],[6919,1,-0,-0,0,4.51,0,1.010871,90.224838,150,1,1.1,0.9],[6920,1,-0,0,0,6.11,0,0.976017,-27.442601,150,10,1.1,0.9],[6921,1,92.1,38,0,4.93,0,0.926333,5.238493,220,16,1.1,0.9],[6922,1,0,-0,0.178535,0.81114,0,1.018554,4.748595,220,20,1.1,0.9],[6923,1,0,0,0,0,0,1.021718,-10.711519,150,9,1.1,0.9],[6924,1,4.91,1.6,0,4.15,0,1.018374,18.572044,220,5,1.1,0.9],[6925,1,5.81,3.8,0,0.94,0,0.963581,-5.373919,110,18,1.1,0.9],[6926,1,2,0.6,0,0.53,0,0.947279,-7.8637