[8081,2553,0.00034,0.00415,0,0,0,0,0,0,1,-360,360],[12080,8081,0.00051,0.00646,0,0,0,0,0,0,1,-360,360],[12550,547,0.00163,0.015271,0,0,0,0,0,0,1,-360,360],[13242,12550,0.002159,0.021901,0,0,0,0,0,0,1,-360,360],[8669,1133,0.00224,0.015018,0,0,0,0,0,0,1,-360,360],[8669,4601,0.004111,0.00652,0,0,0,0,0,0,1,-360,360],[8669,4601,0.004191,0.006391,0,0,0,0,0,0,1,-360,360],[10113,7460,0.00238,0.006744,0,0,0,0,0,0,1,-360,360],[8486,579,0.003329,0.033129,0,0,0,0,0,0,1,-360,360],[8589,6233,0.005809,0.021182,0,0,0,0,0,0,1,-360,360],[8589,6233,0.005689,0.021591,0,0,0,0,0,0,1,-360,360],[6233,3890,0.00132,0.01052,0,0,0,0,0,0,1,-360,360],[6233,367,0.001129,0.012329,0,0,0,0,0,0,1,-360,360],[6233,3209,0.001569,0.1224,0,0,0,0,0,0,1,-360,360],[4508,3693,0.000662,0.036351,0,0,0,0,0,0,1,-360,360],[6330,10854,0.001777,0.009107,0,0,0,0,0,0,1,-360,360],[6330,1899,0.002967,0.002901,0,0,0,0,0,0,1,-360,360],[6330,12203,0.017893,0.057479,0,0,0,0,0,0,1,-360,360],[10854,13148,0.000554,0.001091,0,0,0,0,0,0,1,-360,360],[10854,11060,0.006339,0.022603,0,0,0,0,0,0,1,-360,360],[1899,536,0.004174,0.006702,0,0,0,0,0,0,1,-360,360],[536,11060,0.009818,0.040099,0,0,0,0,0,0,1,-360,360],[417,9249,0.003729,0.01876,0,0,0,0,0,0,1,-360,360],[8554,10592,0.000782,0.059938,0,0,0,0,0,0,1,-360,360],[12059,8554,0.000769,0.061111,0,0,0,0,0,0,1,-360,360],[1456,9536,0.000382,0.019378,0,0,0,0,0,0,1,-360,360],[1456,9518,0,0.000222,0,0,0,0,0,0,1,-360,360],[1589,9988,1.8E-5,0.00188,0,0,0,0,0,0,1,-360,360],[12501,8782,0.000372,0.001223,0,0,0,0,0,0,1,-360,360],[11783,8495,0.000809,0.001751,0,0,0,0,0,0,1,-360,360],[4920,1236,0,0.043511,0,0,0,0,0,0,1,-360,360],[10912,4920,0.003529,0.022178,0,0,0,0,0,0,1,-360,360],[10912,4920,0.0036,0.021711,0,0,0,0,0,0,1,-360,360],[9333,4265,0,0.000413,0,0,0,0,0,0,1,-360,360],[3177,9333,0.047479,0.102603,0,0,0,0,0,0,1,-360,360],[3177,9333,0.053727,0.091281,0,0,0,0,0,0,1,-360,360],[8948,9333,0.021678,0.045669,0,0,0,0,0,0,1,-360,360],[3177,12372,0.004397,0.030678,0,0,0,0,0,0,1,-360,360],[3177,12372,0.004314,0.031256,0,0,0,0,0,0,1,-360,360],[3177,11392,0.008347,0.055512,0,0,0,0,0,0,1,-360,360],[3177,3860,0.006223,0.039744,0,0,0,0,0,0,1,-360,360],[12184,3177,0.006124,0.041686,0,0,0,0,0,0,1,-360,360],[12184,3177,0.006942,0.040851,0,0,0,0,0,0,1,-360,360],[5962,8406,0.019248,0.039041,0,0,0,0,0,0,1,-360,360],[10449,5962,0.015719,0.04943,0,0,0,0,0,0,1,-360,360],[8068,1716,0.00296,0.011871,0,0,0,0,0,0,1,-360,360],[8068,13431,0.01328,0.04144,0,0,0,0,0,0,1,-360,360],[3935,10451,0.00736,0.033222,0,0,0,0,0,0,1,-360,360],[3935,10451,0.007502,0.032529,0,0,0,0,0,0,1,-360,360],[2386,3935,0.00192,0.02576,0,0,0,0,0,0,1,-360,360],[2386,3935,0.002169,0.02524,0,0,0,0,0,0,1,-360,360],[3935,12527,0.00656,0.017071,0,0,0,0,0,0,1,-360,360],[3935,3938,0.002662,0.007471,0,0,0,0,0,0,1,-360,360],[3935,4660,0.003191,0.009062,0,0,0,0,0,0,1,-360,360],[10103,12831,0.00981,0.057298,0,0,0,0,0,0,1,-360,360],[4595,9295,0.008342,0.037031,0,0,0,0,0,0,1,-360,360],[2074,9295,0.0086,0.039791,0,0,0,0,0,0,1,-360,360],[2409,1593,0,0.00046,0,0,0,0,0,0,1,-360,360],[8845,2409,0.00055,0.00685,0,0,0,0,0,0,1,-360,360],[11660,1593,0.00054,0.00699,0,0,0,0,0,0,1,-360,360],[13039,103,0.0056,0.052889,0,0,0,0,0,0,1,-360,360],[13039,8664,0.006058,0.023591,0,0,0,0,0,0,1,-360,360],[13039,8664,0.0054,0.026729,0,0,0,0,0,0,1,-360,360],[13039,12722,0.00168,0.01188,0,0,0,0,0,0,1,-360,360],[13039,13317,0.003178,0.028658,0,0,0,0,0,0,1,-360,360],[13039,7579,0.003178,0.028542,0,0,0,0,0,0,1,-360,360],[7246,9430,0.00068,0.004449,0,0,0,0,0,0,1,-360,360],[7246,5049,0.00076,0.004818,0,0,0,0,0,0,1,-360,360],[4019,2542,0,0.000222,0,0,0,0,0,0,1,-360,360],[4019,8589,9E-6,0.000222,0,0,0,0,0,0,1,-360,360],[7891,8589,0,0.000222,0,0,0,0,0,0,1,-360,360],[10902,8589,1.8E-5,0.004329,0,0,0,0,0,0,1,-360,360],[8813,7688,0.001831,0.001698,0,0,0,0,0,0,1,-360,360],[8813,7688,0.002209,0.001471,0,0,0,0,0,0,1,-360,360],[1848,11394,0.017653,0.070289,0,0,0,0,0,0,1,-360,360],[6070,11394,0.013231,0.042207,0,0,0,0,0,0,1,-360,360],[6070,11394,0.013479,0.041331,0,0,0,0,0,0,1,-360,360],[4008,11394,0.013934,0.055702,0,0,0,0,0,0,1,-360,360],[6190,8785,0.000537,0.001471,0,0,0,0,0,0,1,-360,360],[8785,7145,0.009967,0.048959,0,0,0,0,0,0,1,-360,360],[8785,13524,0.030612,0.055058,0,0,0,0,0,0,1,-360,360],[8785,13524,0.031207,0.053934,0,0,0,0,0,0,1,-360,360],[8827,8785,0.01314,0.040579,0,0,0,0,0,0,1,-360,360],[8827,8785,0.012851,0.03757,0,0,0,0,0,0,1,-360,360],[8785,10245,0.006901,0.021174,0,0,0,0,0,0,1,-360,360],[8785,10245,0.007653,0.01924,0,0,0,0,0,0,1,-360,360],[10694,8155,0.008982,0.038462,0,0,0,0,0,0,1,-360,360],[8155,11965,0.009151,0.037649,0,0,0,0,0,0,1,-360,360],[8155,1456,0.004258,0.03952,0,0,0,0,0,0,1,-360,360],[3753,8155,0.003489,0.0264,0,0,0,0,0,0,1,-360,360],[8155,3287,0.003849,0.05232,0,0,0,0,0,0,1,-360,360],[2834,6035,0.032669,0.080273,0,0,0,0,0,0,1,-360,360],[2697,6035,0.004901,0.014967,0,0,0,0,0,0,1,-360,360],[465,8406,0.000562,0.001058,0,0,0,0,0,0,1,-360,360],[12369,1112,0,0.00045,0,0,0,0,0,0,1,-360,360],[12369,12160,0.001,0.01169,0,0,0,0,0,0,1,-360,360],[1112,12080,0.00098,0.01192,0,0,0,0,0,0,1,-360,360],[9653,11060,0.002339,0.006223,0,0,0,0,0,0,1,-360,360],[9653,11060,0.002388,0.006091,0,0,0,0,0,0,1,-360,360],[600,9653,0.000504,0.001207,0,0,0,0,0,0,1,-360,360],[8406,11060,0.00105,0.007959,0,0,0,0,0,0,1,-360,360],[8406,11060,0.001033,0.007372,0,0,0,0,0,0,1,-360,360],[8406,3794,0.018752,0.042339,0,0,0,0,0,0,1,-360,360],[8406,3794,0.018339,0.039231,0,0,0,0,0,0,1,-360,360],[2834,10113,0.036793,0.081719,0,0,0,0,0,0,1,-360,360],[2834,12501,0.003702,0.015132,0,0,0,0,0,0,1,-360,360],[3555,2834,0.00124,0.007314,0,0,0,0,0,0,1,-360,360],[766,9851,0.002329,0.00356,0,0,0,0,0,0,1,-360,360],[766,9851,0.002378,0.00348,0,0,0,0,0,0,1,-360,360],[766,9851,0.00212,0.003951,0,0,0,0,0,0,1,-360,360],[766,10948,0.001951,0.003791,0,0,0,0,0,0,1,-360,360],[103,11538,0.002542,0.01472,0,0,0,0,0,0,1,-360,360],[2386,10306,0.003262,0.024151,0,0,0,0,0,0,1,-360,360],[13611,7881,0.0036,0.01548,0,0,0,0,0,0,1,-360,360],[13611,7881,0.00352,0.014329,0,0,0,0,0,0,1,-360,360],[2682,6437,0.002591,0.014418,0,0,0,0,0,0,1,-360,360],[5180,2682,0.001071,0.003058,0,0,0,0,0,0,1,-360,360],[5180,525,9.8E-5,0.000222,0,0,0,0,0,0,1,-360,360],[5180,1887,0.017458,0.052129,0,0,0,0,0,0,1,-360,360],[10694,12439,0.00136,0.00216,0,0,0,0,0,0,1,-360,360],[11965,12439,0.001391,0.00212,0,0,0,0,0,0,1,-360,360],[9365,13431,0.005858,0.016591,0,0,0,0,0,0,1,-360,360],[1259,12831,0.004562,0.011653,0,0,0,0,0,0,1,-360,360],[1259,6983,0.030868,0.064174,0,0,0,0,0,0,1,-360,360],[4743,547,0,0.000521,0,0,0,0,0,0,1,-360,360],[3408,1456,0.005929,0.053271,0,0,0,0,0,0,1,-360,360],[3408,445,0.00664,0.040849,0,0,0,0,0,0,1,-360,360],[3408,4601,0.00968,0.049382,0,0,0,0,0,0,1,-360,360],[8486,6882,9.8E-5,0.000222,0,0,0,0,0,0,1,-360,360],[8486,103,0.00044,0.004489,0,0,0,0,0,0,1,-360,360],[8486,5733,0.01064,0.043751,0,0,0,0,0,0,1,-360,360],[8486,5733,0.0104,0.040511,0,0,0,0,0,0,1,-360,360],[7579,8486,0.0024,0.025498,0,0,0,0,0,0,1,-360,360],[6264,1714,0.00264,0.01412,0,0,0,0,0,0,1,-360,360],[694,8968,0.000609,0.03944,0,0,0,0,0,0,1,-360,360],[5815,694,0,0.000222,0,0,0,0,0,0,1,-360,360],[694,9851,0.001182,0.003018,0,0,0,0,0,0,1,-360,360],[694,9851,0.0012,0.002951,0,0,0,0,0,0,1,-360,360],[694,9851,0.001071,0.003351,0,0,0,0,0,0,1,-360,360],[694,10336,0.001031,0.01544,0,0,0,0,0,0,1,-360,360],[694,520,0.001009,0.015738,0,0,0,0,0,0,1,-360,360],[694,2388,0.000991,0.01604,0,0,0,0,0,0,1,-360,360],[9063,10706,0.003898,0.008862,0,0,0,0,0,0,1,-360,360],[9063,10706,0.003818,0.009031,0,0,0,0,0,0,1,-360,360],[939,464,0.003831,0.012502,0,0,0,0,0,0,1,-360,360],[8845,11660,0,0.00051,0,0,0,0,0,0,1,-360,360],[8768,11660,0.00127,0.0132,0,0,0,0,0,0,1,-360,360],[10912,9802,0,0.000222,0,0,0,0,0,0,1,-360,360],[10912,11228,0.001338,0.011209,0,0,0,0,0,0,1,-360,360],[10912,7432,0.004222,0.030062,0,0,0,0,0,0,1,-360,360],[13558,10912,0.001182,0.0104,0,0,0,0,0,0,1,-360,360],[9802,5649,9E-6,0.000222,0,0,0,0,0,0,1,-360,360],[9802,7432,0.004138,0.03064,0,0,0,0,0,0,1,-360,360],[5649,7432,0.004049,0.031209,0,0,0,0,0,0,1,-360,360],[1062,5855,0.022603,0.051959,0,0,0,0,0,0,1,-360,360],[12289,1062,0.013636,0.032041,0,0,0,0,0,0,1,-360,360],[12527,4661,0.00228,0.009222,0,0,0,0,0,0,1,-360,360],[3938,4661,0.002471,0.010302,0,0,0,0,0,0,1,-360,360],[4660,4661,0.001831,0.007378,0,0,0,0,0,0,1,-360,360],[12372,6307,0.006843,0.049248,0,0,0,0,0,0,1,-360,360],[12372,6307,0.006686,0.045603,0,0,0,0,0,0,1,-360,360],[3954,2815,0.004102,0.011529,0,0,0,0,0,0,1,-360,360],[3954,2815,0.004182,0.01128,0,0,0,0,0,0,1,-360,360],[2733,3001,0,0.000222,0,0,0,0,0,0,1,-360,360],[11997,2733,0.003649,0.0122,0,0,0,0,0,0,1,-360,360],[11997,2733,0.00372,0.011938,0,0,0,0,0,0,1,-360,360],[2733,8098,0.005031,0.028102,0,0,0,0,0,0,1,-360,360],[2733,8098,0.005129,0.02752,0,0,0,0,0,0,1,-360,360],[2733,11519,0.005218,0.026951,0,0,0,0,0,0,1,-360,360],[6480,5049,0.00288,0.01992,0,0,0,0,0,0,1,-360,360],[6480,5049,0.003262,0.01952,0,0,0,0,0,0,1,-360,360],[9064,1589,0.00956,0.061022,0,0,0,0,0,0,1,-360,360],[9064,3954,0.005382,0.033911,0,0,0,0,0,0,1,-360,360],[9064,3954,0.005271,0.034569,0,0,0,0,0,0,1,-360,360],[9064,9080,0.004102,0.023018,0,0,0,0,0,0,1,-360,360],[2553,7960,0,0.00052,0,0,0,0,0,0,1,-360,360],[1456,7099,0,0.000222,0,0,0,0,0,0,1,-360,360],[1456,4601,0.011631,0.094591,0,0,0,0,0,0,1,-360,360],[3753,1456,0.0012,0.008769,0,0,0,0,0,0,1,-360,360],[1456,13414,0.001218,0.008582,0,0,0,0,0,0,1,-360,360],[10451,12642,0.002689,0.013818,0,0,0,0,0,0,1,-360,360],[3794,12203,0.005,0.008934,0,0,0,0,0,0,1,-360,360],[11313,199,0,0.000531,0,0,0,0,0,0,1,-360,360],[11313,7752,0.001281,0.0158,0,0,0,0,0,0,1,-360,360],[199,13242,0.00125,0.016099,0,0,0,0,0,0,1,-360,360],[1848,6983,0.010058,0.048,0,0,0,0,0,0,1,-360,360],[1848,6983,0.010248,0.047,0,0,0,0,0,0,1,-360,360],[1848,4008,0.004314,0.024537,0,0,0,0,0,0,1,-360,360],[2386,4817,0.010791,0.042151,0,0,0,0,0,0,1,-360,360],[507,8951,0.0006,0.040218,0,0,0,0,0,0,1,-360,360],[367,12734,0,0.000222,0,0,0,0,0,0,1,-360,360],[4653,8261,0,0.00053,0,0,0,0,0,0,1,-360,360],[4653,6366,0,0.00054,0,0,0,0,0,0,1,-360,360],[2386,13252,0.00196,0.010249,0,0,0,0,0,0,1,-360,360],[2386,2165,0.002182,0.010498,0,0,0,0,0,0,1,-360,360],[8664,12958,0.000582,0.040991,0,0,0,0,0,0,1,-360,360],[8664,8239,0.000569,0.04176,0,0,0,0,0,0,1,-360,360],[2074,4595,0.003818,0.013209,0,0,0,0,0,0,1,-360,360],[8664,9249,0.00428,0.023511,0,0,0,0,0,0,1,-360,360],[8664,9249,0.004182,0.021769,0,0,0,0,0,0,1,-360,360],[2792,10205,0,0.0005,0,0,0,0,0,0,1,-360,360],[2792,12160,0.00114,0.01661,0,0,0,0,0,0,1,-360,360],[6333,6237,0,0.000539,0,0,0,0,0,0,1,-360,360],[6333,113,0.00119,0.014081,0,0,0,0,0,0,1,-360,360],[10205,12080,0.00117,0.01626,0,0,0,0,0,0,1,-360,360],[6237,48,0.00106,0.01595,0,0,0,0,0,0,1,-360,360],[6307,8804,0.018058,0.065719,0,0,0,0,0,0,1,-360,360],[6307,8948,0.012826,0.025058,0,0,0,0,0,0,1,-360,360],[6307,8948,0.013331,0.024,0,0,0,0,0,0,1,-360,360],[13252,2165,0.001089,0.003151,0,0,0,0,0,0,1,-360,360],[8418,3479,9.8E-5,0.000222,0,0,0,0,0,0,1,-360,360],[507,1804,0.000631,0.054471,0,0,0,0,0,0,1,-360,360],[507,2998,0.000622,0.055489,0,0,0,0,0,0,1,-360,360],[507,13166,0.0006,0.051382,0,0,0,0,0,0,1,-360,360],[6070,6983,0.017702,0.064331,0,0,0,0,0,0,1,-360,360],[6070,2552,0.012314,0.04924,0,0,0,0,0,0,1,-360,360],[7059,12352,0.001223,0.001248,0,0,0,0,0,0,1,-360,360],[7725,12352,0.001471,0.00481,0,0,0,0,0,0,1,-360,360],[8804,12352,0.011521,0.03138,0,0,0,0,0,0,1,-360,360],[11783,11627,0,0.000222,0,0,0,0,0,0,1,-360,360],[11783,8990,0.000289,0.00056,0,0,0,0,0,0,1,-360,360],[5835,4914,0.00034,0.01805,0,0,0,0,0,0,1,-360,360],[10953,3890,0,0.000222,0,0,0,0,0,0,1,-360,360],[3044,9782,0.00035,0.01766,0,0,0,0,0,0,1,-360,360],[13244,6183,0.00035,0.01728,0,0,0,0,0,0,1,-360,360],[7412,12253,0.00031,0.01958,0,0,0,0,0,0,1,-360,360],[10651,4914,0.00031,0.01997,0,0,0,0,0,0,1,-360,360],[9404,4914,0.0003,0.02035,0,0,0,0,0,0,1,-360,360],[8583,8758,0.00016,0.0025,0,0,0,0,0,0,1,-360,360],[7000,4914,0.00029,0.02074,0,0,0,0,0,0,1,-360,360],[11827,12253,0.00029,0.0192,0,0,0,0,0,0,1,-360,360],[12504,12253,0.00033,0.01882,0,0,0,0,0,0,1,-360,360],[9782,6183,0,0.00049,0,0,0,0,0,0,1,-360,360],[6934,9782,0,0.00048,0,0,0,0,0,0,1,-360,360],[11543,6183,0,0.00047,0,0,0,0,0,0,1,-360,360],[4914,8593,0,0.00046,0,0,0,0,0,0,1,-360,360],[4914,616,0,0.00045,0,0,0,0,0,0,1,-360,360],[4914,13170,0,0.00051,0,0,0,0,0,0,1,-360,360],[12253,11543,0,0.00052,0,0,0,0,0,0,1,-360,360],[12253,6934,0,0.00053,0,0,0,0,0,0,1,-360,360],[12253,13170,0,0.00054,0,0,0,0,0,0,1,-360,360],[8593,8872,0,0.0005,0,0,0,0,0,0,1,-360,360],[8872,11543,0,0.00049,0,0,0,0,0,0,1,-360,360],[8872,5998,0.00028,0.00403,0,0,0,0,0,0,1,-360,360],[9167,8872,0.00021,0.00396,0,0,0,0,0,0,1,-360,360],[616,4211,0,0.00048,0,0,0,0,0,0,1,-360,360],[4211,6934,0,0.00047,0,0,0,0,0,0,1,-360,360],[4211,8583,0.00029,0.00394,0,0,0,0,0,0,1,-360,360],[6578,4211,0.0002,0.00404,0,0,0,0,0,0,1,-360,360],[3890,367,0,0.000222,0,0,0,0,0,0,1,-360,360],[367,818,0,0.000222,0,0,0,0,0,0,1,-360,360],[12527,3938,0.004471,0.020791,0,0,0,0,0,0,1,-360,360],[12527,4660,0.002791,0.01132,0,0,0,0,0,0,1,-360,360],[9851,12368,0.000822,0.001649,0,0,0,0,0,0,1,-360,360],[9851,12368,0.0008,0.00168,0,0,0,0,0,0,1,-360,360],[9851,12368,0.000782,0.00156,0,0,0,0,0,0,1,-360,360],[548,464,0.00432,0.012662,0,0,0,0,0,0,1,-360,360],[548,464,0.003849,0.014351,0,0,0,0,0,0,1,-360,360],[1589,3666,0.001418,0.004618,0,0,0,0,0,0,1,-360,360],[1589,10661,0.001689,0.011631,0,0,0,0,0,0,1,-360,360],[1589,9080,0.005991,0.03832,0,0,0,0,0,0,1,-360,360],[13611,2763,0.001169,0.007098,0,0,0,0,0,0,1,-360,360],[10948,2763,0.0012,0.00696,0,0,0,0,0,0,1,-360,360],[6483,13524,0.030066,0.046289,0,0,0,0,0,0,1,-360,360],[6483,13524,0.026793,0.052463,0,0,0,0,0,0,1,-360,360],[11331,6483,0.023413,0.057397,0,0,0,0,0,0,1,-360,360],[8139,7810,0.001631,0.00832,0,0,0,0,0,0,1,-360,360],[8813,6506,0.012569,0.04732,0,0,0,0,0,0,1,-360,360],[8813,6506,0.012311,0.048231,0,0,0,0,0,0,1,-360,360],[11790,9541,0,0.000222,0,0,0,0,0,0,1,-360,360],[7432,11790,0.000982,0.004751,0,0,0,0,0,0,1,-360,360],[7442,1781,0.00144,0.12,0,0,0,0,0,0,1,-360,360],[507,7810,0.001249,0.0064,0,0,0,0,0,0,1,-360,360],[507,7810,0.00112,0.007249,0,0,0,0,0,0,1,-360,360],[7752,13242,0,0.0005,0,0,0,0,0,0,1,-360,360],[13608,12831,0.022843,0.098893,0,0,0,0,0,0,1,-360,360],[12831,6983,0.034909,0.072893,0,0,0,0,0,0,1,-360,360],[11228,558,0.00188,0.092222,0,0,0,0,0,0,1,-360,360],[11228,1738,0.00184,0.093991,0,0,0,0,0,0,1,-360,360],[11228,5890,0.0018,0.09576,0,0,0,0,0,0,1,-360,360],[8554,11228,0.00132,0.01088,0,0,0,0,0,0,1,-360,360],[8827,2697,0.01924,0.056603,0,0,0,0,0,0,1,-360,360],[8827,2697,0.017124,0.064149,0,0,0,0,0,0,1,-360,360],[6264,5106,9.8E-5,0.000222,0,0,0,0,0,0,1,-360,360],[6264,6959,0.006889,0.03404,0,0,0,0,0,0,1,-360,360],[6264,6959,0.007018,0.033329,0,0,0,0,0,0,1,-360,360],[6264,11685,0.006169,0.035689,0,0,0,0,0,0,1,-360,360],[6264,11685,0.00628,0.034929,0,0,0,0,0,0,1,-360,360],[6264,12180,0.004271,0.026418,0,0,0,0,0,0,1,-360,360],[6264,12180,0.00436,0.02588,0,0,0,0,0,0,1,-360,360],[6264,12180,0.00444,0.025338,0,0,0,0,0,0,1,-360,360],[5733,1887,0.00852,0.02444,0,0,0,0,0,0,1,-360,360],[12722,65,0.002671,0.018929,0,0,0,0,0,0,1,-360,360],[11462,4886,0,0.00046,0,0,0,0,0,0,1,-360,360],[11462,9879,0,0.00045,0,0,0,0,0,0,1,-360,360],[8768,4886,0,0.00051,0,0,0,0,0,0,1,-360,360],[8768,9879,0,0.00052,0,0,0,0,0,0,1,-360,360],[3666,10661,0.000329,0.000902,0,0,0,0,0,0,1,-360,360],[12180,5462,0.00068,0.050351,0,0,0,0,0,0,1,-360,360],[4950,6959,0,0.000222,0,0,0,0,0,0,1,-360,360],[1927,5125,0,0.00049,0,0,0,0,0,0,1,-360,360],[1927,1508,0.00212,0.022531,0,0,0,0,0,0,1,-360,360],[1927,113,0.000919,0.012789,0,0,0,0,0,0,1,-360,360],[5125,5693,0.002159,0.02206,0,0,0,0,0,0,1,-360,360],[5125,48,0.00094,0.012531,0,0,0,0,0,0,1,-360,360],[279,7432,0.00032,0.014102,0,0,0,0,0,0,1,-360,360],[7103,7432,0.000329,0.0138,0,0,0,0,0,0,1,-360,360],[5437,7432,0.000329,0.013502,0,0,0,0,0,0,1,-360,360],[9249,792,0.005818,0.02396,0,0,0,0,0,0,1,-360,360],[9249,792,0.005942,0.023462,0,0,0,0,0,0,1,-360,360],[8554,9810,0.000671,0.001871,0,0,0,0,0,0,1,-360,360],[7128,9810,0,0.001791,0,0,0,0,0,0,1,-360,360],[8554,5141,0.002249,0.003471,0,0,0,0,0,0,1,-360,360],[8554,5141,0.001631,0.0042,0,0,0,0,0,0,1,-360,360],[8554,5549,0.00092,0.002582,0,0,0,0,0,0,1,-360,360],[7432,5141,0,0.000222,0,0,0,0,0,0,1,-360,360],[7432,8696,9.8E-5,0.000222,0,0,0,0,0,0,1,-360,360],[13558,7432,0.000822,0.00572,0,0,0,0,0,0,1,-360,360],[7432,6696,0.001338,0.013622,0,0,0,0,0,0,1,-360,360],[3192,7432,0.00136,0.004649,0,0,0,0,0,0,1,-360,360],[5141,7128,0,0.001751,0,0,0,0,0,0,1,-360,360],[5549,5141,0,0.001711,0,0,0,0,0,0,1,-360,360],[8829,9430,0.000662,0.004529,0,0,0,0,0,0,1,-360,360],[7652,9430,0.000649,0.004618,0,0,0,0,0,0,1,-360,360],[6983,2552,0.005669,0.028992,0,0,0,0,0,0,1,-360,360],[10137,10637,0.001631,0.1176,0,0,0,0,0,0,1,-360,360],[1730,7801,9.8E-5,0.000222,0,0,0,0,0,0,1,-360,360],[507,1730,0.006942,0.04516,0,0,0,0,0,0,1,-360,360],[507,1730,0.0068,0.04604,0,0,0,0,0,0,1,-360,360],[12571,3860,0.003289,0.017909,0,0,0,0,0,0,1,-360,360],[4660,12053,0.00056,0.038671,0,0,0,0,0,0,1,-360,360],[6872,11331,0.02162,0.062612,0,0,0,0,0,0,1,-360,360],[65,3578,9.8E-5,0.000222,0,0,0,0,0,0,1,-360,360],[65,13317,0.000822,0.00656,0,0,0,0,0,0,1,-360,360],[65,1300,0.003009,0.004649,0,0,0,0,0,0,1,-360,360],[65,1300,0.003071,0.004551,0,0,0,0,0,0,1,-360,360],[10209,599,0.00464,0.029431,0,0,0,0,0,0,1,-360,360],[10209,599,0.005249,0.02884,0,0,0,0,0,0,1,-360,360],[4508,8813,0.001902,0.012702,0,0,0,0,0,0,1,-360,360],[4508,8813,0.001858,0.012938,0,0,0,0,0,0,1,-360,360],[4508,11218,0,0.000222,0,0,0,0,0,0,1,-360,360],[8990,7919,0,0.000222,0,0,0,0,0,0,1,-360,360],[9157,5602,9.8E-5,0.000222,0,0,0,0,0,0,1,-360,360],[507,10492,9.8E-5,0.000222,0,0,0,0,0,0,1,-360,360],[13431,1406,9.8E-5,0.000222,0,0,0,0,0,0,1,-360,360],[13611,4584,9.8E-5,0.000222,0,0,0,0,0,0,1,-360,360],[13611,6959,0.004738,0.012529,0,0,0,0,0,0,1,-360,360],[13611,6959,0.004831,0.012262,0,0,0,0,0,0,1,-360,360],[13611,6959,0.002711,0.018431,0,0,0,0,0,0,1,-360,360],[5855,13410,0.01205,0.03281,0,0,0,0,0,0,1,-360,360],[4832,6959,0,0.000222,0,0,0,0,0,0,1,-360,360],[6959,1531,0.000649,0.03712,0,0,0,0,0,0,1,-360,360],[6959,6569,0,0.000222,0,0,0,0,0,0,1,-360,360],[9242,6959,0,0.000222,0,0,0,0,0,0,1,-360,360],[6997,5334,0.00076,0.005329,0,0,0,0,0,0,1,-360,360],[4601,445,0.005769,0.03528,0,0,0,0,0,0,1,-360,360],[10948,2072,0.002258,0.004849,0,0,0,0,0,0,1,-360,360],[10948,2072,0.002209,0.004489,0,0,0,0,0,0,1,-360,360],[1508,5693,0,0.000479,0,0,0,0,0,0,1,-360,360],[1508,9483,0.00256,0.01561,0,0,0,0,0,0,1,-360,360],[5693,7724,0.00269,0.01451,0,0,0,0,0,0,1,-360,360],[12184,11881,0.003372,0.028231,0,0,0,0,0,0,1,-360,360],[12184,13495,0.007033,0.047083,0,0,0,0,0,0,1,-360,360],[113,48,0,0.000469,0,0,0,0,0,0,1,-360,360],[4601,2827,9.8E-5,0.000222,0,0,0,0,0,0,1,-360,360],[3954,4601,0.00392,0.025191,0,0,0,0,0,0,1,-360,360],[3954,4601,0.00444,0.024689,0,0,0,0,0,0,1,-360,360],[13495,11881,0.003529,0.021223,0,0,0,0,0,0,1,-360,360],[8829,7652,0,0.000222,0,0,0,0,0,0,1,-360,360],[6578,583,0.00069,0.00134,0,0,0,0,0,0,1,-360,360],[8504,9167,0.00067,0.00136,0,0,0,0,0,0,1,-360,360],[3555,12501,0.012992,0.070207,0,0,0,0,0,0,1,-360,360],[583,8504,0,0.00053,0,0,0,0,0,0,1,-360,360],[9483,7724,0,0.000461,0,0,0,0,0,0,1,-360,360],[12160,12080,0,0.00054,0,0,0,0,0,0,1,-360,360],[10245,12289,0.002314,0.005661,0,0,0,0,0,0,1,-360,360],[12289,10245,0.002512,0.005909,0,0,0,0,0,0,1,-360,360],[8827,10245,0.006364,0.018488,0,0,0,0,0,0,1,-360,360],[8827,10245,0.005959,0.017752,0,0,0,0,0,0,1,-360,360],[8827,13410,0.018397,0.04176,0,0,0,0,0,0,1,-360,360],[8827,13410,0.018058,0.042653,0,0,0,0,0,0,1,-360,360],[8098,11519,0,0.000222,0,0,0,0,0,0,1,-360,360],[3753,12784,0,0.000529,0,0,0,0,0,0,1,-360,360],[13414,12784,0,0.00052,0,0,0,0,0,0,1,-360,360],[3287,13414,0.003369,0.031329,0,0,0,0,0,0,1,-360,360],[3601,9145,0.07449,0.527603,0,0,0,0,0,0,1,-360,360],[4373,9145,0.01093,0.074531,0,0,0,0,0,0,1,-360,360],[7999,9145,0.00887,0.04576,0,0,0,0,0,0,1,-360,360],[5745,9145,0.01099,0.06689,0,0,0,0,0,0,1,-360,360],[8031,1506,0.04732,0.42186,0,0,0,0,0,0,1,-360,360],[8031,1506,0.004469,0.03124,0,0,0,0,0,0,1,-360,360],[1506,633,0.500289,1.586157,0,0,0,0,0,0,1,-360,360],[1506,7690,0.01089,0.060719,0,0,0,0,0,0,1,-360,360],[1506,12514,0.133469,0.882645,0,0,0,0,0,0,1,-360,360],[8031,1506,0.005531,0.032521,0,0,0,0,0,0,1,-360,360],[1506,12514,0.005219,0.025659,0,0,0,0,0,0,1,-360,360],[12798,5651,0.00186,0.012789,0,0,0,0,0,0,1,-360,360],[5867,5651,0.001,0.234938,0,0,0,0,0,0,1,-360,360],[7423,9801,0.00081,0.004781,0,0,0,0,0,0,1,-360,360],[4104,12032,0.00082,0.00468,0,0,0,0,0,0,1,-360,360],[6716,6737,0.03374,0.614711,0,0,0,0,0,0,1,-360,360],[12597,6737,0.04612,0.366777,0,0,0,0,0,0,1,-360,360],[7534,6737,0.001461,0.01239,0,0,0,0,0,0,1,-360,360],[12597,6716,0.078599,0.394649,0,0,0,0,0,0,1,-360,360],[1998,6716,0.00143,0.01263,0,0,0,0,0,0,1,-360,360],[10689,1379,0.007841,0.05613,0,0,0,0,0,0,1,-360,360],[7749,3514,0,0.0002,0,0,0,0,0,0,1,-360,360],[7749,3514,0.001,0.328946,0,0,0,0,0,0,1,-360,360],[5321,3514,0.224855,1.532376,0,0,0,0,0,0,1,-360,360],[1063,3514,0.136781,1.457355,0,0,0,0,0,0,1,-360,360],[1063,3514,0.01055,0.074979,0,0,0,0,0,0,1,-360,360],[2109,3514,0.014909,0.523802,0,0,0,0,0,0,1,-360,360],[2619,3514,0.001,0.71781,0,0,0,0,0,0,1,-360,360],[11043,3514,0.134271,1.687004,0,0,0,0,0,0,1,-360,360],[6113,7749,0.002341,0.01263,0,0,0,0,0,0,1,-360,360],[5321,7749,0.235227,1.541777,0,0,0,0,0,0,1,-360,360],[1063,7749,0.16344,1.266136,0,0,0,0,0,0,1,-360,360],[2109,7749,0.015479,0.562376,0,0,0,0,0,0,1,-360,360],[2619,7749,0.001,0.767789,0,0,0,0,0,0,1,-360,360],[11043,7749,0.158281,1.596364,0,0,0,0,0,0,1,-360,360],[10849,5015,0.006169,0.039289,0,0,0,0,0,0,1,-360,360],[12209,5015,0.08256,0.638182,0,0,0,0,0,0,1,-360,360],[3967,5015,0.221653,1.097397,0,0,0,0,0,0,1,-360,360],[5015,9811,0.0118,0.05445,0,0,0,0,0,0,1,-360,360],[4325,5015,0.08986,0.756921,0,0,0,0,0,0,1,-360,360],[8076,933,0.03887,0.335083,0,0,0,0,0,0,1,-360,360],[933,8076,0.00455,0.036539,0,0,0,0,0,0,1,-360,360],[246,933,0.002169,0.01688,0,0,0,0,0,0,1,-360,360],[246,933,0.01045,0.244731,0,0,0,0,0,0,1,-360,360],[9654,933,0.001,0.259525,0,0,0,0,0,0,1,-360,360],[5298,933,0.036651,0.378657,0,0,0,0,0,0,1,-360,360],[9643,9177,0.004669,0.03839,0,0,0,0,0,0,1,-360,360],[857,9177,0.000781,0.00674,0,0,0,0,0,0,1,-360,360],[5321,9177,0.001461,0.01201,0,0,0,0,0,0,1,-360,360],[13650,9177,0.00087,0.00614,0,0,0,0,0,0,1,-360,360],[13263,6113,0.00464,0.02919,0,0,0,0,0,0,1,-360,360],[2619,6113,0.004719,0.02719,0,0,0,0,0,0,1,-360,360],[8240,6113,0.00169,0.01361,0,0,0,0,0,0,1,-360,360],[3037,6113,0.00751,0.04581,0,0,0,0,0,0,1,-360,360],[9335,9643,0.00368,0.022469,0,0,0,0,0,0,1,-360,360],[8240,9643,0.001659,0.012599,0,0,0,0,0,0,1,-360,360],[11043,9643,0.007341,0.042419,0,0,0,0,0,0,1,-360,360],[9643,10993,0.00186,0.01456,0,0,0,0,0,0,1,-360,360],[9104,4911,0.00312,0.03151,0,0,0,0,0,0,1,-360,360],[13061,9104,0.00073,0.00808,0,0,0,0,0,0,1,-360,360],[10513,4322,0.013479,0.27064,0,0,0,0,0,0,1,-360,360],[10513,4322,0.00187,0.020289,0,0,0,0,0,0,1,-360,360],[13357,4322,0.012169,0.298636,0,0,0,0,0,0,1,-360,360],[10689,10131,0.00337,0.027831,0,0,0,0,0,0,1,-360,360],[5745,10689,0.00461,0.03301,0,0,0,0,0,0,1,-360,360],[10131,10689,0.005781,0.039789,0,0,0,0,0,0,1,-360,360],[10131,10689,0.035151,0.987397,0,0,0,0,0,0,1,-360,360],[6712,10689,0.013099,0.631736,0,0,0,0,0,0,1,-360,360],[4373,3601,0.118409,1.072417,0,0,0,0,0,0,1,-360,360],[4373,3601,0.006281,0.051961,0,0,0,0,0,0,1,-360,360],[2926,3601,0.284979,1.491054,0,0,0,0,0,0,1,-360,360],[8076,4736,0.006409,0.038081,0,0,0,0,0,0,1,-360,360],[246,8076,0.225806,1.262624,0,0,0,0,0,0,1,-360,360],[9654,8076,0.282252,1.121529,0,0,0,0,0,0,1,-360,360],[5298,8076,0.561921,1.55469,0,0,0,0,0,0,1,-360,360],[10338,5572,0.00322,0.02808,0,0,0,0,0,0,1,-360,360],[317,5572,0.00196,0.01843,0,0,0,0,0,0,1,-360,360],[10265,12450,0.552066,1.574607,0,0,0,0,0,0,1,-360,360],[4850,12450,0.010151,0.087021,0,0,0,0,0,0,1,-360,360],[10697,12450,0.16999,0.991054,0,0,0,0,0,0,1,-360,360],[399,12450,0.003831,0.02386,0,0,0,0,0,0,1,-360,360],[399,12450,0.00863,0.535785,0,0,0,0,0,0,1,-360,360],[9019,12450,0.04357,0.617335,0,0,0,0,0,0,1,-360,360],[8333,4051,0.008081,0.03963,0,0,0,0,0,0,1,-360,360],[4051,2619,0.00213,0.01488,0,0,0,0,0,0,1,-360,360],[317,6653,0.00219,0.02232,0,0,0,0,0,0,1,-360,360],[6653,9356,0.00352,0.03947,0,0,0,0,0,0,1,-360,360],[6653,9162,0.00222,0.02857,0,0,0,0,0,0,1,-360,360],[537,8472,0.00104,0.00901,0,0,0,0,0,0,1,-360,360],[3952,537,0.00106,0.00881,0,0,0,0,0,0,1,-360,360],[9705,5950,0.00301,0.031271,0,0,0,0,0,0,1,-360,360],[8472,530,0.00133,0.01852,0,0,0,0,0,0,1,-360,360],[530,7328,0.00253,0.0287,0,0,0,0,0,0,1,-360,360],[8472,530,0.06395,0.413802,0,0,0,0,0,0,1,-360,360],[9356,13654,0.00075,0.00981,0,0,0,0,0,0,1,-360,360],[11590,6644,0.234814,1.148326,0,0,0,0,0,0,1,-360,360],[13563,6644,0.222417,1.185971,0,0,0,0,0,0,1,-360,360],[12963,6644,0.08124,0.548574,0,0,0,0,0,0,1,-360,360],[12963,6644,0.01132,0.074211,0,0,0,0,0,0,1,-360,360],[1107,6644,0.115849,0.953099,0,0,0,0,0,0,1,-360,360],[12187,6246,0,0.0002,0,0,0,0,0,0,1,-360,360],[12187,6246,0.001,0.517348,0,0,0,0,0,0,1,-360,360],[6246,11045,0.00051,0.00504,0,0,0,0,0,0,1,-360,360],[6246,7601,0.00258,0.02748,0,0,0,0,0,0,1,-360,360],[1405,12187,0.00224,0.02852,0,0,0,0,0,0,1,-360,360],[12187,3952,0.00144,0.01774,0,0,0,0,0,0,1,-360,360],[8216,12361,0,0.0002,0,0,0,0,0,0,1,-360,360],[8216,12361,0.06794,0.65593,0,0,0,0,0,0,1,-360,360],[12361,10513,0.028479,0.136841,0,0,0,0,0,0,1,-360,360],[8216,5950,0.02019,0.10464,0,0,0,0,0,0,1,-360,360],[11045,3952,0.00128,0.01333,0,0,0,0,0,0,1,-360,360],[488,9973,0.667066,1.759628,0,0,0,0,0,0,1,-360,360],[7101,9973,0.0232,0.385289,0,0,0,0,0,0,1,-360,360],[7101,9973,0.00686,0.03882,0,0,0,0,0,0,1,-360,360],[11541,9973,0.04143,0.328037,0,0,0,0,0,0,1,-360,360],[13004,9973,0.00107,0.00707,0,0,0,0,0,0,1,-360,360],[7101,488,0.173021,1.092025,0,0,0,0,0,0,1,-360,360],[7101,488,0.010849,0.074771,0,0,0,0,0,0,1,-360,360],[843,488,0.18632,0.723574,0,0,0,0,0,0,1,-360,360],[11297,488,0.077651,0.853368,0,0,0,0,0,0,1,-360,360],[11297,488,0.011169,0.07225,0,0,0,0,0,0,1,-360,360],[11541,488,0.14268,0.506488,0,0,0,0,0,0,1,-360,360],[10697,488,0.352417,1.255207,0,0,0,0,0,0,1,-360,360],[399,488,0.391322,1.63,0,0,0,0,0,0,1,-360,360],[4669,3967,0.006271,0.037341,0,0,0,0,0,0,1,-360,360],[5298,4669,0.005961,0.054719,0,0,0,0,0,0,1,-360,360],[5153,6887,0,0.0002,0,0,0,0,0,0,1,-360,360],[5153,6887,0.001,0.333822,0,0,0,0,0,0,1,-360,360],[6887,5474,0.00587,0.040281,0,0,0,0,0,0,1,-360,360],[5153,13357,0.003599,0.046841,0,0,0,0,0,0,1,-360,360],[4243,7601,0.00224,0.02796,0,0,0,0,0,0,1,-360,360],[3967,12209,0.08693,0.670269,0,0,0,0,0,0,1,-360,360],[5321,12209,0.301839,1.820372,0,0,0,0,0,0,1,-360,360],[2109,12209,0.00136,0.01051,0,0,0,0,0,0,1,-360,360],[2109,12209,0.00445,0.344835,0,0,0,0,0,0,1,-360,360],[12267,12209,0.197159,1.014752,0,0,0,0,0,0,1,-360,360],[8333,12209,0.097341,0.78186,0,0,0,0,0,0,1,-360,360],[4325,12209,0.013039,0.297211,0,0,0,0,0,0,1,-360,360],[10849,12209,0.035521,0.685351,0,0,0,0,0,0,1,-360,360],[5867,12209,0.367335,1.746467,0,0,0,0,0,0,1,-360,360],[4463,12209,0.04186,0.505517,0,0,0,0,0,0,1,-360,360],[2109,12209,0.001021,0.284401,0,0,0,0,0,0,1,-360,360],[9811,12209,0.02575,0.548884,0,0,0,0,0,0,1,-360,360],[10993,12209,0.002211,0.016599,0,0,0,0,0,0,1,-360,360],[10273,12798,0.0015,0.00876,0,0,0,0,0,0,1,-360,360],[5867,10273,0.00062,0.00386,0,0,0,0,0,0,1,-360,360],[9811,13263,0.00188,0.008651,0,0,0,0,0,0,1,-360,360],[4463,13263,0.00651,0.278678,0,0,0,0,0,0,1,-360,360],[8240,13263,0.080781,0.659587,0,0,0,0,0,0,1,-360,360],[7817,10020,0,0.0002,0,0,0,0,0,0,1,-360,360],[7817,10020,0.001,0.232851,0,0,0,0,0,0,1,-360,360],[10020,12998,0.01614,0.08307,0,0,0,0,0,0,1,-360,360],[633,10020,0.190479,0.901095,0,0,0,0,0,0,1,-360,360],[633,10020,0.00281,0.01663,0,0,0,0,0,0,1,-360,360],[7690,10020,0.032841,0.593161,0,0,0,0,0,0,1,-360,360],[12597,10020,0.004599,0.03094,0,0,0,0,0,0,1,-360,360],[12514,10020,0.100021,0.542231,0,0,0,0,0,0,1,-360,360],[633,7817,0.1945,0.883884,0,0,0,0,0,0,1,-360,360],[7690,7817,0.028409,0.617727,0,0,0,0,0,0,1,-360,360],[7817,7534,0.003281,0.04162,0,0,0,0,0,0,1,-360,360],[12514,7817,0.09636,0.566219,0,0,0,0,0,0,1,-360,360],[12514,7817,0.007521,0.044719,0,0,0,0,0,0,1,-360,360],[13357,10513,0,0.0002,0,0,0,0,0,0,1,-360,360],[13357,10513,0.001,0.19056,0,0,0,0,0,0,1,-360,360],[10513,4850,0.01356,0.08876,0,0,0,0,0,0,1,-360,360],[13357,4850,0.005271,0.068591,0,0,0,0,0,0,1,-360,360],[4972,12798,0.003591,0.03075,0,0,0,0,0,0,1,-360,360],[7534,12798,0.01,0.056159,0,0,0,0,0,0,1,-360,360],[2867,12798,0.011831,0.067969,0,0,0,0,0,0,1,-360,360],[1998,12798,0.00937,0.05893,0,0,0,0,0,0,1,-360,360],[12798,10968,0.000909,0.004719,0,0,0,0,0,0,1,-360,360],[3159,9356,0.00176,0.01759,0,0,0,0,0,0,1,-360,360],[4318,3159,0.00137,0.01801,0,0,0,0,0,0,1,-360,360],[3159,11162,0.00184,0.01756,0,0,0,0,0,0,1,-360,360],[9811,4463,0.00213,0.012539,0,0,0,0,0,0,1,-360,360],[8240,4463,0.07664,0.597665,0,0,0,0,0,0,1,-360,360],[2109,4463,0.07132,0.544959,0,0,0,0,0,0,1,-360,360],[2109,4463,0.00405,0.02507,0,0,0,0,0,0,1,-360,360],[9811,4463,0.001,0.348058,0,0,0,0,0,0,1,-360,360],[4325,3967,0.06064,0.52688,0,0,0,0,0,0,1,-360,360],[3967,4325,0.005271,0.03093,0,0,0,0,0,0,1,-360,360],[4972,9335,0.002841,0.023409,0,0,0,0,0,0,1,-360,360],[10187,2867,0.00226,0.015841,0,0,0,0,0,0,1,-360,360],[9015,2867,0.01237,0.060909,0,0,0,0,0,0,1,-360,360],[2867,4972,0.01637,0.07345,0,0,0,0,0,0,1,-360,360],[5874,2867,0.00243,0.018341,0,0,0,0,0,0,1,-360,360],[5039,1141,0.0026,0.02813,0,0,0,0,0,0,1,-360,360],[7423,4104,0,0.0002,0,0,0,0,0,0,1,-360,360],[7423,4104,0.02631,0.515517,0,0,0,0,0,0,1,-360,360],[4104,10131,0.00394,0.041169,0,0,0,0,0,0,1,-360,360],[4104,10131,0.343719,1.744855,0,0,0,0,0,0,1,-360,360],[4104,3037,0.017159,0.080591,0,0,0,0,0,0,1,-360,360],[7423,8020,0.005,0.066591,0,0,0,0,0,0,1,-360,360],[7423,10131,0.065229,1.288988,0,0,0,0,0,0,1,-360,360],[1063,5321,0,0.0002,0,0,0,0,0,0,1,-360,360],[1063,5321,0.001,0.56,0,0,0,0,0,0,1,-360,360],[2109,5321,0.063599,0.651508,0,0,0,0,0,0,1,-360,360],[12267,5321,0.075159,1.271095,0,0,0,0,0,0,1,-360,360],[8333,5321,0.360475,1.617479,0,0,0,0,0,0,1,-360,360],[2619,5321,0.001,0.740702,0,0,0,0,0,0,1,-360,360],[4325,5321,0.363884,2.00314,0,0,0,0,0,0,1,-360,360],[10849,5321,0.3925,1.858533,0,0,0,0,0,0,1,-360,360],[2109,1063,0.04769,0.602128,0,0,0,0,0,0,1,-360,360],[12267,1063,0.050341,1.259855,0,0,0,0,0,0,1,-360,360],[2619,1063,0.001,0.829566,0,0,0,0,0,0,1,-360,360],[4850,8031,0.00049,0.00324,0,0,0,0,0,0,1,-360,360],[8031,5555,0.018659,0.111289,0,0,0,0,0,0,1,-360,360],[8031,12514,0.509835,1.831384,0,0,0,0,0,0,1,-360,360],[4850,8031,0.0005,0.00318,0,0,0,0,0,0,1,-360,360],[9811,2109,0.05936,0.582149,0,0,0,0,0,0,1,-360,360],[4325,2109,0.003331,0.0203,0,0,0,0,0,0,1,-360,360],[12267,2109,0.12286,0.888244,0,0,0,0,0,0,1,-360,360],[8333,2109,0.033599,0.599959,0,0,0,0,0,0,1,-360,360],[2619,2109,0.100539,0.767066,0,0,0,0,0,0,1,-360,360],[4325,2109,0.0822,0.730331,0,0,0,0,0,0,1,-360,360],[10849,2109,0.15512,0.82874,0,0,0,0,0,0,1,-360,360],[7741,2121,0,0.0002,0,0,0,0,0,0,1,-360,360],[7741,2121,0.001,0.194781,0,0,0,0,0,0,1,-360,360],[2121,2754,0.0132,0.071979,0,0,0,0,0,0,1,-360,360],[2121,561,0.0148,0.073031,0,0,0,0,0,0,1,-360,360],[7999,2121,0.005781,0.0378,0,0,0,0,0,0,1,-360,360],[9015,2121,0.153961,1.590021,0,0,0,0,0,0,1,-360,360],[9015,2121,0.00631,0.03855,0,0,0,0,0,0,1,-360,360],[13206,2121,0.14124,1.705702,0,0,0,0,0,0,1,-360,360],[7999,7741,0.00589,0.03699,0,0,0,0,0,0,1,-360,360],[9015,7741,0.18032,1.449298,0,0,0,0,0,0,1,-360,360],[13206,7741,0.150651,1.729298,0,0,0,0,0,0,1,-360,360],[13206,7741,0.00636,0.045409,0,0,0,0,0,0,1,-360,360],[4071,5525,0.00173,0.01602,0,0,0,0,0,0,1,-360,360],[6805,4071,0.00207,0.02233,0,0,0,0,0,0,1,-360,360],[2040,4071,0.00178,0.02178,0,0,0,0,0,0,1,-360,360],[5874,10187,0.00589,0.214174,0,0,0,0,0,0,1,-360,360],[9015,10187,0.105789,1.66719,0,0,0,0,0,0,1,-360,360],[13206,10187,0.108969,1.629731,0,0,0,0,0,0,1,-360,360],[11541,7101,0.024581,0.231446,0,0,0,0,0,0,1,-360,360],[11541,7101,0.004599,0.035341,0,0,0,0,0,0,1,-360,360],[7328,1585,0.00106,0.01023,0,0,0,0,0,0,1,-360,360],[1597,1585,0.00403,0.04889,0,0,0,0,0,0,1,-360,360],[13169,8011,0.00123,0.01589,0,0,0,0,0,0,1,-360,360],[13169,4911,0.00158,0.01592,0,0,0,0,0,0,1,-360,360],[374,10360,0.00219,0.02123,0,0,0,0,0,0,1,-360,360],[374,12364,0.00171,0.01708,0,0,0,0,0,0,1,-360,360],[374,12364,0.00174,0.0167,0,0,0,0,0,0,1,-360,360],[1597,374,0.00515,0.285942,0,0,0,0,0,0,1,-360,360],[1597,374,0.00058,0.00775,0,0,0,0,0,0,1,-360,360],[1597,374,0.00057,0.0079,0,0,0,0,0,0,1,-360,360],[4972,9811,0.009341,0.6725,0,0,0,0,0,0,1,-360,360],[5867,9811,0.171229,1.013678,0,0,0,0,0,0,1,-360,360],[10993,9811,0.00251,0.02049,0,0,0,0,0,0,1,-360,360],[9811,10968,0.005909,0.036349,0,0,0,0,0,0,1,-360,360],[11767,11162,0.00091,0.00886,0,0,0,0,0,0,1,-360,360],[13061,11767,0.00054,0.00532,0,0,0,0,0,0,1,-360,360],[399,10265,0.009531,0.051211,0,0,0,0,0,0,1,-360,360],[399,10265,0.785124,1.943678,0,0,0,0,0,0,1,-360,360],[10265,5560,0.010789,0.05194,0,0,0,0,0,0,1,-360,360],[9019,10265,0.173281,0.62781,0,0,0,0,0,0,1,-360,360],[8240,4972,0.00613,0.033659,0,0,0,0,0,0,1,-360,360],[5867,4972,0.11576,0.840434,0,0,0,0,0,0,1,-360,360],[11297,843,0,0.0002,0,0,0,0,0,0,1,-360,360],[11297,843,0.05964,0.314938,0,0,0,0,0,0,1,-360,360],[843,9320,0.002169,0.017341,0,0,0,0,0,0,1,-360,360],[611,843,0.454215,1.265475,0,0,0,0,0,0,1,-360,360],[843,611,0.007091,0.061521,0,0,0,0,0,0,1,-360,360],[11297,2452,0.013021,0.087711,0,0,0,0,0,0,1,-360,360],[1363,11297,0.35781,1.954277,0,0,0,0,0,0,1,-360,360],[611,11297,0.0485,0.815537,0,0,0,0,0,0,1,-360,360],[2619,8020,0.415537,1.939483,0,0,0,0,0,0,1,-360,360],[8240,8020,0.097031,0.677913,0,0,0,0,0,0,1,-360,360],[8020,8240,0.003031,0.033021,0,0,0,0,0,0,1,-360,360],[8020,8240,0.00637,0.038979,0,0,0,0,0,0,1,-360,360],[11043,8020,0.024271,0.588967,0,0,0,0,0,0,1,-360,360],[3037,8020,0.00439,0.372438,0,0,0,0,0,0,1,-360,360],[314,8020,0.001,0.198331,0,0,0,0,0,0,1,-360,360],[314,8020,0.00232,0.01226,0,0,0,0,0,0,1,-360,360],[5560,2452,0.014211,0.079219,0,0,0,0,0,0,1,-360,360],[246,2452,0.015151,0.07637,0,0,0,0,0,0,1,-360,360],[4736,2452,0,0.0002,0,0,0,0,0,0,1,-360,360],[4736,2452,0.001,0.258698,0,0,0,0,0,0,1,-360,360],[9654,2452,0.01544,0.074781,0,0,0,0,0,0,1,-360,360],[1363,4736,0.013909,0.073349,0,0,0,0,0,0,1,-360,360],[7843,7483,0.006919,0.04764,0,0,0,0,0,0,1,-360,360],[3208,7483,0.224318,1.85469,0,0,0,0,0,0,1,-360,360],[12963,7483,0.015169,0.1077,0,0,0,0,0,0,1,-360,360],[561,7483,0.130771,1.06564,0,0,0,0,0,0,1,-360,360],[7843,7483,0.249669,1.169917,0,0,0,0,0,0,1,-360,360],[5525,733,0.00127,0.01444,0,0,0,0,0,0,1,-360,360],[5525,8923,0.00318,0.04235,0,0,0,0,0,0,1,-360,360],[5525,12852,0.00131,0.01758,0,0,0,0,0,0,1,-360,360],[6712,4373,0.469607,1.302025,0,0,0,0,0,0,1,-360,360],[2926,4373,0.001,0.205711,0,0,0,0,0,0,1,-360,360],[2926,4373,0.002969,0.02201,0,0,0,0,0,0,1,-360,360],[13004,11541,0.00549,0.044831,0,0,0,0,0,0,1,-360,360],[2802,3208,0,0.0002,0,0,0,0,0,0,1,-360,360],[2802,3208,0.08343,1.583099,0,0,0,0,0,0,1,-360,360],[2754,3208,0.094651,1.363719,0,0,0,0,0,0,1,-360,360],[3208,12998,0.00112,0.00895,0,0,0,0,0,0,1,-360,360],[12998,3208,0.00151,0.00944,0,0,0,0,0,0,1,-360,360],[561,3208,0.018669,0.563368,0,0,0,0,0,0,1,-360,360],[7843,3208,0.00538,0.652851,0,0,0,0,0,0,1,-360,360],[2754,2802,0,0.0002,0,0,0,0,0,0,1,-360,360],[2754,2802,0.001,0.495455,0,0,0,0,0,0,1,-360,360],[561,2802,0.036849,0.734215,0,0,0,0,0,0,1,-360,360],[7843,2802,0.001,0.459566,0,0,0,0,0,0,1,-360,360],[7843,2802,0.00095,0.00638,0,0,0,0,0,0,1,-360,360],[12998,2754,0.00105,0.00818,0,0,0,0,0,0,1,-360,360],[561,2754,0.040151,0.657893,0,0,0,0,0,0,1,-360,360],[561,2754,0.00193,0.01406,0,0,0,0,0,0,1,-360,360],[7843,2754,0.001,0.49438,0,0,0,0,0,0,1,-360,360],[8333,12267,0,0.0002,0,0,0,0,0,0,1,-360,360],[8333,12267,0.08057,0.906178,0,0,0,0,0,0,1,-360,360],[4325,12267,0.0347,0.658202,0,0,0,0,0,0,1,-360,360],[10849,12267,0.032719,0.534318,0,0,0,0,0,0,1,-360,360],[10849,12267,0.004281,0.033461,0,0,0,0,0,0,1,-360,360],[4325,8333,0.001,0.395785,0,0,0,0,0,0,1,-360,360],[10849,8333,0.14007,0.838595,0,0,0,0,0,0,1,-360,360],[12852,733,0.04194,0.384211,0,0,0,0,0,0,1,-360,360],[733,12852,0.00034,0.00341,0,0,0,0,0,0,1,-360,360],[1114,11590,0.001969,0.014021,0,0,0,0,0,0,1,-360,360],[13563,11590,0,0.0002,0,0,0,0,0,0,1,-360,360],[13563,11590,0.001,0.26219,0,0,0,0,0,0,1,-360,360],[11590,4316,0.03032,0.14413,0,0,0,0,0,0,1,-360,360],[13563,1107,0.01325,0.11038,0,0,0,0,0,0,1,-360,360],[3694,12998,0.011901,0.07319,0,0,0,0,0,0,1,-360,360],[12998,5555,0.00401,0.03175,0,0,0,0,0,0,1,-360,360],[12852,4318,0.00368,0.03712,0,0,0,0,0,0,1,-360,360],[12852,4243,0.00169,0.02158,0,0,0,0,0,0,1,-360,360],[1141,6805,0.00116,0.01472,0,0,0,0,0,0,1,-360,360],[317,10360,0.05575,0.602438,0,0,0,0,0,0,1,-360,360],[10360,317,0.00163,0.01604,0,0,0,0,0,0,1,-360,360],[10360,4318,0.00269,0.02759,0,0,0,0,0,0,1,-360,360],[10360,9356,0.00256,0.02877,0,0,0,0,0,0,1,-360,360],[1107,12963,0,0.0002,0,0,0,0,0,0,1,-360,360],[1107,12963,0.09549,0.768967,0,0,0,0,0,0,1,-360,360],[7690,633,0,0.0002,0,0,0,0,0,0,1,-360,360],[7690,633,0.05899,0.428306,0,0,0,0,0,0,1,-360,360],[7534,633,0.005591,0.04031,0,0,0,0,0,0,1,-360,360],[12514,633,0.00714,0.15039,0,0,0,0,0,0,1,-360,360],[1998,7690,0.005469,0.041099,0,0,0,0,0,0,1,-360,360],[12514,7690,0.036711,0.380269,0,0,0,0,0,0,1,-360,360],[7104,317,0.00056,0.124578,0,0,0,0,0,0,1,-360,360],[7104,317,0.0007,0.00889,0,0,0,0,0,0,1,-360,360],[4850,3694,0.013479,0.11436,0,0,0,0,0,0,1,-360,360],[4316,4850,0.012,0.066919,0,0,0,0,0,0,1,-360,360],[5555,3694,0.3925,1.654463,0,0,0,0,0,0,1,-360,360],[5874,10131,0.301178,1.948719,0,0,0,0,0,0,1,-360,360],[5874,10131,0.009169,0.06301,0,0,0,0,0,0,1,-360,360],[4911,1141,0.00176,0.02342,0,0,0,0,0,0,1,-360,360],[5421,1141,0.00108,0.01167,0,0,0,0,0,0,1,-360,360],[5555,561,0.191961,1.234649,0,0,0,0,0,0,1,-360,360],[7843,561,0.03699,0.374917,0,0,0,0,0,0,1,-360,360],[1998,12597,0.00361,0.03024,0,0,0,0,0,0,1,-360,360],[399,10697,0.350806,1.554649,0,0,0,0,0,0,1,-360,360],[10697,399,0.004831,0.06375,0,0,0,0,0,0,1,-360,360],[10697,3667,0.007099,0.07076,0,0,0,0,0,0,1,-360,360],[9019,399,0.0022,0.01318,0,0,0,0,0,0,1,-360,360],[399,1363,0.01775,0.099419,0,0,0,0,0,0,1,-360,360],[9019,399,0.186581,1.067335,0,0,0,0,0,0,1,-360,360],[4318,4243,0.00373,0.05005,0,0,0,0,0,0,1,-360,360],[5560,1363,0,0.0002,0,0,0,0,0,0,1,-360,360],[5560,1363,0.001,0.16038,0,0,0,0,0,0,1,-360,360],[611,1363,0.010531,0.17819,0,0,0,0,0,0,1,-360,360],[611,1363,0.0025,0.017081,0,0,0,0,0,0,1,-360,360],[611,5560,0.0777,0.498492,0,0,0,0,0,0,1,-360,360],[11043,2619,0.01907,1.485992,0,0,0,0,0,0,1,-360,360],[3037,2619,0.120669,1.890888,0,0,0,0,0,0,1,-360,360],[13206,7999,0.010271,0.06219,0,0,0,0,0,0,1,-360,360],[9015,5874,0.298079,1.623781,0,0,0,0,0,0,1,-360,360],[13206,5874,0.273223,1.612107,0,0,0,0,0,0,1,-360,360],[4318,13061,0.00277,0.02823,0,0,0,0,0,0,1,-360,360],[9356,4318,0.00077,0.00747,0,0,0,0,0,0,1,-360,360],[11162,9162,0.00102,0.01145,0,0,0,0,0,0,1,-360,360],[11162,9162,0.00112,0.01049,0,0,0,0,0,0,1,-360,360],[13206,9015,0,0.0002,0,0,0,0,0,0,1,-360,360],[13206,9015,0.001,0.22343,0,0,0,0,0,0,1,-360,360],[8011,5421,0,0.0002,0,0,0,0,0,0,1,-360,360],[8011,5421,0.001,0.26178,0,0,0,0,0,0,1,-360,360],[4911,5421,0.00153,0.0214,0,0,0,0,0,0,1,-360,360],[13061,5421,0.00468,0.06143,0,0,0,0,0,0,1,-360,360],[314,8240,0.271756,1.50345,0,0,0,0,0,0,1,-360,360],[3037,11043,0,0.0002,0,0,0,0,0,0,1,-360,360],[3037,11043,0.015271,0.796736,0,0,0,0,0,0,1,-360,360],[314,11043,0.02776,0.935537,0,0,0,0,0,0,1,-360,360],[314,11043,0.004219,0.026599,0,0,0,0,0,0,1,-360,360],[314,3037,0.001,0.620888,0,0,0,0,0,0,1,-360,360],[7843,5555,0.361364,1.973368,0,0,0,0,0,0,1,-360,360],[5745,6712,0.001599,0.00825,0,0,0,0,0,0,1,-360,360],[2926,6712,0.659194,1.990062,0,0,0,0,0,0,1,-360,360],[9654,246,0,0.0002,0,0,0,0,0,0,1,-360,360],[9654,246,0.11788,0.822417,0,0,0,0,0,0,1,-360,360],[5298,246,0.086341,0.745145,0,0,0,0,0,0,1,-360,360],[5298,9654,0.00569,0.033281,0,0,0,0,0,0,1,-360,360],[5298,9654,0.03618,0.609897,0,0,0,0,0,0,1,-360,360],[34,7104,0.00087,0.00898,0,0,0,0,0,0,1,-360,360],[200,5474,0.001,0.211322,0,0,0,0,0,0,1,-360,360],[200,5474,0,0.0002,0,0,0,0,0,0,1,-360,360],[4316,5474,0.13407,1.029876,0,0,0,0,0,0,1,-360,360],[2617,5474,0.141419,0.956033,0,0,0,0,0,0,1,-360,360],[4316,200,0.12913,1.151054,0,0,0,0,0,0,1,-360,360],[2617,200,0.14487,1.008244,0,0,0,0,0,0,1,-360,360],[200,2617,0.007599,0.05356,0,0,0,0,0,0,1,-360,360],[10849,4325,0,0.0002,0,0,0,0,0,0,1,-360,360],[10849,4325,0.024219,0.488657,0,0,0,0,0,0,1,-360,360],[2617,4316,0.001,0.226901,0,0,0,0,0,0,1,-360,360],[2617,4316,0,0.0002,0,0,0,0,0,0,1,-360,360],[10968,5867,0.00063,0.005159,0,0,0,0,0,0,1,-360,360],[5950,3667,0,0.0002,0,0,0,0,0,0,1,-360,360],[5950,3667,0.001,0.214277,0,0,0,0,0,0,1,-360,360],[4873,6248,0.019671,0.07004,0,0,0,0,0,0,1,-360,360],[4873,6248,0.01812,0.06872,0,0,0,0,0,0,1,-360,360],[8437,6920,0.001582,0.00724,0,0,0,0,0,0,1,-360,360],[8437,6920,0.001551,0.007231,0,0,0,0,0,0,1,-360,360],[8437,6920,0.001262,0.00796,0,0,0,0,0,0,1,-360,360],[7935,3919,0.0264,0.075129,0,0,0,0,0,0,1,-360,360],[7935,7693,0.00824,0.044751,0,0,0,0,0,0,1,-360,360],[11572,6920,0.018271,0.070191,0,0,0,0,0,0,1,-360,360],[11572,6920,0.021711,0.063129,0,0,0,0,0,0,1,-360,360],[11572,11064,0.013191,0.0428,0,0,0,0,0,0,1,-360,360],[13366,3919,0.027631,0.102502,0,0,0,0,0,0,1,-360,360],[13366,10792,0.005369,0.052622,0,0,0,0,0,0,1,-360,360],[13366,10792,0.013938,0.0534,0,0,0,0,0,0,1,-360,360],[13366,10792,0.01364,0.049449,0,0,0,0,0,0,1,-360,360],[13366,1993,0.007991,0.037738,0,0,0,0,0,0,1,-360,360],[6349,6920,0.007671,0.04096,0,0,0,0,0,0,1,-360,360],[6349,6920,0.007511,0.041769,0,0,0,0,0,0,1,-360,360],[6349,7566,0.004089,0.010978,0,0,0,0,0,0,1,-360,360],[6349,7566,0.003,0.014769,0,0,0,0,0,0,1,-360,360],[6349,891,0.001351,0.00784,0,0,0,0,0,0,1,-360,360],[6349,8438,0.003671,0.022089,0,0,0,0,0,0,1,-360,360],[6349,4251,0.002378,0.00772,0,0,0,0,0,0,1,-360,360],[6920,891,0.006911,0.03268,0,0,0,0,0,0,1,-360,360],[6920,3030,0.00944,0.03284,0,0,0,0,0,0,1,-360,360],[6920,6378,0.009831,0.02848,0,0,0,0,0,0,1,-360,360],[6920,8438,0.003671,0.02092,0,0,0,0,0,0,1,-360,360],[12999,3919,0.019378,0.10932,0,0,0,0,0,0,1,-360,360],[12999,3919,0.021969,0.107129,0,0,0,0,0,0,1,-360,360],[12999,7693,0.009151,0.063249,0,0,0,0,0,0,1,-360,360],[12999,6050,0.029169,0.088102,0,0,0,0,0,0,1,-360,360],[12999,7135,0.031351,0.115698,0,0,0,0,0,0,1,-360,360],[12999,10792,0.04936,0.182018,0,0,0,0,0,0,1,-360,360],[12999,9259,0.001609,0.016889,0,0,0,0,0,0,1,-360,360],[12999,4033,0,0.000222,0,0,0,0,0,0,1,-360,360],[1022,13210,0.008698,0.033591,0,0,0,0,0,0,1,-360,360],[8027,2649,0.01792,0.070169,0,0,0,0,0,0,1,-360,360],[8027,12751,0.00308,0.008422,0,0,0,0,0,0,1,-360,360],[8027,810,0.002031,0.012102,0,0,0,0,0,0,1,-360,360],[8027,810,0.0068,0.03452,0,0,0,0,0,0,1,-360,360],[8027,5565,0.01176,0.055871,0,0,0,0,0,0,1,-360,360],[6379,6378,0.04856,0.135111,0,0,0,0,0,0,1,-360,360],[3919,9044,0.039289,0.146129,0,0,0,0,0,0,1,-360,360],[3919,9044,0.038471,0.148938,0,0,0,0,0,0,1,-360,360],[3919,4981,0.010911,0.04116,0,0,0,0,0,0,1,-360,360],[9044,1993,0.002898,0.017409,0,0,0,0,0,0,1,-360,360],[7323,1767,0.00544,0.051431,0,0,0,0,0,0,1,-360,360],[7323,7775,0.003791,0.014342,0,0,0,0,0,0,1,-360,360],[7323,8630,0.005969,0.026302,0,0,0,0,0,0,1,-360,360],[7323,1254,0.00608,0.02572,0,0,0,0,0,0,1,-360,360],[7323,3809,0.010818,0.066769,0,0,0,0,0,0,1,-360,360],[2649,3445,0.006649,0.024138,0,0,0,0,0,0,1,-360,360],[2649,3445,0.007542,0.023662,0,0,0,0,0,0,1,-360,360],[2649,3445,0.007991,0.036622,0,0,0,0,0,0,1,-360,360],[2649,3445,0.0116,0.046018,0,0,0,0,0,0,1,-360,360],[6050,3030,0.011631,0.047049,0,0,0,0,0,0,1,-360,360],[7135,10792,0.018822,0.064009,0,0,0,0,0,0,1,-360,360],[1767,8630,0.008071,0.049138,0,0,0,0,0,0,1,-360,360],[1767,1254,0.007889,0.045502,0,0,0,0,0,0,1,-360,360],[1767,12185,0.009822,0.057222,0,0,0,0,0,0,1,-360,360],[3445,5461,0.00656,0.023831,0,0,0,0,0,0,1,-360,360],[3445,5461,0.007431,0.023351,0,0,0,0,0,0,1,-360,360],[3445,10863,0.007391,0.026978,0,0,0,0,0,0,1,-360,360],[3445,6269,0.001871,0.012142,0,0,0,0,0,0,1,-360,360],[3445,1398,0.003969,0.026169,0,0,0,0,0,0,1,-360,360],[3445,3140,0.008151,0.04664,0,0,0,0,0,0,1,-360,360],[12062,49,0.00076,0.005622,0,0,0,0,0,0,1,-360,360],[12062,5461,0.0094,0.035791,0,0,0,0,0,0,1,-360,360],[12062,11425,0.00844,0.031031,0,0,0,0,0,0,1,-360,360],[12062,2404,0.00028,0.002062,0,0,0,0,0,0,1,-360,360],[12062,4146,0.004849,0.030031,0,0,0,0,0,0,1,-360,360],[12062,6269,0.00268,0.022391,0,0,0,0,0,0,1,-360,360],[12062,1398,0.002391,0.025382,0,0,0,0,0,0,1,-360,360],[810,5461,0.017551,0.078191,0,0,0,0,0,0,1,-360,360],[9519,2208,0.003849,0.02475,0,0,0,0,0,0,1,-360,360],[9519,10291,0.0042,0.02005,0,0,0,0,0,0,1,-360,360],[9519,5259,0.00011,0.000581,0,0,0,0,0,0,1,-360,360],[9519,1129,0.000169,0.000651,0,0,0,0,0,0,1,-360,360],[9519,3089,0.000169,0.000659,0,0,0,0,0,0,1,-360,360],[11655,9126,0.00219,0.01125,0,0,0,0,0,0,1,-360,360],[11655,13245,0.00018,0.000599,0,0,0,0,0,0,1,-360,360],[11655,13120,0.00018,0.000591,0,0,0,0,0,0,1,-360,360],[11655,2471,0.00019,0.000581,0,0,0,0,0,0,1,-360,360],[11655,4759,0.000169,0.000651,0,0,0,0,0,0,1,-360,360],[3827,2814,0.00231,0.0138,0,0,0,0,0,0,1,-360,360],[3827,2814,0.00082,0.003841,0,0,0,0,0,0,1,-360,360],[3827,254,0.00305,0.01762,0,0,0,0,0,0,1,-360,360],[8247,7778,0.01101,0.055469,0,0,0,0,0,0,1,-360,360],[8247,1849,0.009169,0.0462,0,0,0,0,0,0,1,-360,360],[8247,10291,0.00201,0.00905,0,0,0,0,0,0,1,-360,360],[8247,2859,0.005969,0.038841,0,0,0,0,0,0,1,-360,360],[8247,11381,0.00474,0.02687,0,0,0,0,0,0,1,-360,360],[8247,8082,0.005409,0.03438,0,0,0,0,0,0,1,-360,360],[8247,4654,0.005401,0.03264,0,0,0,0,0,0,1,-360,360],[8247,13253,0.00311,0.015919,0,0,0,0,0,0,1,-360,360],[8247,2531,0.00462,0.02613,0,0,0,0,0,0,1,-360,360],[4609,1596,0.01044,0.05187,0,0,0,0,0,0,1,-360,360],[4609,1596,0.01001,0.05113,0,0,0,0,0,0,1,-360,360],[4609,12530,0.008331,0.051729,0,0,0,0,0,0,1,-360,360],[4609,960,0.000169,0.00089,0,0,0,0,0,0,1,-360,360],[4609,5860,0.00214,0.01099,0,0,0,0,0,0,1,-360,360],[2814,8480,0.004669,0.042349,0,0,0,0,0,0,1,-360,360],[2814,10624,0.00139,0.008789,0,0,0,0,0,0,1,-360,360],[2814,10624,0.000219,0.001669,0,0,0,0,0,0,1,-360,360],[2814,254,0.00119,0.01063,0,0,0,0,0,0,1,-360,360],[5100,2859,0.004169,0.02724,0,0,0,0,0,0,1,-360,360],[5100,2859,0.004081,0.025219,0,0,0,0,0,0,1,-360,360],[5100,468,0.00168,0.01039,0,0,0,0,0,0,1,-360,360],[5100,2118,0.0017,0.01055,0,0,0,0,0,0,1,-360,360],[10949,10161,0.00139,0.008771,0,0,0,0,0,0,1,-360,360],[10949,9330,0.000651,0.00261,0,0,0,0,0,0,1,-360,360],[10949,9330,0.000729,0.00256,0,0,0,0,0,0,1,-360,360],[10949,1754,0,0.008169,0,0,0,0,0,0,1,-360,360],[10949,8227,5E-5,0.00025,0,0,0,0,0,0,1,-360,360],[8259,1849,0.003719,0.022669,0,0,0,0,0,0,1,-360,360],[8259,9390,0.00732,0.042711,0,0,0,0,0,0,1,-360,360],[8259,9390,0.003599,0.025331,0,0,0,0,0,0,1,-360,360],[8259,13301,0.00494,0.027401,0,0,0,0,0,0,1,-360,360],[7778,9925,0.0062,0.03519,0,0,0,0,0,0,1,-360,360],[7778,9925,0.00739,0.04574,0,0,0,0,0,0,1,-360,360],[7778,4654,0.006781,0.034289,0,0,0,0,0,0,1,-360,360],[9925,4401,0.003669,0.03205,0,0,0,0,0,0,1,-360,360],[9925,4401,0.002789,0.026289,0,0,0,0,0,0,1,-360,360],[9925,3679,0.005979,0.031979,0,0,0,0,0,0,1,-360,360],[4401,9126,0.00425,0.02132,0,0,0,0,0,0,1,-360,360],[4401,2208,0.002469,0.015099,0,0,0,0,0,0,1,-360,360],[4401,13245,0.004341,0.02662,0,0,0,0,0,0,1,-360,360],[4401,4759,0.005219,0.02287,0,0,0,0,0,0,1,-360,360],[4401,11149,0.0095,0.04693,0,0,0,0,0,0,1,-360,360],[8480,254,0.01099,0.052909,0,0,0,0,0,0,1,-360,360],[8480,9390,0.004901,0.02949,0,0,0,0,0,0,1,-360,360],[8480,6951,0.00832,0.038531,0,0,0,0,0,0,1,-360,360],[8480,9050,0.003909,0.018091,0,0,0,0,0,0,1,-360,360],[8480,2846,0.000331,0.00189,0,0,0,0,0,0,1,-360,360],[1849,9390,0.01101,0.05514,0,0,0,0,0,0,1,-360,360],[1849,10982,0.00345,0.01925,0,0,0,0,0,0,1,-360,360],[13464,254,0.00162,0.00889,0,0,0,0,0,0,1,-360,360],[13464,13301,0.00039,0.00464,0,0,0,0,0,0,1,-360,360],[13464,7806,0.00064,0.010099,0,0,0,0,0,0,1,-360,360],[9126,10161,0.003151,0.01613,0,0,0,0,0,0,1,-360,360],[9126,10161,0.002091,0.012409,0,0,0,0,0,0,1,-360,360],[9126,13513,0,0.00799,0,0,0,0,0,0,1,-360,360],[9126,9305,0,0.00906,0,0,0,0,0,0,1,-360,360],[9126,10284,0.000909,0.010401,0,0,0,0,0,0,1,-360,360],[9126,3584,0.003211,0.016081,0,0,0,0,0,0,1,-360,360],[9126,13120,0.00314,0.017711,0,0,0,0,0,0,1,-360,360],[9126,2471,0.00214,0.010591,0,0,0,0,0,0,1,-360,360],[5094,4654,0.00056,0.003169,0,0,0,0,0,0,1,-360,360],[10624,10599,0.001719,0.0108,0,0,0,0,0,0,1,-360,360],[10161,5813,0.0005,0.00174,0,0,0,0,0,0,1,-360,360],[10161,8227,0.00126,0.00587,0,0,0,0,0,0,1,-360,360],[10169,3679,0.007909,0.03607,0,0,0,0,0,0,1,-360,360],[10169,10284,0.00057,0.00457,0,0,0,0,0,0,1,-360,360],[10169,8227,0.00132,0.008409,0,0,0,0,0,0,1,-360,360],[254,3532,0.003581,0.017289,0,0,0,0,0,0,1,-360,360],[254,6951,0.002711,0.01526,0,0,0,0,0,0,1,-360,360],[254,9217,0.00039,0.006081,0,0,0,0,0,0,1,-360,360],[254,7806,0.00037,0.005409,0,0,0,0,0,0,1,-360,360],[254,10599,0.00244,0.013789,0,0,0,0,0,0,1,-360,360],[5813,3584,0.000349,0.00149,0,0,0,0,0,0,1,-360,360],[3532,9390,0.00212,0.010531,0,0,0,0,0,0,1,-360,360],[563,7785,0.003039,0.031151,0,0,0,0,0,0,1,-360,360],[563,9050,0.001831,0.0187,0,0,0,0,0,0,1,-360,360],[2631,7491,0.006599,0.043169,0,0,0,0,0,0,1,-360,360],[2631,7443,0.006729,0.046599,0,0,0,0,0,0,1,-360,360],[2631,5339,0.002159,0.010789,0,0,0,0,0,0,1,-360,360],[2631,1134,0.0022,0.01057,0,0,0,0,0,0,1,-360,360],[2631,1490,0.003461,0.02049,0,0,0,0,0,0,1,-360,360],[11795,1016,0.00311,0.019469,0,0,0,0,0,0,1,-360,360],[11795,915,0.01064,0.065969,0,0,0,0,0,0,1,-360,360],[1596,468,0.003539,0.020479,0,0,0,0,0,0,1,-360,360],[1596,2118,0.00357,0.020719,0,0,0,0,0,0,1,-360,360],[1596,7491,0.00275,0.013831,0,0,0,0,0,0,1,-360,360],[1596,7443,0.0028,0.013531,0,0,0,0,0,0,1,-360,360],[9390,9050,0.005151,0.04851,0,0,0,0,0,0,1,-360,360],[9390,12530,0.005401,0.025281,0,0,0,0,0,0,1,-360,360],[9390,12530,0.0055,0.02475,0,0,0,0,0,0,1,-360,360],[10982,8082,0.00093,0.00538,0,0,0,0,0,0,1,-360,360],[10291,2859,0.010331,0.061849,0,0,0,0,0,0,1,-360,360],[12487,5339,0.00686,0.032771,0,0,0,0,0,0,1,-360,360],[12487,1134,0.007,0.032081,0,0,0,0,0,0,1,-360,360],[7785,6120,0.007729,0.038099,0,0,0,0,0,0,1,-360,360],[6120,1016,0.006581,0.035281,0,0,0,0,0,0,1,-360,360],[6120,1016,0.003711,0.02651,0,0,0,0,0,0,1,-360,360],[6120,6356,0.00482,0.021979,0,0,0,0,0,0,1,-360,360],[6120,6356,0.003979,0.026099,0,0,0,0,0,0,1,-360,360],[2859,13253,0.0038,0.017271,0,0,0,0,0,0,1,-360,360],[2859,11216,0.00626,0.03626,0,0,0,0,0,0,1,-360,360],[12530,915,0.00538,0.02588,0,0,0,0,0,0,1,-360,360],[12530,915,0.005479,0.025341,0,0,0,0,0,0,1,-360,360],[186,13247,0.00134,0.01235,0,0,0,0,0,0,1,-360,360],[186,789,0.00127,0.01399,0,0,0,0,0,0,1,-360,360],[186,11488,0.00142,0.01374,0,0,0,0,0,0,1,-360,360],[11490,11719,0.00039,0.00365,0,0,0,0,0,0,1,-360,360],[11490,5201,0.00058,0.00507,0,0,0,0,0,0,1,-360,360],[1463,9196,0.00129,0.01577,0,0,0,0,0,0,1,-360,360],[1463,4330,0.00033,0.00373,0,0,0,0,0,0,1,-360,360],[1463,5331,0.00086,0.00799,0,0,0,0,0,0,1,-360,360],[1900,5331,0.00189,0.02135,0,0,0,0,0,0,1,-360,360],[1900,5483,0.00106,0.01219,0,0,0,0,0,0,1,-360,360],[1900,11869,0.00147,0.01622,0,0,0,0,0,0,1,-360,360],[1900,9534,0.00215,0.02108,0,0,0,0,0,0,1,-360,360],[647,3465,0.00063,0.0052,0,0,0,0,0,0,1,-360,360],[647,5331,0.00159,0.01792,0,0,0,0,0,0,1,-360,360],[9196,5483,0.00157,0.01981,0,0,0,0,0,0,1,-360,360],[9196,11869,0.00158,0.02014,0,0,0,0,0,0,1,-360,360],[3465,13247,0.0018,0.02388,0,0,0,0,0,0,1,-360,360],[3465,801,0.00034,0.00318,0,0,0,0,0,0,1,-360,360],[3465,10345,0.00015,0.00132,0,0,0,0,0,0,1,-360,360],[3465,12695,0.00014,0.0015,0,0,0,0,0,0,1,-360,360],[3465,1655,0.00013,0.00153,0,0,0,0,0,0,1,-360,360],[3465,4742,0.00013,0.00156,0,0,0,0,0,0,1,-360,360],[3465,8461,0.0004,0.00449,0,0,0,0,0,0,1,-360,360],[3465,8461,0.00045,0.0044,0,0,0,0,0,0,1,-360,360],[13247,2715,0.0023,0.01984,0,0,0,0,0,0,1,-360,360],[13247,13348,0.0002,0.00235,0,0,0,0,0,0,1,-360,360],[13247,8743,0.00019,0.00239,0,0,0,0,0,0,1,-360,360],[13247,11445,0.00169,0.01602,0,0,0,0,0,0,1,-360,360],[13247,12752,0.00024,0.00253,0,0,0,0,0,0,1,-360,360],[13247,12044,0.00022,0.00244,0,0,0,0,0,0,1,-360,360],[13247,1977,0.00025,0.00239,0,0,0,0,0,0,1,-360,360],[12100,11719,0.00066,0.0061,0,0,0,0,0,0,1,-360,360],[12100,11719,0.00062,0.00844,0,0,0,0,0,0,1,-360,360],[12100,11547,0.00124,0.01353,0,0,0,0,0,0,1,-360,360],[12100,9043,0.00046,0.00452,0,0,0,0,0,0,1,-360,360],[4330,5331,0.00045,0.00531,0,0,0,0,0,0,1,-360,360],[4330,801,0.00123,0.01433,0,0,0,0,0,0,1,-360,360],[4330,11445,0.00174,0.01696,0,0,0,0,0,0,1,-360,360],[7038,9043,0.00086,0.00877,0,0,0,0,0,0,1,-360,360],[7038,5201,0.00096,0.00999,0,0,0,0,0,0,1,-360,360],[7038,7217,0.00082,0.00761,0,0,0,0,0,0,1,-360,360],[11719,9534,0.00185,0.01803,0,0,0,0,0,0,1,-360,360],[11719,9511,0.00138,0.01246,0,0,0,0,0,0,1,-360,360],[11719,11737,0.00062,0.00605,0,0,0,0,0,0,1,-360,360],[11719,5201,0.00073,0.00817,0,0,0,0,0,0,1,-360,360],[789,13219,0.00094,0.00999,0,0,0,0,0,0,1,-360,360],[789,5866,0.00058,0.00671,0,0,0,0,0,0,1,-360,360],[5483,9534,0.00108,0.01279,0,0,0,0,0,0,1,-360,360],[5483,11737,0.00225,0.02472,0,0,0,0,0,0,1,-360,360],[5483,6664,0.00019,0.00244,0,0,0,0,0,0,1,-360,360],[5483,9272,0.00018,0.00248,0,0,0,0,0,0,1,-360,360],[5483,397,0.0001,0.0011,0,0,0,0,0,0,1,-360,360],[5483,2921,0.00011,0.00108,0,0,0,0,0,0,1,-360,360],[11547,9043,0.00089,0.00815,0,0,0,0,0,0,1,-360,360],[8865,11869,0.0009,0.00859,0,0,0,0,0,0,1,-360,360],[8865,13219,0.00167,0.02239,0,0,0,0,0,0,1,-360,360],[11869,7679,2E-5,0.00024,0,0,0,0,0,0,1,-360,360],[9534,195,0.00157,0.01326,0,0,0,0,0,0,1,-360,360],[2715,8085,0.00155,0.0139,0,0,0,0,0,0,1,-360,360],[195,9511,0.00142,0.01472,0,0,0,0,0,0,1,-360,360],[6592,9511,0.00187,0.02232,0,0,0,0,0,0,1,-360,360],[6592,2240,0.00049,0.00572,0,0,0,0,0,0,1,-360,360],[9511,2848,0,0.00021,0,0,0,0,0,0,1,-360,360],[13219,5866,0.00104,0.00939,0,0,0,0,0,0,1,-360,360],[13219,10952,0.00043,0.0049,0,0,0,0,0,0,1,-360,360],[13219,10952,0.00049,0.0048,0,0,0,0,0,0,1,-360,360],[49,1681,0.002009,0.01464,0,0,0,0,0,0,1,-360,360],[1681,5461,0.003302,0.026,0,0,0,0,0,0,1,-360,360],[574,6248,0.006222,0.018089,0,0,0,0,0,0,1,-360,360],[5461,10863,0,0.000222,0,0,0,0,0,0,1,-360,360],[5461,4146,8.9E-5,0.000911,0,0,0,0,0,0,1,-360,360],[12976,11425,1.8E-5,0.000222,0,0,0,0,0,0,1,-360,360],[9451,10863,0.00388,0.014289,0,0,0,0,0,0,1,-360,360],[8168,891,0.001329,0.007898,0,0,0,0,0,0,1,-360,360],[8168,6711,0.00048,0.002951,0,0,0,0,0,0,1,-360,360],[8168,13344,8E-5,0.00032,0,0,0,0,0,0,1,-360,360],[4093,7775,0.000302,0.001102,0,0,0,0,0,0,1,-360,360],[6378,11374,0.003742,0.013098,0,0,0,0,0,0,1,-360,360],[11064,8973,0.008911,0.032298,0,0,0,0,0,0,1,-360,360],[8630,9569,0.00124,0.005409,0,0,0,0,0,0,1,-360,360],[1016,8230,0.0025,0.0123,0,0,0,0,0,0,1,-360,360],[1016,8230,0.001781,0.013729,0,0,0,0,0,0,1,-360,360],[1016,6356,0.00324,0.016039,0,0,0,0,0,0,1,-360,360],[13301,9217,0.00037,0.00474,0,0,0,0,0,0,1,-360,360],[11381,2531,9.1E-5,0.000521,0,0,0,0,0,0,1,-360,360],[9217,7806,3.1E-5,0.00043,0,0,0,0,0,0,1,-360,360],[2531,11300,0.001281,0.005909,0,0,0,0,0,0,1,-360,360],[2118,8414,0.000909,0.00476,0,0,0,0,0,0,1,-360,360],[7443,7683,0.00011,0.000599,0,0,0,0,0,0,1,-360,360],[5339,13451,0.000289,0.001719,0,0,0,0,0,0,1,-360,360],[10599,6029,0.00026,0.001591,0,0,0,0,0,0,1,-360,360],[8461,5866,0.00108,0.01382,0,0,0,0,0,0,1,-360,360],[10741,11216,0,0.0002,0,0,0,0,0,0,1,-360,360],[6972,11516,0.014281,0.033446,0,0,0,0,0,0,1,-360,360],[12931,11516,0.038273,0.11138,0,0,0,0,0,0,1,-360,360],[3999,1890,0.039504,0.11795,0,0,0,0,0,0,1,-360,360],[4188,3999,0.039893,0.095083,0,0,0,0,0,0,1,-360,360],[6752,13155,0.025107,0.052256,0,0,0,0,0,0,1,-360,360],[2522,6752,0.010124,0.017818,0,0,0,0,0,0,1,-360,360],[13564,9982,0.035198,0.083893,0,0,0,0,0,0,1,-360,360],[9982,9539,0.026149,0.064851,0,0,0,0,0,0,1,-360,360],[13141,10872,0,0.000793,0,0,0,0,0,0,1,-360,360],[5513,13141,0.02086,0.051744,0,0,0,0,0,0,1,-360,360],[736,10872,0.041992,0.117446,0,0,0,0,0,0,1,-360,360],[8186,7395,0.014031,0.079591,0,0,0,0,0,0,1,-360,360],[7395,12413,0.0075,0.054099,0,0,0,0,0,0,1,-360,360],[5020,7395,0.013841,0.0733,0,0,0,0,0,0,1,-360,360],[7395,2954,0.006469,0.041401,0,0,0,0,0,0,1,-360,360],[677,3726,0.005628,0.015826,0,0,0,0,0,0,1,-360,360],[12776,677,0.026364,0.056017,0,0,0,0,0,0,1,-360,360],[677,5513,0.026099,0.062182,0,0,0,0,0,0,1,-360,360],[677,7623,0.04481,0.131231,0,0,0,0,0,0,1,-360,360],[736,3726,0.005512,0.01614,0,0,0,0,0,0,1,-360,360],[12776,736,0.023488,0.063479,0,0,0,0,0,0,1,-360,360],[736,9121,0.044198,0.129446,0,0,0,0,0,0,1,-360,360],[9211,2018,0.006612,0.01657,0,0,0,0,0,0,1,-360,360],[3933,9211,0.003967,0.007521,0,0,0,0,0,0,1,-360,360],[8450,9270,0.027496,0.067438,0,0,0,0,0,0,1,-360,360],[7040,8450,0.044587,0.102702,0,0,0,0,0,0,1,-360,360],[8450,6579,0.051438,0.143868,0,0,0,0,0,0,1,-360,360],[8450,11697,0.029256,0.072579,0,0,0,0,0,0,1,-360,360],[1316,8450,0.049149,0.122653,0,0,0,0,0,0,1,-360,360],[1316,8450,0.043372,0.125157,0,0,0,0,0,0,1,-360,360],[12851,8450,0.016471,0.042529,0,0,0,0,0,0,1,-360,360],[10960,90,0,0.00076,0,0,0,0,0,0,1,-360,360],[90,3016,0.038017,0.110653,0,0,0,0,0,0,1,-360,360],[7497,90,0.025174,0.07938,0,0,0,0,0,0,1,-360,360],[7964,90,0.043017,0.128446,0,0,0,0,0,0,1,-360,360],[6175,10960,0.051636,0.189413,0,0,0,0,0,0,1,-360,360],[10960,5175,0.04714,0.113008,0,0,0,0,0,0,1,-360,360],[4064,10960,0.008149,0.025711,0,0,0,0,0,0,1,-360,360],[6652,12237,0.039686,0.102843,0,0,0,0,0,0,1,-360,360],[10393,12237,0.006372,0.01857,0,0,0,0,0,0,1,-360,360],[12237,6830,0.045711,0.108901,0,0,0,0,0,0,1,-360,360],[1699,2094,0.04119,0.106331,0,0,0,0,0,0,1,-360,360],[4913,1699,0.013752,0.03024,0,0,0,0,0,0,1,-360,360],[8512,6888,0.00595,0.019008,0,0,0,0,0,0,1,-360,360],[6888,11651,0.00576,0.020331,0,0,0,0,0,0,1,-360,360],[4097,11791,0.03586,0.082107,0,0,0,0,0,0,1,-360,360],[630,4097,0.022223,0.055099,0,0,0,0,0,0,1,-360,360],[12083,9714,0.008802,0.02862,0,0,0,0,0,0,1,-360,360],[9714,11041,0.032719,0.124942,0,0,0,0,0,0,1,-360,360],[1103,12115,0.019793,0.055331,0,0,0,0,0,0,1,-360,360],[12115,12125,0.01395,0.034612,0,0,0,0,0,0,1,-360,360],[5427,3149,0.004727,0.010107,0,0,0,0,0,0,1,-360,360],[12909,5427,0.007289,0.014364,0,0,0,0,0,0,1,-360,360],[8012,5944,0.004818,0.009901,0,0,0,0,0,0,1,-360,360],[688,8012,0.012223,0.031554,0,0,0,0,0,0,1,-360,360],[1925,763,0.00108,0.01189,0,0,0,0,0,0,1,-360,360],[1371,1925,0.0032,0.03265,0,0,0,0,0,0,1,-360,360],[9813,1925,0.0007,0.00731,0,0,0,0,0,0,1,-360,360],[3640,8341,0,0.000744,0,0,0,0,0,0,1,-360,360],[3640,2706,0.009248,0.022041,0,0,0,0,0,0,1,-360,360],[8341,12672,0.008124,0.02286,0,0,0,0,0,0,1,-360,360],[6947,11002,0.007702,0.019893,0,0,0,0,0,0,1,-360,360],[11002,10088,0.015579,0.04914,0,0,0,0,0,0,1,-360,360],[13051,4510,0.00981,0.068021,0,0,0,0,0,0,1,-360,360],[13051,2416,0.006341,0.042211,0,0,0,0,0,0,1,-360,360],[1403,10539,0.060281,0.144512,0,0,0,0,0,0,1,-360,360],[1403,10539,0.061438,0.141504,0,0,0,0,0,0,1,-360,360],[10539,3933,0.016579,0.039917,0,0,0,0,0,0,1,-360,360],[2258,5488,0,0.000843,0,0,0,0,0,0,1,-360,360],[9557,2258,0.010256,0.022711,0,0,0,0,0,0,1,-360,360],[2258,7127,0.024983,0.073149,0,0,0,0,0,0,1,-360,360],[5488,6253,0.008388,0.02557,0,0,0,0,0,0,1,-360,360],[3685,12183,0.063512,0.200339,0,0,0,0,0,0,1,-360,360],[6652,3685,0.037562,0.085967,0,0,0,0,0,0,1,-360,360],[4362,1081,0.002579,0.007752,0,0,0,0,0,0,1,-360,360],[1945,1081,0.001777,0.00495,0,0,0,0,0,0,1,-360,360],[9671,10682,0.030248,0.084612,0,0,0,0,0,0,1,-360,360],[10682,12827,0.013281,0.037124,0,0,0,0,0,0,1,-360,360],[7961,5590,0.009488,0.023521,0,0,0,0,0,0,1,-360,360],[953,5590,0.022579,0.058314,0,0,0,0,0,0,1,-360,360],[6687,7089,0.02743,0.062793,0,0,0,0,0,0,1,-360,360],[10577,6687,0.001719,0.003777,0,0,0,0,0,0,1,-360,360],[3972,2833,0.035992,0.085876,0,0,0,0,0,0,1,-360,360],[3501,3972,0.008777,0.01962,0,0,0,0,0,0,1,-360,360],[4361,3249,0.001793,0.001521,0,0,0,0,0,0,1,-360,360],[3249,3250,0.004917,0.007702,0,0,0,0,0,0,1,-360,360],[10421,4175,0.001521,0.004554,0,0,0,0,0,0,1,-360,360],[744,4175,0.011198,0.041099,0,0,0,0,0,0,1,-360,360],[2469,12012,0.00144,0.01155,0,0,0,0,0,0,1,-360,360],[2469,10698,0.00123,0.01345,0,0,0,0,0,0,1,-360,360],[9101,9118,0.007669,0.02419,0,0,0,0,0,0,1,-360,360],[9101,268,0.003661,0.008769,0,0,0,0,0,0,1,-360,360],[12774,9101,0.00943,0.036008,0,0,0,0,0,0,1,-360,360],[848,9101,0.012661,0.037802,0,0,0,0,0,0,1,-360,360],[11800,12242,0.006083,0.024099,0,0,0,0,0,0,1,-360,360],[11800,1660,0.002248,0.004248,0,0,0,0,0,0,1,-360,360],[2511,6954,0.019651,0.141771,0,0,0,0,0,0,1,-360,360],[6954,5372,0.004841,0.02718,0,0,0,0,0,0,1,-360,360],[6954,5372,0.00493,0.02661,0,0,0,0,0,0,1,-360,360],[6343,6954,0.008729,0.04569,0,0,0,0,0,0,1,-360,360],[13098,10326,0.002529,0.005793,0,0,0,0,0,0,1,-360,360],[10326,8918,0.003579,0.007876,0,0,0,0,0,0,1,-360,360],[12077,1205,0.014182,0.03119,0,0,0,0,0,0,1,-360,360],[12077,9941,0.061124,0.192777,0,0,0,0,0,0,1,-360,360],[7422,1091,0.114603,0.284256,0,0,0,0,0,0,1,-360,360],[1091,11147,0.00786,0.019488,0,0,0,0,0,0,1,-360,360],[13098,12685,0.002669,0.006124,0,0,0,0,0,0,1,-360,360],[5351,7373,0.00895,0.022182,0,0,0,0,0,0,1,-360,360],[7373,348,0.002281,0.008033,0,0,0,0,0,0,1,-360,360],[5351,1205,0.005314,0.013719,0,0,0,0,0,0,1,-360,360],[9131,7927,0.031521,0.069298,0,0,0,0,0,0,1,-360,360],[7927,12685,0.003719,0.013223,0,0,0,0,0,0,1,-360,360],[7927,348,0.009719,0.027818,0,0,0,0,0,0,1,-360,360],[7927,5811,0.042669,0.127397,0,0,0,0,0,0,1,-360,360],[7927,9816,0.031157,0.077281,0,0,0,0,0,0,1,-360,360],[8918,1205,0.00319,0.008934,0,0,0,0,0,0,1,-360,360],[1205,9644,0.01462,0.046124,0,0,0,0,0,0,1,-360,360],[12147,6492,0.007587,0.018628,0,0,0,0,0,0,1,-360,360],[10843,12147,0.024529,0.052826,0,0,0,0,0,0,1,-360,360],[7455,12596,0.041223,0.115314,0,0,0,0,0,0,1,-360,360],[7455,10412,0.022512,0.051521,0,0,0,0,0,0,1,-360,360],[10393,7455,0.063537,0.189702,0,0,0,0,0,0,1,-360,360],[6304,8124,0.01524,0.045496,0,0,0,0,0,0,1,-360,360],[703,8124,0.035876,0.092612,0,0,0,0,0,0,1,-360,360],[9118,7744,0.015471,0.046198,0,0,0,0,0,0,1,-360,360],[12410,10385,0.043364,0.152818,0,0,0,0,0,0,1,-360,360],[1799,10385,0.03095,0.100686,0,0,0,0,0,0,1,-360,360],[2995,10385,0.035628,0.107959,0,0,0,0,0,0,1,-360,360],[10634,9671,0.010901,0.034397,0,0,0,0,0,0,1,-360,360],[5024,3991,0.026099,0.060099,0,0,0,0,0,0,1,-360,360],[3944,5024,0.025942,0.057008,0,0,0,0,0,0,1,-360,360],[13150,2309,0.001901,0.004636,0,0,0,0,0,0,1,-360,360],[2309,12953,0.00176,0.003124,0,0,0,0,0,0,1,-360,360],[10024,12183,0.003876,0.010909,0,0,0,0,0,0,1,-360,360],[12183,1034,0.003802,0.011124,0,0,0,0,0,0,1,-360,360],[6725,12183,0.013339,0.029298,0,0,0,0,0,0,1,-360,360],[2632,12183,0.031719,0.11181,0,0,0,0,0,0,1,-360,360],[4919,5454,0.021521,0.05557,0,0,0,0,0,0,1,-360,360],[6205,4919,0.037008,0.107752,0,0,0,0,0,0,1,-360,360],[9535,2800,0.05743,0.142463,0,0,0,0,0,0,1,-360,360],[9535,2213,0.036091,0.074041,0,0,0,0,0,0,1,-360,360],[11589,6146,0.001211,0.00545,0,0,0,0,0,0,1,-360,360],[2986,6146,0.013711,0.078669,0,0,0,0,0,0,1,-360,360],[1761,6669,0.050521,0.125331,0,0,0,0,0,0,1,-360,360],[6669,7629,0.085818,0.221579,0,0,0,0,0,0,1,-360,360],[6669,8180,0.014909,0.034132,0,0,0,0,0,0,1,-360,360],[6669,6979,0.035826,0.113033,0,0,0,0,0,0,1,-360,360],[9139,9276,0.008289,0.026017,0,0,0,0,0,0,1,-360,360],[5859,9276,0.023339,0.089587,0,0,0,0,0,0,1,-360,360],[5486,3411,0.00661,0.039521,0,0,0,0,0,0,1,-360,360],[12516,5486,0.00349,0.01574,0,0,0,0,0,0,1,-360,360],[1103,9632,0.03714,0.088496,0,0,0,0,0,0,1,-360,360],[1103,12268,0.037256,0.087669,0,0,0,0,0,0,1,-360,360],[1103,6722,0.03081,0.07957,0,0,0,0,0,0,1,-360,360],[7358,7781,0.033248,0.096818,0,0,0,0,0,0,1,-360,360],[13446,7781,0.011479,0.034298,0,0,0,0,0,0,1,-360,360],[7093,1572,0,0.000893,0,0,0,0,0,0,1,-360,360],[7093,2671,0.019273,0.042628,0,0,0,0,0,0,1,-360,360],[7093,5487,0.019628,0.041702,0,0,0,0,0,0,1,-360,360],[8673,7093,0.029512,0.062719,0,0,0,0,0,0,1,-360,360],[9939,1572,0.034901,0.105744,0,0,0,0,0,0,1,-360,360],[10346,1572,0.026289,0.071083,0,0,0,0,0,0,1,-360,360],[5068,1572,0.041893,0.121942,0,0,0,0,0,0,1,-360,360],[3051,12596,0.024851,0.071711,0,0,0,0,0,0,1,-360,360],[10799,2415,0.006512,0.01681,0,0,0,0,0,0,1,-360,360],[5699,10799,0.00305,0.009099,0,0,0,0,0,0,1,-360,360],[2046,10571,0.014678,0.04105,0,0,0,0,0,0,1,-360,360],[9208,2046,0.054149,0.119066,0,0,0,0,0,0,1,-360,360],[12226,7040,0.08557,0.197909,0,0,0,0,0,0,1,-360,360],[13089,12226,0.038314,0.075496,0,0,0,0,0,0,1,-360,360],[9537,12174,0.036554,0.115289,0,0,0,0,0,0,1,-360,360],[3537,9537,0.047636,0.11019,0,0,0,0,0,0,1,-360,360],[3195,3970,0,0.000826,0,0,0,0,0,0,1,-360,360],[12496,3970,0.013397,0.037488,0,0,0,0,0,0,1,-360,360],[3195,1296,0.03095,0.079917,0,0,0,0,0,0,1,-360,360],[8101,3195,0.014058,0.032198,0,0,0,0,0,0,1,-360,360],[6968,13599,0.03086,0.093488,0,0,0,0,0,0,1,-360,360],[9208,6968,0.023669,0.071066,0,0,0,0,0,0,1,-360,360],[9208,6968,0.028083,0.078537,0,0,0,0,0,0,1,-360,360],[1137,9575,0.016661,0.052554,0,0,0,0,0,0,1,-360,360],[9575,11954,0.022223,0.050868,0,0,0,0,0,0,1,-360,360],[499,1539,0.017,0.043909,0,0,0,0,0,0,1,-360,360],[1539,11984,0.017727,0.05595,0,0,0,0,0,0,1,-360,360],[903,2199,0.022223,0.052967,0,0,0,0,0,0,1,-360,360],[5374,2199,0.027628,0.071347,0,0,0,0,0,0,1,-360,360],[8833,6723,0,0.00081,0,0,0,0,0,0,1,-360,360],[8833,13236,0.002983,0.010149,0,0,0,0,0,0,1,-360,360],[3688,8833,0.008678,0.023463,0,0,0,0,0,0,1,-360,360],[6723,1890,0.002917,0.010347,0,0,0,0,0,0,1,-360,360],[3688,6723,0.008512,0.023917,0,0,0,0,0,0,1,-360,360],[8325,5829,0.003603,0.011339,0,0,0,0,0,0,1,-360,360],[8325,6972,0.006347,0.015132,0,0,0,0,0,0,1,-360,360],[8329,8325,0.027777,0.08295,0,0,0,0,0,0,1,-360,360],[703,5283,0.045438,0.105124,0,0,0,0,0,0,1,-360,360],[5283,11357,0.07486,0.187603,0,0,0,0,0,0,1,-360,360],[2548,7247,0.01919,0.053198,0,0,0,0,0,0,1,-360,360],[12205,7247,0.008488,0.032421,0,0,0,0,0,0,1,-360,360],[3476,10871,0.00365,0.03434,0,0,0,0,0,0,1,-360,360],[2517,10871,0.0049,0.04432,0,0,0,0,0,0,1,-360,360],[4510,4908,0.000901,0.005539,0,0,0,0,0,0,1,-360,360],[3047,4510,0.00894,0.06106,0,0,0,0,0,0,1,-360,360],[4510,2524,0.006919,0.049419,0,0,0,0,0,0,1,-360,360],[4510,6474,0.006771,0.04576,0,0,0,0,0,0,1,-360,360],[922,4852,0,0.000793,0,0,0,0,0,0,1,-360,360],[922,12297,0.019628,0.061364,0,0,0,0,0,0,1,-360,360],[922,9291,0.011727,0.033826,0,0,0,0,0,0,1,-360,360],[4852,8684,0.006438,0.01943,0,0,0,0,0,0,1,-360,360],[4852,8684,0.006562,0.019033,0,0,0,0,0,0,1,-360,360],[6521,4852,0.006421,0.020893,0,0,0,0,0,0,1,-360,360],[8366,6941,0.00031,0.00355,0,0,0,0,0,0,1,-360,360],[6281,2989,0.016752,0.046397,0,0,0,0,0,0,1,-360,360],[12104,6281,0.009347,0.035702,0,0,0,0,0,0,1,-360,360],[2989,12301,0.011298,0.040033,0,0,0,0,0,0,1,-360,360],[12952,1838,0.001298,0.004322,0,0,0,0,0,0,1,-360,360],[11292,1838,0.000347,0.000876,0,0,0,0,0,0,1,-360,360],[3476,1193,0.00028,0.00301,0,0,0,0,0,0,1,-360,360],[12012,3476,0.00297,0.02796,0,0,0,0,0,0,1,-360,360],[3476,883,0.00274,0.03157,0,0,0,0,0,0,1,-360,360],[9139,11164,0.00286,0.010554,0,0,0,0,0,0,1,-360,360],[9139,13615,0.025818,0.091446,0,0,0,0,0,0,1,-360,360],[2833,9139,0.027066,0.065554,0,0,0,0,0,0,1,-360,360],[9139,4081,0.086198,0.151504,0,0,0,0,0,0,1,-360,360],[1095,9139,0.010893,0.02719,0,0,0,0,0,0,1,-360,360],[8703,9139,0.03162,0.072818,0,0,0,0,0,0,1,-360,360],[9888,11164,0.002802,0.010752,0,0,0,0,0,0,1,-360,360],[9888,12886,0.054802,0.152636,0,0,0,0,0,0,1,-360,360],[9888,10190,0.014223,0.048397,0,0,0,0,0,0,1,-360,360],[10551,9888,0.01814,0.043521,0,0,0,0,0,0,1,-360,360],[9888,5828,0.038248,0.07586,0,0,0,0,0,0,1,-360,360],[5952,10002,0.017331,0.061314,0,0,0,0,0,0,1,-360,360],[13015,10002,0.009182,0.032339,0,0,0,0,0,0,1,-360,360],[1193,11513,0.00281,0.02539,0,0,0,0,0,0,1,-360,360],[9834,11513,0.00158,0.01426,0,0,0,0,0,0,1,-360,360],[9234,6415,0,0.000211,0,0,0,0,0,0,1,-360,360],[13627,9234,0.00888,0.061021,0,0,0,0,0,0,1,-360,360],[9234,2524,0.006961,0.04406,0,0,0,0,0,0,1,-360,360],[6415,13315,0.00869,0.06218,0,0,0,0,0,0,1,-360,360],[6415,10654,0.002401,0.027581,0,0,0,0,0,0,1,-360,360],[6415,6474,0.00682,0.04493,0,0,0,0,0,0,1,-360,360],[13293,2861,0.00238,0.009446,0,0,0,0,0,0,1,-360,360],[10843,13293,0.017653,0.060008,0,0,0,0,0,0,1,-360,360],[10770,4363,0.01838,0.051397,0,0,0,0,0,0,1,-360,360],[4363,989,0.02995,0.071388,0,0,0,0,0,0,1,-360,360],[5035,5734,0.023223,0.042223,0,0,0,0,0,0,1,-360,360],[5734,172,0.018636,0.052124,0,0,0,0,0,0,1,-360,360],[9834,10593,0.00096,0.01102,0,0,0,0,0,0,1,-360,360],[10593,7326,0.00364,0.02923,0,0,0,0,0,0,1,-360,360],[10593,6261,0.00248,0.02649,0,0,0,0,0,0,1,-360,360],[10256,10593,0.00384,0.04229,0,0,0,0,0,0,1,-360,360],[8281,3637,0,0.000219,0,0,0,0,0,0,1,-360,360],[13627,3637,0.00344,0.02181,0,0,0,0,0,0,1,-360,360],[3637,13315,0.00337,0.02224,0,0,0,0,0,0,1,-360,360],[3637,293,0.010521,0.05913,0,0,0,0,0,0,1,-360,360],[3637,802,0.00081,0.005341,0,0,0,0,0,0,1,-360,360],[4361,3250,0.002579,0.00476,0,0,0,0,0,0,1,-360,360],[8928,4361,0.004388,0.01595,0,0,0,0,0,0,1,-360,360],[4361,10300,0.004752,0.017868,0,0,0,0,0,0,1,-360,360],[1683,6849,0.00338,0.012959,0,0,0,0,0,0,1,-360,360],[11615,1683,0.007008,0.02338,0,0,0,0,0,0,1,-360,360],[8700,6520,0.025347,0.057942,0,0,0,0,0,0,1,-360,360],[5650,8700,0.06314,0.162959,0,0,0,0,0,0,1,-360,360],[5626,4383,0.007967,0.023802,0,0,0,0,0,0,1,-360,360],[12981,5626,0.006636,0.016463,0,0,0,0,0,0,1,-360,360],[7302,11091,0.012091,0.022893,0,0,0,0,0,0,1,-360,360],[7302,5448,0.012322,0.022388,0,0,0,0,0,0,1,-360,360],[8985,5584,0.016529,0.049347,0,0,0,0,0,0,1,-360,360],[12349,12952,0.00119,0.007017,0,0,0,0,0,0,1,-360,360],[12349,13622,0.002331,0.009636,0,0,0,0,0,0,1,-360,360],[4365,2563,0.008091,0.02681,0,0,0,0,0,0,1,-360,360],[2002,2563,0.001347,0.006876,0,0,0,0,0,0,1,-360,360],[11292,2563,0.002281,0.009818,0,0,0,0,0,0,1,-360,360],[591,11799,0.001149,0.00243,0,0,0,0,0,0,1,-360,360],[5224,591,0.002909,0.006909,0,0,0,0,0,0,1,-360,360],[989,3144,0.000413,0.000959,0,0,0,0,0,0,1,-360,360],[989,3144,0.000421,0.000942,0,0,0,0,0,0,1,-360,360],[10571,11113,0.024628,0.073504,0,0,0,0,0,0,1,-360,360],[11113,9271,0.041496,0.094992,0,0,0,0,0,0,1,-360,360],[4827,658,0.01,0.021273,0,0,0,0,0,0,1,-360,360],[658,2632,0.030479,0.08795,0,0,0,0,0,0,1,-360,360],[658,2632,0.031157,0.094992,0,0,0,0,0,0,1,-360,360],[7704,9029,0.00962,0.023298,0,0,0,0,0,0,1,-360,360],[2679,7704,0.018248,0.040397,0,0,0,0,0,0,1,-360,360],[9921,8188,0.005868,0.01781,0,0,0,0,0,0,1,-360,360],[9921,13335,0.01,0.02814,0,0,0,0,0,0,1,-360,360],[9921,47,0.016562,0.052033,0,0,0,0,0,0,1,-360,360],[9921,47,0.016893,0.050967,0,0,0,0,0,0,1,-360,360],[8188,5425,0.013281,0.033149,0,0,0,0,0,0,1,-360,360],[7424,1852,0.005463,0.020008,0,0,0,0,0,0,1,-360,360],[7424,7656,0.02695,0.066868,0,0,0,0,0,0,1,-360,360],[5425,7424,0.002752,0.008397,0,0,0,0,0,0,1,-360,360],[8455,7424,0.002686,0.007777,0,0,0,0,0,0,1,-360,360],[7424,47,0.019099,0.057876,0,0,0,0,0,0,1,-360,360],[7424,5744,0.017339,0.043008,0,0,0,0,0,0,1,-360,360],[1852,47,0.017843,0.068107,0,0,0,0,0,0,1,-360,360],[5381,9302,0.022289,0.070314,0,0,0,0,0,0,1,-360,360],[9302,3293,0.035008,0.101917,0,0,0,0,0,0,1,-360,360],[12524,1403,0.045231,0.147174,0,0,0,0,0,0,1,-360,360],[12649,1403,0.011413,0.03424,0,0,0,0,0,0,1,-360,360],[10459,6553,0.001124,0.002579,0,0,0,0,0,0,1,-360,360],[10459,8917,0.046909,0.135298,0,0,0,0,0,0,1,-360,360],[10459,7295,0.035446,0.075124,0,0,0,0,0,0,1,-360,360],[12324,10459,0.011107,0.025793,0,0,0,0,0,0,1,-360,360],[10459,13422,0.005983,0.023752,0,0,0,0,0,0,1,-360,360],[7873,3160,0.016132,0.04695,0,0,0,0,0,0,1,-360,360],[4606,3160,0.008008,0.019083,0,0,0,0,0,0,1,-360,360],[6318,682,0.034281,0.088488,0,0,0,0,0,0,1,-360,360],[682,7385,0.009149,0.036372,0,0,0,0,0,0,1,-360,360],[682,1121,0.008711,0.024124,0,0,0,0,0,0,1,-360,360],[682,2193,0.03624,0.109818,0,0,0,0,0,0,1,-360,360],[8917,6553,0.036777,0.116041,0,0,0,0,0,0,1,-360,360],[11791,12588,0.003851,0.00995,0,0,0,0,0,0,1,-360,360],[11791,12503,0.025793,0.056702,0,0,0,0,0,0,1,-360,360],[5102,11791,0.027942,0.061421,0,0,0,0,0,0,1,-360,360],[12588,13204,0.021488,0.047248,0,0,0,0,0,0,1,-360,360],[6364,763,0.00015,0.00136,0,0,0,0,0,0,1,-360,360],[10634,12371,0.016909,0.037174,0,0,0,0,0,0,1,-360,360],[6449,10634,0.040496,0.088512,0,0,0,0,0,0,1,-360,360],[7263,6925,0.035231,0.111132,0,0,0,0,0,0,1,-360,360],[3125,7263,0.031017,0.086752,0,0,0,0,0,0,1,-360,360],[5829,6972,0.003983,0.014017,0,0,0,0,0,0,1,-360,360],[9807,11836,0.003521,0.010496,0,0,0,0,0,0,1,-360,360],[12496,11836,0.002686,0.00805,0,0,0,0,0,0,1,-360,360],[10049,9131,0.05195,0.145298,0,0,0,0,0,0,1,-360,360],[13636,10937,0.023207,0.053132,0,0,0,0,0,0,1,-360,360],[2996,13636,0.049587,0.150256,0,0,0,0,0,0,1,-360,360],[3677,2094,0.036719,0.111298,0,0,0,0,0,0,1,-360,360],[744,3677,0.008364,0.023207,0,0,0,0,0,0,1,-360,360],[2002,8798,0.005256,0.024653,0,0,0,0,0,0,1,-360,360],[5737,8798,0.001347,0.004397,0,0,0,0,0,0,1,-360,360],[12952,10108,0.005149,0.022826,0,0,0,0,0,0,1,-360,360],[8324,10108,0.001207,0.004992,0,0,0,0,0,0,1,-360,360],[9941,7422,0.003934,0.009744,0,0,0,0,0,0,1,-360,360],[8115,10571,0.01438,0.04186,0,0,0,0,0,0,1,-360,360],[2018,2616,0.005744,0.014967,0,0,0,0,0,0,1,-360,360],[9116,425,0.00176,0.01659,0,0,0,0,0,0,1,-360,360],[7326,425,0.00151,0.01378,0,0,0,0,0,0,1,-360,360],[7326,425,0.00128,0.01392,0,0,0,0,0,0,1,-360,360],[425,5789,0.00052,0.00397,0,0,0,0,0,0,1,-360,360],[6261,425,0.00221,0.02248,0,0,0,0,0,0,1,-360,360],[10393,9936,0.007182,0.017107,0,0,0,0,0,0,1,-360,360],[9936,6033,0.005149,0.011339,0,0,0,0,0,0,1,-360,360],[12672,2706,0.00943,0.02157,0,0,0,0,0,0,1,-360,360],[10498,6492,0.040636,0.11257,0,0,0,0,0,0,1,-360,360],[13239,10498,0.014496,0.042231,0,0,0,0,0,0,1,-360,360],[2833,11164,0.002744,0.00995,0,0,0,0,0,0,1,-360,360],[11164,9631,0.003099,0.009752,0,0,0,0,0,0,1,-360,360],[5424,13040,0.007322,0.016744,0,0,0,0,0,0,1,-360,360],[12090,13040,0.03024,0.069231,0,0,0,0,0,0,1,-360,360],[9838,1926,0.008438,0.018669,0,0,0,0,0,0,1,-360,360],[1926,744,0.006727,0.027942,0,0,0,0,0,0,1,-360,360],[1926,744,0.006587,0.028488,0,0,0,0,0,0,1,-360,360],[6175,3612,0.014579,0.040463,0,0,0,0,0,0,1,-360,360],[1800,3612,0.012826,0.036992,0,0,0,0,0,0,1,-360,360],[3612,7222,0.006909,0.019917,0,0,0,0,0,0,1,-360,360],[9112,11615,0.003421,0.011041,0,0,0,0,0,0,1,-360,360],[9112,8928,0.005364,0.016289,0,0,0,0,0,0,1,-360,360],[6520,6134,0.012463,0.030909,0,0,0,0,0,0,1,-360,360],[6520,6134,0.012702,0.030273,0,0,0,0,0,0,1,-360,360],[10289,6134,0.008331,0.02438,0,0,0,0,0,0,1,-360,360],[12177,6134,0.008149,0.024843,0,0,0,0,0,0,1,-360,360],[2385,2599,0.010789,0.071169,0,0,0,0,0,0,1,-360,360],[5659,2599,0.011901,0.08499,0,0,0,0,0,0,1,-360,360],[3051,6397,0.035942,0.113397,0,0,0,0,0,0,1,-360,360],[10412,3051,0.035818,0.078752,0,0,0,0,0,0,1,-360,360],[3051,6518,0.052587,0.147083,0,0,0,0,0,0,1,-360,360],[12981,10684,0.007273,0.016661,0,0,0,0,0,0,1,-360,360],[4571,10684,0.023488,0.072488,0,0,0,0,0,0,1,-360,360],[13204,4527,0.004207,0.011777,0,0,0,0,0,0,1,-360,360],[12503,4527,0.005339,0.020388,0,0,0,0,0,0,1,-360,360],[11751,1846,0.007446,0.01638,0,0,0,0,0,0,1,-360,360],[4409,1846,0.023033,0.057124,0,0,0,0,0,0,1,-360,360],[268,3852,0.030198,0.095248,0,0,0,0,0,0,1,-360,360],[9174,7484,0,0.000744,0,0,0,0,0,0,1,-360,360],[4365,9174,0.003628,0.012,0,0,0,0,0,0,1,-360,360],[9174,5737,0.00681,0.028273,0,0,0,0,0,0,1,-360,360],[7484,8324,0.006669,0.028826,0,0,0,0,0,0,1,-360,360],[4297,4885,0.04543,0.100521,0,0,0,0,0,0,1,-360,360],[4297,4885,0.046273,0.098331,0,0,0,0,0,0,1,-360,360],[3332,4885,0.005041,0.014554,0,0,0,0,0,0,1,-360,360],[7094,7004,0.007818,0.021653,0,0,0,0,0,0,1,-360,360],[7004,12667,0.041992,0.154033,0,0,0,0,0,0,1,-360,360],[10403,9053,0.003711,0.009612,0,0,0,0,0,0,1,-360,360],[6449,10403,0.009959,0.025719,0,0,0,0,0,0,1,-360,360],[11041,9053,0.006744,0.014314,0,0,0,0,0,0,1,-360,360],[1630,9814,0.023909,0.052901,0,0,0,0,0,0,1,-360,360],[9814,9750,0.024347,0.051752,0,0,0,0,0,0,1,-360,360],[5035,1336,0.04324,0.088702,0,0,0,0,0,0,1,-360,360],[5035,785,0.045223,0.125488,0,0,0,0,0,0,1,-360,360],[7656,1863,0.00305,0.007893,0,0,0,0,0,0,1,-360,360],[6410,12380,0.01905,0.060107,0,0,0,0,0,0,1,-360,360],[12380,9954,0.023471,0.055934,0,0,0,0,0,0,1,-360,360],[11607,6540,0.004893,0.014339,0,0,0,0,0,0,1,-360,360],[7961,9915,0.022934,0.050397,0,0,0,0,0,0,1,-360,360],[85,10644,0.037248,0.081901,0,0,0,0,0,0,1,-360,360],[1870,10644,0.013347,0.039083,0,0,0,0,0,0,1,-360,360],[7301,10644,0.013058,0.039818,0,0,0,0,0,0,1,-360,360],[10566,12988,0.04038,0.11757,0,0,0,0,0,0,1,-360,360],[12988,11041,0.037397,0.111653,0,0,0,0,0,0,1,-360,360],[58,6216,0.029273,0.069752,0,0,0,0,0,0,1,-360,360],[58,3747,0.023678,0.070702,0,0,0,0,0,0,1,-360,360],[1819,9632,0.001868,0.005463,0,0,0,0,0,0,1,-360,360],[5142,6935,0.00048,0.00423,0,0,0,0,0,0,1,-360,360],[8512,12982,0.003992,0.010289,0,0,0,0,0,0,1,-360,360],[8512,4884,0.003777,0.009413,0,0,0,0,0,0,1,-360,360],[9271,8512,0.015091,0.047174,0,0,0,0,0,0,1,-360,360],[11651,5583,0.013826,0.039917,0,0,0,0,0,0,1,-360,360],[11651,899,0.015678,0.039124,0,0,0,0,0,0,1,-360,360],[11651,8917,0.066851,0.192818,0,0,0,0,0,0,1,-360,360],[11651,13422,0.039653,0.128983,0,0,0,0,0,0,1,-360,360],[12982,10233,0.005091,0.009702,0,0,0,0,0,0,1,-360,360],[10233,1503,0.004066,0.010083,0,0,0,0,0,0,1,-360,360],[1503,5583,0.007661,0.024058,0,0,0,0,0,0,1,-360,360],[11512,5583,0.045636,0.13286,0,0,0,0,0,0,1,-360,360],[4884,1503,0.018421,0.042868,0,0,0,0,0,0,1,-360,360],[2659,8186,0.00805,0.04211,0,0,0,0,0,0,1,-360,360],[8186,6424,0.003211,0.02194,0,0,0,0,0,0,1,-360,360],[8186,6343,0.00974,0.05531,0,0,0,0,0,0,1,-360,360],[13615,2562,0.019719,0.05495,0,0,0,0,0,0,1,-360,360],[8115,3442,0.03495,0.086686,0,0,0,0,0,0,1,-360,360],[9208,3442,0.041149,0.122851,0,0,0,0,0,0,1,-360,360],[10611,5424,0.01124,0.027893,0,0,0,0,0,0,1,-360,360],[825,2060,0.02219,0.057281,0,0,0,0,0,0,1,-360,360],[2060,1214,0.011843,0.030529,0,0,0,0,0,0,1,-360,360],[1336,172,0.014298,0.039983,0,0,0,0,0,0,1,-360,360],[13591,6520,0.008083,0.028636,0,0,0,0,0,0,1,-360,360],[10289,6520,0.012942,0.02962,0,0,0,0,0,0,1,-360,360],[3798,8463,0.01657,0.050017,0,0,0,0,0,0,1,-360,360],[2562,3798,0.006331,0.019107,0,0,0,0,0,0,1,-360,360],[12886,5859,0.003983,0.013537,0,0,0,0,0,0,1,-360,360],[2216,9116,0.00136,0.01515,0,0,0,0,0,0,1,-360,360],[8455,13335,0.007876,0.01743,0,0,0,0,0,0,1,-360,360],[10583,1890,0.018636,0.055653,0,0,0,0,0,0,1,-360,360],[3852,10583,0.010554,0.031504,0,0,0,0,0,0,1,-360,360],[8310,2479,0.013488,0.039686,0,0,0,0,0,0,1,-360,360],[2479,7415,0.021934,0.048198,0,0,0,0,0,0,1,-360,360],[7205,11872,0,0.00086,0,0,0,0,0,0,1,-360,360],[7205,12538,0.026463,0.075669,0,0,0,0,0,0,1,-360,360],[7205,1364,0.029446,0.081364,0,0,0,0,0,0,1,-360,360],[7926,7205,0.055851,0.127826,0,0,0,0,0,0,1,-360,360],[5102,11872,0.047818,0.124744,0,0,0,0,0,0,1,-360,360],[7158,5837,0.02562,0.063256,0,0,0,0,0,0,1,-360,360],[5837,4312,0.006372,0.012298,0,0,0,0,0,0,1,-360,360],[9449,3937,0.009603,0.021099,0,0,0,0,0,0,1,-360,360],[13204,10189,0.014917,0.052579,0,0,0,0,0,0,1,-360,360],[6739,10189,0.03014,0.083512,0,0,0,0,0,0,1,-360,360],[10691,8869,0.03319,0.092818,0,0,0,0,0,0,1,-360,360],[8869,11437,0.024248,0.067826,0,0,0,0,0,0,1,-360,360],[4388,12247,0.048529,0.153091,0,0,0,0,0,0,1,-360,360],[5033,4388,0.055397,0.137421,0,0,0,0,0,0,1,-360,360],[13638,5480,0,0.000219,0,0,0,0,0,0,1,-360,360],[13638,7984,0.0013,0.008539,0,0,0,0,0,0,1,-360,360],[6914,13638,0.007169,0.04463,0,0,0,0,0,0,1,-360,360],[13638,10584,0.01787,0.097419,0,0,0,0,0,0,1,-360,360],[5480,7984,0.00164,0.007409,0,0,0,0,0,0,1,-360,360],[5480,12756,0.0097,0.06274,0,0,0,0,0,0,1,-360,360],[6914,5480,0.007021,0.045469,0,0,0,0,0,0,1,-360,360],[4070,11936,0.007496,0.022397,0,0,0,0,0,0,1,-360,360],[6033,11936,0.007959,0.024124,0,0,0,0,0,0,1,-360,360],[11199,4317,0.00405,0.011686,0,0,0,0,0,0,1,-360,360],[11199,9454,0.005471,0.01581,0,0,0,0,0,0,1,-360,360],[6953,10393,0.012727,0.031579,0,0,0,0,0,0,1,-360,360],[6904,6953,0.009529,0.027496,0,0,0,0,0,0,1,-360,360],[1293,2924,0,0.000876,0,0,0,0,0,0,1,-360,360],[11439,2924,0.01243,0.040413,0,0,0,0,0,0,1,-360,360],[6904,2924,0.002636,0.007967,0,0,0,0,0,0,1,-360,360],[6904,2924,0.002686,0.007802,0,0,0,0,0,0,1,-360,360],[1293,6652,0.049421,0.127587,0,0,0,0,0,0,1,-360,360],[7986,1293,0.006587,0.018248,0,0,0,0,0,0,1,-360,360],[1293,2800,0.064438,0.166364,0,0,0,0,0,0,1,-360,360],[10812,6304,0.085322,0.155132,0,0,0,0,0,0,1,-360,360],[534,7158,0.050488,0.130339,0,0,0,0,0,0,1,-360,360],[13073,534,0.035471,0.111893,0,0,0,0,0,0,1,-360,360],[10566,8057,0.013876,0.045132,0,0,0,0,0,0,1,-360,360],[8057,6449,0.042744,0.16319,0,0,0,0,0,0,1,-360,360],[7331,6838,0.027512,0.080083,0,0,0,0,0,0,1,-360,360],[5918,7331,0.013132,0.038223,0,0,0,0,0,0,1,-360,360],[12827,11000,0.017347,0.051802,0,0,0,0,0,0,1,-360,360],[5033,11000,0.036446,0.086851,0,0,0,0,0,0,1,-360,360],[5692,127,0,0.000893,0,0,0,0,0,0,1,-360,360],[669,127,0.013223,0.056876,0,0,0,0,0,0,1,-360,360],[127,8673,0.01662,0.035322,0,0,0,0,0,0,1,-360,360],[9939,5692,0.023752,0.069157,0,0,0,0,0,0,1,-360,360],[5692,7584,0.029851,0.100967,0,0,0,0,0,0,1,-360,360],[5692,6094,0.014322,0.031504,0,0,0,0,0,0,1,-360,360],[5692,11431,0.01481,0.040017,0,0,0,0,0,0,1,-360,360],[6397,6518,0.038066,0.094413,0,0,0,0,0,0,1,-360,360],[8215,12637,0.018702,0.058967,0,0,0,0,0,0,1,-360,360],[11431,8215,0.008554,0.023917,0,0,0,0,0,0,1,-360,360],[2511,2659,0.009849,0.05651,0,0,0,0,0,0,1,-360,360],[6947,6739,0.013554,0.032066,0,0,0,0,0,0,1,-360,360],[6947,3598,0.013719,0.042876,0,0,0,0,0,0,1,-360,360],[10882,12635,0.032512,0.094636,0,0,0,0,0,0,1,-360,360],[12635,6205,0.040008,0.116479,0,0,0,0,0,0,1,-360,360],[11380,630,0.02319,0.055273,0,0,0,0,0,0,1,-360,360],[1364,11380,0.013248,0.046413,0,0,0,0,0,0,1,-360,360],[7926,11380,0.073289,0.23843,0,0,0,0,0,0,1,-360,360],[2578,451,0.008083,0.029661,0,0,0,0,0,0,1,-360,360],[10531,451,0.014661,0.058273,0,0,0,0,0,0,1,-360,360],[7089,5231,0.017273,0.044587,0,0,0,0,0,0,1,-360,360],[5231,4923,0.016413,0.049,0,0,0,0,0,0,1,-360,360],[2443,11280,0.054587,0.120008,0,0,0,0,0,0,1,-360,360],[12931,2443,0.049521,0.144149,0,0,0,0,0,0,1,-360,360],[12776,3726,0.02757,0.063124,0,0,0,0,0,0,1,-360,360],[10791,825,0.037686,0.089818,0,0,0,0,0,0,1,-360,360],[8115,899,0.106033,0.321289,0,0,0,0,0,0,1,-360,360],[13599,8115,0.066959,0.153273,0,0,0,0,0,0,1,-360,360],[8115,9816,0.074421,0.208132,0,0,0,0,0,0,1,-360,360],[8115,13623,0.054157,0.123967,0,0,0,0,0,0,1,-360,360],[989,5553,0.086802,0.24276,0,0,0,0,0,0,1,-360,360],[5553,3467,0.007628,0.018826,0,0,0,0,0,0,1,-360,360],[3963,5381,0.021256,0.050669,0,0,0,0,0,0,1,-360,360],[9577,159,0.015893,0.046223,0,0,0,0,0,0,1,-360,360],[159,4447,0.01562,0.034331,0,0,0,0,0,0,1,-360,360],[11449,8756,0.011174,0.023008,0,0,0,0,0,0,1,-360,360],[703,11449,0.014438,0.036174,0,0,0,0,0,0,1,-360,360],[8756,4447,0.012636,0.029752,0,0,0,0,0,0,1,-360,360],[4317,11439,0,0.000826,0,0,0,0,0,0,1,-360,360],[4317,4070,0.00086,0.003157,0,0,0,0,0,0,1,-360,360],[4317,9454,0.01005,0.027843,0,0,0,0,0,0,1,-360,360],[11439,1459,0.000843,0.003223,0,0,0,0,0,0,1,-360,360],[9029,2833,0.022983,0.064256,0,0,0,0,0,0,1,-360,360],[2833,8832,0.008603,0.018273,0,0,0,0,0,0,1,-360,360],[2833,8832,0.007661,0.020702,0,0,0,0,0,0,1,-360,360],[2833,9631,0.002678,0.007174,0,0,0,0,0,0,1,-360,360],[2833,9631,0.002388,0.008132,0,0,0,0,0,0,1,-360,360],[2524,1040,0.00237,0.011781,0,0,0,0,0,0,1,-360,360],[6474,5186,0.001901,0.012831,0,0,0,0,0,0,1,-360,360],[3149,5944,0,0.00081,0,0,0,0,0,0,1,-360,360],[3149,8198,0.017273,0.025289,0,0,0,0,0,0,1,-360,360],[5944,7332,0.030909,0.042397,0,0,0,0,0,0,1,-360,360],[5944,11554,0.020967,0.066149,0,0,0,0,0,0,1,-360,360],[7032,8304,0.049719,0.109298,0,0,0,0,0,0,1,-360,360],[8304,6972,0.065909,0.144901,0,0,0,0,0,0,1,-360,360],[1720,9834,0.00614,0.05775,0,0,0,0,0,0,1,-360,360],[8310,12952,0.020678,0.079256,0,0,0,0,0,0,1,-360,360],[6216,12952,0.020529,0.051702,0,0,0,0,0,0,1,-360,360],[2002,13404,0.015066,0.050711,0,0,0,0,0,0,1,-360,360],[373,12960,0.032364,0.074058,0,0,0,0,0,0,1,-360,360],[3634,373,0.024893,0.069612,0,0,0,0,0,0,1,-360,360],[5650,11280,0.051289,0.112769,0,0,0,0,0,0,1,-360,360],[11508,13204,0.024124,0.069562,0,0,0,0,0,0,1,-360,360],[13204,1799,0.026769,0.10219,0,0,0,0,0,0,1,-360,360],[11658,13204,0.025909,0.077347,0,0,0,0,0,0,1,-360,360],[13204,1118,0.01324,0.046628,0,0,0,0,0,0,1,-360,360],[12410,11450,0.01676,0.03686,0,0,0,0,0,0,1,-360,360],[3598,12410,0.017612,0.043678,0,0,0,0,0,0,1,-360,360],[11751,6694,0.02043,0.057124,0,0,0,0,0,0,1,-360,360],[9238,10256,0.00084,0.00669,0,0,0,0,0,0,1,-360,360],[2636,6318,0.019893,0.062752,0,0,0,0,0,0,1,-360,360],[9373,117,0.058719,0.164223,0,0,0,0,0,0,1,-360,360],[9373,3634,0.021661,0.049587,0,0,0,0,0,0,1,-360,360],[876,2874,0.008,0.030686,0,0,0,0,0,0,1,-360,360],[5454,6655,0.024017,0.057248,0,0,0,0,0,0,1,-360,360],[6849,1038,0.005636,0.020727,0,0,0,0,0,0,1,-360,360],[7533,10300,0.004769,0.016826,0,0,0,0,0,0,1,-360,360],[11994,7533,0.00895,0.031554,0,0,0,0,0,0,1,-360,360],[11679,5579,0.010919,0.07275,0,0,0,0,0,0,1,-360,360],[5579,12015,0.004841,0.02861,0,0,0,0,0,0,1,-360,360],[13155,4260,0.044909,0.092107,0,0,0,0,0,0,1,-360,360],[4571,4383,0.011901,0.039537,0,0,0,0,0,0,1,-360,360],[596,13378,0.008421,0.020066,0,0,0,0,0,0,1,-360,360],[13378,2142,0.07076,0.184612,0,0,0,0,0,0,1,-360,360],[13378,7300,0.00624,0.018917,0,0,0,0,0,0,1,-360,360],[13378,2865,0.055157,0.127587,0,0,0,0,0,0,1,-360,360],[12637,1099,0.03562,0.084876,0,0,0,0,0,0,1,-360,360],[1459,12463,0.024248,0.073463,0,0,0,0,0,0,1,-360,360],[2616,9557,0.006372,0.012686,0,0,0,0,0,0,1,-360,360],[5996,674,0.003397,0.009802,0,0,0,0,0,0,1,-360,360],[5996,7222,0.002793,0.008397,0,0,0,0,0,0,1,-360,360],[953,10900,0.035636,0.100248,0,0,0,0,0,0,1,-360,360],[4708,10900,0.034901,0.102182,0,0,0,0,0,0,1,-360,360],[1706,8231,0.032388,0.094281,0,0,0,0,0,0,1,-360,360],[7094,8231,0.031421,0.093802,0,0,0,0,0,0,1,-360,360],[11679,7281,0.02455,0.175521,0,0,0,0,0,0,1,-360,360],[11491,7281,0.011281,0.058469,0,0,0,0,0,0,1,-360,360],[7281,595,0.015979,0.102281,0,0,0,0,0,0,1,-360,360],[10770,9459,0,0.000777,0,0,0,0,0,0,1,-360,360],[10770,12382,0.010868,0.037488,0,0,0,0,0,0,1,-360,360],[10770,11553,0.011967,0.024562,0,0,0,0,0,0,1,-360,360],[9459,12382,0.010636,0.034711,0,0,0,0,0,0,1,-360,360],[9459,13116,0.055091,0.164496,0,0,0,0,0,0,1,-360,360],[9459,11557,0.073091,0.221488,0,0,0,0,0,0,1,-360,360],[12174,5267,0.01938,0.056421,0,0,0,0,0,0,1,-360,360],[4524,5267,0.018983,0.057496,0,0,0,0,0,0,1,-360,360],[7032,10289,0.031413,0.07795,0,0,0,0,0,0,1,-360,360],[7032,10705,0.046231,0.119372,0,0,0,0,0,0,1,-360,360],[7744,4188,0.012066,0.029901,0,0,0,0,0,0,1,-360,360],[1492,499,0.022529,0.071066,0,0,0,0,0,0,1,-360,360],[6655,1492,0.027471,0.065471,0,0,0,0,0,0,1,-360,360],[1038,6319,0,0.00076,0,0,0,0,0,0,1,-360,360],[11994,6319,0.005868,0.020678,0,0,0,0,0,0,1,-360,360],[2193,903,0.022636,0.049769,0,0,0,0,0,0,1,-360,360],[9784,7332,0.033909,0.047901,0,0,0,0,0,0,1,-360,360],[9784,7332,0.034537,0.04686,0,0,0,0,0,0,1,-360,360],[7332,8198,0.012959,0.028661,0,0,0,0,0,0,1,-360,360],[4396,11589,0.003919,0.02719,0,0,0,0,0,0,1,-360,360],[7659,4560,0,0.000744,0,0,0,0,0,0,1,-360,360],[5768,7659,0.013909,0.038909,0,0,0,0,0,0,1,-360,360],[1697,4560,0.007579,0.023,0,0,0,0,0,0,1,-360,360],[2334,6652,0.032587,0.077653,0,0,0,0,0,0,1,-360,360],[6652,2213,0.035744,0.085851,0,0,0,0,0,0,1,-360,360],[1705,5719,0.011969,0.0687,0,0,0,0,0,0,1,-360,360],[5719,1383,0.00431,0.024719,0,0,0,0,0,0,1,-360,360],[498,7158,0.107463,0.250107,0,0,0,0,0,0,1,-360,360],[7158,1222,0.043099,0.099678,0,0,0,0,0,0,1,-360,360],[7158,4923,0.033058,0.075669,0,0,0,0,0,0,1,-360,360],[12540,7158,0.045273,0.099537,0,0,0,0,0,0,1,-360,360],[7158,3539,0.071182,0.141157,0,0,0,0,0,0,1,-360,360],[7158,3539,0.072554,0.138223,0,0,0,0,0,0,1,-360,360],[1503,899,0.00781,0.02357,0,0,0,0,0,0,1,-360,360],[899,9539,0.014298,0.042702,0,0,0,0,0,0,1,-360,360],[3992,11846,0.016793,0.041661,0,0,0,0,0,0,1,-360,360],[11846,11091,0.011017,0.021711,0,0,0,0,0,0,1,-360,360],[2986,11679,0.01255,0.08125,0,0,0,0,0,0,1,-360,360],[13328,11540,0.008041,0.022488,0,0,0,0,0,0,1,-360,360],[13328,11540,0.009149,0.017438,0,0,0,0,0,0,1,-360,360],[13328,9721,0.032876,0.06481,0,0,0,0,0,0,1,-360,360],[11877,13328,0.022512,0.056769,0,0,0,0,0,0,1,-360,360],[11540,2442,0.01276,0.035702,0,0,0,0,0,0,1,-360,360],[2527,8868,0.007793,0.02457,0,0,0,0,0,0,1,-360,360],[5597,8868,0.00762,0.022752,0,0,0,0,0,0,1,-360,360],[3293,9630,0.010157,0.025198,0,0,0,0,0,0,1,-360,360],[3293,7390,0.018289,0.054603,0,0,0,0,0,0,1,-360,360],[3293,8180,0.031876,0.082322,0,0,0,0,0,0,1,-360,360],[13606,2527,0.011289,0.033917,0,0,0,0,0,0,1,-360,360],[7926,11508,0.055537,0.203711,0,0,0,0,0,0,1,-360,360],[9770,12953,0.001488,0.003314,0,0,0,0,0,0,1,-360,360],[11832,9770,0.009083,0.012124,0,0,0,0,0,0,1,-360,360],[5431,4641,0,0.000876,0,0,0,0,0,0,1,-360,360],[9128,5142,0.0011,0.01267,0,0,0,0,0,0,1,-360,360],[5142,13221,0.00252,0.02751,0,0,0,0,0,0,1,-360,360],[6838,11554,0.04314,0.128802,0,0,0,0,0,0,1,-360,360],[5768,1697,0.011562,0.029843,0,0,0,0,0,0,1,-360,360],[11433,12242,0.011256,0.041174,0,0,0,0,0,0,1,-360,360],[11433,12242,0.011017,0.04195,0,0,0,0,0,0,1,-360,360],[10937,3594,0.029496,0.076149,0,0,0,0,0,0,1,-360,360],[12015,1705,0.009401,0.05757,0,0,0,0,0,0,1,-360,360],[7094,1706,0.056934,0.185223,0,0,0,0,0,0,1,-360,360],[12667,1706,0.005479,0.016479,0,0,0,0,0,0,1,-360,360],[12774,9876,0.011289,0.029157,0,0,0,0,0,0,1,-360,360],[12774,848,0.000504,0.001446,0,0,0,0,0,0,1,-360,360],[1250,12774,0.014347,0.035802,0,0,0,0,0,0,1,-360,360],[1250,12774,0.014628,0.035066,0,0,0,0,0,0,1,-360,360],[12774,8985,0.019537,0.05462,0,0,0,0,0,0,1,-360,360],[9454,7986,0.003281,0.009488,0,0,0,0,0,0,1,-360,360],[9271,3342,0.033339,0.086091,0,0,0,0,0,0,1,-360,360],[13623,3342,0.032628,0.095,0,0,0,0,0,0,1,-360,360],[8463,10190,0.008281,0.029331,0,0,0,0,0,0,1,-360,360],[293,802,0.008711,0.059841,0,0,0,0,0,0,1,-360,360],[293,10584,0.0127,0.06389,0,0,0,0,0,0,1,-360,360],[6175,8417,0,0.000826,0,0,0,0,0,0,1,-360,360],[6175,1800,0.016992,0.051281,0,0,0,0,0,0,1,-360,360],[6175,674,0.017322,0.050223,0,0,0,0,0,0,1,-360,360],[6175,5175,0.016901,0.06357,0,0,0,0,0,0,1,-360,360],[6175,4909,0.037231,0.112777,0,0,0,0,0,0,1,-360,360],[7415,6175,0.039636,0.115388,0,0,0,0,0,0,1,-360,360],[3747,6175,0.067339,0.212438,0,0,0,0,0,0,1,-360,360],[1214,9876,0.061322,0.134818,0,0,0,0,0,0,1,-360,360],[3400,674,0.04114,0.119752,0,0,0,0,0,0,1,-360,360],[2010,2364,0.03657,0.109198,0,0,0,0,0,0,1,-360,360],[1296,2010,0.042488,0.097248,0,0,0,0,0,0,1,-360,360],[2010,6945,0.039099,0.089512,0,0,0,0,0,0,1,-360,360],[2727,2450,0.013537,0.032471,0,0,0,0,0,0,1,-360,360],[7326,6941,0.00158,0.01747,0,0,0,0,0,0,1,-360,360],[2884,7984,0.00894,0.04824,0,0,0,0,0,0,1,-360,360],[6914,2884,0.003531,0.018341,0,0,0,0,0,0,1,-360,360],[12301,10882,0.029818,0.068256,0,0,0,0,0,0,1,-360,360],[9161,8337,0,0.00081,0,0,0,0,0,0,1,-360,360],[9161,11292,0.003512,0.004661,0,0,0,0,0,0,1,-360,360],[6518,4827,0.010959,0.027322,0,0,0,0,0,0,1,-360,360],[13622,8337,0.003579,0.004562,0,0,0,0,0,0,1,-360,360],[5374,2636,0.045843,0.136851,0,0,0,0,0,0,1,-360,360],[5374,5971,0.044678,0.135421,0,0,0,0,0,0,1,-360,360],[5374,2499,0.015793,0.04786,0,0,0,0,0,0,1,-360,360],[10296,6205,0.036248,0.10138,0,0,0,0,0,0,1,-360,360],[2204,12012,0.00336,0.02922,0,0,0,0,0,0,1,-360,360],[8051,11491,0.01663,0.097229,0,0,0,0,0,0,1,-360,360],[13236,1890,0,0.000777,0,0,0,0,0,0,1,-360,360],[1890,9721,0.09357,0.184397,0,0,0,0,0,0,1,-360,360],[7924,1890,0.090248,0.177719,0,0,0,0,0,0,1,-360,360],[7924,1890,0.091983,0.174017,0,0,0,0,0,0,1,-360,360],[1890,1773,0.018256,0.05314,0,0,0,0,0,0,1,-360,360],[1890,11877,0.112273,0.205446,0,0,0,0,0,0,1,-360,360],[3411,5020,0.003401,0.02362,0,0,0,0,0,0,1,-360,360],[3411,10999,0.002719,0.012781,0,0,0,0,0,0,1,-360,360],[3411,3092,0.00205,0.022719,0,0,0,0,0,0,1,-360,360],[11779,11354,0.036579,0.090719,0,0,0,0,0,0,1,-360,360],[11779,11075,0.038802,0.092446,0,0,0,0,0,0,1,-360,360],[2744,7358,0.029397,0.067298,0,0,0,0,0,0,1,-360,360],[2744,13446,0.054289,0.124289,0,0,0,0,0,0,1,-360,360],[7358,11607,0.007421,0.023438,0,0,0,0,0,0,1,-360,360],[7358,7669,0.006124,0.018554,0,0,0,0,0,0,1,-360,360],[12104,12301,0.010446,0.034017,0,0,0,0,0,0,1,-360,360],[1137,4064,0.045702,0.127802,0,0,0,0,0,0,1,-360,360],[7584,10293,0.057438,0.171496,0,0,0,0,0,0,1,-360,360],[2126,10293,0.025182,0.057636,0,0,0,0,0,0,1,-360,360],[6817,4081,0.03224,0.075033,0,0,0,0,0,0,1,-360,360],[498,1222,0.075653,0.13295,0,0,0,0,0,0,1,-360,360],[989,11433,0.005058,0.017017,0,0,0,0,0,0,1,-360,360],[989,11433,0.005157,0.016669,0,0,0,0,0,0,1,-360,360],[6972,5980,0.046777,0.101124,0,0,0,0,0,0,1,-360,360],[9270,13564,0.045364,0.135446,0,0,0,0,0,0,1,-360,360],[10289,9630,0.037471,0.113529,0,0,0,0,0,0,1,-360,360],[6657,13199,0.058372,0.168446,0,0,0,0,0,0,1,-360,360],[6657,13199,0.066157,0.165083,0,0,0,0,0,0,1,-360,360],[4524,13199,0.046628,0.120388,0,0,0,0,0,0,1,-360,360],[8042,6725,0.029868,0.087488,0,0,0,0,0,0,1,-360,360],[6979,3963,0.015562,0.047107,0,0,0,0,0,0,1,-360,360],[11450,2995,0.045967,0.109562,0,0,0,0,0,0,1,-360,360],[989,11799,0.00705,0.016876,0,0,0,0,0,0,1,-360,360],[989,5224,0.004,0.009537,0,0,0,0,0,0,1,-360,360],[989,3564,0.06243,0.161207,0,0,0,0,0,0,1,-360,360],[1660,11553,0.005942,0.014149,0,0,0,0,0,0,1,-360,360],[13139,9488,0.004651,0.024159,0,0,0,0,0,0,1,-360,360],[13139,11682,0.00474,0.02363,0,0,0,0,0,0,1,-360,360],[11041,12371,0.036669,0.115669,0,0,0,0,0,0,1,-360,360],[1496,8416,0.043273,0.095132,0,0,0,0,0,0,1,-360,360],[1496,8257,0.004521,0.011661,0,0,0,0,0,0,1,-360,360],[883,9128,0.00207,0.01871,0,0,0,0,0,0,1,-360,360],[1383,2511,0.00419,0.02712,0,0,0,0,0,0,1,-360,360],[1383,2511,0.002349,0.022039,0,0,0,0,0,0,1,-360,360],[8917,7295,0.02,0.04314,0,0,0,0,0,0,1,-360,360],[2231,13404,0.00676,0.016124,0,0,0,0,0,0,1,-360,360],[10868,13649,0.007876,0.022529,0,0,0,0,0,0,1,-360,360],[13649,5597,0.025793,0.060298,0,0,0,0,0,0,1,-360,360],[3435,10296,0.067587,0.204793,0,0,0,0,0,0,1,-360,360],[8832,10691,0.053008,0.116554,0,0,0,0,0,0,1,-360,360],[9792,9721,0.01195,0.030868,0,0,0,0,0,0,1,-360,360],[8257,9792,0.015463,0.04876,0,0,0,0,0,0,1,-360,360],[744,4409,0.018702,0.071413,0,0,0,0,0,0,1,-360,360],[256,6941,0.00142,0.01555,0,0,0,0,0,0,1,-360,360],[256,2204,0.00123,0.01312,0,0,0,0,0,0,1,-360,360],[256,2204,0.00121,0.01337,0,0,0,0,0,0,1,-360,360],[2216,256,0.00079,0.01226,0,0,0,0,0,0,1,-360,360],[4169,256,0.00062,0.00673,0,0,0,0,0,0,1,-360,360],[8931,7984,0,0.000211,0,0,0,0,0,0,1,-360,360],[6914,7984,0.00763,0.05451,0,0,0,0,0,0,1,-360,360],[10393,12463,0,0.00076,0,0,0,0,0,0,1,-360,360],[13591,8503,0.00657,0.019603,0,0,0,0,0,0,1,-360,360],[9807,9304,0.011512,0.028562,0,0,0,0,0,0,1,-360,360],[11658,12538,0.014612,0.05362,0,0,0,0,0,0,1,-360,360],[13557,596,0.00976,0.02419,0,0,0,0,0,0,1,-360,360],[2193,4514,0.007876,0.022934,0,0,0,0,0,0,1,-360,360],[4514,5971,0.01795,0.042769,0,0,0,0,0,0,1,-360,360],[2578,11105,0.023488,0.046364,0,0,0,0,0,0,1,-360,360],[2578,2450,0.013802,0.031802,0,0,0,0,0,0,1,-360,360],[4362,10897,0.036678,0.080636,0,0,0,0,0,0,1,-360,360],[10897,6387,0.005917,0.017066,0,0,0,0,0,0,1,-360,360],[2231,2862,0.003364,0.012901,0,0,0,0,0,0,1,-360,360],[3400,2231,0.038107,0.120198,0,0,0,0,0,0,1,-360,360],[8310,2862,0.003289,0.011942,0,0,0,0,0,0,1,-360,360],[1296,6263,0.047818,0.109479,0,0,0,0,0,0,1,-360,360],[6263,6594,0.023603,0.060744,0,0,0,0,0,0,1,-360,360],[6263,7306,0.042851,0.125488,0,0,0,0,0,0,1,-360,360],[6263,7306,0.04376,0.123124,0,0,0,0,0,0,1,-360,360],[6941,2204,0.00089,0.0071,0,0,0,0,0,0,1,-360,360],[12301,3435,0,0.000744,0,0,0,0,0,0,1,-360,360],[12301,11984,0.039554,0.086942,0,0,0,0,0,0,1,-360,360],[744,4913,0.046364,0.078843,0,0,0,0,0,0,1,-360,360],[1901,5417,0.006248,0.007702,0,0,0,0,0,0,1,-360,360],[13150,1901,0.001273,0.002661,0,0,0,0,0,0,1,-360,360],[12960,6410,0.027711,0.061314,0,0,0,0,0,0,1,-360,360],[12960,6410,0.028231,0.059967,0,0,0,0,0,0,1,-360,360],[1502,8416,0.029702,0.056231,0,0,0,0,0,0,1,-360,360],[4312,9402,0.006256,0.011397,0,0,0,0,0,0,1,-360,360],[6722,7019,0.010298,0.032512,0,0,0,0,0,0,1,-360,360],[7019,13527,0.01805,0.039686,0,0,0,0,0,0,1,-360,360],[12860,10413,0.012849,0.07226,0,0,0,0,0,0,1,-360,360],[12860,12669,0.013099,0.07075,0,0,0,0,0,0,1,-360,360],[2548,12205,0.008314,0.033033,0,0,0,0,0,0,1,-360,360],[9939,13006,0.031843,0.096463,0,0,0,0,0,0,1,-360,360],[13019,12268,0.002207,0.005273,0,0,0,0,0,0,1,-360,360],[9517,13019,0.009124,0.027669,0,0,0,0,0,0,1,-360,360],[2364,8042,0.010777,0.032653,0,0,0,0,0,0,1,-360,360],[1630,11727,0.00757,0.018901,0,0,0,0,0,0,1,-360,360],[4272,9750,0.007719,0.018512,0,0,0,0,0,0,1,-360,360],[5828,6817,0.016198,0.040818,0,0,0,0,0,0,1,-360,360],[1066,4125,0.054512,0.162752,0,0,0,0,0,0,1,-360,360],[4125,3944,0.030802,0.067719,0,0,0,0,0,0,1,-360,360],[6694,10421,0.012298,0.029281,0,0,0,0,0,0,1,-360,360],[420,12206,0.074322,0.221901,0,0,0,0,0,0,1,-360,360],[1316,12206,0.009669,0.023033,0,0,0,0,0,0,1,-360,360],[1250,7924,0,0.000843,0,0,0,0,0,0,1,-360,360],[57,11404,0.073463,0.189678,0,0,0,0,0,0,1,-360,360],[11404,11554,0.058653,0.145488,0,0,0,0,0,0,1,-360,360],[2216,5789,0.00102,0.01773,0,0,0,0,0,0,1,-360,360],[7584,6241,0.00838,0.02438,0,0,0,0,0,0,1,-360,360],[7584,10570,0.01219,0.03024,0,0,0,0,0,0,1,-360,360],[7584,2126,0.048744,0.11614,0,0,0,0,0,0,1,-360,360],[10570,2671,0.012967,0.030934,0,0,0,0,0,0,1,-360,360],[6241,5487,0.006983,0.021149,0,0,0,0,0,0,1,-360,360],[669,6241,0.017347,0.058702,0,0,0,0,0,0,1,-360,360],[3539,10577,0.02457,0.058562,0,0,0,0,0,0,1,-360,360],[9545,7912,0.016083,0.044983,0,0,0,0,0,0,1,-360,360],[7127,7912,0.004843,0.011512,0,0,0,0,0,0,1,-360,360],[11512,12324,0.005058,0.011339,0,0,0,0,0,0,1,-360,360],[10231,9000,0.023727,0.074843,0,0,0,0,0,0,1,-360,360],[13006,9000,0.031157,0.098281,0,0,0,0,0,0,1,-360,360],[1118,6739,0.014372,0.048661,0,0,0,0,0,0,1,-360,360],[1371,883,0.00331,0.02754,0,0,0,0,0,0,1,-360,360],[10999,10664,0.002669,0.01732,0,0,0,0,0,0,1,-360,360],[10664,398,0.019719,0.103289,0,0,0,0,0,0,1,-360,360],[10999,5020,0.00261,0.016039,0,0,0,0,0,0,1,-360,360],[703,9577,0.008587,0.017446,0,0,0,0,0,0,1,-360,360],[3992,12524,0,0.000876,0,0,0,0,0,0,1,-360,360],[12297,3992,0.017413,0.05443,0,0,0,0,0,0,1,-360,360],[3992,9291,0.024744,0.074289,0,0,0,0,0,0,1,-360,360],[12524,12649,0.036421,0.11381,0,0,0,0,0,0,1,-360,360],[7385,1121,0.004198,0.012587,0,0,0,0,0,0,1,-360,360],[11954,12243,0.014686,0.044521,0,0,0,0,0,0,1,-360,360],[3747,12243,0.015231,0.041256,0,0,0,0,0,0,1,-360,360],[85,9915,0.01438,0.045364,0,0,0,0,0,0,1,-360,360],[10771,9254,0.025562,0.076298,0,0,0,0,0,0,1,-360,360],[9254,12931,0.028083,0.061744,0,0,0,0,0,0,1,-360,360],[47,7495,0.05019,0.152107,0,0,0,0,0,0,1,-360,360],[1020,7495,0.027909,0.072033,0,0,0,0,0,0,1,-360,360],[2800,6830,0.020512,0.061248,0,0,0,0,0,0,1,-360,360],[1214,8814,0.025364,0.053893,0,0,0,0,0,0,1,-360,360],[12247,10566,0.054479,0.165099,0,0,0,0,0,0,1,-360,360],[12247,10566,0.055636,0.161983,0,0,0,0,0,0,1,-360,360],[12247,12083,0.051579,0.154,0,0,0,0,0,0,1,-360,360],[11554,785,0.035752,0.106752,0,0,0,0,0,0,1,-360,360],[172,9784,0.021124,0.054537,0,0,0,0,0,0,1,-360,360],[172,9784,0.021537,0.05343,0,0,0,0,0,0,1,-360,360],[9741,802,0.0082,0.04119,0,0,0,0,0,0,1,-360,360],[6410,9954,0.040281,0.122058,0,0,0,0,0,0,1,-360,360],[8042,6594,0.031934,0.10086,0,0,0,0,0,0,1,-360,360],[8042,2334,0.048347,0.145008,0,0,0,0,0,0,1,-360,360],[8042,6945,0.056636,0.164901,0,0,0,0,0,0,1,-360,360],[6657,10595,0.048091,0.119281,0,0,0,0,0,0,1,-360,360],[6657,7188,0.00305,0.008793,0,0,0,0,0,0,1,-360,360],[6657,7188,0.003463,0.00862,0,0,0,0,0,0,1,-360,360],[3467,6657,0.004223,0.009339,0,0,0,0,0,0,1,-360,360],[3467,6657,0.005281,0.009603,0,0,0,0,0,0,1,-360,360],[9270,6579,0.028033,0.066033,0,0,0,0,0,0,1,-360,360],[7138,13606,0.012983,0.051587,0,0,0,0,0,0,1,-360,360],[9813,6453,0.00183,0.01416,0,0,0,0,0,0,1,-360,360],[6094,10318,0.012504,0.036397,0,0,0,0,0,0,1,-360,360],[13006,10318,0.024488,0.074198,0,0,0,0,0,0,1,-360,360],[5699,2861,0.010579,0.045496,0,0,0,0,0,0,1,-360,360],[10595,13116,0.025372,0.065512,0,0,0,0,0,0,1,-360,360],[12792,9644,0.015058,0.042124,0,0,0,0,0,0,1,-360,360],[5235,12792,0.038248,0.084099,0,0,0,0,0,0,1,-360,360],[12081,1066,0.045719,0.113397,0,0,0,0,0,0,1,-360,360],[12081,5744,0.046603,0.111041,0,0,0,0,0,0,1,-360,360],[1099,12201,0.013843,0.041934,0,0,0,0,0,0,1,-360,360],[13073,12540,0.052083,0.134446,0,0,0,0,0,0,1,-360,360],[7040,420,0.013579,0.03981,0,0,0,0,0,0,1,-360,360],[7040,420,0.013868,0.039058,0,0,0,0,0,0,1,-360,360],[7040,12851,0.035099,0.077182,0,0,0,0,0,0,1,-360,360],[13089,7040,0.11376,0.27386,0,0,0,0,0,0,1,-360,360],[420,11871,0.069628,0.153091,0,0,0,0,0,0,1,-360,360],[13221,6453,0.00296,0.03263,0,0,0,0,0,0,1,-360,360],[5597,7873,0.048322,0.115149,0,0,0,0,0,0,1,-360,360],[1819,7436,0.009802,0.028678,0,0,0,0,0,0,1,-360,360],[11832,5417,0.003132,0.004347,0,0,0,0,0,0,1,-360,360],[4894,6889,0.00284,0.02937,0,0,0,0,0,0,1,-360,360],[6889,10256,0.00353,0.03885,0,0,0,0,0,0,1,-360,360],[1720,6889,0.00193,0.02044,0,0,0,0,0,0,1,-360,360],[5659,2385,0.00918,0.065591,0,0,0,0,0,0,1,-360,360],[9703,5659,0,0.000211,0,0,0,0,0,0,1,-360,360],[5659,13139,0.01776,0.09207,0,0,0,0,0,0,1,-360,360],[5659,13139,0.018081,0.09007,0,0,0,0,0,0,1,-360,360],[5659,5758,0.0017,0.0117,0,0,0,0,0,0,1,-360,360],[5659,1619,0.001669,0.011919,0,0,0,0,0,0,1,-360,360],[6122,13557,0.009041,0.023331,0,0,0,0,0,0,1,-360,360],[3534,4898,0.075851,0.15557,0,0,0,0,0,0,1,-360,360],[2893,3534,0.012471,0.036587,0,0,0,0,0,0,1,-360,360],[7138,10868,0.003702,0.011537,0,0,0,0,0,0,1,-360,360],[8673,10346,0.003661,0.009066,0,0,0,0,0,0,1,-360,360],[8673,11431,0,0.000893,0,0,0,0,0,0,1,-360,360],[7575,12516,0.00537,0.032901,0,0,0,0,0,0,1,-360,360],[13461,9517,0.016661,0.041331,0,0,0,0,0,0,1,-360,360],[13461,10779,0.002628,0.007587,0,0,0,0,0,0,1,-360,360],[13461,13527,0.009446,0.025388,0,0,0,0,0,0,1,-360,360],[11597,11354,0.023248,0.060017,0,0,0,0,0,0,1,-360,360],[1863,1066,0.053711,0.127983,0,0,0,0,0,0,1,-360,360],[12201,5068,0.009851,0.022537,0,0,0,0,0,0,1,-360,360],[3975,11376,0.007256,0.021702,0,0,0,0,0,0,1,-360,360],[3975,12125,0.001058,0.003149,0,0,0,0,0,0,1,-360,360],[11376,10779,0.014744,0.048893,0,0,0,0,0,0,1,-360,360],[4909,3978,0.040901,0.119017,0,0,0,0,0,0,1,-360,360],[10049,11147,0.026653,0.063504,0,0,0,0,0,0,1,-360,360],[6658,2865,0.005198,0.011909,0,0,0,0,0,0,1,-360,360],[6658,1380,0.006603,0.020793,0,0,0,0,0,0,1,-360,360],[1296,1916,0.023909,0.054744,0,0,0,0,0,0,1,-360,360],[7306,1916,0.01286,0.038959,0,0,0,0,0,0,1,-360,360],[9545,526,0,0.000826,0,0,0,0,0,0,1,-360,360],[11091,526,0.005488,0.011256,0,0,0,0,0,0,1,-360,360],[5448,526,0.018983,0.055579,0,0,0,0,0,0,1,-360,360],[9545,6521,0.013479,0.038876,0,0,0,0,0,0,1,-360,360],[10843,9158,0.010041,0.02205,0,0,0,0,0,0,1,-360,360],[9158,13239,0.01224,0.037099,0,0,0,0,0,0,1,-360,360],[10843,5952,0,0.00081,0,0,0,0,0,0,1,-360,360],[8196,10843,0.011,0.030959,0,0,0,0,0,0,1,-360,360],[4278,5952,0.010777,0.031554,0,0,0,0,0,0,1,-360,360],[5952,12090,0.030521,0.069868,0,0,0,0,0,0,1,-360,360],[5952,10106,0.016901,0.051198,0,0,0,0,0,0,1,-360,360],[2415,10611,0.008868,0.027967,0,0,0,0,0,0,1,-360,360],[13239,13015,0.006322,0.02319,0,0,0,0,0,0,1,-360,360],[3991,8196,0.006488,0.019008,0,0,0,0,0,0,1,-360,360],[1584,4278,0.006347,0.019372,0,0,0,0,0,0,1,-360,360],[3944,1584,0.018339,0.038967,0,0,0,0,0,0,1,-360,360],[1761,7629,0.037793,0.093752,0,0,0,0,0,0,1,-360,360],[1818,1095,0.018603,0.048017,0,0,0,0,0,0,1,-360,360],[6150,9580,0.04086,0.128893,0,0,0,0,0,0,1,-360,360],[9580,1945,0.004587,0.010083,0,0,0,0,0,0,1,-360,360],[3978,7964,0.012529,0.028661,0,0,0,0,0,0,1,-360,360],[57,5918,0.016339,0.035909,0,0,0,0,0,0,1,-360,360],[1818,10551,0.021702,0.058653,0,0,0,0,0,0,1,-360,360],[9121,11727,0.037339,0.109364,0,0,0,0,0,0,1,-360,360],[7623,4272,0.036554,0.11143,0,0,0,0,0,0,1,-360,360],[8814,8985,0.027149,0.062149,0,0,0,0,0,0,1,-360,360],[10039,5650,0.034281,0.103876,0,0,0,0,0,0,1,-360,360],[10039,7390,0.023479,0.06843,0,0,0,0,0,0,1,-360,360],[12177,10039,0.053149,0.116868,0,0,0,0,0,0,1,-360,360],[11105,9838,0.004802,0.013298,0,0,0,0,0,0,1,-360,360],[9838,744,0.012669,0.038231,0,0,0,0,0,0,1,-360,360],[7188,3537,0.040339,0.079496,0,0,0,0,0,0,1,-360,360],[12540,2414,0.054521,0.171992,0,0,0,0,0,0,1,-360,360],[8207,2414,0.05514,0.122,0,0,0,0,0,0,1,-360,360],[3332,2414,0.056157,0.119339,0,0,0,0,0,0,1,-360,360],[11697,6579,0.034248,0.075289,0,0,0,0,0,0,1,-360,360],[4894,6989,0.0018,0.01865,0,0,0,0,0,0,1,-360,360],[11041,6449,0,0.000793,0,0,0,0,0,0,1,-360,360],[11514,10771,0.023231,0.064983,0,0,0,0,0,0,1,-360,360],[2416,3047,0.00163,0.01087,0,0,0,0,0,0,1,-360,360],[9381,47,0.020727,0.053512,0,0,0,0,0,0,1,-360,360],[744,10531,0.022364,0.064488,0,0,0,0,0,0,1,-360,360],[1296,6434,0.014579,0.04805,0,0,0,0,0,0,1,-360,360],[1296,6434,0.014281,0.048992,0,0,0,0,0,0,1,-360,360],[10698,13036,0.00228,0.02412,0,0,0,0,0,0,1,-360,360],[11075,2142,0.004298,0.009132,0,0,0,0,0,0,1,-360,360],[4898,11075,0.003826,0.010347,0,0,0,0,0,0,1,-360,360],[4898,2142,0,0.000777,0,0,0,0,0,0,1,-360,360],[11597,2142,0.042256,0.092917,0,0,0,0,0,0,1,-360,360],[5372,7313,0.005021,0.029341,0,0,0,0,0,0,1,-360,360],[708,1857,0.066248,0.151661,0,0,0,0,0,0,1,-360,360],[1857,3016,0.007587,0.016702,0,0,0,0,0,0,1,-360,360],[3937,7300,0.008579,0.019636,0,0,0,0,0,0,1,-360,360],[12177,8503,0.008942,0.024992,0,0,0,0,0,0,1,-360,360],[9935,5235,0.049124,0.154983,0,0,0,0,0,0,1,-360,360],[3125,9935,0.018289,0.04186,0,0,0,0,0,0,1,-360,360],[6989,6364,0.00064,0.00617,0,0,0,0,0,0,1,-360,360],[5597,4879,0,0.00076,0,0,0,0,0,0,1,-360,360],[5597,4606,0.024421,0.073331,0,0,0,0,0,0,1,-360,360],[4879,12981,0,0.000744,0,0,0,0,0,0,1,-360,360],[10231,13006,0.025653,0.056388,0,0,0,0,0,0,1,-360,360],[6343,7782,0.003711,0.02356,0,0,0,0,0,0,1,-360,360],[4362,6387,0.015777,0.089537,0,0,0,0,0,0,1,-360,360],[1945,4362,0.001587,0.005612,0,0,0,0,0,0,1,-360,360],[1380,6122,0.008934,0.027091,0,0,0,0,0,0,1,-360,360],[2893,2865,0.021298,0.052603,0,0,0,0,0,0,1,-360,360],[11215,12756,0.01036,0.05943,0,0,0,0,0,0,1,-360,360],[9400,1316,0.036438,0.114909,0,0,0,0,0,0,1,-360,360],[6925,9400,0.038876,0.113207,0,0,0,0,0,0,1,-360,360],[5811,10665,0.045058,0.127901,0,0,0,0,0,0,1,-360,360],[10665,3125,0.014083,0.042661,0,0,0,0,0,0,1,-360,360],[1325,708,0.016537,0.052157,0,0,0,0,0,0,1,-360,360],[11437,8703,0.045711,0.136504,0,0,0,0,0,0,1,-360,360],[2517,883,0.00579,0.06394,0,0,0,0,0,0,1,-360,360],[2522,1870,0.012512,0.03381,0,0,0,0,0,0,1,-360,360],[1870,953,0.053149,0.149512,0,0,0,0,0,0,1,-360,360],[2522,7301,0.012248,0.034471,0,0,0,0,0,0,1,-360,360],[7301,4708,0.052041,0.152388,0,0,0,0,0,0,1,-360,360],[1316,6150,0.024471,0.056033,0,0,0,0,0,0,1,-360,360],[2679,3501,0.008752,0.016322,0,0,0,0,0,0,1,-360,360],[2517,10256,0.00211,0.01832,0,0,0,0,0,0,1,-360,360],[5738,10088,0,0.00086,0,0,0,0,0,0,1,-360,360],[2636,117,0,0.000876,0,0,0,0,0,0,1,-360,360],[3594,117,0.007248,0.021107,0,0,0,0,0,0,1,-360,360],[2499,2636,0.036653,0.106661,0,0,0,0,0,0,1,-360,360],[12496,5986,0.003107,0.007727,0,0,0,0,0,0,1,-360,360],[5986,8101,0.013612,0.029917,0,0,0,0,0,0,1,-360,360],[10705,7629,0.064182,0.141124,0,0,0,0,0,0,1,-360,360],[10154,7629,0.058331,0.150579,0,0,0,0,0,0,1,-360,360],[10654,7303,0.00337,0.03668,0,0,0,0,0,0,1,-360,360],[5980,11514,0.033959,0.080934,0,0,0,0,0,0,1,-360,360],[10289,12177,0,0.000826,0,0,0,0,0,0,1,-360,360],[10154,12177,0.07314,0.181438,0,0,0,0,0,0,1,-360,360],[12177,8329,0.01476,0.04295,0,0,0,0,0,0,1,-360,360],[1316,11871,0.018488,0.044091,0,0,0,0,0,0,1,-360,360],[4769,2517,0.00025,0.00227,0,0,0,0,0,0,1,-360,360],[4769,2517,0.00025,0.00222,0,0,0,0,0,0,1,-360,360],[2517,1720,0.00179,0.01494,0,0,0,0,0,0,1,-360,360],[2216,4169,0.00133,0.01403,0,0,0,0,0,0,1,-360,360],[1502,2442,0.027438,0.076752,0,0,0,0,0,0,1,-360,360],[13239,5699,0,0.00081,0,0,0,0,0,0,1,-360,360],[5699,10106,0.014347,0.03705,0,0,0,0,0,0,1,-360,360],[11215,7575,0.00286,0.015591,0,0,0,0,0,0,1,-360,360],[9304,8101,0,0.000793,0,0,0,0,0,0,1,-360,360],[8101,6434,0.008231,0.021273,0,0,0,0,0,0,1,-360,360],[1773,10791,0.013653,0.031231,0,0,0,0,0,0,1,-360,360],[4571,7138,0,0.000777,0,0,0,0,0,0,1,-360,360],[12909,11554,0.028364,0.063479,0,0,0,0,0,0,1,-360,360],[5918,11554,0.023636,0.051983,0,0,0,0,0,0,1,-360,360],[688,11554,0.022752,0.066248,0,0,0,0,0,0,1,-360,360],[9402,8207,0.004512,0.013099,0,0,0,0,0,0,1,-360,360],[9402,3332,0.006331,0.015124,0,0,0,0,0,0,1,-360,360],[7497,1325,0.048058,0.143504,0,0,0,0,0,0,1,-360,360],[11557,3564,0.02676,0.077901,0,0,0,0,0,0,1,-360,360],[3871,838,0,0.000744,0,0,0,0,0,0,1,-360,360],[6856,1720,0.00031,0.00329,0,0,0,0,0,0,1,-360,360],[6856,1720,0.00035,0.00322,0,0,0,0,0,0,1,-360,360],[12090,1020,0.01276,0.028033,0,0,0,0,0,0,1,-360,360],[10812,11357,0.049983,0.088198,0,0,0,0,0,0,1,-360,360],[7127,5448,0,0.000876,0,0,0,0,0,0,1,-360,360],[6253,5448,0.020157,0.04643,0,0,0,0,0,0,1,-360,360],[11784,12056,0.050554,0.09781,0,0,0,0,0,0,1,-360,360],[10519,11784,0.050157,0.093818,0,0,0,0,0,0,1,-360,360],[11127,5756,0.03338,0.08238,0,0,0,0,0,0,1,-360,360],[180,5756,0.041554,0.156107,0,0,0,0,0,0,1,-360,360],[5508,12532,0.04676,0.124372,0,0,0,0,0,0,1,-360,360],[3041,12532,0.043868,0.116678,0,0,0,0,0,0,1,-360,360],[10046,8328,0.015529,0.049017,0,0,0,0,0,0,1,-360,360],[10046,2022,0.019471,0.052802,0,0,0,0,0,0,1,-360,360],[6978,8078,0.030339,0.062124,0,0,0,0,0,0,1,-360,360],[12604,6978,0.043488,0.11219,0,0,0,0,0,0,1,-360,360],[6978,8540,0.025934,0.052198,0,0,0,0,0,0,1,-360,360],[11385,11022,0.024372,0.057347,0,0,0,0,0,0,1,-360,360],[11385,9765,0.023868,0.058446,0,0,0,0,0,0,1,-360,360],[11320,2022,0.032636,0.103934,0,0,0,0,0,0,1,-360,360],[13260,11320,0.02695,0.081719,0,0,0,0,0,0,1,-360,360],[8334,6514,0.022521,0.13874,0,0,0,0,0,0,1,-360,360],[8334,4491,0.0117,0.053091,0,0,0,0,0,0,1,-360,360],[8334,10454,0.001401,0.006789,0,0,0,0,0,0,1,-360,360],[8334,3439,0.00139,0.0113,0,0,0,0,0,0,1,-360,360],[3902,8334,0.01818,0.095349,0,0,0,0,0,0,1,-360,360],[11733,8334,0.005729,0.043599,0,0,0,0,0,0,1,-360,360],[8334,13559,0.00095,0.006409,0,0,0,0,0,0,1,-360,360],[8334,12405,0.00093,0.006531,0,0,0,0,0,0,1,-360,360],[8334,7184,0.025659,0.11894,0,0,0,0,0,0,1,-360,360],[8334,1011,0.01036,0.04869,0,0,0,0,0,0,1,-360,360],[7529,6060,0.022231,0.051521,0,0,0,0,0,0,1,-360,360],[1568,6060,0.038099,0.092579,0,0,0,0,0,0,1,-360,360],[2988,1826,0.018041,0.066793,0,0,0,0,0,0,1,-360,360],[7010,1826,0.019942,0.075554,0,0,0,0,0,0,1,-360,360],[264,12403,0.028347,0.064727,0,0,0,0,0,0,1,-360,360],[264,371,0.028124,0.066826,0,0,0,0,0,0,1,-360,360],[9290,1842,0.017107,0.031438,0,0,0,0,0,0,1,-360,360],[67,1842,0.028322,0.109331,0,0,0,0,0,0,1,-360,360],[6552,11093,0,0.000413,0,0,0,0,0,0,1,-360,360],[6552,2187,0.002248,0.008413,0,0,0,0,0,0,1,-360,360],[11093,5193,0.003421,0.010397,0,0,0,0,0,0,1,-360,360],[4291,11093,0.039554,0.071554,0,0,0,0,0,0,1,-360,360],[2079,11093,0.012612,0.036818,0,0,0,0,0,0,1,-360,360],[8636,219,0.004471,0.014041,0,0,0,0,0,0,1,-360,360],[219,5775,0.013628,0.050934,0,0,0,0,0,0,1,-360,360],[219,4874,0.002438,0.007959,0,0,0,0,0,0,1,-360,360],[219,4960,0.014579,0.030132,0,0,0,0,0,0,1,-360,360],[219,12402,0.04186,0.08719,0,0,0,0,0,0,1,-360,360],[219,11847,0.072653,0.128339,0,0,0,0,0,0,1,-360,360],[8607,1322,0.013612,0.049421,0,0,0,0,0,0,1,-360,360],[8607,11720,0.037256,0.107727,0,0,0,0,0,0,1,-360,360],[3902,4227,0.003349,0.0237,0,0,0,0,0,0,1,-360,360],[3902,4227,0.003281,0.024159,0,0,0,0,0,0,1,-360,360],[3902,4227,0.003599,0.023469,0,0,0,0,0,0,1,-360,360],[3902,4227,0.003669,0.02299,0,0,0,0,0,0,1,-360,360],[504,10789,0.009124,0.02781,0,0,0,0,0,0,1,-360,360],[504,10789,0.008661,0.026479,0,0,0,0,0,0,1,-360,360],[504,10789,0.008488,0.027033,0,0,0,0,0,0,1,-360,360],[504,2560,0.002248,0.006554,0,0,0,0,0,0,1,-360,360],[504,7403,0.001612,0.004636,0,0,0,0,0,0,1,-360,360],[504,2187,0.012223,0.027331,0,0,0,0,0,0,1,-360,360],[504,7863,0.002099,0.01181,0,0,0,0,0,0,1,-360,360],[504,7863,0.002058,0.012058,0,0,0,0,0,0,1,-360,360],[10789,1948,0.019008,0.055876,0,0,0,0,0,0,1,-360,360],[10789,4106,0.020727,0.05795,0,0,0,0,0,0,1,-360,360],[4291,11646,0.004471,0.010471,0,0,0,0,0,0,1,-360,360],[12729,11646,0.010479,0.025967,0,0,0,0,0,0,1,-360,360],[2560,7403,0.001636,0.004537,0,0,0,0,0,0,1,-360,360],[5193,8636,0.001603,0.005256,0,0,0,0,0,0,1,-360,360],[12489,453,0.001039,0.00812,0,0,0,0,0,0,1,-360,360],[12489,453,0.001169,0.007961,0,0,0,0,0,0,1,-360,360],[1322,5775,0.001802,0.006628,0,0,0,0,0,0,1,-360,360],[7771,13329,0.00022,0.00217,0,0,0,0,0,0,1,-360,360],[2405,13329,0.00067,0.0072,0,0,0,0,0,0,1,-360,360],[3689,4291,0.019826,0.06962,0,0,0,0,0,0,1,-360,360],[3902,6514,0.005919,0.02874,0,0,0,0,0,0,1,-360,360],[3356,6514,0.001271,0.009651,0,0,0,0,0,0,1,-360,360],[12489,6514,0.00126,0.00955,0,0,0,0,0,0,1,-360,360],[10798,7771,0.0009,0.01149,0,0,0,0,0,0,1,-360,360],[7771,12313,0.00115,0.01172,0,0,0,0,0,0,1,-360,360],[3356,2505,0.00431,0.033729,0,0,0,0,0,0,1,-360,360],[12489,12928,0.001841,0.0115,0,0,0,0,0,0,1,-360,360],[4491,11733,0.008401,0.053719,0,0,0,0,0,0,1,-360,360],[5735,4491,0.0013,0.006021,0,0,0,0,0,0,1,-360,360],[13353,12490,0.016083,0.036347,0,0,0,0,0,0,1,-360,360],[12490,12399,0.01576,0.037058,0,0,0,0,0,0,1,-360,360],[9135,12490,0.039661,0.101099,0,0,0,0,0,0,1,-360,360],[5925,562,0.015777,0.058099,0,0,0,0,0,0,1,-360,360],[7033,562,0.044901,0.08681,0,0,0,0,0,0,1,-360,360],[7065,4095,0.00173,0.01919,0,0,0,0,0,0,1,-360,360],[4095,12632,0.00213,0.02194,0,0,0,0,0,0,1,-360,360],[329,1946,0.00395,0.008331,0,0,0,0,0,0,1,-360,360],[12235,1946,0.157273,0.234413,0,0,0,0,0,0,1,-360,360],[329,5675,0.003421,0.009099,0,0,0,0,0,0,1,-360,360],[5675,8991,0.06795,0.151058,0,0,0,0,0,0,1,-360,360],[329,4574,0.040099,0.154554,0,0,0,0,0,0,1,-360,360],[329,6858,0.070769,0.175471,0,0,0,0,0,0,1,-360,360],[329,757,0.008504,0.028322,0,0,0,0,0,0,1,-360,360],[329,13632,0.02738,0.069876,0,0,0,0,0,0,1,-360,360],[1400,12992,0.010347,0.023041,0,0,0,0,0,0,1,-360,360],[13260,12992,0.044281,0.083967,0,0,0,0,0,0,1,-360,360],[1568,1400,0.055744,0.101992,0,0,0,0,0,0,1,-360,360],[2420,12403,0.015446,0.026554,0,0,0,0,0,0,1,-360,360],[12403,4875,0.035388,0.067603,0,0,0,0,0,0,1,-360,360],[4358,10702,0.007273,0.013752,0,0,0,0,0,0,1,-360,360],[10702,10212,0.00362,0.007033,0,0,0,0,0,0,1,-360,360],[6119,10212,0.001182,0.003727,0,0,0,0,0,0,1,-360,360],[6119,12418,0.013314,0.052752,0,0,0,0,0,0,1,-360,360],[4358,5639,0.028372,0.075868,0,0,0,0,0,0,1,-360,360],[11712,4358,0.033917,0.080413,0,0,0,0,0,0,1,-360,360],[12298,7786,0.004669,0.03695,0,0,0,0,0,0,1,-360,360],[7786,11733,0.004229,0.025271,0,0,0,0,0,0,1,-360,360],[11127,9719,0.041909,0.072157,0,0,0,0,0,0,1,-360,360],[6843,9719,0.031174,0.078554,0,0,0,0,0,0,1,-360,360],[2941,2988,0.030777,0.114017,0,0,0,0,0,0,1,-360,360],[2380,9865,0.021479,0.05195,0,0,0,0,0,0,1,-360,360],[9865,2022,0.04881,0.09786,0,0,0,0,0,0,1,-360,360],[10608,10500,0.043992,0.107769,0,0,0,0,0,0,1,-360,360],[10608,2022,0.017347,0.059826,0,0,0,0,0,0,1,-360,360],[4289,10212,0.006281,0.014802,0,0,0,0,0,0,1,-360,360],[5639,4289,0.045818,0.086281,0,0,0,0,0,0,1,-360,360],[9765,4289,0.022521,0.077653,0,0,0,0,0,0,1,-360,360],[3004,8066,0.014132,0.053744,0,0,0,0,0,0,1,-360,360],[1151,3004,0.025901,0.082504,0,0,0,0,0,0,1,-360,360],[3548,3004,0.05905,0.233421,0,0,0,0,0,0,1,-360,360],[10,6376,0.035174,0.062992,0,0,0,0,0,0,1,-360,360],[10,9275,0.015901,0.059529,0,0,0,0,0,0,1,-360,360],[6376,8602,0.005174,0.015322,0,0,0,0,0,0,1,-360,360],[6376,9572,0.021471,0.063207,0,0,0,0,0,0,1,-360,360],[8602,2896,0.030033,0.114521,0,0,0,0,0,0,1,-360,360],[8602,8201,0.050537,0.090521,0,0,0,0,0,0,1,-360,360],[8602,8201,0.026446,0.070959,0,0,0,0,0,0,1,-360,360],[9308,6832,0.028157,0.075636,0,0,0,0,0,0,1,-360,360],[9308,12312,0.021413,0.212132,0,0,0,0,0,0,1,-360,360],[9308,12312,0.046446,0.096702,0,0,0,0,0,0,1,-360,360],[12034,6813,0.042562,0.102702,0,0,0,0,0,0,1,-360,360],[11014,6813,0.034314,0.071603,0,0,0,0,0,0,1,-360,360],[6926,12729,0.034033,0.077537,0,0,0,0,0,0,1,-360,360],[12604,6926,0.01919,0.035669,0,0,0,0,0,0,1,-360,360],[11127,12056,0.046826,0.094587,0,0,0,0,0,0,1,-360,360],[13290,4241,0.059909,0.111868,0,0,0,0,0,0,1,-360,360],[11663,13290,0.020909,0.037934,0,0,0,0,0,0,1,-360,360],[8558,9994,0.009727,0.025347,0,0,0,0,0,0,1,-360,360],[7046,8558,0.01981,0.040331,0,0,0,0,0,0,1,-360,360],[3847,8074,1.7E-5,0.000413,0,0,0,0,0,0,1,-360,360],[868,3847,0.017091,0.04114,0,0,0,0,0,0,1,-360,360],[3689,4874,0.03014,0.111744,0,0,0,0,0,0,1,-360,360],[11435,2420,0.012628,0.026339,0,0,0,0,0,0,1,-360,360],[1762,7686,0.032934,0.078298,0,0,0,0,0,0,1,-360,360],[2798,1762,0.025198,0.050942,0,0,0,0,0,0,1,-360,360],[4006,10733,0.025529,0.049421,0,0,0,0,0,0,1,-360,360],[9135,10733,0.026124,0.06962,0,0,0,0,0,0,1,-360,360],[580,9455,0.00036,0.00188,0,0,0,0,0,0,1,-360,360],[580,9455,0.00043,0.00174,0,0,0,0,0,0,1,-360,360],[12354,1220,0.026091,0.052298,0,0,0,0,0,0,1,-360,360],[12354,1220,0.015413,0.048636,0,0,0,0,0,0,1,-360,360],[1220,9691,0.024463,0.08705,0,0,0,0,0,0,1,-360,360],[9455,5434,0.00638,0.04836,0,0,0,0,0,0,1,-360,360],[9455,12567,0.002081,0.01214,0,0,0,0,0,0,1,-360,360],[9455,12567,0.002081,0.01257,0,0,0,0,0,0,1,-360,360],[13228,4103,0.005314,0.015017,0,0,0,0,0,0,1,-360,360],[13228,371,0.004331,0.011752,0,0,0,0,0,0,1,-360,360],[4103,371,0.00386,0.013322,0,0,0,0,0,0,1,-360,360],[371,6832,0.02181,0.080802,0,0,0,0,0,0,1,-360,360],[371,2444,0.036992,0.107727,0,0,0,0,0,0,1,-360,360],[371,7581,0.029273,0.105248,0,0,0,0,0,0,1,-360,360],[9765,12418,0.016909,0.05057,0,0,0,0,0,0,1,-360,360],[12493,7065,0.00302,0.03553,0,0,0,0,0,0,1,-360,360],[6858,11134,0.005983,0.023132,0,0,0,0,0,0,1,-360,360],[10471,11134,0.003777,0.011421,0,0,0,0,0,0,1,-360,360],[757,11134,0.050041,0.180397,0,0,0,0,0,0,1,-360,360],[11134,13632,0.056562,0.179397,0,0,0,0,0,0,1,-360,360],[7607,3118,0.012818,0.046769,0,0,0,0,0,0,1,-360,360],[12731,12928,0.00286,0.017581,0,0,0,0,0,0,1,-360,360],[856,13353,0.012554,0.029083,0,0,0,0,0,0,1,-360,360],[4394,4295,0.000909,0.002876,0,0,0,0,0,0,1,-360,360],[9688,856,0.018719,0.033769,0,0,0,0,0,0,1,-360,360],[4532,9688,0.032149,0.059041,0,0,0,0,0,0,1,-360,360],[11906,7299,0.005198,0.013488,0,0,0,0,0,0,1,-360,360],[4241,11906,0.018636,0.044149,0,0,0,0,0,0,1,-360,360],[4241,7299,0.014554,0.028438,0,0,0,0,0,0,1,-360,360],[11663,4241,0.032934,0.155826,0,0,0,0,0,0,1,-360,360],[4241,9666,0.015231,0.035843,0,0,0,0,0,0,1,-360,360],[4241,13588,0.037248,0.089901,0,0,0,0,0,0,1,-360,360],[4241,632,0.04643,0.09338,0,0,0,0,0,0,1,-360,360],[6851,12502,0.075612,0.155504,0,0,0,0,0,0,1,-360,360],[12502,6377,0.04057,0.08876,0,0,0,0,0,0,1,-360,360],[12502,489,0.114628,0.20105,0,0,0,0,0,0,1,-360,360],[6260,13628,0.018521,0.090322,0,0,0,0,0,0,1,-360,360],[4106,13628,0.013702,0.052983,0,0,0,0,0,0,1,-360,360],[2468,11533,0.006017,0.019198,0,0,0,0,0,0,1,-360,360],[2468,9971,0.052686,0.090653,0,0,0,0,0,0,1,-360,360],[2468,3118,0.065826,0.122818,0,0,0,0,0,0,1,-360,360],[9765,11022,0.04443,0.105719,0,0,0,0,0,0,1,-360,360],[13273,11787,0.00838,0.018942,0,0,0,0,0,0,1,-360,360],[12231,11787,0.058017,0.142983,0,0,0,0,0,0,1,-360,360],[2195,11494,0.00085,0.01148,0,0,0,0,0,0,1,-360,360],[12632,11494,0.00172,0.0234,0,0,0,0,0,0,1,-360,360],[11127,13273,0.04805,0.152256,0,0,0,0,0,0,1,-360,360],[13273,8487,0.028372,0.069471,0,0,0,0,0,0,1,-360,360],[9994,13273,0.038364,0.12214,0,0,0,0,0,0,1,-360,360],[5508,8066,0.013463,0.05405,0,0,0,0,0,0,1,-360,360],[4960,12402,0.025083,0.060273,0,0,0,0,0,0,1,-360,360],[3776,13208,0.012438,0.047124,0,0,0,0,0,0,1,-360,360],[13260,3776,0.022388,0.084818,0,0,0,0,0,0,1,-360,360],[2941,4336,0.005471,0.020281,0,0,0,0,0,0,1,-360,360],[7010,4336,0.107174,0.201248,0,0,0,0,0,0,1,-360,360],[7529,2941,0.035058,0.124769,0,0,0,0,0,0,1,-360,360],[2896,11533,0.015934,0.05876,0,0,0,0,0,0,1,-360,360],[868,8074,0.020099,0.03862,0,0,0,0,0,0,1,-360,360],[3162,5505,0.04176,0.103083,0,0,0,0,0,0,1,-360,360],[5465,5505,0.066719,0.165537,0,0,0,0,0,0,1,-360,360],[12567,7311,0.00013,0.00095,0,0,0,0,0,0,1,-360,360],[4006,9812,0.033777,0.06776,0,0,0,0,0,0,1,-360,360],[12156,9812,0.057388,0.126289,0,0,0,0,0,0,1,-360,360],[2195,13376,0.0019,0.0204,0,0,0,0,0,0,1,-360,360],[12231,12409,0.007529,0.025372,0,0,0,0,0,0,1,-360,360],[12231,2374,0.023917,0.064636,0,0,0,0,0,0,1,-360,360],[12231,8540,0.039612,0.099818,0,0,0,0,0,0,1,-360,360],[12231,10867,0.012388,0.038802,0,0,0,0,0,0,1,-360,360],[12409,10867,0.004281,0.015678,0,0,0,0,0,0,1,-360,360],[11103,11712,0.013463,0.033289,0,0,0,0,0,0,1,-360,360],[12644,11712,0.015893,0.039901,0,0,0,0,0,0,1,-360,360],[12644,11103,0.005934,0.021686,0,0,0,0,0,0,1,-360,360],[9436,11103,0.009107,0.02843,0,0,0,0,0,0,1,-360,360],[12644,9436,0.005802,0.020083,0,0,0,0,0,0,1,-360,360],[12644,2579,0.10495,0.203661,0,0,0,0,0,0,1,-360,360],[12644,9038,0.026372,0.04995,0,0,0,0,0,0,1,-360,360],[967,12298,0.00738,0.044,0,0,0,0,0,0,1,-360,360],[12298,11733,0.010591,0.05825,0,0,0,0,0,0,1,-360,360],[7125,967,0.01318,0.05764,0,0,0,0,0,0,1,-360,360],[967,6450,0.0143,0.06869,0,0,0,0,0,0,1,-360,360],[11127,3131,0.022099,0.080636,0,0,0,0,0,0,1,-360,360],[1568,2380,0.039843,0.08557,0,0,0,0,0,0,1,-360,360],[2380,12427,0.007909,0.022124,0,0,0,0,0,0,1,-360,360],[12290,180,0.051017,0.111273,0,0,0,0,0,0,1,-360,360],[9994,2374,0.010331,0.038289,0,0,0,0,0,0,1,-360,360],[7686,3689,0.02343,0.058603,0,0,0,0,0,0,1,-360,360],[12632,2818,0.0009,0.00851,0,0,0,0,0,0,1,-360,360],[2818,8891,0.00157,0.01488,0,0,0,0,0,0,1,-360,360],[7125,10005,0.00682,0.03224,0,0,0,0,0,0,1,-360,360],[11663,12034,0.01719,0.033322,0,0,0,0,0,0,1,-360,360],[12034,11014,0.080446,0.14995,0,0,0,0,0,0,1,-360,360],[7033,6851,0.055678,0.123917,0,0,0,0,0,0,1,-360,360],[1739,2444,0.014463,0.040066,0,0,0,0,0,0,1,-360,360],[1739,12220,0.013107,0.048314,0,0,0,0,0,0,1,-360,360],[6377,2798,0.123174,0.23414,0,0,0,0,0,0,1,-360,360],[4574,8991,0.00557,0.011256,0,0,0,0,0,0,1,-360,360],[4574,8289,0.007967,0.018719,0,0,0,0,0,0,1,-360,360],[12235,8289,0.076711,0.159554,0,0,0,0,0,0,1,-360,360],[808,9572,0.012669,0.049364,0,0,0,0,0,0,1,-360,360],[808,7586,0.015719,0.058826,0,0,0,0,0,0,1,-360,360],[4816,1994,0.007397,0.027686,0,0,0,0,0,0,1,-360,360],[4816,3118,0.006967,0.02505,0,0,0,0,0,0,1,-360,360],[8078,12826,0.037653,0.076876,0,0,0,0,0,0,1,-360,360],[5925,67,0.011,0.029826,0,0,0,0,0,0,1,-360,360],[7010,7529,0.042446,0.107058,0,0,0,0,0,0,1,-360,360],[6858,10471,0.011008,0.025711,0,0,0,0,0,0,1,-360,360],[10519,11014,0.014818,0.04719,0,0,0,0,0,0,1,-360,360],[10519,11014,0.011802,0.040711,0,0,0,0,0,0,1,-360,360],[11014,10519,0.010802,0.039769,0,0,0,0,0,0,1,-360,360],[10519,2807,0.003331,0.011496,0,0,0,0,0,0,1,-360,360],[10519,12290,0.041256,0.083702,0,0,0,0,0,0,1,-360,360],[2807,11014,0.011223,0.030413,0,0,0,0,0,0,1,-360,360],[11014,4394,0.105562,0.208901,0,0,0,0,0,0,1,-360,360],[11014,3162,0.021612,0.065496,0,0,0,0,0,0,1,-360,360],[12632,9582,0.0056,0.03178,0,0,0,0,0,0,1,-360,360],[4106,1948,0.005364,0.01443,0,0,0,0,0,0,1,-360,360],[8805,12326,0.007132,0.016347,0,0,0,0,0,0,1,-360,360],[12326,3118,0.035281,0.111719,0,0,0,0,0,0,1,-360,360],[2579,8805,0.027669,0.067686,0,0,0,0,0,0,1,-360,360],[8805,4532,0.086157,0.181149,0,0,0,0,0,0,1,-360,360],[6681,12354,0.019983,0.054711,0,0,0,0,0,0,1,-360,360],[6681,6260,0.007041,0.032174,0,0,0,0,0,0,1,-360,360],[5495,9290,0.050587,0.128397,0,0,0,0,0,0,1,-360,360],[12354,10602,0.014983,0.031364,0,0,0,0,0,0,1,-360,360],[10602,9160,0.010653,0.019,0,0,0,0,0,0,1,-360,360],[8271,7029,0.00189,0.02064,0,0,0,0,0,0,1,-360,360],[8271,7029,0.00227,0.01922,0,0,0,0,0,0,1,-360,360],[7029,1255,0.00167,0.02044,0,0,0,0,0,0,1,-360,360],[3902,9828,0.016341,0.07818,0,0,0,0,0,0,1,-360,360],[11007,9828,0.005409,0.024729,0,0,0,0,0,0,1,-360,360],[9828,2095,0.00525,0.04099,0,0,0,0,0,0,1,-360,360],[12354,4978,0.00714,0.025347,0,0,0,0,0,0,1,-360,360],[12354,5518,0.00819,0.025802,0,0,0,0,0,0,1,-360,360],[9160,12354,0.006322,0.014314,0,0,0,0,0,0,1,-360,360],[7611,1568,0.037678,0.087512,0,0,0,0,0,0,1,-360,360],[7611,10552,0.010942,0.034529,0,0,0,0,0,0,1,-360,360],[4978,10552,0.007041,0.02714,0,0,0,0,0,0,1,-360,360],[10552,5518,0.002826,0.010496,0,0,0,0,0,0,1,-360,360],[10798,8271,0.0001,0.00124,0,0,0,0,0,0,1,-360,360],[10798,6525,3E-5,0.00027,0,0,0,0,0,0,1,-360,360],[10798,9119,2E-5,0.00021,0,0,0,0,0,0,1,-360,360],[10798,8271,0.00011,0.00133,0,0,0,0,0,0,1,-360,360],[10798,13376,0.00062,0.00694,0,0,0,0,0,0,1,-360,360],[3902,11413,0.005281,0.04189,0,0,0,0,0,0,1,-360,360],[3902,5284,0.00014,0.000651,0,0,0,0,0,0,1,-360,360],[3902,1635,0.000229,0.00107,0,0,0,0,0,0,1,-360,360],[3902,4800,0.000229,0.001039,0,0,0,0,0,0,1,-360,360],[3902,6991,0.00013,0.00086,0,0,0,0,0,0,1,-360,360],[3902,10515,0.00013,0.00087,0,0,0,0,0,0,1,-360,360],[3902,8332,0.001539,0.012651,0,0,0,0,0,0,1,-360,360],[3902,1011,0.00806,0.047091,0,0,0,0,0,0,1,-360,360],[12427,10500,0.04943,0.099331,0,0,0,0,0,0,1,-360,360],[2532,489,0.050488,0.104149,0,0,0,0,0,0,1,-360,360],[9691,10936,0.003702,0.008934,0,0,0,0,0,0,1,-360,360],[1568,10936,0.074446,0.138033,0,0,0,0,0,0,1,-360,360],[5508,12402,0.008479,0.021653,0,0,0,0,0,0,1,-360,360],[5508,12402,0.005314,0.019479,0,0,0,0,0,0,1,-360,360],[12493,2405,0.00104,0.01121,0,0,0,0,0,0,1,-360,360],[2095,12731,0.01118,0.07193,0,0,0,0,0,0,1,-360,360],[8487,6843,0.002777,0.008174,0,0,0,0,0,0,1,-360,360],[9275,9971,0.006058,0.02362,0,0,0,0,0,0,1,-360,360],[9582,10718,0.00192,0.01477,0,0,0,0,0,0,1,-360,360],[11533,9971,0.025331,0.098711,0,0,0,0,0,0,1,-360,360],[7033,5762,0.05886,0.113157,0,0,0,0,0,0,1,-360,360],[740,5762,0.046851,0.110231,0,0,0,0,0,0,1,-360,360],[1151,7010,0.02895,0.10819,0,0,0,0,0,0,1,-360,360],[1528,12235,0.079438,0.11481,0,0,0,0,0,0,1,-360,360],[1528,12235,0.077967,0.117314,0,0,0,0,0,0,1,-360,360],[12235,9994,0.032669,0.091388,0,0,0,0,0,0,1,-360,360],[1234,4394,0.008421,0.02657,0,0,0,0,0,0,1,-360,360],[3162,1234,0.082727,0.14876,0,0,0,0,0,0,1,-360,360],[6450,12567,0.00637,0.029669,0,0,0,0,0,0,1,-360,360],[6069,1528,0.020223,0.033198,0,0,0,0,0,0,1,-360,360],[6069,1528,0.017843,0.033876,0,0,0,0,0,0,1,-360,360],[9765,4006,0.022058,0.05405,0,0,0,0,0,0,1,-360,360],[9765,13126,0.019826,0.073909,0,0,0,0,0,0,1,-360,360],[13588,4875,0.063107,0.131711,0,0,0,0,0,0,1,-360,360],[7485,2444,0.012099,0.029041,0,0,0,0,0,0,1,-360,360],[7485,2444,0.006273,0.019033,0,0,0,0,0,0,1,-360,360],[7485,11269,0.007603,0.021273,0,0,0,0,0,0,1,-360,360],[7485,11269,0.011041,0.027339,0,0,0,0,0,0,1,-360,360],[12661,9917,0.011636,0.032562,0,0,0,0,0,0,1,-360,360],[12661,2444,0.007091,0.019058,0,0,0,0,0,0,1,-360,360],[9917,11269,0.006653,0.020967,0,0,0,0,0,0,1,-360,360],[13546,12567,0.00212,0.01695,0,0,0,0,0,0,1,-360,360],[13546,12567,0.002349,0.0155,0,0,0,0,0,0,1,-360,360],[2444,12312,0.053901,0.092744,0,0,0,0,0,0,1,-360,360],[1923,8201,0.003273,0.010033,0,0,0,0,0,0,1,-360,360],[1923,3597,0.005066,0.013769,0,0,0,0,0,0,1,-360,360],[8201,3597,0.007826,0.028587,0,0,0,0,0,0,1,-360,360],[3597,7586,0.032769,0.058711,0,0,0,0,0,0,1,-360,360],[11847,11720,0.053702,0.134017,0,0,0,0,0,0,1,-360,360],[8271,3715,0.00147,0.01305,0,0,0,0,0,0,1,-360,360],[6745,8271,0.00019,0.00195,0,0,0,0,0,0,1,-360,360],[12832,8271,0.00019,0.00191,0,0,0,0,0,0,1,-360,360],[7047,4346,0.006413,0.019917,0,0,0,0,0,0,1,-360,360],[6069,4346,0.011562,0.044182,0,0,0,0,0,0,1,-360,360],[8792,7047,0.002512,0.008421,0,0,0,0,0,0,1,-360,360],[725,5495,0.041702,0.098711,0,0,0,0,0,0,1,-360,360],[740,725,0.034347,0.061636,0,0,0,0,0,0,1,-360,360],[7033,2103,0.004289,0.01243,0,0,0,0,0,0,1,-360,360],[8727,2103,0.000686,0.001471,0,0,0,0,0,0,1,-360,360],[7033,8392,0.006612,0.01886,0,0,0,0,0,0,1,-360,360],[11415,8392,0.008388,0.023339,0,0,0,0,0,0,1,-360,360],[7033,8727,0.004372,0.012174,0,0,0,0,0,0,1,-360,360],[7033,11415,0.013413,0.047793,0,0,0,0,0,0,1,-360,360],[1568,13208,0.08438,0.183769,0,0,0,0,0,0,1,-360,360],[4006,5904,0.006372,0.01681,0,0,0,0,0,0,1,-360,360],[12220,7586,0.028579,0.084149,0,0,0,0,0,0,1,-360,360],[12220,6229,0.007008,0.022388,0,0,0,0,0,0,1,-360,360],[11847,12638,0.003,0.005058,0,0,0,0,0,0,1,-360,360],[416,12638,0.002669,0.005727,0,0,0,0,0,0,1,-360,360],[12638,3273,0.003661,0.008818,0,0,0,0,0,0,1,-360,360],[12638,6069,0.029843,0.069744,0,0,0,0,0,0,1,-360,360],[416,5079,0.006438,0.01824,0,0,0,0,0,0,1,-360,360],[416,5079,0.006322,0.018636,0,0,0,0,0,0,1,-360,360],[12313,12493,0.00068,0.00797,0,0,0,0,0,0,1,-360,360],[5079,12826,0.032364,0.088289,0,0,0,0,0,0,1,-360,360],[5079,6069,0.027066,0.084496,0,0,0,0,0,0,1,-360,360],[5079,6069,0.026554,0.086256,0,0,0,0,0,0,1,-360,360],[6069,3273,0.029901,0.071322,0,0,0,0,0,0,1,-360,360],[868,740,0.011901,0.023818,0,0,0,0,0,0,1,-360,360],[67,740,0.012132,0.023322,0,0,0,0,0,0,1,-360,360],[7184,11007,0.0098,0.062349,0,0,0,0,0,0,1,-360,360],[868,10072,0.004182,0.012678,0,0,0,0,0,0,1,-360,360],[67,10072,0.003636,0.014636,0,0,0,0,0,0,1,-360,360],[12826,7046,0.01919,0.045041,0,0,0,0,0,0,1,-360,360],[8328,5221,0.009793,0.037174,0,0,0,0,0,0,1,-360,360],[5221,2022,0.004281,0.010339,0,0,0,0,0,0,1,-360,360],[5221,2022,0.005521,0.021471,0,0,0,0,0,0,1,-360,360],[1255,387,0.0011,0.01325,0,0,0,0,0,0,1,-360,360],[1568,12427,0.018421,0.051372,0,0,0,0,0,0,1,-360,360],[1568,1424,0.011521,0.042529,0,0,0,0,0,0,1,-360,360],[3689,2079,0.025182,0.071554,0,0,0,0,0,0,1,-360,360],[13260,4701,0,0.000413,0,0,0,0,0,0,1,-360,360],[1994,6197,0.014603,0.03386,0,0,0,0,0,0,1,-360,360],[6441,3689,0.022066,0.054521,0,0,0,0,0,0,1,-360,360],[2798,6441,0.041471,0.090793,0,0,0,0,0,0,1,-360,360],[6069,8792,0.008843,0.031901,0,0,0,0,0,0,1,-360,360],[5511,12567,0.00038,0.003091,0,0,0,0,0,0,1,-360,360],[5511,12567,0.0005,0.002901,0,0,0,0,0,0,1,-360,360],[11269,12312,0.032132,0.318198,0,0,0,0,0,0,1,-360,360],[11269,3118,0.058554,0.146124,0,0,0,0,0,0,1,-360,360],[8265,11269,0.023917,0.073289,0,0,0,0,0,0,1,-360,360],[11269,6197,0.040818,0.089273,0,0,0,0,0,0,1,-360,360],[9582,3212,2E-5,0.00025,0,0,0,0,0,0,1,-360,360],[9582,3212,2E-5,0.00026,0,0,0,0,0,0,1,-360,360],[3212,3923,0.00082,0.00822,0,0,0,0,0,0,1,-360,360],[3131,9038,0.014339,0.031777,0,0,0,0,0,0,1,-360,360],[7010,9298,0.011364,0.034364,0,0,0,0,0,0,1,-360,360],[9298,4304,0.000347,0.001066,0,0,0,0,0,0,1,-360,360],[6229,12312,0.012752,0.036041,0,0,0,0,0,0,1,-360,360],[7581,12312,0.000669,0.001281,0,0,0,0,0,0,1,-360,360],[7581,12312,0.000661,0.001314,0,0,0,0,0,0,1,-360,360],[13126,5904,0.005289,0.014942,0,0,0,0,0,0,1,-360,360],[2798,12156,0.004256,0.007364,0,0,0,0,0,0,1,-360,360],[2532,12156,0.003992,0.009107,0,0,0,0,0,0,1,-360,360],[9666,11435,0.041488,0.08662,0,0,0,0,0,0,1,-360,360],[11435,13588,0.00486,0.010132,0,0,0,0,0,0,1,-360,360],[11435,632,0.00495,0.009934,0,0,0,0,0,0,1,-360,360],[632,13588,0.00505,0.009719,0,0,0,0,0,0,1,-360,360],[1424,12427,0.00776,0.027521,0,0,0,0,0,0,1,-360,360],[3041,3548,0.00262,0.007628,0,0,0,0,0,0,1,-360,360],[8265,6197,0.001793,0.005471,0,0,0,0,0,0,1,-360,360],[13632,5465,0.000537,0.015661,0,0,0,0,0,0,1,-360,360],[7010,4304,0.01124,0.036826,0,0,0,0,0,0,1,-360,360],[10322,7215,0.00156,0.01791,0,0,0,0,0,0,1,-360,360],[7215,10709,0.00155,0.01686,0,0,0,0,0,0,1,-360,360],[7215,10709,0.00152,0.01719,0,0,0,0,0,0,1,-360,360],[12158,7215,0.00068,0.00644,0,0,0,0,0,0,1,-360,360],[12158,7215,0.00069,0.0063,0,0,0,0,0,0,1,-360,360],[7215,8477,0.00112,0.01064,0,0,0,0,0,0,1,-360,360],[3071,7270,0.00151,0.011539,0,0,0,0,0,0,1,-360,360],[11977,3071,0.00788,0.05236,0,0,0,0,0,0,1,-360,360],[9388,10709,0.00128,0.0126,0,0,0,0,0,0,1,-360,360],[1165,9388,0.00037,0.00409,0,0,0,0,0,0,1,-360,360],[1165,9388,0.00036,0.00417,0,0,0,0,0,0,1,-360,360],[9388,8477,0.00122,0.0112,0,0,0,0,0,0,1,-360,360],[11977,12261,0.006591,0.04075,0,0,0,0,0,0,1,-360,360],[4131,7270,0.007961,0.05756,0,0,0,0,0,0,1,-360,360],[7441,3791,0.00059,0.0085,0,0,0,0,0,0,1,-360,360],[3791,8008,0.00084,0.0118,0,0,0,0,0,0,1,-360,360],[3791,9434,0.00178,0.01804,0,0,0,0,0,0,1,-360,360],[7264,8432,0.00937,0.073969,0,0,0,0,0,0,1,-360,360],[7264,4629,0.011081,0.06593,0,0,0,0,0,0,1,-360,360],[7264,4082,0.009669,0.04251,0,0,0,0,0,0,1,-360,360],[10124,13346,0.00073,0.00713,0,0,0,0,0,0,1,-360,360],[7678,8008,0.00034,0.00345,0,0,0,0,0,0,1,-360,360],[10910,10320,0.00012,0.00128,0,0,0,0,0,0,1,-360,360],[10910,388,0.00012,0.00123,0,0,0,0,0,0,1,-360,360],[2456,2913,9E-5,0.00112,0,0,0,0,0,0,1,-360,360],[1898,1199,0.00062,0.00866,0,0,0,0,0,0,1,-360,360],[10910,1898,0.00157,0.01614,0,0,0,0,0,0,1,-360,360],[10910,1898,0.0014,0.01829,0,0,0,0,0,0,1,-360,360],[430,4014,0.00078,0.00805,0,0,0,0,0,0,1,-360,360],[4014,6044,0.00094,0.01427,0,0,0,0,0,0,1,-360,360],[11378,8008,0.00024,0.00283,0,0,0,0,0,0,1,-360,360],[8008,1199,0.00099,0.00865,0,0,0,0,0,0,1,-360,360],[10910,8008,0.0011,0.01426,0,0,0,0,0,0,1,-360,360],[8432,6284,0.006919,0.050521,0,0,0,0,0,0,1,-360,360],[5959,7459,0.0006,0.00646,0,0,0,0,0,0,1,-360,360],[5959,8466,0.00127,0.0128,0,0,0,0,0,0,1,-360,360],[5959,13463,0.00052,0.00496,0,0,0,0,0,0,1,-360,360],[5959,11565,0.00064,0.00886,0,0,0,0,0,0,1,-360,360],[5959,11565,0.00072,0.00868,0,0,0,0,0,0,1,-360,360],[430,12141,0.00232,0.02522,0,0,0,0,0,0,1,-360,360],[10910,430,0.0003,0.00304,0,0,0,0,0,0,1,-360,360],[10910,430,0.00032,0.00306,0,0,0,0,0,0,1,-360,360],[10910,430,0.00028,0.00307,0,0,0,0,0,0,1,-360,360],[13346,11056,0.00092,0.00969,0,0,0,0,0,0,1,-360,360],[13346,8466,0.00181,0.01696,0,0,0,0,0,0,1,-360,360],[13346,9434,0.00132,0.01148,0,0,0,0,0,0,1,-360,360],[11056,6044,0.00108,0.01087,0,0,0,0,0,0,1,-360,360],[7459,12141,0.00209,0.01924,0,0,0,0,0,0,1,-360,360],[13463,7459,0.00036,0.00457,0,0,0,0,0,0,1,-360,360],[7459,2456,0.0017,0.01986,0,0,0,0,0,0,1,-360,360],[1199,3272,0.00059,0.00982,0,0,0,0,0,0,1,-360,360],[6921,4082,0.00494,0.03182,0,0,0,0,0,0,1,-360,360],[6921,4082,0.004841,0.03245,0,0,0,0,0,0,1,-360,360],[6044,9434,0.00036,0.00391,0,0,0,0,0,0,1,-360,360],[11565,2456,0.00071,0.00983,0,0,0,0,0,0,1,-360,360],[11565,2456,0.00081,0.00963,0,0,0,0,0,0,1,-360,360],[7850,1144,0.006271,0.03645,0,0,0,0,0,0,1,-360,360],[11323,12959,0.186281,0.374281,0,0,0,0,0,0,1,-360,360],[11835,12959,0.089612,0.230339,0,0,0,0,0,0,1,-360,360],[11561,6149,0.00393,0.04552,0,0,0,0,0,0,1,-360,360],[5799,8882,0.004169,0.02651,0,0,0,0,0,0,1,-360,360],[5799,8882,0.003831,0.02438,0,0,0,0,0,0,1,-360,360],[5799,7850,0.00789,0.04725,0,0,0,0,0,0,1,-360,360],[5799,7850,0.008039,0.046219,0,0,0,0,0,0,1,-360,360],[1351,3321,0.040174,0.084397,0,0,0,0,0,0,1,-360,360],[10826,12633,0.00166,0.01276,0,0,0,0,0,0,1,-360,360],[13474,8882,0.00094,0.00599,0,0,0,0,0,0,1,-360,360],[13474,8882,0.00107,0.00587,0,0,0,0,0,0,1,-360,360],[9599,8560,0.011901,0.028364,0,0,0,0,0,0,1,-360,360],[8560,3321,0.059091,0.102636,0,0,0,0,0,0,1,-360,360],[11835,8560,0.090471,0.19919,0,0,0,0,0,0,1,-360,360],[879,2402,0.00755,0.050919,0,0,0,0,0,0,1,-360,360],[879,2402,0.0077,0.04988,0,0,0,0,0,0,1,-360,360],[6231,11323,0.238893,0.453901,0,0,0,0,0,0,1,-360,360],[657,6231,0.062719,0.104479,0,0,0,0,0,0,1,-360,360],[7850,2402,0.000979,0.074909,0,0,0,0,0,0,1,-360,360],[7850,2402,0.000961,0.076349,0,0,0,0,0,0,1,-360,360],[7397,2402,0.002159,0.079031,0,0,0,0,0,0,1,-360,360],[7397,2402,0.001961,0.09125,0,0,0,0,0,0,1,-360,360],[657,11323,0.066636,0.183934,0,0,0,0,0,0,1,-360,360],[6538,10041,0.00028,0.00282,0,0,0,0,0,0,1,-360,360],[6538,8623,0.00018,0.00233,0,0,0,0,0,0,1,-360,360],[1161,7955,4E-5,0.0004,0,0,0,0,0,0,1,-360,360],[1161,8364,0.0017,0.01741,0,0,0,0,0,0,1,-360,360],[1161,8623,0.00097,0.0123,0,0,0,0,0,0,1,-360,360],[1161,2885,0.00057,0.00725,0,0,0,0,0,0,1,-360,360],[7260,7955,0.00177,0.01811,0,0,0,0,0,0,1,-360,360],[7260,10123,0.00049,0.00505,0,0,0,0,0,0,1,-360,360],[7260,9640,0.00199,0.02534,0,0,0,0,0,0,1,-360,360],[7260,10041,0.00024,0.00242,0,0,0,0,0,0,1,-360,360],[781,6831,0.01379,0.0443,0,0,0,0,0,0,1,-360,360],[781,9251,0.00615,0.04848,0,0,0,0,0,0,1,-360,360],[781,12787,0.02224,0.07142,0,0,0,0,0,0,1,-360,360],[781,8335,0.0084,0.06621,0,0,0,0,0,0,1,-360,360],[11,1019,7E-5,0.00068,0,0,0,0,0,0,1,-360,360],[11,9103,0.00669,0.05272,0,0,0,0,0,0,1,-360,360],[11,12491,0.003,0.03068,0,0,0,0,0,0,1,-360,360],[11,12420,0.01129,0.05381,0,0,0,0,0,0,1,-360,360],[1019,2379,0.02312,0.11021,0,0,0,0,0,0,1,-360,360],[1019,12491,0.0044,0.03467,0,0,0,0,0,0,1,-360,360],[2379,851,0.00113,0.00362,0,0,0,0,0,0,1,-360,360],[2379,851,0.00113,0.00362,0,0,0,0,0,0,1,-360,360],[2379,3392,0.00603,0.02877,0,0,0,0,0,0,1,-360,360],[11825,9103,0.01127,0.0691,0,0,0,0,0,0,1,-360,360],[11825,214,0.01447,0.04647,0,0,0,0,0,0,1,-360,360],[11825,6831,0.00858,0.06762,0,0,0,0,0,0,1,-360,360],[11825,10797,0.00026,0.00161,0,0,0,0,0,0,1,-360,360],[9103,214,0.0037,0.02918,0,0,0,0,0,0,1,-360,360],[9103,11918,0.00847,0.0404,0,0,0,0,0,0,1,-360,360],[9103,12974,0.00026,0.00161,0,0,0,0,0,0,1,-360,360],[214,12491,0.00935,0.03001,0,0,0,0,0,0,1,-360,360],[214,12491,0.00553,0.02634,0,0,0,0,0,0,1,-360,360],[214,6019,0.00318,0.0251,0,0,0,0,0,0,1,-360,360],[214,3392,0.00689,0.05429,0,0,0,0,0,0,1,-360,360],[10736,3075,0.00617,0.02941,0,0,0,0,0,0,1,-360,360],[10736,9251,0.00476,0.0375,0,0,0,0,0,0,1,-360,360],[3075,10550,0.0157,0.07482,0,0,0,0,0,0,1,-360,360],[4821,11337,0.02731,0.08769,0,0,0,0,0,0,1,-360,360],[4821,9339,0.03423,0.10993,0,0,0,0,0,0,1,-360,360],[6831,9565,0.00112,0.01141,0,0,0,0,0,0,1,-360,360],[6831,6019,0.00895,0.07061,0,0,0,0,0,0,1,-360,360],[6831,12089,0.01187,0.05656,0,0,0,0,0,0,1,-360,360],[3446,9339,0.00922,0.04395,0,0,0,0,0,0,1,-360,360],[3446,8335,0.00995,0.07845,0,0,0,0,0,0,1,-360,360],[10550,12787,0.01548,0.04972,0,0,0,0,0,0,1,-360,360],[10550,12089,0.00339,0.01616,0,0,0,0,0,0,1,-360,360],[1856,11918,0.00851,0.04056,0,0,0,0,0,0,1,-360,360],[9565,10797,0.0099,0.06074,0,0,0,0,0,0,1,-360,360],[9339,1654,0.01001,0.07892,0,0,0,0,0,0,1,-360,360],[9339,8335,0.01647,0.07854,0,0,0,0,0,0,1,-360,360],[12491,1654,0.00392,0.03091,0,0,0,0,0,0,1,-360,360],[12420,3392,0.00603,0.02877,0,0,0,0,0,0,1,-360,360],[9313,8364,0.00043,0.00443,0,0,0,0,0,0,1,-360,360],[9640,3730,6E-5,0.0008,0,0,0,0,0,0,1,-360,360],[9640,1187,0.00029,0.00366,0,0,0,0,0,0,1,-360,360],[9640,940,0.00051,0.00643,0,0,0,0,0,0,1,-360,360],[9640,9200,0.00033,0.00424,0,0,0,0,0,0,1,-360,360],[8364,5348,0.00034,0.00432,0,0,0,0,0,0,1,-360,360],[8364,13005,0.00013,0.00145,0,0,0,0,0,0,1,-360,360],[8364,1187,0.00018,0.00233,0,0,0,0,0,0,1,-360,360],[5348,11896,0.00034,0.00432,0,0,0,0,0,0,1,-360,360],[5348,6535,0.00208,0.02643,0,0,0,0,0,0,1,-360,360],[5348,10858,0.00209,0.0266,0,0,0,0,0,0,1,-360,360],[5348,2885,0.00057,0.00725,0,0,0,0,0,0,1,-360,360],[11707,9704,0.00034,0.00153,0,0,0,0,0,0,1,-360,360],[11707,9704,0.00034,0.00153,0,0,0,0,0,0,1,-360,360],[13005,1187,8E-5,0.00089,0,0,0,0,0,0,1,-360,360],[13005,12365,6E-5,0.00067,0,0,0,0,0,0,1,-360,360],[9146,7900,0.00181,0.01428,0,0,0,0,0,0,1,-360,360],[9146,7900,0.00181,0.01428,0,0,0,0,0,0,1,-360,360],[9146,4389,0.00576,0.03535,0,0,0,0,0,0,1,-360,360],[9146,13288,0.00576,0.03535,0,0,0,0,0,0,1,-360,360],[9147,7550,0.00526,0.02505,0,0,0,0,0,0,1,-360,360],[9147,7550,0.00526,0.02505,0,0,0,0,0,0,1,-360,360],[9147,12357,0.00159,0.01612,0,0,0,0,0,0,1,-360,360],[9147,12357,0.00159,0.01612,0,0,0,0,0,0,1,-360,360],[9147,3941,0.00121,0.01227,0,0,0,0,0,0,1,-360,360],[9147,3941,0.00121,0.01227,0,0,0,0,0,0,1,-360,360],[10353,1207,0.00132,0.0063,0,0,0,0,0,0,1,-360,360],[7293,4263,0.0019,0.00905,0,0,0,0,0,0,1,-360,360],[7293,4263,0.0019,0.00905,0,0,0,0,0,0,1,-360,360],[7293,2825,0.00025,0.00264,0,0,0,0,0,0,1,-360,360],[7293,2825,0.0002,0.00204,0,0,0,0,0,0,1,-360,360],[7293,1207,0.00031,0.00316,0,0,0,0,0,0,1,-360,360],[7293,5969,0.00031,0.00316,0,0,0,0,0,0,1,-360,360],[7900,3237,0.00145,0.01145,0,0,0,0,0,0,1,-360,360],[7900,13211,0.00141,0.01116,0,0,0,0,0,0,1,-360,360],[9058,10916,0.00036,0.00359,0,0,0,0,0,0,1,-360,360],[9058,10916,0.00036,0.00359,0,0,0,0,0,0,1,-360,360],[3237,13211,0.00066,0.00518,0,0,0,0,0,0,1,-360,360],[11319,8501,0.00049,0.00496,0,0,0,0,0,0,1,-360,360],[11319,3397,0.00028,0.00296,0,0,0,0,0,0,1,-360,360],[11319,9768,0.00028,0.00304,0,0,0,0,0,0,1,-360,360],[3760,7550,0.00654,0.03119,0,0,0,0,0,0,1,-360,360],[3760,4971,0.00108,0.00517,0,0,0,0,0,0,1,-360,360],[3760,4971,0.00108,0.00517,0,0,0,0,0,0,1,-360,360],[8501,7747,0.00119,0.00941,0,0,0,0,0,0,1,-360,360],[8501,7747,0.00119,0.00941,0,0,0,0,0,0,1,-360,360],[4389,4970,0.0061,0.03744,0,0,0,0,0,0,1,-360,360],[4389,4970,0.0061,0.03744,0,0,0,0,0,0,1,-360,360],[4389,13288,0.00052,0.00321,0,0,0,0,0,0,1,-360,360],[4970,13211,0.00298,0.02354,0,0,0,0,0,0,1,-360,360],[4970,13211,0.00298,0.02354,0,0,0,0,0,0,1,-360,360],[4970,12811,0.00298,0.02354,0,0,0,0,0,0,1,-360,360],[4970,12811,0.00298,0.02354,0,0,0,0,0,0,1,-360,360],[3399,11944,0.00026,0.00267,0,0,0,0,0,0,1,-360,360],[3399,12634,0.00021,0.00224,0,0,0,0,0,0,1,-360,360],[4971,9576,0.00173,0.01365,0,0,0,0,0,0,1,-360,360],[4971,9576,0.00173,0.01365,0,0,0,0,0,0,1,-360,360],[3397,7747,0.00037,0.00401,0,0,0,0,0,0,1,-360,360],[3397,7747,0.00037,0.00401,0,0,0,0,0,0,1,-360,360],[7747,13511,0.00073,0.00744,0,0,0,0,0,0,1,-360,360],[7747,13511,0.00073,0.00744,0,0,0,0,0,0,1,-360,360],[9159,9704,0.00031,0.00329,0,0,0,0,0,0,1,-360,360],[9159,9704,0.00025,0.00254,0,0,0,0,0,0,1,-360,360],[9159,9113,0.00031,0.0031,0,0,0,0,0,0,1,-360,360],[9159,9113,0.00031,0.0031,0,0,0,0,0,0,1,-360,360],[8950,8037,0.00034,0.00108,0,0,0,0,0,0,1,-360,360],[13499,8037,0.00042,0.00449,0,0,0,0,0,0,1,-360,360],[13499,12634,0.00025,0.00248,0,0,0,0,0,0,1,-360,360],[7703,10667,0.00119,0.01202,0,0,0,0,0,0,1,-360,360],[7703,10667,0.00119,0.01202,0,0,0,0,0,0,1,-360,360],[7703,10916,0.00034,0.00341,0,0,0,0,0,0,1,-360,360],[7703,10916,0.00034,0.00341,0,0,0,0,0,0,1,-360,360],[7480,7788,0.00034,0.00369,0,0,0,0,0,0,1,-360,360],[11944,12634,0.00053,0.00569,0,0,0,0,0,0,1,-360,360],[11944,5969,0.00336,0.016,0,0,0,0,0,0,1,-360,360],[10667,3276,0.00827,0.03943,0,0,0,0,0,0,1,-360,360],[10667,3276,0.00827,0.03943,0,0,0,0,0,0,1,-360,360],[12357,10663,0.00073,0.00785,0,0,0,0,0,0,1,-360,360],[12357,3941,0.00117,0.00926,0,0,0,0,0,0,1,-360,360],[10663,12626,0.00037,0.00401,0,0,0,0,0,0,1,-360,360],[3730,12365,0.00012,0.00134,0,0,0,0,0,0,1,-360,360],[11896,2609,0.00023,0.00298,0,0,0,0,0,0,1,-360,360],[2273,5861,0.00087,0.01433,0,0,0,0,0,0,1,-360,360],[2273,5861,0.00088,0.01455,0,0,0,0,0,0,1,-360,360],[2273,12845,0.00133,0.01364,0,0,0,0,0,0,1,-360,360],[2273,7206,0.00064,0.00644,0,0,0,0,0,0,1,-360,360],[2273,10858,0.00025,0.00324,0,0,0,0,0,0,1,-360,360],[2273,12897,0.00276,0.02823,0,0,0,0,0,0,1,-360,360],[2273,2477,0.00266,0.02691,0,0,0,0,0,0,1,-360,360],[2273,9769,0.00196,0.01981,0,0,0,0,0,0,1,-360,360],[2273,7769,0.0023,0.03797,0,0,0,0,0,0,1,-360,360],[5861,2609,0.00027,0.00344,0,0,0,0,0,0,1,-360,360],[5861,940,0.00032,0.00526,0,0,0,0,0,0,1,-360,360],[5861,7206,0.001,0.0101,0,0,0,0,0,0,1,-360,360],[5861,7166,0.00017,0.00279,0,0,0,0,0,0,1,-360,360],[12845,6535,0.00097,0.0123,0,0,0,0,0,0,1,-360,360],[12845,7209,0.00228,0.02898,0,0,0,0,0,0,1,-360,360],[12845,1652,0.00269,0.03425,0,0,0,0,0,0,1,-360,360],[12845,10819,0.00096,0.00982,0,0,0,0,0,0,1,-360,360],[2609,10858,0.00105,0.01739,0,0,0,0,0,0,1,-360,360],[2609,9200,0.00028,0.00351,0,0,0,0,0,0,1,-360,360],[940,7166,0.00017,0.00279,0,0,0,0,0,0,1,-360,360],[5268,1828,0.00278,0.01325,0,0,0,0,0,0,1,-360,360],[5268,6730,0.04068,0.19392,0,0,0,0,0,0,1,-360,360],[1828,9755,0.01464,0.04701,0,0,0,0,0,0,1,-360,360],[1828,3756,0.01526,0.07272,0,0,0,0,0,0,1,-360,360],[1828,8947,0.02017,0.09615,0,0,0,0,0,0,1,-360,360],[1828,10083,0.01254,0.05979,0,0,0,0,0,0,1,-360,360],[9336,12328,0.0046,0.03624,0,0,0,0,0,0,1,-360,360],[9336,2860,0.01993,0.064,0,0,0,0,0,0,1,-360,360],[686,1733,0.00974,0.03128,0,0,0,0,0,0,1,-360,360],[686,2367,0.01464,0.04701,0,0,0,0,0,0,1,-360,360],[686,6730,0.04605,0.14789,0,0,0,0,0,0,1,-360,360],[1733,9882,0.00287,0.00922,0,0,0,0,0,0,1,-360,360],[2889,5975,0.00308,0.0315,0,0,0,0,0,0,1,-360,360],[2889,7107,0.00298,0.02354,0,0,0,0,0,0,1,-360,360],[3855,2565,0.0033,0.02605,0,0,0,0,0,0,1,-360,360],[3855,7001,0.00239,0.02444,0,0,0,0,0,0,1,-360,360],[3855,11937,0.0003,0.00312,0,0,0,0,0,0,1,-360,360],[3855,6308,0.00318,0.0251,0,0,0,0,0,0,1,-360,360],[1258,6292,0.00043,0.00434,0,0,0,0,0,0,1,-360,360],[1258,1498,0.00259,0.0204,0,0,0,0,0,0,1,-360,360],[2565,11879,0.00305,0.01454,0,0,0,0,0,0,1,-360,360],[2565,11879,0.00305,0.01454,0,0,0,0,0,0,1,-360,360],[2565,7107,0.00119,0.00941,0,0,0,0,0,0,1,-360,360],[9755,12328,0.02353,0.07557,0,0,0,0,0,0,1,-360,360],[7798,13453,0.00306,0.02416,0,0,0,0,0,0,1,-360,360],[7798,1124,0.00398,0.03138,0,0,0,0,0,0,1,-360,360],[1860,12328,0.01471,0.07013,0,0,0,0,0,0,1,-360,360],[391,7991,0.00325,0.03326,0,0,0,0,0,0,1,-360,360],[391,7627,0.0006,0.00607,0,0,0,0,0,0,1,-360,360],[391,7001,0.00146,0.01493,0,0,0,0,0,0,1,-360,360],[391,8408,0.00061,0.0062,0,0,0,0,0,0,1,-360,360],[391,555,0.00075,0.00356,0,0,0,0,0,0,1,-360,360],[8925,7715,0.00921,0.0305,0,0,0,0,0,0,1,-360,360],[2367,12328,0.01233,0.0396,0,0,0,0,0,0,1,-360,360],[12689,5556,0.0117,0.05575,0,0,0,0,0,0,1,-360,360],[12689,5556,0.0117,0.05575,0,0,0,0,0,0,1,-360,360],[12689,1760,0.00169,0.00808,0,0,0,0,0,0,1,-360,360],[12689,4034,0.00235,0.01851,0,0,0,0,0,0,1,-360,360],[12689,4034,0.00235,0.01851,0,0,0,0,0,0,1,-360,360],[12689,1124,0.00119,0.00941,0,0,0,0,0,0,1,-360,360],[12689,1124,0.00119,0.00941,0,0,0,0,0,0,1,-360,360],[11587,5891,0.00046,0.00497,0,0,0,0,0,0,1,-360,360],[5975,7991,0.00024,0.00188,0,0,0,0,0,0,1,-360,360],[12609,3756,0.01288,0.06141,0,0,0,0,0,0,1,-360,360],[12609,6730,0.02105,0.10035,0,0,0,0,0,0,1,-360,360],[10066,11937,0.001,0.00785,0,0,0,0,0,0,1,-360,360],[10066,6308,0.008,0.06307,0,0,0,0,0,0,1,-360,360],[1674,473,0.00046,0.00497,0,0,0,0,0,0,1,-360,360],[1674,10641,0.00034,0.0036,0,0,0,0,0,0,1,-360,360],[6787,6308,0.01068,0.0509,0,0,0,0,0,0,1,-360,360],[6787,13501,0.00475,0.02262,0,0,0,0,0,0,1,-360,360],[4538,555,0.00022,0.0024,0,0,0,0,0,0,1,-360,360],[4538,1741,0.00054,0.00259,0,0,0,0,0,0,1,-360,360],[473,6013,0.00041,0.00441,0,0,0,0,0,0,1,-360,360],[473,6013,0.00041,0.00441,0,0,0,0,0,0,1,-360,360],[473,10641,0.00031,0.0031,0,0,0,0,0,0,1,-360,360],[473,4583,0.00259,0.0204,0,0,0,0,0,0,1,-360,360],[13458,11396,0.0044,0.03467,0,0,0,0,0,0,1,-360,360],[13458,5556,0.01353,0.10669,0,0,0,0,0,0,1,-360,360],[9720,5556,0.01736,0.08274,0,0,0,0,0,0,1,-360,360],[9720,5556,0.01736,0.08274,0,0,0,0,0,0,1,-360,360],[5891,10641,0.00034,0.0036,0,0,0,0,0,0,1,-360,360],[7627,7466,0.00035,0.00353,0,0,0,0,0,0,1,-360,360],[7627,7466,0.00035,0.00353,0,0,0,0,0,0,1,-360,360],[13453,1124,0.00131,0.01036,0,0,0,0,0,0,1,-360,360],[6535,10858,1.5E-5,0.000199,0,0,0,0,0,0,1,-360,360],[11396,5556,0.00637,0.05021,0,0,0,0,0,0,1,-360,360],[5556,7715,0.0105,0.03466,0,0,0,0,0,0,1,-360,360],[6308,13501,0.01576,0.07514,0,0,0,0,0,0,1,-360,360],[6308,1498,0.00112,0.01202,0,0,0,0,0,0,1,-360,360],[5798,4034,0.00028,0.0009,0,0,0,0,0,0,1,-360,360],[9882,12564,0.0165,0.05297,0,0,0,0,0,0,1,-360,360],[7206,12897,0.00233,0.02385,0,0,0,0,0,0,1,-360,360],[4034,3861,0.00547,0.04315,0,0,0,0,0,0,1,-360,360],[4034,3861,0.00547,0.04315,0,0,0,0,0,0,1,-360,360],[10858,7769,0.00219,0.03613,0,0,0,0,0,0,1,-360,360],[12809,12897,0.00032,0.00326,0,0,0,0,0,0,1,-360,360],[12809,2683,0.00215,0.022,0,0,0,0,0,0,1,-360,360],[12809,10885,0.00173,0.01767,0,0,0,0,0,0,1,-360,360],[7910,12801,0.00318,0.0251,0,0,0,0,0,0,1,-360,360],[7910,6125,0.00497,0.03923,0,0,0,0,0,0,1,-360,360],[7910,10089,0.00199,0.01569,0,0,0,0,0,0,1,-360,360],[7218,799,0.00147,0.01161,0,0,0,0,0,0,1,-360,360],[7218,10277,0.00511,0.04032,0,0,0,0,0,0,1,-360,360],[13373,12437,0.00103,0.00816,0,0,0,0,0,0,1,-360,360],[13373,1628,0.00139,0.01098,0,0,0,0,0,0,1,-360,360],[13373,2042,0.00298,0.02354,0,0,0,0,0,0,1,-360,360],[12437,2042,0.00199,0.01569,0,0,0,0,0,0,1,-360,360],[6783,12292,0.01132,0.05397,0,0,0,0,0,0,1,-360,360],[6783,9026,0.00358,0.02824,0,0,0,0,0,0,1,-360,360],[6783,3930,0.00085,0.00404,0,0,0,0,0,0,1,-360,360],[6783,12801,0.00358,0.02824,0,0,0,0,0,0,1,-360,360],[6783,12801,0.00358,0.02824,0,0,0,0,0,0,1,-360,360],[11052,11710,0.00086,0.0053,0,0,0,0,0,0,1,-360,360],[11052,11710,0.00086,0.0053,0,0,0,0,0,0,1,-360,360],[11052,10277,0.00219,0.01726,0,0,0,0,0,0,1,-360,360],[11052,2152,0.00505,0.02408,0,0,0,0,0,0,1,-360,360],[799,5865,0.00402,0.03169,0,0,0,0,0,0,1,-360,360],[799,9036,0.00468,0.03687,0,0,0,0,0,0,1,-360,360],[799,9036,0.00468,0.03687,0,0,0,0,0,0,1,-360,360],[799,10277,0.00643,0.05068,0,0,0,0,0,0,1,-360,360],[799,8947,0.04025,0.12927,0,0,0,0,0,0,1,-360,360],[5865,10277,0.00302,0.02385,0,0,0,0,0,0,1,-360,360],[160,3936,0.01417,0.06755,0,0,0,0,0,0,1,-360,360],[160,5942,0.01503,0.04827,0,0,0,0,0,0,1,-360,360],[160,12292,0.02556,0.12185,0,0,0,0,0,0,1,-360,360],[3861,9036,0.02618,0.08407,0,0,0,0,0,0,1,-360,360],[3936,12292,0.01105,0.05268,0,0,0,0,0,0,1,-360,360],[5942,9711,0.00788,0.06213,0,0,0,0,0,0,1,-360,360],[5942,9026,0.00298,0.02354,0,0,0,0,0,0,1,-360,360],[5942,1628,0.00199,0.01569,0,0,0,0,0,0,1,-360,360],[6706,12292,0.02098,0.10003,0,0,0,0,0,0,1,-360,360],[6706,3257,0.00793,0.03781,0,0,0,0,0,0,1,-360,360],[12292,3930,0.01136,0.05414,0,0,0,0,0,0,1,-360,360],[12292,3257,0.02597,0.12379,0,0,0,0,0,0,1,-360,360],[9711,8947,0.02004,0.06436,0,0,0,0,0,0,1,-360,360],[12897,8508,0.00229,0.02909,0,0,0,0,0,0,1,-360,360],[9026,1628,0.00338,0.02667,0,0,0,0,0,0,1,-360,360],[9026,1628,0.00338,0.02667,0,0,0,0,0,0,1,-360,360],[12801,10089,0.00298,0.02354,0,0,0,0,0,0,1,-360,360],[6125,3257,0.01407,0.0452,0,0,0,0,0,0,1,-360,360],[2683,3973,0.00128,0.01308,0,0,0,0,0,0,1,-360,360],[5044,2226,0.00438,0.03452,0,0,0,0,0,0,1,-360,360],[5044,13574,0.01992,0.15706,0,0,0,0,0,0,1,-360,360],[5044,3257,0.03389,0.10884,0,0,0,0,0,0,1,-360,360],[5044,1690,0.01313,0.10355,0,0,0,0,0,0,1,-360,360],[5044,11788,0.00557,0.04393,0,0,0,0,0,0,1,-360,360],[2226,4867,0.01008,0.03236,0,0,0,0,0,0,1,-360,360],[2226,12783,0.01493,0.11768,0,0,0,0,0,0,1,-360,360],[4867,10061,0.03074,0.09872,0,0,0,0,0,0,1,-360,360],[4867,10061,0.04301,0.13813,0,0,0,0,0,0,1,-360,360],[6791,10139,0.01407,0.0452,0,0,0,0,0,0,1,-360,360],[6791,3257,0.02883,0.09257,0,0,0,0,0,0,1,-360,360],[6791,1690,0.00796,0.06276,0,0,0,0,0,0,1,-360,360],[6791,10003,0.0045,0.01446,0,0,0,0,0,0,1,-360,360],[10139,2535,0.01712,0.05496,0,0,0,0,0,0,1,-360,360],[13085,13574,0.02573,0.08263,0,0,0,0,0,0,1,-360,360],[13085,2535,0.05152,0.16543,0,0,0,0,0,0,1,-360,360],[13574,5266,0.01871,0.11474,0,0,0,0,0,0,1,-360,360],[13574,11932,0.05489,0.17628,0,0,0,0,0,0,1,-360,360],[13574,1690,0.01186,0.09351,0,0,0,0,0,0,1,-360,360],[13574,7868,0.00169,0.01334,0,0,0,0,0,0,1,-360,360],[13574,7868,0.00169,0.01334,0,0,0,0,0,0,1,-360,360],[5266,263,0.00811,0.02603,0,0,0,0,0,0,1,-360,360],[5266,10758,0.00034,0.00162,0,0,0,0,0,0,1,-360,360],[5266,10758,0.00034,0.00162,0,0,0,0,0,0,1,-360,360],[11932,263,0.00736,0.05805,0,0,0,0,0,0,1,-360,360],[13396,12783,0.01094,0.0863,0,0,0,0,0,0,1,-360,360],[13396,263,0.01214,0.09571,0,0,0,0,0,0,1,-360,360],[12783,3623,0.00895,0.07061,0,0,0,0,0,0,1,-360,360],[12783,1280,0.03063,0.09836,0,0,0,0,0,0,1,-360,360],[8508,3973,0.00242,0.03076,0,0,0,0,0,0,1,-360,360],[7720,10885,0.00083,0.00845,0,0,0,0,0,0,1,-360,360],[7720,6700,0.0056,0.05722,0,0,0,0,0,0,1,-360,360],[7720,8641,0.0036,0.03646,0,0,0,0,0,0,1,-360,360],[7720,13258,0.001,0.0101,0,0,0,0,0,0,1,-360,360],[3993,7364,0.02308,0.07413,0,0,0,0,0,0,1,-360,360],[3993,11555,0.01683,0.05406,0,0,0,0,0,0,1,-360,360],[9833,8481,0.03322,0.10667,0,0,0,0,0,0,1,-360,360],[9833,8930,0.01094,0.0863,0,0,0,0,0,0,1,-360,360],[11788,8464,0.01546,0.07369,0,0,0,0,0,0,1,-360,360],[13430,8947,0.00526,0.02505,0,0,0,0,0,0,1,-360,360],[13430,6786,0.02898,0.13817,0,0,0,0,0,0,1,-360,360],[12288,7255,0.01773,0.08452,0,0,0,0,0,0,1,-360,360],[12288,7172,0.01368,0.04393,0,0,0,0,0,0,1,-360,360],[12288,1551,0.02365,0.07594,0,0,0,0,0,0,1,-360,360],[12288,10601,0.00078,0.00372,0,0,0,0,0,0,1,-360,360],[12288,10601,0.00078,0.00372,0,0,0,0,0,0,1,-360,360],[7364,5941,0.02759,0.08859,0,0,0,0,0,0,1,-360,360],[6782,12236,0.01576,0.05062,0,0,0,0,0,0,1,-360,360],[8464,13630,0.02664,0.12702,0,0,0,0,0,0,1,-360,360],[12670,13630,0.02162,0.06943,0,0,0,0,0,0,1,-360,360],[12670,6986,0.03187,0.10233,0,0,0,0,0,0,1,-360,360],[7907,11555,0.02168,0.06961,0,0,0,0,0,0,1,-360,360],[11555,6786,0.03827,0.18245,0,0,0,0,0,0,1,-360,360],[11555,6771,0.01465,0.06981,0,0,0,0,0,0,1,-360,360],[11555,1551,0.00661,0.05209,0,0,0,0,0,0,1,-360,360],[11555,1551,0.00782,0.06166,0,0,0,0,0,0,1,-360,360],[5941,7255,0.0366,0.11752,0,0,0,0,0,0,1,-360,360],[8481,8638,0.00326,0.01049,0,0,0,0,0,0,1,-360,360],[8481,8638,0.00326,0.01049,0,0,0,0,0,0,1,-360,360],[8481,8638,0.00326,0.01049,0,0,0,0,0,0,1,-360,360],[8481,7255,0.00732,0.03491,0,0,0,0,0,0,1,-360,360],[8481,7255,0.00732,0.03491,0,0,0,0,0,0,1,-360,360],[8481,13630,0.03063,0.09836,0,0,0,0,0,0,1,-360,360],[8481,13630,0.03063,0.09836,0,0,0,0,0,0,1,-360,360],[8947,7172,0.01768,0.05677,0,0,0,0,0,0,1,-360,360],[8947,6786,0.03438,0.16386,0,0,0,0,0,0,1,-360,360],[8947,10083,0.01017,0.04848,0,0,0,0,0,0,1,-360,360],[10397,6786,0,0.04891,0,0,0,0,0,0,1,-360,360],[10397,13630,0.00081,0.00388,0,0,0,0,0,0,1,-360,360],[10397,13630,0.00081,0.00388,0,0,0,0,0,0,1,-360,360],[6786,1551,0.03824,0.18228,0,0,0,0,0,0,1,-360,360],[6986,12236,0.02207,0.07087,0,0,0,0,0,0,1,-360,360],[6986,10244,0.0165,0.05297,0,0,0,0,0,0,1,-360,360],[8778,6700,0.00094,0.00958,0,0,0,0,0,0,1,-360,360],[8778,3808,0.0009,0.01147,0,0,0,0,0,0,1,-360,360],[8778,12251,2E-5,0.00026,0,0,0,0,0,0,1,-360,360],[8778,12251,2E-5,0.00026,0,0,0,0,0,0,1,-360,360],[8778,3973,0.00162,0.01656,0,0,0,0,0,0,1,-360,360],[8778,3841,0.00039,0.00641,0,0,0,0,0,0,1,-360,360],[6700,3841,0.00027,0.00444,0,0,0,0,0,0,1,-360,360],[6700,1297,0.00288,0.02946,0,0,0,0,0,0,1,-360,360],[6700,1297,0.00192,0.02444,0,0,0,0,0,0,1,-360,360],[3808,12975,0.00094,0.01197,0,0,0,0,0,0,1,-360,360],[3808,5794,0.00106,0.01087,0,0,0,0,0,0,1,-360,360],[2776,7815,0.00677,0.05335,0,0,0,0,0,0,1,-360,360],[2776,7815,0.00677,0.05335,0,0,0,0,0,0,1,-360,360],[7117,716,0.00051,0.00242,0,0,0,0,0,0,1,-360,360],[7117,716,0.00051,0.00242,0,0,0,0,0,0,1,-360,360],[7117,8590,0.00026,0.00204,0,0,0,0,0,0,1,-360,360],[7117,8590,0.00026,0.00204,0,0,0,0,0,0,1,-360,360],[9735,716,0.00139,0.00663,0,0,0,0,0,0,1,-360,360],[9735,716,0.00139,0.00663,0,0,0,0,0,0,1,-360,360],[9735,8590,0.00075,0.00356,0,0,0,0,0,0,1,-360,360],[9735,8590,0.00075,0.00356,0,0,0,0,0,0,1,-360,360],[6152,11207,0.00321,0.03286,0,0,0,0,0,0,1,-360,360],[6152,11207,0.00321,0.03286,0,0,0,0,0,0,1,-360,360],[11427,7357,0.01875,0.06021,0,0,0,0,0,0,1,-360,360],[11427,10988,0.02489,0.07991,0,0,0,0,0,0,1,-360,360],[13613,3920,0.00115,0.0091,0,0,0,0,0,0,1,-360,360],[13613,1712,0.00037,0.00164,0,0,0,0,0,0,1,-360,360],[13613,5870,0.00082,0.00881,0,0,0,0,0,0,1,-360,360],[13613,497,0.001,0.00785,0,0,0,0,0,0,1,-360,360],[13613,10316,0.00043,0.00465,0,0,0,0,0,0,1,-360,360],[7402,8046,0.00045,0.00203,0,0,0,0,0,0,1,-360,360],[7402,11465,0.00028,0.00304,0,0,0,0,0,0,1,-360,360],[2628,8854,0.00037,0.00164,0,0,0,0,0,0,1,-360,360],[2628,13347,0.00033,0.00148,0,0,0,0,0,0,1,-360,360],[2628,12605,0.0002,0.00216,0,0,0,0,0,0,1,-360,360],[2628,4320,0.00037,0.00372,0,0,0,0,0,0,1,-360,360],[9429,12605,0.00065,0.00697,0,0,0,0,0,0,1,-360,360],[9429,1256,0.00015,0.0016,0,0,0,0,0,0,1,-360,360],[3370,11207,0.002,0.00953,0,0,0,0,0,0,1,-360,360],[3370,11207,0.002,0.00953,0,0,0,0,0,0,1,-360,360],[5390,13347,0.0006,0.00268,0,0,0,0,0,0,1,-360,360],[5390,11921,0.00239,0.01883,0,0,0,0,0,0,1,-360,360],[5390,4320,0.00117,0.00926,0,0,0,0,0,0,1,-360,360],[8590,11740,0.00026,0.00161,0,0,0,0,0,0,1,-360,360],[8590,11740,0.00026,0.00161,0,0,0,0,0,0,1,-360,360],[7773,4408,0.00061,0.00291,0,0,0,0,0,0,1,-360,360],[7773,4408,0.00061,0.00291,0,0,0,0,0,0,1,-360,360],[11271,3920,0.00062,0.00632,0,0,0,0,0,0,1,-360,360],[11271,3920,0.00062,0.00632,0,0,0,0,0,0,1,-360,360],[11271,497,0.001,0.00785,0,0,0,0,0,0,1,-360,360],[11921,4320,0.00231,0.0182,0,0,0,0,0,0,1,-360,360],[8046,11207,0.00233,0.01836,0,0,0,0,0,0,1,-360,360],[8046,13624,0.0043,0.03389,0,0,0,0,0,0,1,-360,360],[12605,4320,0.00017,0.00174,0,0,0,0,0,0,1,-360,360],[12605,4320,0.00017,0.00174,0,0,0,0,0,0,1,-360,360],[12605,11255,0.0005,0.00537,0,0,0,0,0,0,1,-360,360],[4565,5870,0.006,0.0286,0,0,0,0,0,0,1,-360,360],[4565,602,0.01187,0.05656,0,0,0,0,0,0,1,-360,360],[4565,4739,0.00022,0.0024,0,0,0,0,0,0,1,-360,360],[8511,7357,0.01419,0.04556,0,0,0,0,0,0,1,-360,360],[8511,4015,0.01712,0.08161,0,0,0,0,0,0,1,-360,360],[12068,4408,0.00173,0.00824,0,0,0,0,0,0,1,-360,360],[12068,4408,0.00173,0.00824,0,0,0,0,0,0,1,-360,360],[11465,11207,0.00199,0.01569,0,0,0,0,0,0,1,-360,360],[11465,13624,0.00716,0.05648,0,0,0,0,0,0,1,-360,360],[11451,7815,0.00915,0.07217,0,0,0,0,0,0,1,-360,360],[11451,4320,0.00793,0.03781,0,0,0,0,0,0,1,-360,360],[7357,10988,0.00796,0.06276,0,0,0,0,0,0,1,-360,360],[7815,4320,0.01796,0.05768,0,0,0,0,0,0,1,-360,360],[7815,13634,0.00013,0.00136,0,0,0,0,0,0,1,-360,360],[13413,4408,0.00179,0.01412,0,0,0,0,0,0,1,-360,360],[13413,7421,0.00338,0.01085,0,0,0,0,0,0,1,-360,360],[5870,13624,0.0009,0.00706,0,0,0,0,0,0,1,-360,360],[5870,13624,0.0009,0.00706,0,0,0,0,0,0,1,-360,360],[12660,3606,0.02308,0.07413,0,0,0,0,0,0,1,-360,360],[12660,6504,0.00669,0.05272,0,0,0,0,0,0,1,-360,360],[8984,6755,0.02866,0.09203,0,0,0,0,0,0,1,-360,360],[8984,3821,0.06565,0.21081,0,0,0,0,0,0,1,-360,360],[8984,1579,0.03479,0.11173,0,0,0,0,0,0,1,-360,360],[3623,1280,0.03243,0.10414,0,0,0,0,0,0,1,-360,360],[1280,10061,0.00784,0.06182,0,0,0,0,0,0,1,-360,360],[1280,7421,0.02196,0.07051,0,0,0,0,0,0,1,-360,360],[6755,3158,0.01323,0.04249,0,0,0,0,0,0,1,-360,360],[11373,602,0.00336,0.016,0,0,0,0,0,0,1,-360,360],[11373,602,0.00325,0.01551,0,0,0,0,0,0,1,-360,360],[11373,10909,0.02303,0.07395,0,0,0,0,0,0,1,-360,360],[11373,3606,0.00845,0.02712,0,0,0,0,0,0,1,-360,360],[602,10316,0.00678,0.03232,0,0,0,0,0,0,1,-360,360],[3158,10909,0.0322,0.10342,0,0,0,0,0,0,1,-360,360],[10061,6504,0.0002,0.00157,0,0,0,0,0,0,1,-360,360],[10244,8181,0.05906,0.18966,0,0,0,0,0,0,1,-360,360],[10244,9548,0.00676,0.0217,0,0,0,0,0,0,1,-360,360],[3821,8930,0.02488,0.19613,0,0,0,0,0,0,1,-360,360],[3821,9548,0.00676,0.0217,0,0,0,0,0,0,1,-360,360],[10586,1297,0.00094,0.00956,0,0,0,0,0,0,1,-360,360],[10586,12110,0.00025,0.00258,0,0,0,0,0,0,1,-360,360],[1297,12110,0.00082,0.00843,0,0,0,0,0,0,1,-360,360],[1297,10975,0.00156,0.01988,0,0,0,0,0,0,1,-360,360],[12110,12975,0.00146,0.01855,0,0,0,0,0,0,1,-360,360],[6313,7276,0.02449,0.07865,0,0,0,0,0,0,1,-360,360],[6313,7879,0.01055,0.08316,0,0,0,0,0,0,1,-360,360],[6037,13065,0.02753,0.08841,0,0,0,0,0,0,1,-360,360],[6037,2039,0.02393,0.07684,0,0,0,0,0,0,1,-360,360],[12296,484,0.01566,0.07466,0,0,0,0,0,0,1,-360,360],[4015,10988,0.00519,0.04095,0,0,0,0,0,0,1,-360,360],[4015,6257,0.02286,0.0734,0,0,0,0,0,0,1,-360,360],[4015,2824,0.02226,0.08078,0,0,0,0,0,0,1,-360,360],[8178,484,0.01817,0.08662,0,0,0,0,0,0,1,-360,360],[8178,2567,0.01576,0.07514,0,0,0,0,0,0,1,-360,360],[11777,13065,0.02697,0.0866,0,0,0,0,0,0,1,-360,360],[11777,1722,0.00929,0.02983,0,0,0,0,0,0,1,-360,360],[11777,7276,0.03508,0.11264,0,0,0,0,0,0,1,-360,360],[11777,10716,0.01405,0.11077,0,0,0,0,0,0,1,-360,360],[13065,10199,0.03479,0.11173,0,0,0,0,0,0,1,-360,360],[10259,2096,0.01937,0.06219,0,0,0,0,0,0,1,-360,360],[10259,1912,0.03778,0.12132,0,0,0,0,0,0,1,-360,360],[10259,2037,0.00497,0.03923,0,0,0,0,0,0,1,-360,360],[1277,1497,0.01864,0.08888,0,0,0,0,0,0,1,-360,360],[1277,1497,0.01864,0.08888,0,0,0,0,0,0,1,-360,360],[1722,2039,0.01774,0.05695,0,0,0,0,0,0,1,-360,360],[1722,7879,0.00292,0.02306,0,0,0,0,0,0,1,-360,360],[2039,2412,0.004,0.01284,0,0,0,0,0,0,1,-360,360],[2039,2188,0.00985,0.03164,0,0,0,0,0,0,1,-360,360],[2039,7879,0.00336,0.02652,0,0,0,0,0,0,1,-360,360],[2039,7879,0.00336,0.02652,0,0,0,0,0,0,1,-360,360],[2412,5441,0.02179,0.07184,0,0,0,0,0,0,1,-360,360],[2096,2037,0.00697,0.05491,0,0,0,0,0,0,1,-360,360],[2096,10109,0.01119,0.05333,0,0,0,0,0,0,1,-360,360],[2096,10109,0.01119,0.05333,0,0,0,0,0,0,1,-360,360],[2096,52,0.04645,0.14916,0,0,0,0,0,0,1,-360,360],[10988,1098,0.00402,0.04114,0,0,0,0,0,0,1,-360,360],[10988,8050,0.00279,0.02851,0,0,0,0,0,0,1,-360,360],[10988,5818,0.02688,0.12815,0,0,0,0,0,0,1,-360,360],[1579,6257,0.03125,0.10034,0,0,0,0,0,0,1,-360,360],[1579,2188,0.00619,0.01989,0,0,0,0,0,0,1,-360,360],[6966,1912,0.02466,0.07919,0,0,0,0,0,0,1,-360,360],[6966,12149,0.00563,0.01808,0,0,0,0,0,0,1,-360,360],[12718,2567,0.00693,0.02224,0,0,0,0,0,0,1,-360,360],[12718,2567,0.00693,0.02224,0,0,0,0,0,0,1,-360,360],[7616,7276,0.02567,0.08245,0,0,0,0,0,0,1,-360,360],[7616,9965,0.02944,0.09456,0,0,0,0,0,0,1,-360,360],[1098,8050,0.0025,0.02552,0,0,0,0,0,0,1,-360,360],[1497,1912,0.00584,0.05974,0,0,0,0,0,0,1,-360,360],[1497,5818,0.00956,0.09776,0,0,0,0,0,0,1,-360,360],[1497,7594,0.00563,0.01808,0,0,0,0,0,0,1,-360,360],[484,5818,0.01044,0.04977,0,0,0,0,0,0,1,-360,360],[484,2567,0.00495,0.03907,0,0,0,0,0,0,1,-360,360],[1912,5818,0.00545,0.04299,0,0,0,0,0,0,1,-360,360],[6257,12149,0.02252,0.07232,0,0,0,0,0,0,1,-360,360],[5818,2567,0.01603,0.07644,0,0,0,0,0,0,1,-360,360],[5818,5441,0.03924,0.12602,0,0,0,0,0,0,1,-360,360],[5818,2824,0.01798,0.06704,0,0,0,0,0,0,1,-360,360],[10975,12144,0,-0.0207,0,0,0,0,0,0,1,-360,360],[215,7953,0.00149,0.01526,0,0,0,0,0,0,1,-360,360],[215,7953,0.00099,0.01264,0,0,0,0,0,0,1,-360,360],[215,2748,0.00168,0.01713,0,0,0,0,0,0,1,-360,360],[215,4804,0.00131,0.01663,0,0,0,0,0,0,1,-360,360],[7953,2748,0.00131,0.01663,0,0,0,0,0,0,1,-360,360],[7953,12144,0.00222,0.02826,0,0,0,0,0,0,1,-360,360],[1897,11963,0.01284,0.04122,0,0,0,0,0,0,1,-360,360],[1897,8600,0.00563,0.01808,0,0,0,0,0,0,1,-360,360],[11864,9428,0.01094,0.0863,0,0,0,0,0,0,1,-360,360],[11864,1830,0.0061,0.02909,0,0,0,0,0,0,1,-360,360],[11864,886,0.00537,0.04236,0,0,0,0,0,0,1,-360,360],[13186,2266,0.01255,0.04032,0,0,0,0,0,0,1,-360,360],[13186,9965,0.01092,0.03508,0,0,0,0,0,0,1,-360,360],[13186,7457,0.01689,0.05424,0,0,0,0,0,0,1,-360,360],[13186,11852,0.00011,0.00036,0,0,0,0,0,0,1,-360,360],[12327,12036,0.02393,0.07684,0,0,0,0,0,0,1,-360,360],[12327,12036,0.00856,0.06747,0,0,0,0,0,0,1,-360,360],[12327,12036,0.00856,0.06747,0,0,0,0,0,0,1,-360,360],[12327,2266,0.00602,0.01935,0,0,0,0,0,0,1,-360,360],[12327,9965,0.0058,0.02763,0,0,0,0,0,0,1,-360,360],[12327,9965,0.0058,0.02763,0,0,0,0,0,0,1,-360,360],[12036,12848,0.02978,0.09564,0,0,0,0,0,0,1,-360,360],[12036,12848,0.01194,0.09414,0,0,0,0,0,0,1,-360,360],[12036,12848,0.01194,0.09414,0,0,0,0,0,0,1,-360,360],[11963,8514,0.00796,0.06276,0,0,0,0,0,0,1,-360,360],[11963,3762,0.00398,0.03138,0,0,0,0,0,0,1,-360,360],[11963,11991,0.00458,0.03609,0,0,0,0,0,0,1,-360,360],[10568,2266,0.00298,0.00958,0,0,0,0,0,0,1,-360,360],[12848,52,0.03001,0.09637,0,0,0,0,0,0,1,-360,360],[10274,1830,0.00983,0.04686,0,0,0,0,0,0,1,-360,360],[10274,1830,0.00796,0.06276,0,0,0,0,0,0,1,-360,360],[2266,9965,0.00462,0.01483,0,0,0,0,0,0,1,-360,360],[2266,1717,0.001,0.00785,0,0,0,0,0,0,1,-360,360],[2266,1717,0.001,0.00785,0,0,0,0,0,0,1,-360,360],[9428,8514,0.01239,0.03978,0,0,0,0,0,0,1,-360,360],[9428,8514,0.00749,0.03571,0,0,0,0,0,0,1,-360,360],[9428,8514,0.00749,0.03571,0,0,0,0,0,0,1,-360,360],[9428,886,0.00478,0.03766,0,0,0,0,0,0,1,-360,360],[9428,11991,0.0038,0.02997,0,0,0,0,0,0,1,-360,360],[9428,519,0.00394,0.01266,0,0,0,0,0,0,1,-360,360],[8514,1830,0.0199,0.1569,0,0,0,0,0,0,1,-360,360],[8514,11389,0.00677,0.05335,0,0,0,0,0,0,1,-360,360],[9965,8600,0.00298,0.02354,0,0,0,0,0,0,1,-360,360],[9965,8600,0.00298,0.02354,0,0,0,0,0,0,1,-360,360],[8600,3762,0.00458,0.03609,0,0,0,0,0,0,1,-360,360],[10490,11742,0.00133,0.01349,0,0,0,0,0,0,1,-360,360],[10490,10018,0.00047,0.00772,0,0,0,0,0,0,1,-360,360],[10490,6028,0.00698,0.07071,0,0,0,0,0,0,1,-360,360],[11742,10018,0.00048,0.00615,0,0,0,0,0,0,1,-360,360],[11742,8624,0.00048,0.00615,0,0,0,0,0,0,1,-360,360],[11742,10266,0.0014,0.01429,0,0,0,0,0,0,1,-360,360],[11742,4116,0.00156,0.01982,0,0,0,0,0,0,1,-360,360],[1952,9639,0.02032,0.06527,0,0,0,0,0,0,1,-360,360],[1952,9528,0.04842,0.15549,0,0,0,0,0,0,1,-360,360],[1952,5853,0.00957,0.03074,0,0,0,0,0,0,1,-360,360],[1952,7439,0.00729,0.03474,0,0,0,0,0,0,1,-360,360],[9907,9528,0.0198,0.15612,0,0,0,0,0,0,1,-360,360],[9907,6270,0.07263,0.23323,0,0,0,0,0,0,1,-360,360],[9907,5313,0.01194,0.09414,0,0,0,0,0,0,1,-360,360],[9907,5313,0.01194,0.09414,0,0,0,0,0,0,1,-360,360],[10511,1569,0.00902,0.04299,0,0,0,0,0,0,1,-360,360],[10511,1569,0.00902,0.04299,0,0,0,0,0,0,1,-360,360],[10511,3200,0.00203,0.0097,0,0,0,0,0,0,1,-360,360],[1569,12620,0.01407,0.0452,0,0,0,0,0,0,1,-360,360],[1569,10179,0.01149,0.05478,0,0,0,0,0,0,1,-360,360],[1119,2344,0.01396,0.04484,0,0,0,0,0,0,1,-360,360],[1119,2344,0.01396,0.04484,0,0,0,0,0,0,1,-360,360],[2589,2765,0.00712,0.03394,0,0,0,0,0,0,1,-360,360],[2589,2765,0.00712,0.03394,0,0,0,0,0,0,1,-360,360],[2589,2344,0.02421,0.07774,0,0,0,0,0,0,1,-360,360],[2589,10807,0.02083,0.0669,0,0,0,0,0,0,1,-360,360],[2765,13534,0.02034,0.09696,0,0,0,0,0,0,1,-360,360],[2765,452,0.01526,0.07272,0,0,0,0,0,0,1,-360,360],[2765,9684,0.02949,0.14059,0,0,0,0,0,0,1,-360,360],[2765,4017,0.01095,0.0522,0,0,0,0,0,0,1,-360,360],[2765,4017,0.01095,0.0522,0,0,0,0,0,0,1,-360,360],[2765,11062,0.01763,0.08403,0,0,0,0,0,0,1,-360,360],[2765,8165,0.00814,0.03878,0,0,0,0,0,0,1,-360,360],[10781,10820,0.01898,0.0905,0,0,0,0,0,0,1,-360,360],[10781,10820,0.01898,0.0905,0,0,0,0,0,0,1,-360,360],[3024,12103,0.00394,0.01266,0,0,0,0,0,0,1,-360,360],[3024,9684,0.00576,0.02747,0,0,0,0,0,0,1,-360,360],[3024,12067,0.01436,0.0461,0,0,0,0,0,0,1,-360,360],[3024,7829,0.02534,0.08136,0,0,0,0,0,0,1,-360,360],[12103,11148,0.02646,0.08498,0,0,0,0,0,0,1,-360,360],[12103,9684,0.0059,0.02812,0,0,0,0,0,0,1,-360,360],[12103,2344,0.02984,0.09582,0,0,0,0,0,0,1,-360,360],[12103,8321,0.00796,0.06276,0,0,0,0,0,0,1,-360,360],[12103,8165,0.01729,0.08242,0,0,0,0,0,0,1,-360,360],[6528,7827,0.00569,0.02715,0,0,0,0,0,0,1,-360,360],[6528,11160,0.01543,0.07353,0,0,0,0,0,0,1,-360,360],[6528,11160,0.01543,0.07353,0,0,0,0,0,0,1,-360,360],[6528,9684,0.00529,0.02521,0,0,0,0,0,0,1,-360,360],[6528,9684,0.00529,0.02521,0,0,0,0,0,0,1,-360,360],[6528,10955,0.00024,0.00113,0,0,0,0,0,0,1,-360,360],[6528,10955,0.00024,0.00113,0,0,0,0,0,0,1,-360,360],[6528,12957,0.00959,0.04573,0,0,0,0,0,0,1,-360,360],[6528,13168,0.02252,0.07232,0,0,0,0,0,0,1,-360,360],[6528,12935,0.01689,0.05424,0,0,0,0,0,0,1,-360,360],[10457,9528,0.03125,0.10034,0,0,0,0,0,0,1,-360,360],[10457,5853,0.0078,0.03717,0,0,0,0,0,0,1,-360,360],[10457,5853,0.0078,0.03717,0,0,0,0,0,0,1,-360,360],[10457,10582,0.00678,0.03232,0,0,0,0,0,0,1,-360,360],[10457,10582,0.00678,0.03232,0,0,0,0,0,0,1,-360,360],[10457,7439,0.01295,0.06173,0,0,0,0,0,0,1,-360,360],[6042,10179,0.012,0.05721,0,0,0,0,0,0,1,-360,360],[6042,10179,0.012,0.05721,0,0,0,0,0,0,1,-360,360],[6042,2344,0.00332,0.01584,0,0,0,0,0,0,1,-360,360],[6042,2344,0.00332,0.01584,0,0,0,0,0,0,1,-360,360],[6042,11884,0.00986,0.04703,0,0,0,0,0,0,1,-360,360],[6042,11884,0.00986,0.04703,0,0,0,0,0,0,1,-360,360],[4124,11884,0.0002,0.00204,0,0,0,0,0,0,1,-360,360],[4124,11884,0.0002,0.00204,0,0,0,0,0,0,1,-360,360],[13534,7827,0.02081,0.09922,0,0,0,0,0,0,1,-360,360],[13534,7827,0.02081,0.09922,0,0,0,0,0,0,1,-360,360],[13534,11884,0.01672,0.0537,0,0,0,0,0,0,1,-360,360],[13534,12067,0.01171,0.03761,0,0,0,0,0,0,1,-360,360],[13534,11062,0.00407,0.01939,0,0,0,0,0,0,1,-360,360],[7827,12957,0.00959,0.04573,0,0,0,0,0,0,1,-360,360],[7827,3511,0.00113,0.00362,0,0,0,0,0,0,1,-360,360],[12620,11884,0.00296,0.02338,0,0,0,0,0,0,1,-360,360],[10179,9676,0.01366,0.06513,0,0,0,0,0,0,1,-360,360],[10179,11884,0.00093,0.0095,0,0,0,0,0,0,1,-360,360],[10179,1989,0.00034,0.00162,0,0,0,0,0,0,1,-360,360],[9676,3200,0.01786,0.08516,0,0,0,0,0,0,1,-360,360],[7292,9639,0.0045,0.01446,0,0,0,0,0,0,1,-360,360],[7292,2950,0.0116,0.03725,0,0,0,0,0,0,1,-360,360],[7292,9456,0.02629,0.08443,0,0,0,0,0,0,1,-360,360],[9639,2950,0.00709,0.02278,0,0,0,0,0,0,1,-360,360],[452,11148,0.01051,0.0501,0,0,0,0,0,0,1,-360,360],[11160,713,0.02353,0.07557,0,0,0,0,0,0,1,-360,360],[11160,8321,0.00799,0.02567,0,0,0,0,0,0,1,-360,360],[11160,2950,0.02168,0.06961,0,0,0,0,0,0,1,-360,360],[11160,8983,0.00608,0.01953,0,0,0,0,0,0,1,-360,360],[11160,787,0.00169,0.00808,0,0,0,0,0,0,1,-360,360],[11160,787,0.00169,0.00808,0,0,0,0,0,0,1,-360,360],[1949,2950,0.15283,0.86416,0,0,0,0,0,0,1,-360,360],[1949,2762,0.0045,0.01446,0,0,0,0,0,0,1,-360,360],[1949,8876,0.00336,0.016,0,0,0,0,0,0,1,-360,360],[10820,2950,0.00125,0.00989,0,0,0,0,0,0,1,-360,360],[10820,7723,0.00153,0.01208,0,0,0,0,0,0,1,-360,360],[10820,787,0.01265,0.06028,0,0,0,0,0,0,1,-360,360],[10820,787,0.01265,0.06028,0,0,0,0,0,0,1,-360,360],[10820,7439,0.00576,0.02747,0,0,0,0,0,0,1,-360,360],[10820,7439,0.00576,0.02747,0,0,0,0,0,0,1,-360,360],[2344,6532,0.00056,0.00181,0,0,0,0,0,0,1,-360,360],[11884,11999,0.00225,0.00723,0,0,0,0,0,0,1,-360,360],[11884,1204,0.0006,0.00471,0,0,0,0,0,0,1,-360,360],[8321,8983,0.01413,0.04538,0,0,0,0,0,0,1,-360,360],[8321,7829,0.00338,0.01085,0,0,0,0,0,0,1,-360,360],[4017,8584,0.01065,0.05074,0,0,0,0,0,0,1,-360,360],[4017,8584,0.01065,0.05074,0,0,0,0,0,0,1,-360,360],[4017,12098,0.00506,0.03985,0,0,0,0,0,0,1,-360,360],[2950,8983,0.01368,0.04393,0,0,0,0,0,0,1,-360,360],[9528,7883,0.00034,0.00108,0,0,0,0,0,0,1,-360,360],[9528,6270,0.05067,0.16272,0,0,0,0,0,0,1,-360,360],[9456,3573,0.03125,0.10034,0,0,0,0,0,0,1,-360,360],[7723,2762,0.00113,0.00362,0,0,0,0,0,0,1,-360,360],[12067,12957,0.01293,0.10199,0,0,0,0,0,0,1,-360,360],[12067,12957,0.01293,0.10199,0,0,0,0,0,0,1,-360,360],[12067,8485,0.00106,0.01086,0,0,0,0,0,0,1,-360,360],[12067,8485,0.00106,0.01086,0,0,0,0,0,0,1,-360,360],[8983,11766,0.00139,0.01098,0,0,0,0,0,0,1,-360,360],[8983,11766,0.00139,0.01098,0,0,0,0,0,0,1,-360,360],[10018,2752,0.0017,0.02161,0,0,0,0,0,0,1,-360,360],[3200,8140,0.00895,0.07061,0,0,0,0,0,0,1,-360,360],[3200,8140,0.00895,0.07061,0,0,0,0,0,0,1,-360,360],[5853,7439,0.00695,0.03313,0,0,0,0,0,0,1,-360,360],[5853,7439,0.00746,0.03555,0,0,0,0,0,0,1,-360,360],[5853,8876,0.00929,0.04428,0,0,0,0,0,0,1,-360,360],[191,8624,0.00084,0.01064,0,0,0,0,0,0,1,-360,360],[191,4116,0.00274,0.03491,0,0,0,0,0,0,1,-360,360],[2477,7209,0.00153,0.01547,0,0,0,0,0,0,1,-360,360],[9769,3045,0.00328,0.03317,0,0,0,0,0,0,1,-360,360],[9769,13258,0.00137,0.01387,0,0,0,0,0,0,1,-360,360],[3045,7209,0.00066,0.00666,0,0,0,0,0,0,1,-360,360],[3045,12844,0.0053,0.05369,0,0,0,0,0,0,1,-360,360],[3045,7647,0.0053,0.05369,0,0,0,0,0,0,1,-360,360],[7209,7769,0.00025,0.00417,0,0,0,0,0,0,1,-360,360],[7209,3317,0.00037,0.00465,0,0,0,0,0,0,1,-360,360],[7209,8817,0.00347,0.04417,0,0,0,0,0,0,1,-360,360],[7209,6223,0.00347,0.04417,0,0,0,0,0,0,1,-360,360],[7769,10487,0.0017,0.02819,0,0,0,0,0,0,1,-360,360],[7769,3066,0.0017,0.02819,0,0,0,0,0,0,1,-360,360],[12424,2928,0.00049,0.00496,0,0,0,0,0,0,1,-360,360],[12424,9803,0.00139,0.01098,0,0,0,0,0,0,1,-360,360],[12424,8705,0.00031,0.00329,0,0,0,0,0,0,1,-360,360],[12424,9529,0.00424,0.0202,0,0,0,0,0,0,1,-360,360],[12424,9529,0.00424,0.0202,0,0,0,0,0,0,1,-360,360],[12424,5233,0.01197,0.05705,0,0,0,0,0,0,1,-360,360],[12424,7763,0.00052,0.00561,0,0,0,0,0,0,1,-360,360],[5469,9803,0.00199,0.01569,0,0,0,0,0,0,1,-360,360],[5469,9803,0.00139,0.01098,0,0,0,0,0,0,1,-360,360],[5469,8808,0.00255,0.02008,0,0,0,0,0,0,1,-360,360],[5469,8808,0.00777,0.02495,0,0,0,0,0,0,1,-360,360],[5469,8808,0.00255,0.02008,0,0,0,0,0,0,1,-360,360],[5469,8808,0.00777,0.02495,0,0,0,0,0,0,1,-360,360],[2928,9803,0.00475,0.02262,0,0,0,0,0,0,1,-360,360],[2928,8303,0.00031,0.00329,0,0,0,0,0,0,1,-360,360],[2928,5233,0.0101,0.04816,0,0,0,0,0,0,1,-360,360],[3964,9529,0.00929,0.04428,0,0,0,0,0,0,1,-360,360],[3964,13457,0.01119,0.05333,0,0,0,0,0,0,1,-360,360],[6244,6781,0.00468,0.03687,0,0,0,0,0,0,1,-360,360],[6244,12868,0.00225,0.00723,0,0,0,0,0,0,1,-360,360],[6244,12967,0.05517,0.17718,0,0,0,0,0,0,1,-360,360],[13044,13,0.01616,0.05189,0,0,0,0,0,0,1,-360,360],[13044,5233,0.03603,0.11571,0,0,0,0,0,0,1,-360,360],[13184,3562,0.00263,0.02071,0,0,0,0,0,0,1,-360,360],[13184,629,0.00508,0.02424,0,0,0,0,0,0,1,-360,360],[13,6730,0.00545,0.04299,0,0,0,0,0,0,1,-360,360],[13297,3562,0.01505,0.07175,0,0,0,0,0,0,1,-360,360],[13297,3562,0.01505,0.07175,0,0,0,0,0,0,1,-360,360],[11188,1746,0.01431,0.0682,0,0,0,0,0,0,1,-360,360],[11188,3315,0.00267,0.02103,0,0,0,0,0,0,1,-360,360],[11188,3315,0.00267,0.02103,0,0,0,0,0,0,1,-360,360],[3317,7972,0.00346,0.04406,0,0,0,0,0,0,1,-360,360],[3562,629,0.00332,0.0262,0,0,0,0,0,0,1,-360,360],[3562,8166,0.00895,0.07061,0,0,0,0,0,0,1,-360,360],[3562,6647,0.00298,0.02354,0,0,0,0,0,0,1,-360,360],[2704,9369,0.00079,0.00253,0,0,0,0,0,0,1,-360,360],[2704,11356,0.00451,0.02149,0,0,0,0,0,0,1,-360,360],[2704,10703,0.01458,0.06949,0,0,0,0,0,0,1,-360,360],[1746,11356,0.02044,0.06563,0,0,0,0,0,0,1,-360,360],[1746,1174,0.03316,0.10649,0,0,0,0,0,0,1,-360,360],[11356,13457,0.00441,0.02101,0,0,0,0,0,0,1,-360,360],[11356,13457,0.00441,0.02101,0,0,0,0,0,0,1,-360,360],[11356,9180,0.02373,0.11312,0,0,0,0,0,0,1,-360,360],[9803,7893,0.00251,0.01977,0,0,0,0,0,0,1,-360,360],[9803,3315,0.00298,0.02354,0,0,0,0,0,0,1,-360,360],[9529,8169,0.00607,0.02893,0,0,0,0,0,0,1,-360,360],[9529,7763,0.0003,0.0032,0,0,0,0,0,0,1,-360,360],[7893,3315,0.00106,0.00832,0,0,0,0,0,0,1,-360,360],[6781,6958,0.00762,0.06009,0,0,0,0,0,0,1,-360,360],[8808,11843,0.00524,0.03214,0,0,0,0,0,0,1,-360,360],[8808,11843,0.00524,0.03214,0,0,0,0,0,0,1,-360,360],[8808,5533,0.00068,0.00323,0,0,0,0,0,0,1,-360,360],[9328,5233,0.00526,0.02505,0,0,0,0,0,0,1,-360,360],[9328,5233,0.00526,0.02505,0,0,0,0,0,0,1,-360,360],[9328,6958,0.00345,0.0353,0,0,0,0,0,0,1,-360,360],[9328,6958,0.00345,0.0353,0,0,0,0,0,0,1,-360,360],[9328,9495,0.00122,0.01306,0,0,0,0,0,0,1,-360,360],[9328,9495,0.00122,0.01306,0,0,0,0,0,0,1,-360,360],[11843,3315,0.00796,0.06276,0,0,0,0,0,0,1,-360,360],[8166,6647,0.00677,0.05335,0,0,0,0,0,0,1,-360,360],[3315,9990,0.00239,0.01883,0,0,0,0,0,0,1,-360,360],[3315,12623,0.00239,0.01883,0,0,0,0,0,0,1,-360,360],[12868,13450,0.01407,0.0452,0,0,0,0,0,0,1,-360,360],[13457,8169,0.00763,0.03636,0,0,0,0,0,0,1,-360,360],[9990,7763,0.00022,0.0024,0,0,0,0,0,0,1,-360,360],[12623,7763,0.00022,0.0024,0,0,0,0,0,0,1,-360,360],[12096,1652,0.00282,0.03584,0,0,0,0,0,0,1,-360,360],[12096,11647,0,-0.0228,0,0,0,0,0,0,1,-360,360],[7972,11647,0,-0.0228,0,0,0,0,0,0,1,-360,360],[12230,11647,0,-0.0228,0,0,0,0,0,0,1,-360,360],[12230,6634,0.00219,0.02793,0,0,0,0,0,0,1,-360,360],[11647,8026,0.00198,0.02025,0,0,0,0,0,0,1,-360,360],[11647,2129,0.00248,0.02534,0,0,0,0,0,0,1,-360,360],[6718,639,0.02365,0.07594,0,0,0,0,0,0,1,-360,360],[6718,8363,0.0532,0.17086,0,0,0,0,0,0,1,-360,360],[4271,11833,0.02252,0.07232,0,0,0,0,0,0,1,-360,360],[4271,9252,0.02252,0.07232,0,0,0,0,0,0,1,-360,360],[10880,12927,0.02624,0.08425,0,0,0,0,0,0,1,-360,360],[10880,10777,0.00951,0.03056,0,0,0,0,0,0,1,-360,360],[10880,20,0.01802,0.05786,0,0,0,0,0,0,1,-360,360],[13438,12154,0.00845,0.02712,0,0,0,0,0,0,1,-360,360],[13438,908,0.02736,0.08787,0,0,0,0,0,0,1,-360,360],[1601,9462,0.01393,0.10983,0,0,0,0,0,0,1,-360,360],[1601,5985,0.0131,0.08035,0,0,0,0,0,0,1,-360,360],[1601,9800,0.01847,0.0593,0,0,0,0,0,0,1,-360,360],[1174,2117,0.06942,0.22293,0,0,0,0,0,0,1,-360,360],[1174,12608,0.0183,0.05876,0,0,0,0,0,0,1,-360,360],[1174,11890,0.04065,0.13054,0,0,0,0,0,0,1,-360,360],[2117,11833,0.01098,0.03526,0,0,0,0,0,0,1,-360,360],[2117,12154,0.03665,0.1177,0,0,0,0,0,0,1,-360,360],[2117,908,0.03001,0.09637,0,0,0,0,0,0,1,-360,360],[2117,10549,0.00478,0.03766,0,0,0,0,0,0,1,-360,360],[2117,10549,0.00478,0.03766,0,0,0,0,0,0,1,-360,360],[11833,12154,0.01592,0.12552,0,0,0,0,0,0,1,-360,360],[12927,8449,0.04189,0.13452,0,0,0,0,0,0,1,-360,360],[12154,5458,0.02049,0.06581,0,0,0,0,0,0,1,-360,360],[10777,292,0.06227,0.19997,0,0,0,0,0,0,1,-360,360],[12608,4500,0.03806,0.12222,0,0,0,0,0,0,1,-360,360],[12608,2910,0.01393,0.10983,0,0,0,0,0,0,1,-360,360],[7799,639,0.01671,0.07967,0,0,0,0,0,0,1,-360,360],[7799,4930,0.02712,0.12928,0,0,0,0,0,0,1,-360,360],[639,6396,0.03361,0.10794,0,0,0,0,0,0,1,-360,360],[9462,9252,0.01204,0.05737,0,0,0,0,0,0,1,-360,360],[20,5458,0.02522,0.081,0,0,0,0,0,0,1,-360,360],[20,8363,0.00591,0.01898,0,0,0,0,0,0,1,-360,360],[20,6164,0.04375,0.14048,0,0,0,0,0,0,1,-360,360],[6479,10609,0.01171,0.03761,0,0,0,0,0,0,1,-360,360],[6479,8877,0.03389,0.10884,0,0,0,0,0,0,1,-360,360],[10609,9252,0.01019,0.03272,0,0,0,0,0,0,1,-360,360],[5985,3033,0.0131,0.08035,0,0,0,0,0,0,1,-360,360],[6874,10487,0,-0.03116,0,0,0,0,0,0,1,-360,360],[6874,13337,0.00123,0.02042,0,0,0,0,0,0,1,-360,360],[13231,3066,0,-0.03116,0,0,0,0,0,0,1,-360,360],[13231,13337,0.00123,0.02042,0,0,0,0,0,0,1,-360,360],[2202,12486,0,-0.0228,0,0,0,0,0,0,1,-360,360],[2202,8817,0,-0.0228,0,0,0,0,0,0,1,-360,360],[1618,6223,0,-0.023,0,0,0,0,0,0,1,-360,360],[1618,9905,0,-0.023,0,0,0,0,0,0,1,-360,360],[12486,1036,0.00262,0.03338,0,0,0,0,0,0,1,-360,360],[9905,10726,0.00266,0.03382,0,0,0,0,0,0,1,-360,360],[12844,6395,0,-0.0242,0,0,0,0,0,0,1,-360,360],[7647,6395,0,-0.0242,0,0,0,0,0,0,1,-360,360],[6395,1036,0.00287,0.02938,0,0,0,0,0,0,1,-360,360],[6395,8751,0.00544,0.05508,0,0,0,0,0,0,1,-360,360],[6395,8751,0.00544,0.05508,0,0,0,0,0,0,1,-360,360],[13337,1365,0.00139,0.02301,0,0,0,0,0,0,1,-360,360],[13337,7644,0.00139,0.02301,0,0,0,0,0,0,1,-360,360],[13337,4417,0.00099,0.01644,0,0,0,0,0,0,1,-360,360],[13337,10351,0.00294,0.03741,0,0,0,0,0,0,1,-360,360],[9583,3033,0.02252,0.07232,0,0,0,0,0,0,1,-360,360],[9583,9800,0.0174,0.05587,0,0,0,0,0,0,1,-360,360],[9583,6396,0.02509,0.11958,0,0,0,0,0,0,1,-360,360],[9583,9564,0.00902,0.04299,0,0,0,0,0,0,1,-360,360],[9583,9564,0.00902,0.04299,0,0,0,0,0,0,1,-360,360],[9583,598,0.04087,0.13126,0,0,0,0,0,0,1,-360,360],[9583,10528,0.02196,0.07051,0,0,0,0,0,0,1,-360,360],[3573,11079,0.01582,0.0508,0,0,0,0,0,0,1,-360,360],[3573,972,0.04712,0.15133,0,0,0,0,0,0,1,-360,360],[3033,231,0.02055,0.06599,0,0,0,0,0,0,1,-360,360],[3033,6901,0.00339,0.01616,0,0,0,0,0,0,1,-360,360],[3033,6901,0.00339,0.01616,0,0,0,0,0,0,1,-360,360],[3033,1703,0.01098,0.03526,0,0,0,0,0,0,1,-360,360],[5684,8877,0.03271,0.10504,0,0,0,0,0,0,1,-360,360],[5684,5851,0.02145,0.06888,0,0,0,0,0,0,1,-360,360],[5684,10703,0.00644,0.0307,0,0,0,0,0,0,1,-360,360],[5684,9180,0.00644,0.0307,0,0,0,0,0,0,1,-360,360],[5684,2311,0.03029,0.09727,0,0,0,0,0,0,1,-360,360],[6396,231,0.00255,0.02008,0,0,0,0,0,0,1,-360,360],[6396,231,0.00434,0.02069,0,0,0,0,0,0,1,-360,360],[6396,231,0.00434,0.02069,0,0,0,0,0,0,1,-360,360],[4249,231,0.01633,0.05243,0,0,0,0,0,0,1,-360,360],[231,6901,0.00729,0.03474,0,0,0,0,0,0,1,-360,360],[231,6901,0.00729,0.03474,0,0,0,0,0,0,1,-360,360],[6901,1942,0.00034,0.00162,0,0,0,0,0,0,1,-360,360],[6901,1942,0.00034,0.00162,0,0,0,0,0,0,1,-360,360],[12215,10703,0.00085,0.00404,0,0,0,0,0,0,1,-360,360],[12215,9180,0.00085,0.00404,0,0,0,0,0,0,1,-360,360],[8877,598,0.00501,0.01609,0,0,0,0,0,0,1,-360,360],[1169,11079,0.02015,0.06473,0,0,0,0,0,0,1,-360,360],[1169,10528,0.01407,0.0452,0,0,0,0,0,0,1,-360,360],[11079,7710,0.00935,0.07374,0,0,0,0,0,0,1,-360,360],[8507,1703,0.01042,0.03345,0,0,0,0,0,0,1,-360,360],[8507,7710,0.01478,0.07046,0,0,0,0,0,0,1,-360,360],[5851,972,0.04572,0.14681,0,0,0,0,0,0,1,-360,360],[7710,11683,0.01029,0.08112,0,0,0,0,0,0,1,-360,360],[7710,11683,0.01029,0.08112,0,0,0,0,0,0,1,-360,360],[7710,10528,0.00836,0.0659,0,0,0,0,0,0,1,-360,360],[6028,2748,0,-0.0207,0,0,0,0,0,0,1,-360,360],[2748,2162,0.00193,0.01978,0,0,0,0,0,0,1,-360,360],[2748,8641,0.00224,0.02269,0,0,0,0,0,0,1,-360,360],[11389,12569,0.01071,0.08441,0,0,0,0,0,0,1,-360,360],[3000,2644,0.02733,0.09705,0,0,0,0,0,0,1,-360,360],[3000,2311,0.03029,0.09727,0,0,0,0,0,0,1,-360,360],[13299,11006,0.02308,0.07413,0,0,0,0,0,0,1,-360,360],[13299,2644,0.02305,0.08331,0,0,0,0,0,0,1,-360,360],[7043,1622,0.03288,0.10559,0,0,0,0,0,0,1,-360,360],[7043,8728,0.0077,0.04725,0,0,0,0,0,0,1,-360,360],[7043,11359,0.00796,0.06276,0,0,0,0,0,0,1,-360,360],[7043,13587,0.00648,0.02079,0,0,0,0,0,0,1,-360,360],[6270,9629,0.00895,0.07061,0,0,0,0,0,0,1,-360,360],[6270,13050,0.01407,0.0452,0,0,0,0,0,0,1,-360,360],[1622,8411,0.00816,0.02622,0,0,0,0,0,0,1,-360,360],[1622,9629,0.00959,0.07563,0,0,0,0,0,0,1,-360,360],[1622,10441,0.01017,0.04848,0,0,0,0,0,0,1,-360,360],[5016,3784,0.01786,0.08516,0,0,0,0,0,0,1,-360,360],[5016,8728,0.01926,0.11812,0,0,0,0,0,0,1,-360,360],[4866,1221,0.00239,0.01883,0,0,0,0,0,0,1,-360,360],[4866,1221,0.00239,0.01883,0,0,0,0,0,0,1,-360,360],[4866,12569,0.04076,0.1309,0,0,0,0,0,0,1,-360,360],[4866,8728,0.00814,0.06417,0,0,0,0,0,0,1,-360,360],[1221,11006,0.00776,0.06119,0,0,0,0,0,0,1,-360,360],[11006,8728,0.00665,0.04082,0,0,0,0,0,0,1,-360,360],[11006,8728,0.00665,0.04082,0,0,0,0,0,0,1,-360,360],[3784,8411,0.04943,0.15874,0,0,0,0,0,0,1,-360,360],[12569,7650,0.02196,0.07051,0,0,0,0,0,0,1,-360,360],[12569,13587,0.04155,0.13343,0,0,0,0,0,0,1,-360,360],[2162,10351,0,-0.01731,0,0,0,0,0,0,1,-360,360],[8728,3387,0.01127,0.0691,0,0,0,0,0,0,1,-360,360],[7650,10125,0.04279,0.13741,0,0,0,0,0,0,1,-360,360],[8375,13587,0.00113,0.00362,0,0,0,0,0,0,1,-360,360],[8181,8930,0.00108,0.00847,0,0,0,0,0,0,1,-360,360],[8181,3554,0.05089,0.16344,0,0,0,0,0,0,1,-360,360],[8930,5580,0.05315,0.17067,0,0,0,0,0,0,1,-360,360],[8930,10199,0.00995,0.07845,0,0,0,0,0,0,1,-360,360],[10125,5580,0.03406,0.10938,0,0,0,0,0,0,1,-360,360],[10125,13515,0.00966,0.04606,0,0,0,0,0,0,1,-360,360],[10125,11173,0.03429,0.11011,0,0,0,0,0,0,1,-360,360],[3554,8160,0.01858,0.05966,0,0,0,0,0,0,1,-360,360],[3554,9675,0.00466,0.03672,0,0,0,0,0,0,1,-360,360],[2927,81,0.01485,0.07078,0,0,0,0,0,0,1,-360,360],[2927,4474,0.01509,0.04845,0,0,0,0,0,0,1,-360,360],[2927,7119,0.01824,0.05858,0,0,0,0,0,0,1,-360,360],[2927,7457,0.01464,0.04701,0,0,0,0,0,0,1,-360,360],[81,11876,0.00432,0.03405,0,0,0,0,0,0,1,-360,360],[81,10716,0.01183,0.0564,0,0,0,0,0,0,1,-360,360],[5580,12967,0.03367,0.10812,0,0,0,0,0,0,1,-360,360],[5580,10199,0.04712,0.15133,0,0,0,0,0,0,1,-360,360],[8160,7119,0.0165,0.05297,0,0,0,0,0,0,1,-360,360],[8160,2207,0.02204,0.10504,0,0,0,0,0,0,1,-360,360],[11876,9675,0.00219,0.01726,0,0,0,0,0,0,1,-360,360],[11876,1698,0.00225,0.00723,0,0,0,0,0,0,1,-360,360],[4474,8539,0.00715,0.02296,0,0,0,0,0,0,1,-360,360],[9675,10199,0.01791,0.14121,0,0,0,0,0,0,1,-360,360],[13515,2207,0.01356,0.06464,0,0,0,0,0,0,1,-360,360],[9367,3888,0.01768,0.05677,0,0,0,0,0,0,1,-360,360],[9367,4335,0.0103,0.03309,0,0,0,0,0,0,1,-360,360],[8026,2129,0.00124,0.01579,0,0,0,0,0,0,1,-360,360],[2129,4820,0.00037,0.00374,0,0,0,0,0,0,1,-360,360],[2129,4820,0.00037,0.00374,0,0,0,0,0,0,1,-360,360],[2129,5088,0.00207,0.03419,0,0,0,0,0,0,1,-360,360],[9927,3888,0.00946,0.04509,0,0,0,0,0,0,1,-360,360],[9927,5820,0.00576,0.02747,0,0,0,0,0,0,1,-360,360],[7248,10369,0.02387,0.07666,0,0,0,0,0,0,1,-360,360],[7248,7578,0.04842,0.15549,0,0,0,0,0,0,1,-360,360],[3888,5820,0.00508,0.02424,0,0,0,0,0,0,1,-360,360],[3888,10369,0.05444,0.17483,0,0,0,0,0,0,1,-360,360],[9071,12157,0.0326,0.10468,0,0,0,0,0,0,1,-360,360],[9071,9300,0.02269,0.07286,0,0,0,0,0,0,1,-360,360],[11535,3624,0.01831,0.08726,0,0,0,0,0,0,1,-360,360],[11535,6444,0.04183,0.13433,0,0,0,0,0,0,1,-360,360],[8449,7697,0.00513,0.04048,0,0,0,0,0,0,1,-360,360],[8449,767,0.00169,0.00542,0,0,0,0,0,0,1,-360,360],[8449,13178,0.00541,0.04268,0,0,0,0,0,0,1,-360,360],[8449,3565,0.00396,0.03122,0,0,0,0,0,0,1,-360,360],[8449,168,0.02288,0.10908,0,0,0,0,0,0,1,-360,360],[8449,9854,0.02881,0.13736,0,0,0,0,0,0,1,-360,360],[11964,2910,0.03941,0.12656,0,0,0,0,0,0,1,-360,360],[11964,9300,0.01396,0.04484,0,0,0,0,0,0,1,-360,360],[12157,4996,0.03969,0.12746,0,0,0,0,0,0,1,-360,360],[4,3507,0.00034,0.00162,0,0,0,0,0,0,1,-360,360],[4,7182,0.00051,0.00242,0,0,0,0,0,0,1,-360,360],[2860,6382,0.02145,0.06888,0,0,0,0,0,0,1,-360,360],[2860,1461,0.00518,0.01663,0,0,0,0,0,0,1,-360,360],[2860,3507,0.00085,0.00404,0,0,0,0,0,0,1,-360,360],[2860,7182,0.00052,0.00246,0,0,0,0,0,0,1,-360,360],[2860,5894,0.00555,0.04377,0,0,0,0,0,0,1,-360,360],[3235,4500,0.02252,0.07232,0,0,0,0,0,0,1,-360,360],[3235,12564,0.0165,0.05297,0,0,0,0,0,0,1,-360,360],[4500,12356,0.02398,0.07702,0,0,0,0,0,0,1,-360,360],[12356,2910,0.00822,0.0264,0,0,0,0,0,0,1,-360,360],[11612,908,0.04954,0.1591,0,0,0,0,0,0,1,-360,360],[11612,11890,0.0237,0.07612,0,0,0,0,0,0,1,-360,360],[5558,3624,0.02117,0.06798,0,0,0,0,0,0,1,-360,360],[5558,11890,0.02809,0.09022,0,0,0,0,0,0,1,-360,360],[5558,3459,0.01126,0.03616,0,0,0,0,0,0,1,-360,360],[4996,3459,0.01278,0.04104,0,0,0,0,0,0,1,-360,360],[4996,7578,0.0036,0.01157,0,0,0,0,0,0,1,-360,360],[11960,908,0.02871,0.09221,0,0,0,0,0,0,1,-360,360],[11960,4335,0.03384,0.10866,0,0,0,0,0,0,1,-360,360],[908,4335,0.04971,0.15965,0,0,0,0,0,0,1,-360,360],[908,6444,0.01576,0.05062,0,0,0,0,0,0,1,-360,360],[4335,7697,0.00306,0.02416,0,0,0,0,0,0,1,-360,360],[4335,13178,0.00346,0.0273,0,0,0,0,0,0,1,-360,360],[4335,3565,0.00522,0.02489,0,0,0,0,0,0,1,-360,360],[7697,13178,0.00048,0.00226,0,0,0,0,0,0,1,-360,360],[7697,12262,0.00048,0.00226,0,0,0,0,0,0,1,-360,360],[9300,6382,0.00766,0.02459,0,0,0,0,0,0,1,-360,360],[9300,5894,0.00557,0.04393,0,0,0,0,0,0,1,-360,360],[12262,3565,0.00237,0.01131,0,0,0,0,0,0,1,-360,360],[5088,10067,0.00258,0.04274,0,0,0,0,0,0,1,-360,360],[125,2725,0.00861,0.04105,0,0,0,0,0,0,1,-360,360],[125,1200,0.01719,0.08193,0,0,0,0,0,0,1,-360,360],[125,1200,0.01719,0.08193,0,0,0,0,0,0,1,-360,360],[125,6426,0.01305,0.06222,0,0,0,0,0,0,1,-360,360],[3453,13182,0.01326,0.06319,0,0,0,0,0,0,1,-360,360],[3453,5574,0.03288,0.15675,0,0,0,0,0,0,1,-360,360],[3453,11614,0.0059,0.02812,0,0,0,0,0,0,1,-360,360],[3453,13416,0.01898,0.0905,0,0,0,0,0,0,1,-360,360],[13488,7865,0.02173,0.06979,0,0,0,0,0,0,1,-360,360],[13488,10572,0.01007,0.07939,0,0,0,0,0,0,1,-360,360],[13488,8294,0.04673,0.15006,0,0,0,0,0,0,1,-360,360],[13488,7348,0.001,0.00785,0,0,0,0,0,0,1,-360,360],[7865,1200,0.02168,0.06961,0,0,0,0,0,0,1,-360,360],[2725,13182,0.01261,0.06011,0,0,0,0,0,0,1,-360,360],[7658,5574,0.01464,0.04701,0,0,0,0,0,0,1,-360,360],[8467,1307,0.01647,0.07854,0,0,0,0,0,0,1,-360,360],[8467,1307,0.0264,0.08479,0,0,0,0,0,0,1,-360,360],[8467,5574,0.01441,0.06868,0,0,0,0,0,0,1,-360,360],[8467,5574,0.02393,0.07684,0,0,0,0,0,0,1,-360,360],[2243,1307,0.01407,0.06706,0,0,0,0,0,0,1,-360,360],[2243,11754,0.00508,0.02424,0,0,0,0,0,0,1,-360,360],[1200,2629,0.00557,0.04393,0,0,0,0,0,0,1,-360,360],[1200,2629,0.00557,0.04393,0,0,0,0,0,0,1,-360,360],[1200,12105,0.00393,0.0241,0,0,0,0,0,0,1,-360,360],[13182,6426,0.00783,0.03733,0,0,0,0,0,0,1,-360,360],[13182,11614,0.01824,0.08694,0,0,0,0,0,0,1,-360,360],[5363,5574,0.00951,0.075,0,0,0,0,0,0,1,-360,360],[5363,3513,0.00438,0.03452,0,0,0,0,0,0,1,-360,360],[951,7159,0.02314,0.07431,0,0,0,0,0,0,1,-360,360],[951,9668,0.0199,0.1569,0,0,0,0,0,0,1,-360,360],[951,13442,0.00818,0.06449,0,0,0,0,0,0,1,-360,360],[1307,5574,0.03085,0.14706,0,0,0,0,0,0,1,-360,360],[1307,168,0.01814,0.08646,0,0,0,0,0,0,1,-360,360],[1307,9854,0.01187,0.05656,0,0,0,0,0,0,1,-360,360],[1307,11754,0.01356,0.06464,0,0,0,0,0,0,1,-360,360],[6426,5879,0.05844,0.18767,0,0,0,0,0,0,1,-360,360],[5574,3513,0.01075,0.08473,0,0,0,0,0,0,1,-360,360],[5574,11614,0.04729,0.15187,0,0,0,0,0,0,1,-360,360],[5574,13416,0.01458,0.06949,0,0,0,0,0,0,1,-360,360],[7159,13442,0.00774,0.06103,0,0,0,0,0,0,1,-360,360],[3513,11614,0.01094,0.0863,0,0,0,0,0,0,1,-360,360],[3513,11614,0.01094,0.0863,0,0,0,0,0,0,1,-360,360],[10067,3088,0.00033,0.00416,0,0,0,0,0,0,1,-360,360],[2629,10572,0.00318,0.0251,0,0,0,0,0,0,1,-360,360],[2629,6255,0.00199,0.01569,0,0,0,0,0,0,1,-360,360],[10572,7348,0.00597,0.04707,0,0,0,0,0,0,1,-360,360],[10572,6255,0.00199,0.01569,0,0,0,0,0,0,1,-360,360],[8462,10673,0.00238,0.03034,0,0,0,0,0,0,1,-360,360],[8462,8874,0.00264,0.03358,0,0,0,0,0,0,1,-360,360],[8462,3088,0.00228,0.02909,0,0,0,0,0,0,1,-360,360],[10153,3959,0.05152,0.16543,0,0,0,0,0,0,1,-360,360],[10153,13100,0.01719,0.13556,0,0,0,0,0,0,1,-360,360],[10153,3431,0.02074,0.16349,0,0,0,0,0,0,1,-360,360],[8294,10561,0.04358,0.13994,0,0,0,0,0,0,1,-360,360],[1143,5879,0.03136,0.10071,0,0,0,0,0,0,1,-360,360],[1143,8252,0.00782,0.06166,0,0,0,0,0,0,1,-360,360],[1143,12557,0.01807,0.05804,0,0,0,0,0,0,1,-360,360],[1143,1659,0.00022,0.00072,0,0,0,0,0,0,1,-360,360],[5879,7783,0.03158,0.10143,0,0,0,0,0,0,1,-360,360],[10561,9668,0.02477,0.07955,0,0,0,0,0,0,1,-360,360],[3959,8280,0.02314,0.07431,0,0,0,0,0,0,1,-360,360],[4799,3765,0.01464,0.04701,0,0,0,0,0,0,1,-360,360],[4799,7783,0.02902,0.13833,0,0,0,0,0,0,1,-360,360],[4799,4402,0.0241,0.07738,0,0,0,0,0,0,1,-360,360],[4799,292,0.07702,0.24733,0,0,0,0,0,0,1,-360,360],[10200,7680,0.00619,0.01989,0,0,0,0,0,0,1,-360,360],[3736,8252,0.00448,0.02748,0,0,0,0,0,0,1,-360,360],[3736,8252,0.00448,0.02748,0,0,0,0,0,0,1,-360,360],[3736,605,0.02929,0.13962,0,0,0,0,0,0,1,-360,360],[3736,13100,0.01572,0.12395,0,0,0,0,0,0,1,-360,360],[3736,6753,0.01194,0.09414,0,0,0,0,0,0,1,-360,360],[8252,931,0.00629,0.04958,0,0,0,0,0,0,1,-360,360],[3765,5043,0.03491,0.1121,0,0,0,0,0,0,1,-360,360],[605,4050,0.01593,0.07595,0,0,0,0,0,0,1,-360,360],[13100,9668,0.05405,0.17357,0,0,0,0,0,0,1,-360,360],[13100,6753,0.01174,0.09257,0,0,0,0,0,0,1,-360,360],[8280,9668,0.03254,0.19959,0,0,0,0,0,0,1,-360,360],[7680,292,0.00659,0.02115,0,0,0,0,0,0,1,-360,360],[7680,292,0.00659,0.02115,0,0,0,0,0,0,1,-360,360],[4402,12557,0.03356,0.10776,0,0,0,0,0,0,1,-360,360],[4402,240,0.03277,0.10523,0,0,0,0,0,0,1,-360,360],[5043,292,0.03783,0.1215,0,0,0,0,0,0,1,-360,360],[292,7791,0.0181,0.08629,0,0,0,0,0,0,1,-360,360],[10673,11184,0.00235,0.02992,0,0,0,0,0,0,1,-360,360],[10266,10726,0.00211,0.02153,0,0,0,0,0,0,1,-360,360],[474,10726,0.00232,0.02949,0,0,0,0,0,0,1,-360,360],[474,11407,0.00179,0.02959,0,0,0,0,0,0,1,-360,360],[474,10892,0.00179,0.02959,0,0,0,0,0,0,1,-360,360],[474,4116,0.00134,0.01702,0,0,0,0,0,0,1,-360,360],[474,7800,0.00084,0.01064,0,0,0,0,0,0,1,-360,360],[474,7448,0.00124,0.01268,0,0,0,0,0,0,1,-360,360],[474,4624,0.00106,0.01347,0,0,0,0,0,0,1,-360,360],[1036,10726,0.00023,0.00231,0,0,0,0,0,0,1,-360,360],[1036,8751,0.00335,0.03421,0,0,0,0,0,0,1,-360,360],[10726,13612,0.00024,0.00241,0,0,0,0,0,0,1,-360,360],[10726,13612,0.00024,0.00241,0,0,0,0,0,0,1,-360,360],[10726,13612,0.00024,0.00241,0,0,0,0,0,0,1,-360,360],[10726,13612,0.00024,0.00241,0,0,0,0,0,0,1,-360,360],[10726,4417,0.00075,0.01233,0,0,0,0,0,0,1,-360,360],[11407,1365,0,-0.03116,0,0,0,0,0,0,1,-360,360],[10892,7644,0,-0.03116,0,0,0,0,0,0,1,-360,360],[4116,8356,3E-5,0.00033,0,0,0,0,0,0,1,-360,360],[5743,8751,0.00182,0.02317,0,0,0,0,0,0,1,-360,360],[5743,6634,0.00081,0.01031,0,0,0,0,0,0,1,-360,360],[3198,8751,0.00177,0.01813,0,0,0,0,0,0,1,-360,360],[3198,8751,0.00175,0.01789,0,0,0,0,0,0,1,-360,360],[3198,4624,0.00099,0.01257,0,0,0,0,0,0,1,-360,360],[3198,3669,0.00125,0.01594,0,0,0,0,0,0,1,-360,360],[3198,3669,0.00125,0.01594,0,0,0,0,0,0,1,-360,360],[8751,1608,0.00014,0.00139,0,0,0,0,0,0,1,-360,360],[8751,1608,0.00014,0.00139,0,0,0,0,0,0,1,-360,360],[8751,1608,0.00014,0.00139,0,0,0,0,0,0,1,-360,360],[8751,8874,0.00198,0.02527,0,0,0,0,0,0,1,-360,360],[1500,7614,0.00845,0.02712,0,0,0,0,0,0,1,-360,360],[1500,25,0.00736,0.05805,0,0,0,0,0,0,1,-360,360],[1500,1922,0.02438,0.07829,0,0,0,0,0,0,1,-360,360],[7614,4293,0.02308,0.07413,0,0,0,0,0,0,1,-360,360],[7614,7569,0.01802,0.05786,0,0,0,0,0,0,1,-360,360],[7614,12759,0.02252,0.07232,0,0,0,0,0,0,1,-360,360],[9092,12686,0.01397,0.08565,0,0,0,0,0,0,1,-360,360],[9092,10350,0.01937,0.06219,0,0,0,0,0,0,1,-360,360],[9092,12061,0.01205,0.07392,0,0,0,0,0,0,1,-360,360],[8584,11262,0.00788,0.02531,0,0,0,0,0,0,1,-360,360],[8584,7090,0.01464,0.04701,0,0,0,0,0,0,1,-360,360],[25,4293,0.00394,0.01266,0,0,0,0,0,0,1,-360,360],[25,5801,0.03491,0.1121,0,0,0,0,0,0,1,-360,360],[25,4410,0.02534,0.08136,0,0,0,0,0,0,1,-360,360],[11972,1956,0.0469,0.15061,0,0,0,0,0,0,1,-360,360],[11972,1956,0.0469,0.15061,0,0,0,0,0,0,1,-360,360],[11972,7906,0.03913,0.12566,0,0,0,0,0,0,1,-360,360],[11972,7906,0.03913,0.12566,0,0,0,0,0,0,1,-360,360],[11972,8633,0.05332,0.17309,0,0,0,0,0,0,1,-360,360],[11972,8633,0.05332,0.17309,0,0,0,0,0,0,1,-360,360],[5801,1886,0.01015,0.08002,0,0,0,0,0,0,1,-360,360],[5801,12686,0.0317,0.10179,0,0,0,0,0,0,1,-360,360],[5801,9507,0.00719,0.03426,0,0,0,0,0,0,1,-360,360],[5801,9507,0.00719,0.03426,0,0,0,0,0,0,1,-360,360],[5801,6558,0.00143,0.0113,0,0,0,0,0,0,1,-360,360],[5801,6558,0.00143,0.0113,0,0,0,0,0,0,1,-360,360],[2233,8052,0.03463,0.11119,0,0,0,0,0,0,1,-360,360],[2233,9819,0.01306,0.04195,0,0,0,0,0,0,1,-360,360],[2233,11943,0.01689,0.05424,0,0,0,0,0,0,1,-360,360],[8429,1510,0.03074,0.09872,0,0,0,0,0,0,1,-360,360],[8429,10243,0.03547,0.1139,0,0,0,0,0,0,1,-360,360],[667,11594,0.04622,0.14844,0,0,0,0,0,0,1,-360,360],[667,9253,0.04949,0.15892,0,0,0,0,0,0,1,-360,360],[667,7791,0.05106,0.16399,0,0,0,0,0,0,1,-360,360],[1510,4930,0.0282,0.13445,0,0,0,0,0,0,1,-360,360],[1510,8633,0.01391,0.04653,0,0,0,0,0,0,1,-360,360],[1510,8633,0.01391,0.04653,0,0,0,0,0,0,1,-360,360],[1510,4768,0.00282,0.00904,0,0,0,0,0,0,1,-360,360],[1510,4768,0.00282,0.00904,0,0,0,0,0,0,1,-360,360],[10807,5403,0.03744,0.12023,0,0,0,0,0,0,1,-360,360],[6638,5403,0.00974,0.03128,0,0,0,0,0,0,1,-360,360],[6638,5403,0.01357,0.04357,0,0,0,0,0,0,1,-360,360],[6638,1886,0.00563,0.01808,0,0,0,0,0,0,1,-360,360],[6638,5648,0.02263,0.07268,0,0,0,0,0,0,1,-360,360],[10541,4768,0.03265,0.10486,0,0,0,0,0,0,1,-360,360],[10541,3003,0.03491,0.1121,0,0,0,0,0,0,1,-360,360],[5403,7050,0.00444,0.02117,0,0,0,0,0,0,1,-360,360],[5403,7050,0.00444,0.02117,0,0,0,0,0,0,1,-360,360],[5403,7906,0.01605,0.05153,0,0,0,0,0,0,1,-360,360],[5403,7906,0.01605,0.05153,0,0,0,0,0,0,1,-360,360],[5403,6816,0.01407,0.0452,0,0,0,0,0,0,1,-360,360],[7050,1886,0.01244,0.03996,0,0,0,0,0,0,1,-360,360],[7050,1886,0.01244,0.03996,0,0,0,0,0,0,1,-360,360],[1886,11911,0.01271,0.0606,0,0,0,0,0,0,1,-360,360],[10243,11594,0.02928,0.09402,0,0,0,0,0,0,1,-360,360],[10243,11594,0.02928,0.09402,0,0,0,0,0,0,1,-360,360],[10243,8233,0.04909,0.15766,0,0,0,0,0,0,1,-360,360],[7569,3713,0.04335,0.13922,0,0,0,0,0,0,1,-360,360],[11594,6164,0.02695,0.12847,0,0,0,0,0,0,1,-360,360],[11594,2299,0.02695,0.12847,0,0,0,0,0,0,1,-360,360],[3713,6074,0.0122,0.09618,0,0,0,0,0,0,1,-360,360],[3713,3357,0.0304,0.09763,0,0,0,0,0,0,1,-360,360],[9253,10810,0.03536,0.11354,0,0,0,0,0,0,1,-360,360],[9253,10248,0.00338,0.01085,0,0,0,0,0,0,1,-360,360],[9253,3357,0.02837,0.09112,0,0,0,0,0,0,1,-360,360],[9253,729,0.0139,0.06626,0,0,0,0,0,0,1,-360,360],[12098,10828,0.00325,0.01551,0,0,0,0,0,0,1,-360,360],[12098,7906,0.01376,0.06561,0,0,0,0,0,0,1,-360,360],[12098,11731,0.00472,0.03718,0,0,0,0,0,0,1,-360,360],[8052,13484,0.00756,0.05962,0,0,0,0,0,0,1,-360,360],[8052,13484,0.00756,0.05962,0,0,0,0,0,0,1,-360,360],[8052,4965,0.00631,0.02025,0,0,0,0,0,0,1,-360,360],[8052,402,0.01194,0.09414,0,0,0,0,0,0,1,-360,360],[429,10828,0.0047,0.03703,0,0,0,0,0,0,1,-360,360],[429,7906,0.0152,0.04882,0,0,0,0,0,0,1,-360,360],[429,11731,0.00115,0.0091,0,0,0,0,0,0,1,-360,360],[8233,10810,0.0179,0.05749,0,0,0,0,0,0,1,-360,360],[8233,1956,0.01211,0.03887,0,0,0,0,0,0,1,-360,360],[8233,12759,0.02517,0.08082,0,0,0,0,0,0,1,-360,360],[10828,3003,0.00619,0.01989,0,0,0,0,0,0,1,-360,360],[7906,6816,0.01464,0.04701,0,0,0,0,0,0,1,-360,360],[12366,8580,0.01757,0.05641,0,0,0,0,0,0,1,-360,360],[12366,8974,0.01878,0.06123,0,0,0,0,0,0,1,-360,360],[1922,5648,0.02674,0.08588,0,0,0,0,0,0,1,-360,360],[6164,7791,0.04673,0.15006,0,0,0,0,0,0,1,-360,360],[6164,2299,0.00271,0.01293,0,0,0,0,0,0,1,-360,360],[6074,8974,0.02424,0.07877,0,0,0,0,0,0,1,-360,360],[12686,9507,0.00822,0.0648,0,0,0,0,0,0,1,-360,360],[12686,1693,0.02871,0.09221,0,0,0,0,0,0,1,-360,360],[9187,3956,0.00263,0.02071,0,0,0,0,0,0,1,-360,360],[9187,10350,0.02224,0.07142,0,0,0,0,0,0,1,-360,360],[9187,8138,0.00261,0.02055,0,0,0,0,0,0,1,-360,360],[9187,1693,0.00845,0.02712,0,0,0,0,0,0,1,-360,360],[9819,12061,0.0114,0.0699,0,0,0,0,0,0,1,-360,360],[3956,5440,0.01407,0.0452,0,0,0,0,0,0,1,-360,360],[8580,13484,0.00796,0.06276,0,0,0,0,0,0,1,-360,360],[8580,11943,0.00563,0.01808,0,0,0,0,0,0,1,-360,360],[8580,7860,0.01126,0.03616,0,0,0,0,0,0,1,-360,360],[8138,1693,0.00597,0.04707,0,0,0,0,0,0,1,-360,360],[8138,12061,0.01393,0.10983,0,0,0,0,0,0,1,-360,360],[8138,7860,0.03828,0.12294,0,0,0,0,0,0,1,-360,360],[7800,11422,0.00117,0.01496,0,0,0,0,0,0,1,-360,360],[7448,8356,0.00076,0.00964,0,0,0,0,0,0,1,-360,360],[13473,8270,0.00085,0.01081,0,0,0,0,0,0,1,-360,360],[13473,11422,0.00093,0.0118,0,0,0,0,0,0,1,-360,360],[2227,8974,0.00697,0.05491,0,0,0,0,0,0,1,-360,360],[2227,8974,0.00697,0.05491,0,0,0,0,0,0,1,-360,360],[466,3003,0.00113,0.00362,0,0,0,0,0,0,1,-360,360],[3300,7860,0.00056,0.00181,0,0,0,0,0,0,1,-360,360],[10248,4364,0.00338,0.01085,0,0,0,0,0,0,1,-360,360],[3669,12408,0.00122,0.01546,0,0,0,0,0,0,1,-360,360],[4818,3431,0.03378,0.10848,0,0,0,0,0,0,1,-360,360],[4818,9950,0.0117,0.09226,0,0,0,0,0,0,1,-360,360],[4818,4050,0.01891,0.14906,0,0,0,0,0,0,1,-360,360],[4818,4050,0.01891,0.14906,0,0,0,0,0,0,1,-360,360],[11743,5237,0.07702,0.24733,0,0,0,0,0,0,1,-360,360],[11743,11282,0.01526,0.07272,0,0,0,0,0,0,1,-360,360],[2576,6537,0.0308,0.0989,0,0,0,0,0,0,1,-360,360],[2576,1006,0.02787,0.0895,0,0,0,0,0,0,1,-360,360],[2576,4748,0.00038,0.00298,0,0,0,0,0,0,1,-360,360],[2576,4748,0.00038,0.00298,0,0,0,0,0,0,1,-360,360],[3203,9950,0.02291,0.18059,0,0,0,0,0,0,1,-360,360],[3203,3574,0.00593,0.02828,0,0,0,0,0,0,1,-360,360],[3203,11432,0.00776,0.06119,0,0,0,0,0,0,1,-360,360],[8787,380,0.04262,0.13687,0,0,0,0,0,0,1,-360,360],[8787,3600,0.02065,0.09841,0,0,0,0,0,0,1,-360,360],[8787,7140,0.05591,0.17953,0,0,0,0,0,0,1,-360,360],[8787,1064,0.01196,0.0943,0,0,0,0,0,0,1,-360,360],[8787,1064,0.01196,0.0943,0,0,0,0,0,0,1,-360,360],[741,3443,0.00644,0.0307,0,0,0,0,0,0,1,-360,360],[741,3443,0.00644,0.0307,0,0,0,0,0,0,1,-360,360],[11013,1049,0.00241,0.01898,0,0,0,0,0,0,1,-360,360],[11013,1049,0.00241,0.01898,0,0,0,0,0,0,1,-360,360],[11013,1049,0.00249,0.01961,0,0,0,0,0,0,1,-360,360],[11013,9163,0.01208,0.09524,0,0,0,0,0,0,1,-360,360],[11013,5407,0.07229,0.23215,0,0,0,0,0,0,1,-360,360],[1049,1387,0.0264,0.08479,0,0,0,0,0,0,1,-360,360],[1049,3443,0.00762,0.06009,0,0,0,0,0,0,1,-360,360],[1049,1006,0.01057,0.08331,0,0,0,0,0,0,1,-360,360],[1049,5522,0.0029,0.02291,0,0,0,0,0,0,1,-360,360],[1049,5522,0.0029,0.02291,0,0,0,0,0,0,1,-360,360],[6627,10121,0.01582,0.0508,0,0,0,0,0,0,1,-360,360],[6627,9950,0.04887,0.15693,0,0,0,0,0,0,1,-360,360],[3357,380,0.01668,0.07951,0,0,0,0,0,0,1,-360,360],[3357,380,0.01668,0.07951,0,0,0,0,0,0,1,-360,360],[3357,6412,0.00749,0.02405,0,0,0,0,0,0,1,-360,360],[3357,729,0.00617,0.02941,0,0,0,0,0,0,1,-360,360],[3357,4364,0.02815,0.0904,0,0,0,0,0,0,1,-360,360],[3357,1056,0.02388,0.0804,0,0,0,0,0,0,1,-360,360],[5237,9950,0.05461,0.17538,0,0,0,0,0,0,1,-360,360],[5237,11684,0.02032,0.06527,0,0,0,0,0,0,1,-360,360],[3431,11684,0.05236,0.16814,0,0,0,0,0,0,1,-360,360],[1387,3443,0.00555,0.04377,0,0,0,0,0,0,1,-360,360],[1387,2944,0.00788,0.02531,0,0,0,0,0,0,1,-360,360],[9163,4965,0.01003,0.07908,0,0,0,0,0,0,1,-360,360],[380,7185,0.01194,0.09414,0,0,0,0,0,0,1,-360,360],[6412,2944,0.01982,0.06364,0,0,0,0,0,0,1,-360,360],[6412,10314,0.00169,0.00542,0,0,0,0,0,0,1,-360,360],[3600,3574,0.01393,0.10983,0,0,0,0,0,0,1,-360,360],[4965,5407,0.01172,0.09241,0,0,0,0,0,0,1,-360,360],[8738,3437,0.00441,0.02101,0,0,0,0,0,0,1,-360,360],[7140,9950,0.04014,0.12891,0,0,0,0,0,0,1,-360,360],[8346,7673,0.00597,0.04707,0,0,0,0,0,0,1,-360,360],[8346,7673,0.00597,0.04707,0,0,0,0,0,0,1,-360,360],[8346,3253,0.01017,0.04848,0,0,0,0,0,0,1,-360,360],[8346,3253,0.01017,0.04848,0,0,0,0,0,0,1,-360,360],[8346,7185,0.00298,0.02354,0,0,0,0,0,0,1,-360,360],[8346,1064,0.0002,0.00157,0,0,0,0,0,0,1,-360,360],[8346,1064,0.0002,0.00157,0,0,0,0,0,0,1,-360,360],[2175,7642,0.01689,0.05424,0,0,0,0,0,0,1,-360,360],[2175,1178,4E-5,0.00041,0,0,0,0,0,0,1,-360,360],[2175,918,0.01848,0.06679,0,0,0,0,0,0,1,-360,360],[2175,918,0.02061,0.06617,0,0,0,0,0,0,1,-360,360],[12315,5407,0.01925,0.06183,0,0,0,0,0,0,1,-360,360],[12315,7642,0.00617,0.04864,0,0,0,0,0,0,1,-360,360],[5407,402,0.00847,0.0404,0,0,0,0,0,0,1,-360,360],[10121,6537,0.01064,0.03417,0,0,0,0,0,0,1,-360,360],[10121,918,0.04286,0.14508,0,0,0,0,0,0,1,-360,360],[240,3437,0.01729,0.08242,0,0,0,0,0,0,1,-360,360],[240,3437,0.01729,0.08242,0,0,0,0,0,0,1,-360,360],[240,1056,0.01149,0.04063,0,0,0,0,0,0,1,-360,360],[5618,11282,0.01328,0.13577,0,0,0,0,0,0,1,-360,360],[5618,918,0.02061,0.06617,0,0,0,0,0,0,1,-360,360],[7642,4748,0.02567,0.2024,0,0,0,0,0,0,1,-360,360],[12408,11184,0.00268,0.03408,0,0,0,0,0,0,1,-360,360],[12408,8270,0.00052,0.00665,0,0,0,0,0,0,1,-360,360],[4748,11432,0.0004,0.00314,0,0,0,0,0,0,1,-360,360],[3190,4364,0.01126,0.03616,0,0,0,0,0,0,1,-360,360],[11184,5949,0.00209,0.0266,0,0,0,0,0,0,1,-360,360],[8270,8119,0.00105,0.0133,0,0,0,0,0,0,1,-360,360],[4804,2752,0.00189,0.02411,0,0,0,0,0,0,1,-360,360],[11928,11422,0,0.0002,0,0,0,0,0,0,1,-360,360],[5949,8119,0.00196,0.02494,0,0,0,0,0,0,1,-360,360],[8119,8892,0.00034,0.00432,0,0,0,0,0,0,1,-360,360],[8408,13128,0.00067,0.00682,0,0,0,0,0,0,1,-360,360],[13128,1741,0.00022,0.0024,0,0,0,0,0,0,1,-360,360],[11255,1256,0.00636,0.02043,0,0,0,0,0,0,1,-360,360],[9601,12149,6.3E-5,0.00019,0,0,0,0,0,0,1,-360,360],[7348,13442,0.00398,0.03138,0,0,0,0,0,0,1,-360,360],[7348,13442,0.00398,0.03138,0,0,0,0,0,0,1,-360,360],[5440,4410,0.00394,0.01266,0,0,0,0,0,0,1,-360,360],[12438,11943,0.00011,0.00036,0,0,0,0,0,0,1,-360,360],[8859,10123,0.00135,0.01379,0,0,0,0,1.052632,0,1,-360,360],[4222,7260,0.00097,0.01239,0,0,0,0,1.052632,0,1,-360,360],[642,6538,0.00084,0.01064,0,0,0,0,1.052632,0,1,-360,360],[11825,2422,0,2.80858,0,0,0,0,0,0,1,-360,360],[11825,7731,0,8.84701,0,0,0,0,0,0,1,-360,360],[11825,1599,0,2.52772,0,0,0,0,0,0,1,-360,360],[11825,9830,0,2.52772,0,0,0,0,0,0,1,-360,360],[11825,7962,0,3.53881,0,0,0,0,0,0,1,-360,360],[11825,11903,0,3.53881,0,0,0,0,0,0,1,-360,360],[11825,12507,0,8.84701,0,0,0,0,0,0,1,-360,360],[11825,3894,0,2.52772,0,0,0,0,0,0,1,-360,360],[11825,8359,0,1.41552,0,0,0,0,0,0,1,-360,360],[11825,5658,0,8.74925,0,0,0,0,0,0,1,-360,360],[11825,423,0,8.74925,0,0,0,0,0,0,1,-360,360],[11825,2192,0,8.74925,0,0,0,0,0,0,1,-360,360],[11825,4611,0,8.74925,0,0,0,0,0,0,1,-360,360],[11825,2526,0,8.74925,0,0,0,0,0,0,1,-360,360],[9103,4746,0,2.11983,0,0,0,0,0,0,1,-360,360],[9103,10613,0,6.3595,0,0,0,0,0,0,1,-360,360],[214,1048,0,5.36212,0,0,0,0,0,0,1,-360,360],[214,5254,0,5.36212,0,0,0,0,0,0,1,-360,360],[214,8246,0,5.36212,0,0,0,0,0,0,1,-360,360],[214,3360,0,5.36212,0,0,0,0,0,0,1,-360,360],[214,6347,0,5.36212,0,0,0,0,0,0,1,-360,360],[214,11781,0,2.29805,0,0,0,0,0,0,1,-360,360],[214,3348,0,0.94626,0,0,0,0,0,0,1,-360,360],[214,13510,0,8.31475,0,0,0,0,0,0,1,-360,360],[214,9797,0,8.31475,0,0,0,0,0,0,1,-360,360],[214,5210,0,3.3259,0,0,0,0,0,0,1,-360,360],[214,9728,0,5.54317,0,0,0,0,0,0,1,-360,360],[214,635,0,5.54317,0,0,0,0,0,0,1,-360,360],[214,12541,0,3.3259,0,0,0,0,0,0,1,-360,360],[214,11393,0,8.31475,0,0,0,0,0,0,1,-360,360],[214,9056,0,2.07869,0,0,0,0,0,0,1,-360,360],[214,4009,0,8.31475,0,0,0,0,0,0,1,-360,360],[214,12221,0,1.66295,0,0,0,0,0,0,1,-360,360],[214,392,0,2.53082,0,0,0,0,0,0,1,-360,360],[214,9421,0,2.95262,0,0,0,0,0,0,1,-360,360],[214,10829,0,2.53082,0,0,0,0,0,0,1,-360,360],[214,1088,0,8.85787,0,0,0,0,0,0,1,-360,360],[214,8764,0,0.70863,0,0,0,0,0,0,1,-360,360],[214,5333,0,2.53082,0,0,0,0,0,0,1,-360,360],[214,9997,0,8.31475,0,0,0,0,0,0,1,-360,360],[2042,10452,-0.02733,0.34076,0,0,0,0,0,0,1,-360,360],[2042,5116,-0.01665,0.37435,0,0,0,0,0,0,1,-360,360],[2042,12383,0,0.34335,0,0,0,0,0,0,1,-360,360],[2042,7114,0,0.42788,0,0,0,0,0,0,1,-360,360],[2042,10891,-0.02145,0.31331,0,0,0,0,0,0,1,-360,360],[2042,8033,0,0.19668,0,0,0,0,0,0,1,-360,360],[2042,2712,0,0.37196,0,0,0,0,0,0,1,-360,360],[7827,5316,0.11123,1.47467,0,0,0,0,0,0,1,-360,360],[7119,332,0.06731,4.18579,0,0,0,0,0,0,1,-360,360],[7119,1421,0.06731,4.18579,0,0,0,0,0,0,1,-360,360],[7119,6717,0.06731,4.18579,0,0,0,0,0,0,1,-360,360],[4116,6272,0,2.04539,0,0,0,0,0,0,1,-360,360],[4116,11672,0,4.09078,0,0,0,0,0,0,1,-360,360],[10180,111,0.00431,0.09324,0,0,0,0,0,0,1,-360,360],[10180,111,0.0044,0.091339,0,0,0,0,0,0,1,-360,360],[11863,8494,0.006356,0.142878,0,0,0,0,1.026667,0,1,-360,360],[3549,10458,0.00523,0.10214,0,0,0,0,0,0,1,-360,360],[3549,10458,0.00532,0.099917,0,0,0,0,0,0,1,-360,360],[3549,10458,0.00442,0.105388,0,0,0,0,0,0,1,-360,360],[12153,8241,0.001002,0.059033,0,0,0,0,1.052632,0,1,-360,360],[12153,8241,0.000812,0.056028,0,0,0,0,1.052632,0,1,-360,360],[10717,11653,0.000921,0.058347,0,0,0,0,1.052632,0,1,-360,360],[11653,10859,0.0016,0.07243,0,0,0,0,0,0,1,-360,360],[11653,10859,0.00182,0.07098,0,0,0,0,0,0,1,-360,360],[11653,10859,0.00185,0.06953,0,0,0,0,0,0,1,-360,360],[414,12283,0.00349,0.07969,0,0,0,0,0,0,1,-360,360],[414,12283,0.00355,0.07799,0,0,0,0,0,0,1,-360,360],[2209,414,0.001101,0.048618,0,0,0,0,1.052632,0,1,-360,360],[2209,414,0.000984,0.055107,0,0,0,0,1.052632,0,1,-360,360],[2972,13068,0.00175,0.07752,0,0,0,0,0,0,1,-360,360],[2972,13068,0.00171,0.07901,0,0,0,0,0,0,1,-360,360],[8698,6348,0.00302,0.091446,0,0,0,0,0,0,1,-360,360],[8698,6348,0.00295,0.084678,0,0,0,0,0,0,1,-360,360],[8720,6779,0.0018,0.07815,0,0,0,0,0,0,1,-360,360],[8720,6779,0.00185,0.07724,0,0,0,0,0,0,1,-360,360],[8720,6779,0.00193,0.07007,0,0,0,0,0,0,1,-360,360],[850,3658,0.00205,0.094653,0,0,0,0,1.052632,0,1,-360,360],[7565,756,0.000454,0.028947,0,0,0,0,1.013237,-0.010791,1,-360,360],[7565,756,0.0004,0.032809,0,0,0,0,1.013237,-0.010791,1,-360,360],[3133,11180,0.000342,0.033341,0,0,0,0,0.85879,0,1,-360,360],[1929,11180,0.000342,0.03398,0,0,0,0,0.859279,0,1,-360,360],[9701,11180,0.000121,0.016316,0,0,0,0,0.998827,0.048422,1,-360,360],[9701,5617,0.000121,0.025279,0,0,0,0,0.953802,-0.305146,1,-360,360],[8760,2611,0.000347,0.031823,0,0,0,0,1.019726,-0.021448,1,-360,360],[8760,2611,0.000356,0.031177,0,0,0,0,1.019726,-0.021448,1,-360,360],[6316,971,0,0.046856,0,0,0,0,0,-0.305565,1,-360,360],[6316,2611,0,0.045844,0,0,0,0,0,0.305565,1,-360,360],[4778,8152,0.000431,0.03794,0,0,0,0,1.083008,-0.111289,1,-360,360],[4778,8152,0.00038,0.046489,0,0,0,0,1.098173,-0.129803,1,-360,360],[5140,8509,0.0004,0.033343,0,0,0,0,1.006865,0,1,-360,360],[5140,8509,0.0004,0.033981,0,0,0,0,1.006865,0,1,-360,360],[8134,8509,0.000121,0.015958,0,0,0,0,0.998827,0.048422,1,-360,360],[8134,5450,0.000121,0.014773,0,0,0,0,0.998827,0.048422,1,-360,360],[517,446,0.000131,0.014593,0,0,0,0,0.999706,-0.024225,1,-360,360],[517,9874,0.000141,0.013923,0,0,0,0,0,0,1,-360,360],[4357,5711,0.000194,0.013059,0,0,0,0,0.981541,0,1,-360,360],[11750,404,0.000463,0.031001,0,0,0,0,0.966619,0,1,-360,360],[11750,404,0.000472,0.030331,0,0,0,0,0.967946,0,1,-360,360],[672,249,0.000163,0.015501,0,0,0,0,0.947992,0,1,-360,360],[8315,8142,0.001987,0.071722,0,0,0,0,0.960533,0,1,-360,360],[3604,9284,0.000756,0.051399,0,0,0,0,0.948208,0,1,-360,360],[3604,9284,0.000746,0.05345,0,0,0,0,0.957785,0,1,-360,360],[10639,13644,0.00069,0.04333,0,0,0,0,1.052632,0,1,-360,360],[3925,10834,0.0022,0.065399,0,0,0,0,0.966291,0,1,-360,360],[3925,10834,0.002235,0.064019,0,0,0,0,0.916317,0,1,-360,360],[12721,7418,0.00168,0.07424,0,0,0,0,0,0,1,-360,360],[1360,5067,0.002036,0.070048,0,0,0,0,0.95687,0,1,-360,360],[1360,5067,0.001997,0.071368,0,0,0,0,0.955577,0,1,-360,360],[5338,1360,0.00035,0.032859,0,0,0,0,1.052632,0,1,-360,360],[5338,1360,0.0004,0.0322,0,0,0,0,1.052632,0,1,-360,360],[3750,5578,0.00205,0.06915,0,0,0,0,0,0,1,-360,360],[3750,5578,0.00082,0.07342,0,0,0,0,0,0,1,-360,360],[524,4231,0.002658,0.07732,0,0,0,0,0.985917,0,1,-360,360],[524,4231,0.002712,0.075649,0,0,0,0,0.989209,0,1,-360,360],[7701,5663,0.00065,0.04604,0,0,0,0,1.052632,0,1,-360,360],[10387,3766,0.00062,0.03629,0,0,0,0,1.052632,0,1,-360,360],[10387,2914,0.00019,0.03263,0,0,0,0,1.052632,0,1,-360,360],[3840,1375,0.001797,0.07284,0,0,0,0,0.973898,0,1,-360,360],[4711,12377,0.002712,0.072578,0,0,0,0,0.922299,0,1,-360,360],[10677,524,0.00047,0.0307,0,0,0,0,1.052632,0,1,-360,360],[11279,5793,0.002601,0.071481,0,0,0,0,0.969761,0,1,-360,360],[11279,5793,0.002653,0.06993,0,0,0,0,0.957071,0,1,-360,360],[8195,11279,0.00037,0.034169,0,0,0,0,1.052632,0,1,-360,360],[8195,11279,0.00037,0.034831,0,0,0,0,1.052632,0,1,-360,360],[9783,5452,0.0004,0.03524,0,0,0,0,1.052632,0,1,-360,360],[9783,5161,0.00069,0.04525,0,0,0,0,1.052632,0,1,-360,360],[13164,11388,0.00069,0.04231,0,0,0,0,1.052632,0,1,-360,360],[4485,11018,0.00119,0.073146,0,0,0,0,0.969375,0,1,-360,360],[4485,11018,0.002764,0.071607,0,0,0,0,0.944216,0,1,-360,360],[3183,3359,0.000742,0.067219,0,0,0,0,0.96844,0,1,-360,360],[3183,3359,0.000793,0.06388,0,0,0,0,0.973571,0,1,-360,360],[8848,13586,0.000609,0.046809,0,0,0,0,0.930147,0,1,-360,360],[8848,4381,0.00059,0.04521,0,0,0,0,0.878149,0,1,-360,360],[11493,4381,0.519194,5.108058,0,0,0,0,0,0,1,-360,360],[7727,3277,0.000559,0.039982,0,0,0,0,0.938747,0,1,-360,360],[7727,8135,0.000537,0.045312,0,0,0,0,0.962486,0,1,-360,360],[7221,2593,0.000889,0.061549,0,0,0,0,0.965788,0,1,-360,360],[2593,1142,1.467822,7.764888,0,0,0,0,0,0,1,-360,360],[9805,6724,0.000586,0.049031,0,0,0,0,0.920896,0,1,-360,360],[3500,5137,0.000417,0.047801,0,0,0,0,0.93016,0,1,-360,360],[1937,9970,0.000755,0.05143,0,0,0,0,0.979149,0,1,-360,360],[2394,342,0.000733,0.052399,0,0,0,0,0.893108,0,1,-360,360],[11493,9970,0.00078,0.064311,0,0,0,0,0,0,1,-360,360],[962,4784,0.00089,0.048632,0,0,0,0,0.950966,0,1,-360,360],[7602,1142,0.00855,0.08972,0,0,0,0,0,0,1,-360,360],[2044,1142,0.00223,0.04836,0,0,0,0,0,0,1,-360,360],[10523,3070,0.000581,0.043111,0,0,0,0,0.912599,0,1,-360,360],[9981,13254,0.000579,0.043272,0,0,0,0,0.90589,0,1,-360,360],[5402,10366,0.000586,0.049031,0,0,0,0,0.910127,0,1,-360,360],[12041,6499,0.000559,0.049192,0,0,0,0,0.922734,0,1,-360,360],[13341,11058,0.000573,0.051129,0,0,0,0,0.907986,0,1,-360,360],[3238,7602,0.000417,0.039229,0,0,0,0,0.953969,0,1,-360,360],[7602,9831,0.230542,1.197733,0,0,0,0,0,0,1,-360,360],[7602,12273,0.02284,0.2644,0,0,0,0,0,0,1,-360,360],[7602,3510,0.08537,0.736798,0,0,0,0,0,0,1,-360,360],[7602,6844,1.402768,3.640289,0,0,0,0,0,0,1,-360,360],[7602,6590,1.050227,4.450207,0,0,0,0,0,0,1,-360,360],[12038,9831,0.000716,0.04371,0,0,0,0,0.946441,0,1,-360,360],[2044,9831,0.518622,2.317689,0,0,0,0,0,0,1,-360,360],[7626,12273,0.00059,0.045662,0,0,0,0,1.01916,0,1,-360,360],[7626,2191,0.000603,0.050959,0,0,0,0,0.956199,0,1,-360,360],[2044,12273,0.047769,0.554178,0,0,0,0,0,0,1,-360,360],[11382,10883,0.000591,0.045153,0,0,0,0,0.930134,0,1,-360,360],[11382,412,0.0006,0.047778,0,0,0,0,0.924997,0,1,-360,360],[11493,8395,0.02436,0.270151,0,0,0,0,0,0,1,-360,360],[5712,2044,0.000802,0.05727,0,0,0,0,0.928766,0,1,-360,360],[5712,2044,0.000823,0.056059,0,0,0,0,0.934686,0,1,-360,360],[2044,3510,0.188099,1.291901,0,0,0,0,0,0,1,-360,360],[2044,6844,2.466323,7.26343,0,0,0,0,0,0,1,-360,360],[3239,4174,0.000523,0.050352,0,0,0,0,0.901137,0,1,-360,360],[13103,8395,0.000682,0.049638,0,0,0,0,0.969199,0,1,-360,360],[13103,3579,0.00099,0.04736,0,0,0,0,1.014121,0,1,-360,360],[471,3510,0.000616,0.048759,0,0,0,0,0.897787,0,1,-360,360],[11179,7780,9E-5,0.008611,0,0,0,0,0,0,1,-360,360],[8510,11012,9E-5,0.015192,0,0,0,0,0,-0.428189,1,-360,360],[129,6590,0.000664,0.045609,0,0,0,0,0.910348,0,1,-360,360],[3618,6844,0.000649,0.044862,0,0,0,0,0.926974,0,1,-360,360],[8729,6473,0.00067,0.04326,0,0,0,0,0.906404,0,1,-360,360],[3049,8729,9E-5,0.012629,0,0,0,0,0,0.304578,1,-360,360],[10227,5892,0.000246,0.018419,0,0,0,0,0.915375,0.063819,1,-360,360],[5892,8032,0.00131,0.07578,0,0,0,0,1.045454,0,1,-360,360],[5892,8032,0.00128,0.07077,0,0,0,0,1.045454,0,1,-360,360],[4589,12971,0.00131,0.062651,0,0,0,0,0,0,1,-360,360],[4589,12971,0.00133,0.0577,0,0,0,0,0,0,1,-360,360],[7401,2028,0.001495,0.059475,0,0,0,0,0.974576,0,1,-360,360],[7401,13653,0.001453,0.061392,0,0,0,0,0.974576,0,1,-360,360],[3581,7895,0.001475,0.074554,0,0,0,0,0.981267,0,1,-360,360],[3581,7895,0.001309,0.084508,0,0,0,0,0.981267,0,1,-360,360],[1248,2267,0.00119,0.084099,0,0,0,0,0,0,1,-360,360],[6446,1542,0.00117,0.064859,0,0,0,0,0,0,1,-360,360],[6446,1542,0.00114,0.066091,0,0,0,0,0,0,1,-360,360],[11068,8672,0.001225,0.083401,0,0,0,0,0.973021,0,1,-360,360],[11068,8672,0.001394,0.082574,0,0,0,0,0.973021,0,1,-360,360],[5019,6742,0.001415,0.080475,0,0,0,0,0.973021,0,1,-360,360],[5019,6742,0.001447,0.078793,0,0,0,0,0.973021,0,1,-360,360],[13321,13072,0.001444,0.074683,0,0,0,0,0.981267,0,1,-360,360],[13321,13072,0.001475,0.073051,0,0,0,0,0.981267,0,1,-360,360],[1292,6703,0.001316,0.070415,0,0,0,0,0.974576,0,1,-360,360],[11423,5014,0.00128,0.065919,0,0,0,0,0,0,1,-360,360],[13151,704,0.001056,0.075919,0,0,0,0,1.052632,0,1,-360,360],[1784,704,0.001451,0.078431,0,0,0,0,0.905512,0,1,-360,360],[1784,704,0.001415,0.075297,0,0,0,0,0.905512,0,1,-360,360],[3834,2401,0.001411,0.061844,0,0,0,0,0.974576,0,1,-360,360],[3834,2401,0.001432,0.058938,0,0,0,0,0.974576,0,1,-360,360],[3420,2931,0.00229,0.085231,0,0,0,0,0.979339,0,1,-360,360],[7537,832,0.001474,0.06058,0,0,0,0,0.974576,0,1,-360,360],[2035,1873,0.00125,0.064651,0,0,0,0,0,0,1,-360,360],[2035,1873,0.00123,0.065919,0,0,0,0,0,0,1,-360,360],[2035,1873,0.0012,0.06718,0,0,0,0,0,0,1,-360,360],[573,10751,0.001221,0.069631,0,0,0,0,0.982906,0,1,-360,360],[573,10751,0.00119,0.065604,0,0,0,0,0.982906,0,1,-360,360],[2384,13523,0.001039,0.045925,0,0,0,0,0.981267,0,1,-360,360],[13646,13522,0.000406,0.027181,0,0,0,0,1.57924,-0.661366,1,-360,360],[13522,2673,0.001563,0.060356,0,0,0,0,0.982906,0,1,-360,360],[13522,2673,0.001459,0.059041,0,0,0,0,0.982906,0,1,-360,360],[8812,1580,0.001531,0.068989,0,0,0,0,0.942623,0,1,-360,360],[12258,9419,0.000318,0.014328,0,0,0,0,1.002506,0,1,-360,360],[2900,8749,0.000246,0.018419,0,0,0,0,0.915375,0.063819,1,-360,360],[8749,5414,0.00121,0.066091,0,0,0,0,0,0,1,-360,360],[8749,5414,0.00118,0.062289,0,0,0,0,0,0,1,-360,360],[12618,9130,0.001646,0.071174,0,0,0,0,0.905512,0,1,-360,360],[12618,9130,0.00229,0.087099,0,0,0,0,1.045454,0,1,-360,360],[2745,1565,0.001421,0.061107,0,0,0,0,0.974576,0,1,-360,360],[12830,4536,0.001573,0.080941,0,0,0,0,0.956938,0,1,-360,360],[12830,4536,0.001594,0.078385,0,0,0,0,0.956938,0,1,-360,360],[7538,12389,0.001369,0.06454,0,0,0,0,0.974576,0,1,-360,360],[7538,12389,0.001348,0.065203,0,0,0,0,0.974576,0,1,-360,360],[1643,4221,0.001295,0.071353,0,0,0,0,0.974576,0,1,-360,360],[1643,4221,0.001295,0.070826,0,0,0,0,0.974576,0,1,-360,360],[2145,6309,0.001441,0.084934,0,0,0,0,0.956938,0,1,-360,360],[2145,6309,0.001463,0.083626,0,0,0,0,0.956938,0,1,-360,360],[5852,46,0.000448,0.016447,0,0,0,0,1.002506,0,1,-360,360],[5852,2346,0.001134,0.053193,0,0,0,0,0.998185,0,1,-360,360],[46,2346,0.00136,0.057539,0,0,0,0,0,0,1,-360,360],[5205,6143,0.001432,0.06454,0,0,0,0,0.974576,0,1,-360,360],[969,5917,0.00195,0.114628,0,0,0,0,0.979339,0,1,-360,360],[2598,10920,0.001295,0.067067,0,0,0,0,0.974576,0,1,-360,360],[349,13276,0.001242,0.074563,0,0,0,0,0.974576,0,1,-360,360],[9002,6629,0.00126,0.060099,0,0,0,0,0,0,1,-360,360],[9002,6629,0.00135,0.06051,0,0,0,0,0,0,1,-360,360],[10919,5136,0.00036,0.042469,0,0,0,0,1.052174,0,1,-360,360],[1708,8682,0.001278,0.05335,0,0,0,0,0.973021,0,1,-360,360],[9895,7914,0.000503,0.049251,0,0,0,0,0.977126,-0.14746,1,-360,360],[9895,7914,0.000503,0.048177,0,0,0,0,0.977126,-0.14746,1,-360,360],[2956,6660,0.000333,0.021103,0,0,0,0,0.972707,0,1,-360,360],[13180,10140,0.00044,0.033083,0,0,0,0,0.977126,-0.043442,1,-360,360],[5115,3596,0.000164,0.013858,0,0,0,0,0.9919,0,1,-360,360],[7231,4303,0.000353,0.046754,0,0,0,0,0.937567,-0.262319,1,-360,360],[2225,5238,0.000159,0.030001,0,0,0,0,0.937567,0.16528,1,-360,360],[4782,3568,0.000273,0.016349,0,0,0,0,0.956938,0.01672,1,-360,360],[1939,9543,0.000289,0.027718,0,0,0,0,1.036553,-0.169835,1,-360,360],[8399,9418,0.00142,0.02765,0,0,0,0,0,0,1,-360,360],[8399,9418,0.00145,0.02707,0,0,0,0,0,0,1,-360,360],[2399,565,0.000469,0.030842,0,0,0,0,0.997643,0,1,-360,360],[6503,565,0.00435,0.076291,0,0,0,0,0,0.432244,1,-360,360],[6173,10574,0.000352,0.020852,0,0,0,0,1.03275,0,1,-360,360],[6000,217,0.0003,0.01099,0,0,0,0,0,0,1,-360,360],[6000,217,0.00029,0.0112,0,0,0,0,0,0,1,-360,360],[7078,6129,0.000375,0.018768,0,0,0,0,1.028418,0,1,-360,360],[4399,3110,0.000537,0.028553,0,0,0,0,0.991288,0,1,-360,360],[4399,3110,0.000537,0.028002,0,0,0,0,0.988586,0,1,-360,360],[2362,5841,0.000622,0.033296,0,0,0,0,0.956938,0,1,-360,360],[2362,5841,0.000622,0.029475,0,0,0,0,0.956938,0.00962,1,-360,360],[1194,566,0.00072,0.026242,0,0,0,0,0.957131,0,1,-360,360],[1194,566,0.000644,0.029735,0,0,0,0,0.957131,0,1,-360,360],[1788,1140,0.00314,0.168928,0,0,0,0,0,0.024998,1,-360,360],[1788,1140,0.00307,0.172182,0,0,0,0,0,0.024998,1,-360,360],[892,8601,0.000188,0.016506,0,0,0,0,0.973613,0,1,-360,360],[10332,8762,0.000259,0.027074,0,0,0,0,1.002506,0,1,-360,360],[4802,436,0.000437,0.02611,0,0,0,0,1.047869,0,1,-360,360],[12785,4872,0.000446,0.025573,0,0,0,0,1.047869,0,1,-360,360],[10774,3721,0.00032,0.02243,0,0,0,0,1.034211,0,1,-360,360],[10838,9099,6.091942,8.676029,0,0,0,0,0,0,1,-360,360],[8035,9099,6.444008,8.676035,0,0,0,0,0,0,1,-360,360],[11812,9099,23.9876,40.776864,0,0,0,0,0,0,1,-360,360],[12474,9099,35.24587,57.202482,0,0,0,0,0,0,1,-360,360],[91,9099,45.97521,69.597102,0,0,0,0,0,0,1,-360,360],[10349,9099,0.081469,0.775971,0,0,0,0,0,0,1,-360,360],[12274,9099,32.03719,50.568181,0,0,0,0,0,0,1,-360,360],[1789,9099,0.628884,2.485744,0,0,0,0,0,0,1,-360,360],[10838,11009,12.31426,19.110329,0,0,0,0,0,0,1,-360,360],[8035,11009,13.03616,19.128307,0,0,0,0,0,0,1,-360,360],[10349,11009,0.197581,1.393719,0,0,0,0,0,0,1,-360,360],[1789,11009,1.415165,4.81467,0,0,0,0,0,0,1,-360,360],[7867,3932,0.13108,0.821607,0,0,0,0,0,0,1,-360,360],[9172,3932,0.129079,0.839681,0,0,0,0,0,0,1,-360,360],[9153,3773,0.069591,0.599051,0,0,0,0,0,0,1,-360,360],[9153,1645,0.04983,0.471267,0,0,0,0,0,0,1,-360,360],[9153,4860,0.00502,0.310928,0,0,0,0,0,0,1,-360,360],[131,707,5.68843,10.297518,0,0,0,0,0,0,1,-360,360],[12474,707,48.32851,56.749998,0,0,0,0,0,0,1,-360,360],[11732,707,23.27066,28.824377,0,0,0,0,0,0,1,-360,360],[3895,707,50.96074,55.43596,0,0,0,0,0,0,1,-360,360],[131,9072,5.967355,9.180988,0,0,0,0,0,0,1,-360,360],[12474,9072,44.27686,58.522723,0,0,0,0,0,0,1,-360,360],[11732,9072,20.49132,30.954553,0,0,0,0,0,0,1,-360,360],[3895,9072,43.12397,61.993787,0,0,0,0,0,0,1,-360,360],[10335,5899,-0.04093,0.365413,0,0,0,0,0,0,1,-360,360],[10335,1467,0.140533,1.138574,0,0,0,0,0,0,1,-360,360],[10335,5005,0.151053,1.206163,0,0,0,0,0,0,1,-360,360],[10335,5923,3.496607,8.23892,0,0,0,0,0,0,1,-360,360],[10335,1752,3.21482,7.345567,0,0,0,0,0,0,1,-360,360],[10335,644,0.136738,1.1482,0,0,0,0,0,0,1,-360,360],[10335,2726,0.138539,1.094044,0,0,0,0,0,0,1,-360,360],[10335,5344,0.077251,0.917036,0,0,0,0,0,0,1,-360,360],[10335,2264,0.954778,3.73151,0,0,0,0,0,0,1,-360,360],[10335,4342,0.745845,4.144945,0,0,0,0,0,0,1,-360,360],[10335,1684,0.723892,4.195776,0,0,0,0,0,0,1,-360,360],[12622,5899,0.47093,3.07252,0,0,0,0,0,0,1,-360,360],[272,5899,0.45124,2.967768,0,0,0,0,0,0,1,-360,360],[4883,5899,0.460083,2.907231,0,0,0,0,0,0,1,-360,360],[7997,5899,2.286777,7.419422,0,0,0,0,0,0,1,-360,360],[6414,5899,3.438636,9.067975,0,0,0,0,0,0,1,-360,360],[12406,5899,0.885578,3.747314,0,0,0,0,0,0,1,-360,360],[8314,5899,0.788967,4.246901,0,0,0,0,0,0,1,-360,360],[9085,5899,1.804731,7.772521,0,0,0,0,0,0,1,-360,360],[10280,7699,0.000716,0.032505,0,0,0,0,0.957364,0,1,-360,360],[10280,7699,0.00056,0.04105,0,0,0,0,0.982537,0,1,-360,360],[10280,7699,0.00057,0.040211,0,0,0,0,0.987993,0,1,-360,360],[376,7699,10.24442,15.278311,0,0,0,0,0,0,1,-360,360],[6032,7699,10.4376,14.953303,0,0,0,0,0,0,1,-360,360],[3603,7699,31.55372,31.927684,0,0,0,0,0,0,1,-360,360],[2174,7699,0.02494,0.501983,0,0,0,0,0,0,1,-360,360],[7131,7699,2.458264,5.693595,0,0,0,0,0,0,1,-360,360],[13017,7699,21.7686,29.266527,0,0,0,0,0,0,1,-360,360],[6550,7699,0.260765,1.554236,0,0,0,0,0,0,1,-360,360],[964,7699,0.41095,2.453926,0,0,0,0,0,0,1,-360,360],[13282,7699,1.358636,3.804546,0,0,0,0,0,0,1,-360,360],[12961,12536,0.00445,0.11669,0,0,0,0,0,0,1,-360,360],[3288,260,0.02812,0.471488,0,0,0,0,0,0,1,-360,360],[2382,260,0.109781,0.670062,0,0,0,0,0,0,1,-360,360],[5152,260,0.11731,0.676136,0,0,0,0,0,0,1,-360,360],[10382,11302,0.000443,0.034282,0,0,0,0,0.914188,0,1,-360,360],[6823,11302,0.000407,0.0336,0,0,0,0,0.914919,0,1,-360,360],[131,11302,0.05005,0.961922,0,0,0,0,0,0,1,-360,360],[10838,11302,20.2438,55.378103,0,0,0,0,0,0,1,-360,360],[8035,11302,20.42293,51.698341,0,0,0,0,0,0,1,-360,360],[11812,11302,7.97376,20.509093,0,0,0,0,0,0,1,-360,360],[12474,11302,1.402252,5.36219,0,0,0,0,0,0,1,-360,360],[91,11302,4.842562,10.371072,0,0,0,0,0,0,1,-360,360],[11732,11302,0.593884,2.602686,0,0,0,0,0,0,1,-360,360],[12274,11302,9.390701,21.464872,0,0,0,0,0,0,1,-360,360],[3895,11302,1.334504,5.801447,0,0,0,0,0,0,1,-360,360],[12622,1467,1.754986,5.357133,0,0,0,0,0,0,1,-360,360],[12622,5005,1.766898,5.923268,0,0,0,0,0,0,1,-360,360],[12622,5923,1.832964,7.959834,0,0,0,0,0,0,1,-360,360],[12622,1752,1.611565,6.707825,0,0,0,0,0,0,1,-360,360],[12622,644,-0.019578,0.602618,0,0,0,0,0,0,1,-360,360],[12622,2726,-0.018109,0.575138,0,0,0,0,0,0,1,-360,360],[12622,5344,2.305263,5.580056,0,0,0,0,0,0,1,-360,360],[12622,2264,0.324709,1.981648,0,0,0,0,0,0,1,-360,360],[12622,4342,11.49377,18.997923,0,0,0,0,0,0,1,-360,360],[12622,1684,10.16551,21.393357,0,0,0,0,0,0,1,-360,360],[12622,5667,0.00083,0.06663,0,0,0,0,1.041579,0,1,-360,360],[9636,7765,0.220599,1.426839,0,0,0,0,0,0,1,-360,360],[13354,7765,0.215413,1.319979,0,0,0,0,0,0,1,-360,360],[9506,7765,0.07932,0.491198,0,0,0,0,0,0,1,-360,360],[1172,7765,0.05112,0.388202,0,0,0,0,0,0,1,-360,360],[5569,7765,7.957025,11.110533,0,0,0,0,0,0,1,-360,360],[8176,7765,8.10723,10.874171,0,0,0,0,0,0,1,-360,360],[6825,7765,0.19505,0.651797,0,0,0,0,0,0,1,-360,360],[10957,7765,0.273698,1.122666,0,0,0,0,0,0,1,-360,360],[9636,9820,-0.016694,0.279194,0,0,0,0,0,0,1,-360,360],[9636,9820,0.00066,0.04694,0,0,0,0,1.071156,0,1,-360,360],[9636,7733,0.262431,2.115858,0,0,0,0,0,0,1,-360,360],[9636,3193,0.251911,2.002563,0,0,0,0,0,0,1,-360,360],[9636,6386,0.086669,0.634127,0,0,0,0,0,0,1,-360,360],[13354,9820,-0.018471,0.253657,0,0,0,0,0,0,1,-360,360],[13354,9820,0.000298,0.012803,0,0,0,0,1.148319,0,1,-360,360],[13354,7733,0.307389,1.800831,0,0,0,0,0,0,1,-360,360],[13354,3193,0.307181,1.800693,0,0,0,0,0,0,1,-360,360],[13354,6386,0.083082,0.659398,0,0,0,0,0,0,1,-360,360],[9506,9820,2.852479,6.564462,0,0,0,0,0,0,1,-360,360],[1172,9820,0.610723,2.391322,0,0,0,0,0,0,1,-360,360],[5569,9820,0.796095,2.828719,0,0,0,0,0,0,1,-360,360],[8176,9820,0.778781,2.619215,0,0,0,0,0,0,1,-360,360],[6825,9820,5.253512,8.690912,0,0,0,0,0,0,1,-360,360],[10957,9820,0.14057,0.924359,0,0,0,0,0,0,1,-360,360],[622,7915,0.00012,0.01406,0,0,0,0,0,0.41413,1,-360,360],[9506,3170,0.00012,0.013772,0,0,0,0,0,0.41413,1,-360,360],[9506,7733,34.83864,37.361504,0,0,0,0,0,0,1,-360,360],[9506,3193,31.4626,43.434901,0,0,0,0,0,0,1,-360,360],[9506,6386,9.837258,14.382266,0,0,0,0,0,0,1,-360,360],[2872,13213,0.124359,1.222541,0,0,0,0,0,0,1,-360,360],[7278,13213,0.121719,1.24562,0,0,0,0,0,0,1,-360,360],[2872,10921,0.11651,1.13624,0,0,0,0,0,0,1,-360,360],[7278,10921,0.13205,1.113513,0,0,0,0,0,0,1,-360,360],[6362,1167,0.000447,0.03387,0,0,0,0,0.987247,0,1,-360,360],[6362,3932,0.188878,0.872161,0,0,0,0,0,0,1,-360,360],[6362,10699,0.000399,0.010683,0,0,0,0,1.015002,0,1,-360,360],[13454,3746,0.01902,0.177292,0,0,0,0,0,0,1,-360,360],[13454,12363,0.079771,0.509993,0,0,0,0,0,0,1,-360,360],[13454,5547,0.00919,0.137159,0,0,0,0,0,0,1,-360,360],[131,13629,10.8518,37.942518,0,0,0,0,0,0,1,-360,360],[131,8267,20.41343,54.805408,0,0,0,0,0,0,1,-360,360],[131,4147,20.30263,51.706374,0,0,0,0,0,0,1,-360,360],[131,11448,0.787812,4.341828,0,0,0,0,0,0,1,-360,360],[131,2359,0.590422,4.326316,0,0,0,0,0,0,1,-360,360],[131,366,0.712119,2.758379,0,0,0,0,0,0,1,-360,360],[131,1535,0.891274,4.745083,0,0,0,0,0,0,1,-360,360],[131,5183,27.32618,53.325484,0,0,0,0,0,0,1,-360,360],[131,7014,0.072382,1.414889,0,0,0,0,0,0,1,-360,360],[131,12720,0.070083,1.331163,0,0,0,0,0,0,1,-360,360],[131,9401,0.02163,0.743629,0,0,0,0,0,0,1,-360,360],[131,2256,3.623961,20.259002,0,0,0,0,0,0,1,-360,360],[131,1566,0.851039,4.324031,0,0,0,0,0,0,1,-360,360],[131,5754,1.040443,4.789612,0,0,0,0,0,0,1,-360,360],[1172,7733,8.633058,14.86384,0,0,0,0,0,0,1,-360,360],[5569,7733,0.05238,0.529835,0,0,0,0,0,0,1,-360,360],[8176,7733,0.05337,0.518554,0,0,0,0,0,0,1,-360,360],[6825,7733,56.80165,51.109504,0,0,0,0,0,0,1,-360,360],[10957,7733,2.452686,6.967768,0,0,0,0,0,0,1,-360,360],[1172,3193,8.052273,16.496276,0,0,0,0,0,0,1,-360,360],[5569,3193,0.04414,0.60938,0,0,0,0,0,0,1,-360,360],[8176,3193,0.0432,0.620868,0,0,0,0,0,0,1,-360,360],[6825,3193,47.16736,58.301648,0,0,0,0,0,0,1,-360,360],[10957,3193,2.566529,6.851652,0,0,0,0,0,0,1,-360,360],[10838,13629,21.60319,36.731304,0,0,0,0,0,0,1,-360,360],[10838,8267,38.25416,49.701504,0,0,0,0,0,0,1,-360,360],[10838,4147,39.65235,49.572723,0,0,0,0,0,0,1,-360,360],[10838,11448,13.37881,27.533241,0,0,0,0,0,0,1,-360,360],[10838,2359,11.70014,34.83726,0,0,0,0,0,0,1,-360,360],[10838,366,0.03578,2.06572,0,0,0,0,0,0,1,-360,360],[10838,9823,44.92382,57.412053,0,0,0,0,0,0,1,-360,360],[10838,6896,5.792867,13.966068,0,0,0,0,0,0,1,-360,360],[10838,10979,5.68705,12.979224,0,0,0,0,0,0,1,-360,360],[10838,1535,23.49307,56.524238,0,0,0,0,0,0,1,-360,360],[10838,5183,0.817382,3.615513,0,0,0,0,0,0,1,-360,360],[10838,7014,1.090651,5.780887,0,0,0,0,0,0,1,-360,360],[10838,12720,1.04626,5.209279,0,0,0,0,0,0,1,-360,360],[10838,7916,0.644758,1.803532,0,0,0,0,0,0,1,-360,360],[10838,3743,0.580852,2.069945,0,0,0,0,0,0,1,-360,360],[10838,9401,15.32341,41.617723,0,0,0,0,0,0,1,-360,360],[10838,4717,37.75623,69.158594,0,0,0,0,0,0,1,-360,360],[10838,2256,4.031925,12.920362,0,0,0,0,0,0,1,-360,360],[8035,13629,19.41759,39.081025,0,0,0,0,0,0,1,-360,360],[8035,8267,38.13227,52.87396,0,0,0,0,0,0,1,-360,360],[8035,4147,39.55609,52.783939,0,0,0,0,0,0,1,-360,360],[8035,11448,13.35596,29.188359,0,0,0,0,0,0,1,-360,360],[8035,2359,13.38227,31.89335,0,0,0,0,0,0,1,-360,360],[8035,366,0.06002,1.808379,0,0,0,0,0,0,1,-360,360],[8035,9823,48.46122,56.359411,0,0,0,0,0,0,1,-360,360],[8035,6896,6.294598,13.758307,0,0,0,0,0,0,1,-360,360],[8035,10979,6.185319,14.074795,0,0,0,0,0,0,1,-360,360],[8035,1535,21.89474,63.064402,0,0,0,0,0,0,1,-360,360],[8035,5183,0.750554,3.860318,0,0,0,0,0,0,1,-360,360],[8035,7014,1.114889,6.088781,0,0,0,0,0,0,1,-360,360],[8035,12720,1.069114,5.491413,0,0,0,0,0,0,1,-360,360],[8035,7916,0.653109,1.929778,0,0,0,0,0,0,1,-360,360],[8035,3743,0.672888,1.912604,0,0,0,0,0,0,1,-360,360],[8035,9401,18.13504,36.319253,0,0,0,0,0,0,1,-360,360],[8035,4717,40.86842,68.019379,0,0,0,0,0,0,1,-360,360],[8035,2256,4.398892,12.729917,0,0,0,0,0,0,1,-360,360],[8653,3932,0.0384,0.48786,0,0,0,0,0,0,1,-360,360],[272,1467,0.17575,1.589628,0,0,0,0,0,0,1,-360,360],[272,5005,0.16178,1.59079,0,0,0,0,0,0,1,-360,360],[272,5923,22.34695,35.318561,0,0,0,0,0,0,1,-360,360],[272,1752,20.61288,31.520779,0,0,0,0,0,0,1,-360,360],[272,644,1.071953,3.96018,0,0,0,0,0,0,1,-360,360],[272,2726,1.073546,3.773961,0,0,0,0,0,0,1,-360,360],[272,5344,1.477701,3.981233,0,0,0,0,0,0,1,-360,360],[272,2264,5.635665,13.348342,0,0,0,0,0,0,1,-360,360],[272,4342,13.41828,27.828945,0,0,0,0,0,0,1,-360,360],[272,1684,13.04432,28.183522,0,0,0,0,0,0,1,-360,360],[4883,1467,0.17575,1.589628,0,0,0,0,0,0,1,-360,360],[4883,5005,0.161789,1.590785,0,0,0,0,0,0,1,-360,360],[4883,5923,22.34695,35.318561,0,0,0,0,0,0,1,-360,360],[4883,1752,20.61288,31.520779,0,0,0,0,0,0,1,-360,360],[4883,644,1.071953,3.96018,0,0,0,0,0,0,1,-360,360],[4883,2726,1.073546,3.773961,0,0,0,0,0,0,1,-360,360],[4883,5344,1.477701,3.981233,0,0,0,0,0,0,1,-360,360],[4883,2264,5.635665,13.348342,0,0,0,0,0,0,1,-360,360],[4883,4342,13.41828,27.828945,0,0,0,0,0,0,1,-360,360],[4883,1684,13.04432,28.183522,0,0,0,0,0,0,1,-360,360],[7997,1467,7.514876,17.076863,0,0,0,0,0,0,1,-360,360],[6414,1467,10.18967,19.679343,0,0,0,0,0,0,1,-360,360],[12406,1467,1.403533,4.891322,0,0,0,0,0,0,1,-360,360],[8314,1467,1.431054,4.791528,0,0,0,0,0,0,1,-360,360],[9085,1467,7.830992,14.143185,0,0,0,0,0,0,1,-360,360],[7997,5005,9.209711,15.822724,0,0,0,0,0,0,1,-360,360],[6414,5005,13.04525,19.283054,0,0,0,0,0,0,1,-360,360],[12406,5005,1.367066,5.515496,0,0,0,0,0,0,1,-360,360],[8314,5005,1.339153,5.62376,0,0,0,0,0,0,1,-360,360],[9085,5005,7.23719,17.339673,0,0,0,0,0,0,1,-360,360],[3464,1758,0.00696,0.20656,0,0,0,0,0,0,1,-360,360],[2872,1758,0.085711,0.903781,0,0,0,0,0,0,1,-360,360],[7278,1758,0.09713,0.885702,0,0,0,0,0,0,1,-360,360],[1172,6386,2.771122,4.936011,0,0,0,0,0,0,1,-360,360],[2872,9140,0.296032,1.447438,0,0,0,0,0,0,1,-360,360],[2872,141,0.281413,1.320152,0,0,0,0,0,0,1,-360,360],[7278,9140,0.307202,1.385873,0,0,0,0,0,0,1,-360,360],[7278,141,0.25536,1.463643,0,0,0,0,0,0,1,-360,360],[1550,9140,0.00046,0.03669,0,0,0,0,0.902975,0,1,-360,360],[10000,141,0.000808,0.04562,0,0,0,0,0.895125,0,1,-360,360],[10000,141,0.000438,0.03862,0,0,0,0,0.879211,0,1,-360,360],[3288,4180,0.037081,0.480186,0,0,0,0,0,0,1,-360,360],[2382,4180,0.074531,0.583946,0,0,0,0,0,0,1,-360,360],[5152,4180,0.08,0.590186,0,0,0,0,0,0,1,-360,360],[5912,11734,0.000127,0.009835,0,0,0,0,1.034606,0,1,-360,360],[7454,3986,0.10579,0.434903,0,0,0,0,0,0,1,-360,360],[7454,12363,0.09937,0.415727,0,0,0,0,0,0,1,-360,360],[2586,3986,0.095997,0.482181,0,0,0,0,0,0,1,-360,360],[2586,12363,0.086717,0.480388,0,0,0,0,0,0,1,-360,360],[5380,4199,0.00013,0.011536,0,0,0,0,1.088419,0,1,-360,360],[7997,5923,0.873905,3.992149,0,0,0,0,0,0,1,-360,360],[6414,5923,0.120211,1.173533,0,0,0,0,0,0,1,-360,360],[12406,5923,7.082025,15.591937,0,0,0,0,0,0,1,-360,360],[8314,5923,7.220868,15.273755,0,0,0,0,0,0,1,-360,360],[9085,5923,0.872831,3.28905,0,0,0,0,0,0,1,-360,360],[7997,1752,0.921508,3.094834,0,0,0,0,0,0,1,-360,360],[6414,1752,0.129919,0.960764,0,0,0,0,0,0,1,-360,360],[12406,1752,6.142769,14.777069,0,0,0,0,0,0,1,-360,360],[8314,1752,6.017355,15.066946,0,0,0,0,0,0,1,-360,360],[9085,1752,0.694463,3.375206,0,0,0,0,0,0,1,-360,360],[7997,644,7.254848,17.556091,0,0,0,0,0,0,1,-360,360],[7997,2726,6.944598,15.819948,0,0,0,0,0,0,1,-360,360],[7997,5344,0.962188,3.649169,0,0,0,0,0,0,1,-360,360],[7997,2264,2.525,6.52029,0,0,0,0,0,0,1,-360,360],[7997,4342,0.00154,0.39572,0,0,0,0,0,0,1,-360,360],[7997,1684,0.0014,0.384758,0,0,0,0,0,0,1,-360,360],[5569,6386,0.590782,1.406718,0,0,0,0,0,0,1,-360,360],[8176,6386,0.526337,1.594252,0,0,0,0,0,0,1,-360,360],[11812,13629,0.836859,5.618595,0,0,0,0,0,0,1,-360,360],[12474,13629,1.237665,7.884711,0,0,0,0,0,0,1,-360,360],[11732,13629,3.449174,20.571071,0,0,0,0,0,0,1,-360,360],[10349,13629,5.302273,16.162393,0,0,0,0,0,0,1,-360,360],[12274,13629,0.789525,4.620455,0,0,0,0,0,0,1,-360,360],[1789,13629,2.372521,10.507644,0,0,0,0,0,0,1,-360,360],[2123,4147,0.000495,0.033881,0,0,0,0,0.892514,0,1,-360,360],[11812,8267,2.23905,7.164463,0,0,0,0,0,0,1,-360,360],[12474,8267,3.327273,9.634503,0,0,0,0,0,0,1,-360,360],[11732,8267,8.134091,27.90289,0,0,0,0,0,0,1,-360,360],[10349,8267,10.55806,23.307847,0,0,0,0,0,0,1,-360,360],[12274,8267,1.718843,7.201859,0,0,0,0,0,0,1,-360,360],[1789,8267,4.571488,16.921905,0,0,0,0,0,0,1,-360,360],[11812,4147,1.894649,7.933677,0,0,0,0,0,0,1,-360,360],[12474,4147,3.133678,10.68802,0,0,0,0,0,0,1,-360,360],[11732,4147,8.769008,26.754135,0,0,0,0,0,0,1,-360,360],[10349,4147,11.85517,21.464873,0,0,0,0,0,0,1,-360,360],[12274,4147,2.005517,6.368182,0,0,0,0,0,0,1,-360,360],[1789,4147,5.553718,14.366735,0,0,0,0,0,0,1,-360,360],[7042,359,0.000206,0.020261,0,0,0,0,1.029618,0,1,-360,360],[4338,1990,9.6E-5,0.010041,0,0,0,0,1.024823,0,1,-360,360],[6414,644,4.540289,12.081814,0,0,0,0,0,0,1,-360,360],[12406,644,0.14887,1.547789,0,0,0,0,0,0,1,-360,360],[8314,644,0.145641,1.433141,0,0,0,0,0,0,1,-360,360],[9085,644,7.255165,15.148962,0,0,0,0,0,0,1,-360,360],[6414,2726,4.918802,10.649998,0,0,0,0,0,0,1,-360,360],[12406,2726,0.170281,1.312108,0,0,0,0,0,0,1,-360,360],[8314,2726,0.17349,1.284174,0,0,0,0,0,0,1,-360,360],[9085,2726,7.658058,13.540087,0,0,0,0,0,0,1,-360,360],[10367,4860,1.803947,6.514197,0,0,0,0,0,0,1,-360,360],[10367,8960,1.414404,5.42687,0,0,0,0,0,0,1,-360,360],[10367,1779,0.097091,1.338712,0,0,0,0,0,0,1,-360,360],[10367,6012,0.069813,0.61338,0,0,0,0,0,0,1,-360,360],[9178,4860,1.656925,6.386704,0,0,0,0,0,0,1,-360,360],[9178,8960,1.503047,5.113989,0,0,0,0,0,0,1,-360,360],[9178,1779,0.107382,1.212396,0,0,0,0,0,0,1,-360,360],[9178,6012,0.080478,0.53394,0,0,0,0,0,0,1,-360,360],[6414,5344,1.566157,4.554339,0,0,0,0,0,0,1,-360,360],[12406,5344,3.21405,6.727273,0,0,0,0,0,0,1,-360,360],[8314,5344,2.86343,7.62438,0,0,0,0,0,0,1,-360,360],[9085,5344,0.784091,3.665289,0,0,0,0,0,0,1,-360,360],[11812,11448,-0.013061,0.68473,0,0,0,0,0,0,1,-360,360],[11812,2359,0.02627,0.92126,0,0,0,0,0,0,1,-360,360],[11812,366,5.225831,17.344184,0,0,0,0,0,0,1,-360,360],[11812,917,37.01108,55.722988,0,0,0,0,0,0,1,-360,360],[11812,4995,38.53255,55.73961,0,0,0,0,0,0,1,-360,360],[11812,1535,0.00421,0.609432,0,0,0,0,0,0,1,-360,360],[11812,5183,3.373338,12.718144,0,0,0,0,0,0,1,-360,360],[11812,7014,5.841413,14.226459,0,0,0,0,0,0,1,-360,360],[11812,12720,4.851247,14.847647,0,0,0,0,0,0,1,-360,360],[11812,7916,15.98753,46.096945,0,0,0,0,0,0,1,-360,360],[11812,3743,15.83449,47.580335,0,0,0,0,0,0,1,-360,360],[11812,9401,5.167521,17.612876,0,0,0,0,0,0,1,-360,360],[11812,2256,0.170402,3.131509,0,0,0,0,0,0,1,-360,360],[11812,7691,13.13227,24.978533,0,0,0,0,0,0,1,-360,360],[11812,6065,11.55748,21.738223,0,0,0,0,0,0,1,-360,360],[12474,11448,0.071828,1.118006,0,0,0,0,0,0,1,-360,360],[12474,2359,0.01624,0.986219,0,0,0,0,0,0,1,-360,360],[12474,366,1.180471,4.696329,0,0,0,0,0,0,1,-360,360],[12474,1535,0.01296,0.834834,0,0,0,0,0,0,1,-360,360],[12474,5183,4.962535,20.238919,0,0,0,0,0,0,1,-360,360],[12474,7014,0.872438,4.821676,0,0,0,0,0,0,1,-360,360],[12474,12720,0.801593,4.526524,0,0,0,0,0,0,1,-360,360],[12474,7916,20.20014,50.806099,0,0,0,0,0,0,1,-360,360],[12474,3743,23.16066,50.423823,0,0,0,0,0,0,1,-360,360],[12474,9401,0.966621,4.164474,0,0,0,0,0,0,1,-360,360],[12474,2256,0.448781,4.337397,0,0,0,0,0,0,1,-360,360],[12474,1566,11.58657,23.771465,0,0,0,0,0,0,1,-360,360],[12474,5754,13.00554,26.333102,0,0,0,0,0,0,1,-360,360],[12474,7691,17.94044,35.608035,0,0,0,0,0,0,1,-360,360],[12474,6065,15.18213,32.262467,0,0,0,0,0,0,1,-360,360],[6414,2264,0.430249,2.466066,0,0,0,0,0,0,1,-360,360],[6414,4342,0.0683,0.916828,0,0,0,0,0,0,1,-360,360],[6414,1684,0.06612,0.843352,0,0,0,0,0,0,1,-360,360],[12406,2264,1.444298,4.757438,0,0,0,0,0,0,1,-360,360],[8314,2264,1.472603,4.660331,0,0,0,0,0,0,1,-360,360],[9085,2264,2.284917,6.055578,0,0,0,0,0,0,1,-360,360],[722,10991,0.000504,0.031781,0,0,0,0,1.041866,0,1,-360,360],[722,4860,0.086683,1.502285,0,0,0,0,0,0,1,-360,360],[722,8960,0.05572,1.389266,0,0,0,0,0,0,1,-360,360],[722,1779,0.40606,1.910249,0,0,0,0,0,0,1,-360,360],[722,6012,0.0265,0.438137,0,0,0,0,0,0,1,-360,360],[11650,9023,0.000669,0.032368,0,0,0,0,1.076608,0,1,-360,360],[12406,4342,16.48554,31.878093,0,0,0,0,0,0,1,-360,360],[8314,4342,18.68347,31.239671,0,0,0,0,0,0,1,-360,360],[9085,4342,-0.006984,0.380578,0,0,0,0,0,0,1,-360,360],[12406,1684,19.27748,29.774787,0,0,0,0,0,0,1,-360,360],[8314,1684,19.64132,29.142564,0,0,0,0,0,0,1,-360,360],[9085,1684,-0.0075,0.354442,0,0,0,0,0,0,1,-360,360],[478,4860,0.979504,4.164463,0,0,0,0,0,0,1,-360,360],[8529,4860,0.241095,2.041488,0,0,0,0,0,0,1,-360,360],[5951,4860,0.239525,2.084091,0,0,0,0,0,0,1,-360,360],[478,8960,0.733492,3.60186,0,0,0,0,0,0,1,-360,360],[8529,8960,0.176539,1.602479,0,0,0,0,0,0,1,-360,360],[5951,8960,0.203141,1.572934,0,0,0,0,0,0,1,-360,360],[91,11448,3.658471,11.068596,0,0,0,0,0,0,1,-360,360],[11732,11448,0.10706,1.950682,0,0,0,0,0,0,1,-360,360],[10349,11448,10.14339,24.185954,0,0,0,0,0,0,1,-360,360],[12274,11448,0.07038,1.132707,0,0,0,0,0,0,1,-360,360],[3895,11448,3.802686,12.010955,0,0,0,0,0,0,1,-360,360],[1789,11448,3.583058,17.321278,0,0,0,0,0,0,1,-360,360],[91,2359,2.938636,13.075416,0,0,0,0,0,0,1,-360,360],[11732,2359,0.00024,2.372521,0,0,0,0,0,0,1,-360,360],[10349,2359,9.23781,30.750004,0,0,0,0,0,0,1,-360,360],[12274,2359,0.041469,1.048347,0,0,0,0,0,0,1,-360,360],[3895,2359,3.576446,11.947316,0,0,0,0,0,0,1,-360,360],[1789,2359,4.138017,18.151449,0,0,0,0,0,0,1,-360,360],[478,3932,0.107147,0.58482,0,0,0,0,0,0,1,-360,360],[478,1779,7.159972,13.527699,0,0,0,0,0,0,1,-360,360],[478,6012,1.77874,5.115028,0,0,0,0,0,0,1,-360,360],[10349,8608,7.195455,16.568181,0,0,0,0,0,0,1,-360,360],[1789,8608,40.97313,63.811984,0,0,0,0,0,0,1,-360,360],[10349,4055,7.423554,18.762807,0,0,0,0,0,0,1,-360,360],[1789,4055,42.39256,65.737609,0,0,0,0,0,0,1,-360,360],[91,366,-0.016674,0.278698,0,0,0,0,0,0,1,-360,360],[91,1535,5.349861,16.166202,0,0,0,0,0,0,1,-360,360],[91,5183,9.134349,25.279081,0,0,0,0,0,0,1,-360,360],[91,7014,0.197001,1.168768,0,0,0,0,0,0,1,-360,360],[91,12720,0.18955,1.05277,0,0,0,0,0,0,1,-360,360],[91,7916,6.030263,16.006928,0,0,0,0,0,0,1,-360,360],[91,3743,5.975346,16.528394,0,0,0,0,0,0,1,-360,360],[91,9401,3.107895,9.123269,0,0,0,0,0,0,1,-360,360],[91,2256,11.81025,37.443907,0,0,0,0,0,0,1,-360,360],[91,1566,27.31856,49.591408,0,0,0,0,0,0,1,-360,360],[91,5754,34.37812,55.136426,0,0,0,0,0,0,1,-360,360],[11732,366,0.231281,1.502872,0,0,0,0,0,0,1,-360,360],[12274,366,7.048967,19.24607,0,0,0,0,0,0,1,-360,360],[3895,366,0.229277,1.235537,0,0,0,0,0,0,1,-360,360],[1789,366,2.544835,7.532231,0,0,0,0,0,0,1,-360,360],[10349,8156,35.47521,51.481403,0,0,0,0,0,0,1,-360,360],[10349,6030,34.64256,52.336781,0,0,0,0,0,0,1,-360,360],[6825,6386,15.75277,20.093496,0,0,0,0,0,0,1,-360,360],[9567,2772,0.000283,0.012832,0,0,0,0,1.014459,0,1,-360,360],[12271,2801,0.000292,0.01188,0,0,0,0,0.984333,0,1,-360,360],[10446,917,0.000398,0.034511,0,0,0,0,0.921465,0,1,-360,360],[12274,917,33.09298,47.6281,0,0,0,0,0,0,1,-360,360],[12274,4995,34.44215,47.623971,0,0,0,0,0,0,1,-360,360],[11732,1535,0.161039,2.815236,0,0,0,0,0,0,1,-360,360],[11732,5183,9.489612,27.308865,0,0,0,0,0,0,1,-360,360],[11732,7014,0.246808,1.61939,0,0,0,0,0,0,1,-360,360],[11732,12720,0.228082,1.521121,0,0,0,0,0,0,1,-360,360],[11732,7916,18.28047,42.772855,0,0,0,0,0,0,1,-360,360],[11732,3743,18.10111,44.135045,0,0,0,0,0,0,1,-360,360],[11732,9401,0.331281,2.194459,0,0,0,0,0,0,1,-360,360],[11732,2256,0.752078,9.020083,0,0,0,0,0,0,1,-360,360],[11732,1566,4.985803,12.659968,0,0,0,0,0,0,1,-360,360],[11732,5754,5.581648,14.030467,0,0,0,0,0,0,1,-360,360],[9492,6495,0.000476,0.03161,0,0,0,0,0.909467,0,1,-360,360],[9492,9067,0.000457,0.030901,0,0,0,0,0.908902,0,1,-360,360],[10349,12043,1.305041,5.872521,0,0,0,0,0,0,1,-360,360],[1789,12043,12.81343,30.764465,0,0,0,0,0,0,1,-360,360],[10349,9823,0.657355,3.229132,0,0,0,0,0,0,1,-360,360],[1789,9823,6.467975,16.903509,0,0,0,0,0,0,1,-360,360],[10349,6896,-0.017839,0.427271,0,0,0,0,0,0,1,-360,360],[10349,10979,-0.020298,0.420457,0,0,0,0,0,0,1,-360,360],[10349,5183,0.05596,1.32043,0,0,0,0,0,0,1,-360,360],[10349,7916,0.430997,2.378602,0,0,0,0,0,0,1,-360,360],[10349,3743,0.443573,2.357341,0,0,0,0,0,0,1,-360,360],[10349,4717,0.073677,2.231025,0,0,0,0,0,0,1,-360,360],[10349,2256,0.927909,4.907895,0,0,0,0,0,0,1,-360,360],[10349,7691,42.82895,57.943891,0,0,0,0,0,0,1,-360,360],[10349,6065,36.44598,52.531845,0,0,0,0,0,0,1,-360,360],[7108,10979,0.00037,0.03817,0,0,0,0,0.98054,0,1,-360,360],[7108,6896,0.000309,0.035711,0,0,0,0,0.977048,0,1,-360,360],[1789,6896,0.529731,3.305372,0,0,0,0,0,0,1,-360,360],[1789,10979,0.54188,3.249793,0,0,0,0,0,0,1,-360,360],[12274,1535,-0.008017,0.233843,0,0,0,0,0,0,1,-360,360],[12274,5183,5.680748,16.603181,0,0,0,0,0,0,1,-360,360],[12274,7014,6.552285,16.597649,0,0,0,0,0,0,1,-360,360],[12274,12720,5.444182,17.322713,0,0,0,0,0,0,1,-360,360],[12274,7916,24.32756,59.210516,0,0,0,0,0,0,1,-360,360],[12274,3743,24.09903,61.117023,0,0,0,0,0,0,1,-360,360],[12274,9401,5.625068,20.064407,0,0,0,0,0,0,1,-360,360],[12274,2256,0.456198,4.138435,0,0,0,0,0,0,1,-360,360],[12274,7691,11.52632,21.784622,0,0,0,0,0,0,1,-360,360],[12274,6065,10.14543,18.959839,0,0,0,0,0,0,1,-360,360],[12274,1535,0.000476,0.031631,0,0,0,0,0.889435,0,1,-360,360],[3895,1535,5.521694,14.730582,0,0,0,0,0,0,1,-360,360],[1789,1535,19.34525,41.508264,0,0,0,0,0,0,1,-360,360],[3895,5183,32.73967,68.105374,0,0,0,0,0,0,1,-360,360],[1789,5183,-0.083244,0.946591,0,0,0,0,0,0,1,-360,360],[6656,7014,0.000447,0.035271,0,0,0,0,0.895342,0,1,-360,360],[3895,7014,-0.015103,0.337521,0,0,0,0,0,0,1,-360,360],[3895,12720,-0.012686,0.286488,0,0,0,0,0,0,1,-360,360],[3895,7916,27.97992,45.335871,0,0,0,0,0,0,1,-360,360],[3895,3743,28.86773,44.978518,0,0,0,0,0,0,1,-360,360],[3895,9401,0.994044,4.152008,0,0,0,0,0,0,1,-360,360],[3895,2256,19.05609,41.630194,0,0,0,0,0,0,1,-360,360],[3895,1566,11.95776,23.687676,0,0,0,0,0,0,1,-360,360],[3895,5754,11.73892,30.398893,0,0,0,0,0,0,1,-360,360],[1789,7014,10.39773,25.376037,0,0,0,0,0,0,1,-360,360],[1789,12720,9.457438,23.791321,0,0,0,0,0,0,1,-360,360],[1789,7916,0.000409,0.036341,0,0,0,0,0.87261,0,1,-360,360],[1789,7916,-0.006942,0.494855,0,0,0,0,0,0,1,-360,360],[1789,3743,-0.008161,0.491033,0,0,0,0,0,0,1,-360,360],[1789,4717,4.701801,16.907201,0,0,0,0,0,0,1,-360,360],[1789,2256,0.18313,2.973269,0,0,0,0,0,0,1,-360,360],[1789,7691,30.6392,44.945983,0,0,0,0,0,0,1,-360,360],[1789,6065,27.01524,39.081706,0,0,0,0,0,0,1,-360,360],[9085,12614,0.000757,0.064121,0,0,0,0,1.085043,0,1,-360,360],[8529,1779,2.158264,7.671693,0,0,0,0,0,0,1,-360,360],[5951,1779,2.128512,7.829339,0,0,0,0,0,0,1,-360,360],[8529,6012,0.536593,2.637604,0,0,0,0,0,0,1,-360,360],[5951,6012,0.529487,2.445638,0,0,0,0,0,0,1,-360,360],[10957,13306,0.00039,0.016602,0,0,0,0,0.960225,-0.068985,1,-360,360],[10957,6386,0.856787,2.082133,0,0,0,0,0,0,1,-360,360],[12058,3119,0.000515,0.03175,0,0,0,0,0.996485,0,1,-360,360],[12058,3119,0.000408,0.036729,0,0,0,0,0.996624,0,1,-360,360],[3043,5297,0.00648,0.148407,0,0,0,0,0,0,1,-360,360],[3635,5297,0.00055,0.038349,0,0,0,0,0.857944,0,1,-360,360],[2376,4127,0.114331,0.894649,0,0,0,0,0,0,1,-360,360],[2354,4127,3.931818,5.960743,0,0,0,0,0,0,1,-360,360],[7451,4127,1.022872,2.477479,0,0,0,0,0,0,1,-360,360],[2265,4127,1.145744,2.668595,0,0,0,0,0,0,1,-360,360],[12109,4127,0.115521,0.652645,0,0,0,0,0,0,1,-360,360],[2376,9057,0.342335,1.036053,0,0,0,0,0,0,1,-360,360],[9661,11453,0.08144,0.487603,0,0,0,0,0,0,1,-360,360],[10358,80,0.492025,1.533306,0,0,0,0,0,0,1,-360,360],[3462,7437,0.00079,0.058401,0,0,0,0,0,0,1,-360,360],[3462,7437,0.00077,0.05951,0,0,0,0,0,0,1,-360,360],[2376,5802,0.000209,0.016646,0,0,0,0,0.960405,0,1,-360,360],[2376,587,-0.020062,0.263393,0,0,0,0,0,0,1,-360,360],[2376,7275,0.02611,0.389661,0,0,0,0,0,0,1,-360,360],[2376,1611,0.02953,0.274197,0,0,0,0,0,0,1,-360,360],[2376,587,0.000249,0.015313,0,0,0,0,0.963743,0,1,-360,360],[2376,13460,0.000151,0.014993,0,0,0,0,1.037521,0,1,-360,360],[6804,2393,0.01135,0.389938,0,0,0,0,0,0,1,-360,360],[6804,5190,0.03467,0.4241,0,0,0,0,0,0,1,-360,360],[10358,2314,0.000159,0.018964,0,0,0,0,0.954163,0,1,-360,360],[10358,2314,-0.01126,0.214855,0,0,0,0,0,0,1,-360,360],[10358,12360,0.20036,1.026385,0,0,0,0,0,0,1,-360,360],[10358,13555,0.117071,0.511302,0,0,0,0,0,0,1,-360,360],[5633,3742,0.093303,0.945014,0,0,0,0,0,0,1,-360,360],[1025,3742,0.01297,0.327971,0,0,0,0,0,0,1,-360,360],[3417,3742,0.05929,0.601787,0,0,0,0,0,0,1,-360,360],[9661,6301,0.05013,0.919979,0,0,0,0,0,0,1,-360,360],[9661,3085,0.0477,0.865888,0,0,0,0,0,0,1,-360,360],[2354,3879,0.749308,2.45464,0,0,0,0,0,0,1,-360,360],[2354,8543,2.902839,5.007549,0,0,0,0,0,0,1,-360,360],[4172,2393,0.03282,0.444566,0,0,0,0,0,0,1,-360,360],[11636,3742,0.186479,0.852913,0,0,0,0,0,0,1,-360,360],[2948,3742,0.185979,0.818905,0,0,0,0,0,0,1,-360,360],[10879,3742,1.207107,3.026033,0,0,0,0,0,0,1,-360,360],[9048,3742,0.414669,1.672355,0,0,0,0,0,0,1,-360,360],[7451,3879,0.129612,0.934834,0,0,0,0,0,0,1,-360,360],[7451,8543,0.796053,2.21392,0,0,0,0,0,0,1,-360,360],[2265,3879,0.136461,1.06849,0,0,0,0,0,0,1,-360,360],[2265,8543,0.838366,2.528809,0,0,0,0,0,0,1,-360,360],[1620,11840,0.000206,0.015885,0,0,0,0,1.065581,0,1,-360,360],[11151,1910,0.000298,0.029295,0,0,0,0,1.085859,-0.169703,1,-360,360],[6796,8189,0.01604,0.374051,0,0,0,0,0,0,1,-360,360],[3026,8189,0.01635,0.36626,0,0,0,0,0,0,1,-360,360],[4172,8189,0.024141,0.327376,0,0,0,0,0,0,1,-360,360],[9156,8189,0.02194,0.458409,0,0,0,0,0,0,1,-360,360],[2843,13196,0.00046,0.03512,0,0,0,0,0.998397,0,1,-360,360],[2843,2600,0.000328,0.017373,0,0,0,0,1.008118,0,1,-360,360],[4172,5190,0.00056,0.05575,0,0,0,0,0,0,1,-360,360],[9661,3817,0.09537,0.774091,0,0,0,0,0,0,1,-360,360],[9661,7035,0.325393,1.201922,0,0,0,0,0,0,1,-360,360],[9661,11123,0.367459,1.167149,0,0,0,0,0,0,1,-360,360],[9156,584,0.0008,0.04856,0,0,0,0,0,0,1,-360,360],[1894,234,0.000151,0.010302,0,0,0,0,1.042652,0,1,-360,360],[1894,2319,0.00033,0.038031,0,0,0,0,1.005085,0,1,-360,360],[1894,2319,0.00034,0.037211,0,0,0,0,1.005257,0,1,-360,360],[12109,3879,-0.016405,0.249504,0,0,0,0,0,0,1,-360,360],[12109,8543,0.087209,0.621302,0,0,0,0,0,0,1,-360,360],[12918,7095,0.15538,0.761901,0,0,0,0,0,0,1,-360,360],[5993,7095,0.15969,0.749463,0,0,0,0,0,0,1,-360,360],[10087,7095,1.428926,3.608884,0,0,0,0,0,0,1,-360,360],[8361,7095,0.861797,2.342768,0,0,0,0,0,0,1,-360,360],[9091,4168,0.119958,0.657978,0,0,0,0,0,0,1,-360,360],[5557,9394,0.172789,1.348017,0,0,0,0,0,0,1,-360,360],[3447,9394,0.00088,0.381756,0,0,0,0,0,0,1,-360,360],[3260,9394,0.0061,0.418244,0,0,0,0,0,0,1,-360,360],[6117,10372,0.05995,0.76688,0,0,0,0,0,0,1,-360,360],[8691,10372,0.0653,0.750992,0,0,0,0,0,0,1,-360,360],[2728,10372,-0.003347,0.292562,0,0,0,0,0,0,1,-360,360],[4506,11358,1.83593,3.666115,0,0,0,0,0,0,1,-360,360],[13547,11358,0.052409,0.497211,0,0,0,0,0,0,1,-360,360],[1649,3636,0.436797,1.36533,0,0,0,0,0,0,1,-360,360],[10400,3636,0.094151,0.896736,0,0,0,0,0,0,1,-360,360],[1983,11136,0.00721,0.237881,0,0,0,0,0,0,1,-360,360],[1983,7018,0.140762,0.856856,0,0,0,0,0,0,1,-360,360],[12051,11136,0.05419,0.633158,0,0,0,0,0,0,1,-360,360],[12051,7018,0.0291,0.36903,0,0,0,0,0,0,1,-360,360],[4556,4168,0.143641,0.91531,0,0,0,0,0,0,1,-360,360],[1723,4168,0.025969,0.445888,0,0,0,0,0,0,1,-360,360],[1771,4168,0.270372,0.785723,0,0,0,0,0,0,1,-360,360],[7818,4168,0.05175,0.49312,0,0,0,0,0,0,1,-360,360],[7012,4168,0.08601,0.600496,0,0,0,0,0,0,1,-360,360],[8784,4168,0.531591,1.712665,0,0,0,0,0,0,1,-360,360],[10047,4168,0.43593,1.756797,0,0,0,0,0,0,1,-360,360],[7835,6099,0.01926,0.358289,0,0,0,0,0,0,1,-360,360],[10846,7216,0.01795,0.317397,0,0,0,0,0,0,1,-360,360],[5557,228,0.00761,0.279277,0,0,0,0,0,0,1,-360,360],[3447,228,0.260062,1.120476,0,0,0,0,0,0,1,-360,360],[3260,228,0.158651,0.983822,0,0,0,0,0,0,1,-360,360],[5557,6735,0.00395,0.366116,0,0,0,0,0,0,1,-360,360],[8870,6735,0.083409,0.606219,0,0,0,0,0,0,1,-360,360],[3447,6735,0.195669,1.120144,0,0,0,0,0,0,1,-360,360],[3260,6735,0.104969,1.02188,0,0,0,0,0,0,1,-360,360],[4570,6735,0.042831,0.74374,0,0,0,0,0,0,1,-360,360],[4506,12086,0.000242,0.029698,0,0,0,0,0.945816,0.090914,1,-360,360],[4506,10015,-0.003203,0.14994,0,0,0,0,0,0,1,-360,360],[4506,10015,0.000451,0.034969,0,0,0,0,1.022789,0,1,-360,360],[4506,10225,0.113213,0.498338,0,0,0,0,0,0,1,-360,360],[9468,3227,0.00055,0.0343,0,0,0,0,0.917643,0,1,-360,360],[5993,13243,0.000264,0.023375,0,0,0,0,1.049631,-0.088275,1,-360,360],[12918,7494,0.01862,0.220201,0,0,0,0,0,0,1,-360,360],[5993,7494,0.0168,0.250561,0,0,0,0,0,0,1,-360,360],[1649,7018,0.202902,0.952701,0,0,0,0,0,0,1,-360,360],[1649,13016,0.949862,3.139543,0,0,0,0,0,0,1,-360,360],[1649,2365,0.00261,0.215422,0,0,0,0,0,0,1,-360,360],[10904,6104,-0.02155,0.439897,0,0,0,0,0,0,1,-360,360],[8870,6104,0.07045,1.003492,0,0,0,0,0,0,1,-360,360],[10904,12768,0.00807,0.465263,0,0,0,0,0,0,1,-360,360],[10904,9268,0.194723,1.065305,0,0,0,0,0,0,1,-360,360],[10904,5095,0.7241,1.639128,0,0,0,0,0,0,1,-360,360],[10904,7630,0.514127,1.973476,0,0,0,0,0,0,1,-360,360],[10904,12875,0.06643,0.866482,0,0,0,0,0,0,1,-360,360],[10904,5550,0.55937,2.088574,0,0,0,0,0,0,1,-360,360],[10904,5687,0.522202,2.029502,0,0,0,0,0,0,1,-360,360],[10904,11156,0.30876,1.923338,0,0,0,0,0,0,1,-360,360],[4685,10914,0.06357,0.598203,0,0,0,0,0,0,1,-360,360],[12475,10914,0.000445,0.035961,0,0,0,0,0.918248,0,1,-360,360],[9641,10914,0.01179,0.332211,0,0,0,0,0,0,1,-360,360],[1149,10914,0.02131,0.372955,0,0,0,0,0,0,1,-360,360],[6597,10914,0.00274,0.381756,0,0,0,0,0,0,1,-360,360],[10087,7494,0.293141,1.107872,0,0,0,0,0,0,1,-360,360],[8361,7494,0.144281,0.82905,0,0,0,0,0,0,1,-360,360],[3566,3503,0.00458,0.288905,0,0,0,0,0,0,1,-360,360],[6522,462,0.365888,1.746611,0,0,0,0,0,0,1,-360,360],[3081,462,1.44438,5.252272,0,0,0,0,0,0,1,-360,360],[2602,462,0.059581,0.615888,0,0,0,0,0,0,1,-360,360],[5257,462,3.709298,8.934297,0,0,0,0,0,0,1,-360,360],[10026,462,0.140919,0.944236,0,0,0,0,0,0,1,-360,360],[2201,239,0.0005,0.0343,0,0,0,0,0.884937,0,1,-360,360],[13547,239,0.01962,0.216178,0,0,0,0,0,0,1,-360,360],[8870,12768,0.398678,1.516364,0,0,0,0,0,0,1,-360,360],[8870,1246,0.09755,0.839897,0,0,0,0,0,0,1,-360,360],[4570,1246,0.499525,2.142562,0,0,0,0,0,0,1,-360,360],[1872,6099,0.01537,0.348347,0,0,0,0,0,0,1,-360,360],[5394,6099,0.01946,0.372727,0,0,0,0,0,0,1,-360,360],[9641,9245,0.01679,0.350455,0,0,0,0,0,0,1,-360,360],[1149,9245,0.0005,0.324174,0,0,0,0,0,0,1,-360,360],[6597,9245,0.049469,0.557004,0,0,0,0,0,0,1,-360,360],[1723,8592,0.0005,0.031271,0,0,0,0,0,0,1,-360,360],[6522,8592,0.422748,2.328099,0,0,0,0,0,0,1,-360,360],[3081,8592,1.022934,4.279959,0,0,0,0,0,0,1,-360,360],[2602,8592,0.256612,1.738141,0,0,0,0,0,0,1,-360,360],[5257,8592,2.300207,9.353099,0,0,0,0,0,0,1,-360,360],[10026,8592,0.0157,0.997789,0,0,0,0,0,0,1,-360,360],[8870,10093,0.022021,0.625496,0,0,0,0,0,0,1,-360,360],[4570,10093,0.223988,1.463946,0,0,0,0,0,0,1,-360,360],[6522,8936,-0.037934,0.385868,0,0,0,0,0,0,1,-360,360],[3081,8936,2.334711,7.437397,0,0,0,0,0,0,1,-360,360],[2602,8936,0.137849,1.103905,0,0,0,0,0,0,1,-360,360],[5257,8936,5.726446,13.392563,0,0,0,0,0,0,1,-360,360],[10026,8936,0.183531,1.402418,0,0,0,0,0,0,1,-360,360],[12854,6522,3.1E-5,0.002643,0,0,0,0,0.993885,-0.110645,1,-360,360],[6522,7527,2.374861,8.881579,0,0,0,0,0,0,1,-360,360],[6522,11961,0.158643,1.604501,0,0,0,0,0,0,1,-360,360],[6522,3731,0.204162,1.92777,0,0,0,0,0,0,1,-360,360],[6522,12457,0.169439,2.010873,0,0,0,0,0,0,1,-360,360],[3081,7527,-0.011343,0.25657,0,0,0,0,0,0,1,-360,360],[3081,7527,0.000423,0.033381,0,0,0,0,0.876622,0,1,-360,360],[2602,7527,6.533884,12.310123,0,0,0,0,0,0,1,-360,360],[5257,7527,0.04751,0.576054,0,0,0,0,0,0,1,-360,360],[10026,7527,0.21343,1.602582,0,0,0,0,0,0,1,-360,360],[3081,11961,7.076177,15.615651,0,0,0,0,0,0,1,-360,360],[3081,3731,6.591413,15.880881,0,0,0,0,0,0,1,-360,360],[3081,12457,0.187507,2.209903,0,0,0,0,0,0,1,-360,360],[1179,9396,0.0004,0.149419,0,0,0,0,0,0,1,-360,360],[8361,9396,0.027469,0.320806,0,0,0,0,0,0,1,-360,360],[10846,9396,0.00659,0.53155,0,0,0,0,0,0,1,-360,360],[6598,8996,0.45281,1.969855,0,0,0,0,0,0,1,-360,360],[13441,8996,0.561302,2.344628,0,0,0,0,0,0,1,-360,360],[12362,8996,0.03438,0.839277,0,0,0,0,0,0,1,-360,360],[1820,3742,-0.00126,0.238202,0,0,0,0,0,0,1,-360,360],[1820,3742,0.000426,0.017209,0,0,0,0,1.002506,0,1,-360,360],[1820,185,0.01628,0.291863,0,0,0,0,0,0,1,-360,360],[10196,12543,-0.010145,0.227045,0,0,0,0,0,0,1,-360,360],[6598,4735,0.00079,0.680124,0,0,0,0,0,0,1,-360,360],[13441,4735,-6.2E-5,0.76438,0,0,0,0,0,0,1,-360,360],[12362,4735,0.288988,1.328967,0,0,0,0,0,0,1,-360,360],[6598,444,0.289174,0.947893,0,0,0,0,0,0,1,-360,360],[13441,444,0.357831,1.127893,0,0,0,0,0,0,1,-360,360],[12362,444,0.00434,0.222459,0,0,0,0,0,0,1,-360,360],[12850,11860,0.162281,0.824401,0,0,0,0,0,0,1,-360,360],[2525,11860,0.510455,1.73717,0,0,0,0,0,0,1,-360,360],[909,11860,0.218822,1.471838,0,0,0,0,0,0,1,-360,360],[2114,11860,0.029581,0.641756,0,0,0,0,0,0,1,-360,360],[6916,11860,0.269194,1.398492,0,0,0,0,0,0,1,-360,360],[1149,10055,0.01824,0.407147,0,0,0,0,0,0,1,-360,360],[1149,10493,0.01992,0.388733,0,0,0,0,0,0,1,-360,360],[10196,2779,0.504669,1.26314,0,0,0,0,0,0,1,-360,360],[854,8044,0.180042,0.913089,0,0,0,0,0,0,1,-360,360],[854,3171,0.28705,1.359279,0,0,0,0,0,0,1,-360,360],[13539,6637,0.02939,0.690041,0,0,0,0,0,0,1,-360,360],[11674,6637,0.106211,0.857975,0,0,0,0,0,0,1,-360,360],[13539,2431,0.03057,0.640372,0,0,0,0,0,0,1,-360,360],[11674,2431,0.11774,0.83438,0,0,0,0,0,0,1,-360,360],[2602,3731,0.000416,0.031501,0,0,0,0,0.909421,0,1,-360,360],[2602,11961,-0.02392,0.308892,0,0,0,0,0,0,1,-360,360],[2602,3731,-0.021129,0.40847,0,0,0,0,0,0,1,-360,360],[2602,12457,0.801524,3.248477,0,0,0,0,0,0,1,-360,360],[5257,11961,15.18223,29.541321,0,0,0,0,0,0,1,-360,360],[10026,11961,0.810744,3.364049,0,0,0,0,0,0,1,-360,360],[5257,3731,13.91921,30.6467,0,0,0,0,0,0,1,-360,360],[10026,3731,0.716322,3.154132,0,0,0,0,0,0,1,-360,360],[10846,793,0.00489,0.406095,0,0,0,0,0,0,1,-360,360],[12850,8677,0.447909,1.098823,0,0,0,0,0,0,1,-360,360],[12850,9658,0.01056,0.353927,0,0,0,0,0,0,1,-360,360],[12850,1626,0.7509,1.841551,0,0,0,0,0,0,1,-360,360],[2525,8677,0.375789,0.752493,0,0,0,0,0,0,1,-360,360],[2525,9658,0.190388,1.261149,0,0,0,0,0,0,1,-360,360],[2525,1626,0.05324,0.584501,0,0,0,0,0,0,1,-360,360],[5784,8044,0.01773,0.615173,0,0,0,0,0,0,1,-360,360],[5784,10203,0.01987,0.600173,0,0,0,0,0,0,1,-360,360],[3229,8044,0.466918,1.296815,0,0,0,0,0,0,1,-360,360],[3229,3171,0.815443,1.930956,0,0,0,0,0,0,1,-360,360],[6598,6259,0.02061,0.308595,0,0,0,0,0,0,1,-360,360],[13441,6259,0.02549,0.367231,0,0,0,0,0,0,1,-360,360],[12362,6259,0.00824,0.278492,0,0,0,0,0,0,1,-360,360],[5257,12457,0.71662,3.572645,0,0,0,0,0,0,1,-360,360],[4685,4749,0.045599,0.50595,0,0,0,0,0,0,1,-360,360],[13539,996,0.00887,0.706717,0,0,0,0,0,0,1,-360,360],[13539,10794,0.04089,0.90831,0,0,0,0,0,0,1,-360,360],[13539,6683,0.04322,0.911288,0,0,0,0,0,0,1,-360,360],[490,8044,0.032849,0.6625,0,0,0,0,0,0,1,-360,360],[680,8044,0.03726,0.637562,0,0,0,0,0,0,1,-360,360],[148,8044,0.074341,0.632975,0,0,0,0,0,0,1,-360,360],[9278,8044,0.07781,0.62157,0,0,0,0,0,0,1,-360,360],[909,8677,0.534411,1.302908,0,0,0,0,0,0,1,-360,360],[909,9658,0.02355,0.61356,0,0,0,0,0,0,1,-360,360],[909,1626,0.420249,1.970499,0,0,0,0,0,0,1,-360,360],[2114,8677,0.229855,0.963099,0,0,0,0,0,0,1,-360,360],[6916,8677,0.074669,0.41343,0,0,0,0,0,0,1,-360,360],[10196,6981,0.06182,0.403213,0,0,0,0,0,0,1,-360,360],[10026,12457,-0.029256,0.40562,0,0,0,0,0,0,1,-360,360],[8870,9268,0.0033,0.455227,0,0,0,0,0,0,1,-360,360],[4685,9268,0.00124,0.284731,0,0,0,0,0,0,1,-360,360],[118,10055,0.04584,0.400152,0,0,0,0,0,0,1,-360,360],[118,10493,0.03961,0.441877,0,0,0,0,0,0,1,-360,360],[8870,3748,0.282149,1.82343,0,0,0,0,0,0,1,-360,360],[4570,3748,-0.001467,0.288285,0,0,0,0,0,0,1,-360,360],[9487,5095,0.000203,0.026879,0,0,0,0,1.049631,-0.088275,1,-360,360],[8870,5095,3.246901,6.102273,0,0,0,0,0,0,1,-360,360],[7990,8260,0.000187,0.028583,0,0,0,0,1.062286,0.114968,1,-360,360],[7990,8260,0.000198,0.028,0,0,0,0,1.062286,0.114968,1,-360,360],[8616,8260,0.046659,0.29938,0,0,0,0,0,0,1,-360,360],[6117,12560,0.02508,0.489778,0,0,0,0,0,0,1,-360,360],[6117,11208,0.0359,0.39268,0,0,0,0,0,0,1,-360,360],[8691,12560,0.01931,0.550478,0,0,0,0,0,0,1,-360,360],[8691,11208,0.0365,0.48437,0,0,0,0,0,0,1,-360,360],[2114,9658,-0.015393,0.242665,0,0,0,0,0,0,1,-360,360],[2114,9658,0.00024,0.016571,0,0,0,0,0.99092,0,1,-360,360],[6916,9658,0.778884,2.360744,0,0,0,0,0,0,1,-360,360],[2114,1626,0.834349,2.163366,0,0,0,0,0,0,1,-360,360],[2728,12560,0.02768,0.486653,0,0,0,0,0,0,1,-360,360],[2728,12560,0.0005,0.0343,0,0,0,0,0.925399,0,1,-360,360],[2728,11208,0.170748,0.871399,0,0,0,0,0,0,1,-360,360],[8870,7630,3.440496,6.966735,0,0,0,0,0,0,1,-360,360],[8870,12875,-0.025,0.350744,0,0,0,0,0,0,1,-360,360],[8870,5550,3.294252,7.269391,0,0,0,0,0,0,1,-360,360],[8870,5687,3.075277,7.063712,0,0,0,0,0,0,1,-360,360],[8870,11156,2.188573,6.820568,0,0,0,0,0,0,1,-360,360],[8616,3171,0.03254,0.295443,0,0,0,0,0,0,1,-360,360],[4570,4305,0.000216,0.016549,0,0,0,0,0.953239,0,1,-360,360],[10400,7018,0.00914,0.394959,0,0,0,0,0,0,1,-360,360],[11674,996,0.11943,0.839463,0,0,0,0,0,0,1,-360,360],[10846,996,0.02832,0.560682,0,0,0,0,0,0,1,-360,360],[10846,5661,0.025289,0.560351,0,0,0,0,0,0,1,-360,360],[10400,13016,0.203901,1.623181,0,0,0,0,0,0,1,-360,360],[9013,4956,0.000184,0.025546,0,0,0,0,1.049631,-0.088275,1,-360,360],[6597,10055,0.0086,0.46804,0,0,0,0,0,0,1,-360,360],[6597,10493,0.00772,0.464148,0,0,0,0,0,0,1,-360,360],[13547,12769,0.08261,0.429463,0,0,0,0,0,0,1,-360,360],[13547,8118,0.09332,0.419277,0,0,0,0,0,0,1,-360,360],[490,10203,0.06593,0.705471,0,0,0,0,0,0,1,-360,360],[680,10203,0.070298,0.687417,0,0,0,0,0,0,1,-360,360],[13171,7609,0.000348,0.027366,0,0,0,0,1.085859,0.169702,1,-360,360],[13547,7766,0.000239,0.02019,0,0,0,0,1.043143,0.07517,1,-360,360],[11674,10794,0.0275,0.64187,0,0,0,0,0,0,1,-360,360],[11674,6683,0.02423,0.621711,0,0,0,0,0,0,1,-360,360],[10400,2365,0.021711,0.411839,0,0,0,0,0,0,1,-360,360],[10400,2365,0.000216,0.018022,0,0,0,0,1.004737,0,1,-360,360],[10400,9625,0.000173,0.017112,0,0,0,0,1.006033,0,1,-360,360],[11436,11156,0.000179,0.024707,0,0,0,0,1.049631,-0.088275,1,-360,360],[11436,11156,0.000209,0.023899,0,0,0,0,1.049631,-0.088275,1,-360,360],[6916,1626,-0.024793,0.19232,0,0,0,0,0,0,1,-360,360],[6598,2128,0.000274,0.023047,0,0,0,0,1.049631,-0.088275,1,-360,360],[12362,2536,0.000476,0.030991,0,0,0,0,0.924062,0,1,-360,360],[148,3171,0.11386,1.025723,0,0,0,0,0,0,1,-360,360],[9278,3171,0.111979,1.046363,0,0,0,0,0,0,1,-360,360],[9278,568,0.00022,0.026909,0,0,0,0,1.049631,-0.088275,1,-360,360],[12987,12396,0.383283,2.185803,0,0,0,0,0,0,1,-360,360],[12987,9924,0.497389,1.835595,0,0,0,0,0,0,1,-360,360],[6850,10235,0.000615,0.029917,0,0,0,0,0.946179,0,1,-360,360],[6850,10235,0.000634,0.029307,0,0,0,0,1.168511,0,1,-360,360],[2716,13230,-0.02062,0.218203,0,0,0,0,0,0,1,-360,360],[2716,4092,0.20759,1.109002,0,0,0,0,0,0,1,-360,360],[2716,645,0.275429,1.015166,0,0,0,0,0,0,1,-360,360],[2716,712,1.042036,2.256095,0,0,0,0,0,0,1,-360,360],[748,13230,0.10976,0.74593,0,0,0,0,0,0,1,-360,360],[2684,13230,0.287831,1.163678,0,0,0,0,0,0,1,-360,360],[795,12063,0.07,0.46124,0,0,0,0,0,0,1,-360,360],[10162,12063,0.068479,0.427066,0,0,0,0,0,0,1,-360,360],[7574,9680,0.103857,0.477763,0,0,0,0,0,0,1,-360,360],[7574,6056,1.274515,2.49626,0,0,0,0,0,0,1,-360,360],[9460,9680,0.107943,0.458262,0,0,0,0,0,0,1,-360,360],[9460,6056,1.323546,2.392243,0,0,0,0,0,0,1,-360,360],[12151,12396,0.209487,1.002909,0,0,0,0,0,0,1,-360,360],[12151,9924,0.126607,0.574751,0,0,0,0,0,0,1,-360,360],[3115,2049,0.00044,0.03688,0,0,0,0,1.02179,0,1,-360,360],[3115,11366,0.01559,0.151898,0,0,0,0,0,0,1,-360,360],[6458,3921,0.20449,0.679959,0,0,0,0,0,0,1,-360,360],[9450,4092,0.105249,0.487299,0,0,0,0,0,0,1,-360,360],[748,4092,0.000246,0.024009,0,0,0,0,0.999313,-0.092965,1,-360,360],[748,4092,-0.01905,0.247025,0,0,0,0,0,0,1,-360,360],[748,645,1.418837,2.394528,0,0,0,0,0,0,1,-360,360],[748,712,0.205332,0.854986,0,0,0,0,0,0,1,-360,360],[6457,4092,1.852727,2.747521,0,0,0,0,0,0,1,-360,360],[2684,4092,1.359979,2.972315,0,0,0,0,0,0,1,-360,360],[2684,645,0.02269,0.199771,0,0,0,0,0,0,1,-360,360],[6458,5521,0.00688,0.14088,0,0,0,0,0,0,1,-360,360],[11659,9680,0.00021,0.022916,0,0,0,0,0.976337,-0.045364,1,-360,360],[11659,9680,0.00021,0.02236,0,0,0,0,0.982187,-0.057056,1,-360,360],[6973,277,0.021781,0.193349,0,0,0,0,0,0,1,-360,360],[2684,712,0.037729,0.222665,0,0,0,0,0,0,1,-360,360],[8715,11366,0.05599,0.311752,0,0,0,0,0,0,1,-360,360],[6933,8132,0.000687,0.037873,0,0,0,0,1.030749,0,1,-360,360],[4218,8132,0.000697,0.03705,0,0,0,0,1.0213,0,1,-360,360],[6973,11046,0.000258,0.015179,0,0,0,0,1.043597,0,1,-360,360],[6973,11046,-0.008698,0.24938,0,0,0,0,0,0,1,-360,360],[6973,11046,0.000218,0.015068,0,0,0,0,1.043697,0,1,-360,360],[795,11046,0.055651,0.515413,0,0,0,0,0,0,1,-360,360],[10162,11046,0.05444,0.477231,0,0,0,0,0,0,1,-360,360],[6458,4615,0.153248,0.626697,0,0,0,0,0,0,1,-360,360],[5273,313,-0.003823,0.150277,0,0,0,0,0,0,1,-360,360],[5273,313,0.00069,0.03981,0,0,0,0,1.129864,0,1,-360,360],[284,313,0.056219,0.23343,0,0,0,0,0,0,1,-360,360],[3291,12396,0.000243,0.01637,0,0,0,0,0.933986,-0.032541,1,-360,360],[3291,12396,-0.011591,0.366818,0,0,0,0,0,0,1,-360,360],[3291,9924,0.145519,0.713643,0,0,0,0,0,0,1,-360,360],[739,12396,0.000231,0.015741,0,0,0,0,0.933986,-0.032541,1,-360,360],[739,12396,-0.010888,0.388409,0,0,0,0,0,0,1,-360,360],[739,9924,0.157909,0.659799,0,0,0,0,0,0,1,-360,360],[2509,10997,0.00297,0.141711,0,0,0,0,0,0,1,-360,360],[6595,4615,0.000245,0.011573,0,0,0,0,1.063511,0,1,-360,360],[6595,4615,0.000255,0.011329,0,0,0,0,1.066278,0,1,-360,360],[284,1224,0.000697,0.027473,0,0,0,0,1.140456,0,1,-360,360],[284,1224,0.000627,0.031139,0,0,0,0,1.050543,0,1,-360,360],[11275,6442,0.00203,0.101959,0,0,0,0,0.935144,0,1,-360,360],[11275,6442,0.00195,0.103917,0,0,0,0,0.934857,0,1,-360,360],[11518,12899,0.00341,0.14428,0,0,0,0,1.007584,-0.012893,1,-360,360],[9006,3632,0.001812,0.129205,0,0,0,0,1.091659,-0.183486,1,-360,360],[9006,3632,0.001982,0.126629,0,0,0,0,1.091659,-0.183486,1,-360,360],[6702,8295,0.00153,0.094124,0,0,0,0,0.923203,0,1,-360,360],[6702,8295,0.00156,0.092157,0,0,0,0,0.915583,0,1,-360,360],[5740,6625,0.00512,0.156934,0,0,0,0,1.010993,0,1,-360,360],[5740,2262,0.00513,0.153636,0,0,0,0,1.010221,0,1,-360,360],[1615,8420,0.001473,0.055275,0,0,0,0,1.007611,0,1,-360,360],[8161,11298,0.000628,0.026981,0,0,0,0,0.98557,0,1,-360,360],[9727,9494,0.000768,0.027532,0,0,0,0,0.998512,0,1,-360,360],[2337,6209,0.000778,0.05467,0,0,0,0,1.00533,0,1,-360,360],[2337,6209,0.000767,0.055473,0,0,0,0,1.002994,0,1,-360,360],[9493,12719,0.000905,0.055047,0,0,0,0,1.017266,0,1,-360,360],[10869,2932,0.000902,0.025704,0,0,0,0,1.077405,0,1,-360,360],[10869,2932,0.000902,0.024552,0,0,0,0,0.979902,0,1,-360,360],[7387,2932,0.000437,0.013336,0,0,0,0,0.973277,0,1,-360,360],[428,10739,0.001665,0.048767,0,0,0,0,1.023061,0,1,-360,360],[6191,3261,0.00083,0.05142,0,0,0,0,1.004796,0,1,-360,360],[6191,3261,0.000754,0.045701,0,0,0,0,1.028944,0,1,-360,360],[7978,11053,0.000798,0.052223,0,0,0,0,1.002851,0,1,-360,360],[9500,2391,0.000748,0.052717,0,0,0,0,0.964338,0,1,-360,360],[5173,327,0.000435,0.02158,0,0,0,0,0.984122,0,1,-360,360],[7453,12066,0.000871,0.0262,0,0,0,0,0.990725,0,1,-360,360],[8871,6744,0.000881,0.047183,0,0,0,0,0.9851,0,1,-360,360],[6230,3205,0.000214,0.018189,0,0,0,0,0.966505,0,1,-360,360],[6915,8410,0.000545,0.028951,0,0,0,0,0.991711,0,1,-360,360],[7896,10888,0.000433,0.016641,0,0,0,0,1.034384,0,1,-360,360],[7896,10888,0.000271,0.019483,0,0,0,0,1.039631,0,1,-360,360],[1388,5387,0.000292,0.041885,0,0,0,0,1.006448,0,1,-360,360],[1388,5387,0.000283,0.025435,0,0,0,0,1.022071,0,1,-360,360],[10105,7259,0.00019,0.020772,0,0,0,0,0.994689,0,1,-360,360],[4268,10628,0.000567,0.0487,0,0,0,0,1.005621,0,1,-360,360],[4268,10628,0.000292,0.024683,0,0,0,0,1.021598,0,1,-360,360],[6662,10992,0.000238,0.020505,0,0,0,0,0.991229,0,1,-360,360],[6662,10992,0.000302,0.024253,0,0,0,0,1.005556,0,1,-360,360],[2214,4789,0.000394,0.025662,0,0,0,0,0.97307,0,1,-360,360],[2214,4789,0.000403,0.026263,0,0,0,0,0.970495,0,1,-360,360],[2214,4789,0.000358,0.02845,0,0,0,0,0.985386,0,1,-360,360],[1709,5206,0.000184,0.020004,0,0,0,0,0.999118,0,1,-360,360],[9891,7037,0.000287,0.030676,0,0,0,0,0.997019,0,1,-360,360],[1567,9431,0.000183,0.021447,0,0,0,0,0.987623,0,1,-360,360],[1567,9431,0.000183,0.019858,0,0,0,0,0.981425,0,1,-360,360],[13545,9509,0.000196,0.019264,0,0,0,0,0.988502,0,1,-360,360],[13545,9509,0.000205,0.018521,0,0,0,0,1.01561,0,1,-360,360],[8272,4929,0.000205,0.018131,0,0,0,0,0.961546,0,1,-360,360],[1009,10220,0.000224,0.01875,0,0,0,0,1.136953,0,1,-360,360],[1009,10220,0.000685,0.016451,0,0,0,0,0.960333,0,1,-360,360],[6340,5358,0.00021,0.024641,0,0,0,0,0.963809,0,1,-360,360],[6340,5358,0.00021,0.025112,0,0,0,0,0.965125,0,1,-360,360],[11828,5909,0,0.00554,0,0,0,0,0,0,1,-360,360],[2829,1460,0,0.004842,0,0,0,0,0.997125,-0.075844,1,-360,360],[701,9886,0.000205,0.016639,0,0,0,0,1.003672,0,1,-360,360],[701,9886,0.000214,0.017035,0,0,0,0,1.002044,0,1,-360,360],[701,9886,0.000214,0.016674,0,0,0,0,0.983466,0,1,-360,360],[5878,4948,0.000224,0.018397,0,0,0,0,0.99081,0,1,-360,360],[4412,1018,0.000522,0.027299,0,0,0,0,0.983724,0,1,-360,360],[4412,1018,0.000646,0.037462,0,0,0,0,0.994076,0,1,-360,360],[8475,10394,0.000244,0.033945,0,0,0,0,1.063896,0,1,-360,360],[8475,10394,0.000196,0.023262,0,0,0,0,1.032098,0,1,-360,360],[2059,10394,0.00091,0.001563,0,0,0,0,0.999969,-0.007859,1,-360,360],[2775,6324,0.000179,0.016955,0,0,0,0,1.033369,0,1,-360,360],[10704,631,0.000206,0.01883,0,0,0,0,0.979095,0,1,-360,360],[8800,11725,0.000233,0.018474,0,0,0,0,0.91598,0,1,-360,360],[8800,11725,0.000421,0.031827,0,0,0,0,1.185762,0,1,-360,360],[1524,13279,0.000219,0.016973,0,0,0,0,1.036934,0,1,-360,360],[11828,2503,0.000213,0.020004,0,0,0,0,0.972687,0,1,-360,360],[1068,1975,0.000556,0.033053,0,0,0,0,0.991034,0,1,-360,360],[6365,12553,0.000508,0.028375,0,0,0,0,1.003719,0,1,-360,360],[5002,2036,0.000179,0.022003,0,0,0,0,0.983999,0,1,-360,360],[3905,13349,0.000209,0.02019,0,0,0,0,0.95643,0,1,-360,360],[3905,13349,0.000214,0.020311,0,0,0,0,0.957146,0,1,-360,360],[10840,7911,0.000616,0.030505,0,0,0,0,0.998594,0,1,-360,360],[10840,7911,0.000626,0.029369,0,0,0,0,0.998622,0,1,-360,360],[3492,5566,0.000214,0.019409,0,0,0,0,0.98363,0,1,-360,360],[3492,5566,0.000192,0.022,0,0,0,0,0.990701,0,1,-360,360],[7640,3189,0.000531,0.03466,0,0,0,0,1.004979,0,1,-360,360],[8556,11983,0.000531,0.035228,0,0,0,0,0.996232,0,1,-360,360],[8556,11983,0.00049,0.031535,0,0,0,0,0.996119,0,1,-360,360],[8556,11983,0.000209,0.020964,0,0,0,0,0.939959,0,1,-360,360],[205,1755,0.000393,0.02663,0,0,0,0,1.013061,0,1,-360,360],[205,1755,0.000402,0.026088,0,0,0,0,1.013764,0,1,-360,360],[1512,9362,0.000201,0.017787,0,0,0,0,0.981478,0,1,-360,360],[5568,1147,0.000289,0.018121,0,0,0,0,1.030461,0,1,-360,360],[2052,6733,0.000643,0.024464,0,0,0,0,1.002263,0,1,-360,360],[2052,6733,0.000568,0.027771,0,0,0,0,0.988227,0,1,-360,360],[1203,5642,0.000506,0.031833,0,0,0,0,0.996877,0,1,-360,360],[1203,5642,0.000196,0.024118,0,0,0,0,0.98502,0,1,-360,360],[8622,13135,0.000205,0.022593,0,0,0,0,1.106495,0,1,-360,360],[8622,13135,0.000186,0.01968,0,0,0,0,0.945775,0,1,-360,360],[8622,13135,0.000205,0.01997,0,0,0,0,0.953095,0,1,-360,360],[1673,3846,0.000215,0.018787,0,0,0,0,1.003969,0,1,-360,360],[1673,3846,0.000215,0.018388,0,0,0,0,1.002646,0,1,-360,360],[4779,9114,0.000224,0.018834,0,0,0,0,0.997384,0,1,-360,360],[5573,1612,0.000433,0.043546,0,0,0,0,1.057492,0,1,-360,360],[11083,4466,0.000234,0.018757,0,0,0,0,0.989873,0,1,-360,360],[11083,4466,0.000197,0.019207,0,0,0,0,0.991518,0,1,-360,360],[11083,4466,0.000197,0.019495,0,0,0,0,0.992052,0,1,-360,360],[9773,11466,0.00018,0.021226,0,0,0,0,1.04087,0,1,-360,360],[9773,11466,0.000812,0.03849,0,0,0,0,1.050815,0,1,-360,360],[3230,6177,0.000205,0.02035,0,0,0,0,1.048518,0,1,-360,360],[1060,5766,0.000593,0.031521,0,0,0,0,0.998708,0,1,-360,360],[1060,5766,0.000612,0.031123,0,0,0,0,0.998743,0,1,-360,360],[1060,5766,0.000427,0.024994,0,0,0,0,0.988957,0,1,-360,360],[3958,608,0.000667,0.027207,0,0,0,0,0.981105,0,1,-360,360],[3958,608,0.000621,0.030836,0,0,0,0,1.02183,0,1,-360,360],[449,1334,0.000192,0.020791,0,0,0,0,1.000069,0,1,-360,360],[449,1334,0.000192,0.02119,0,0,0,0,0.991682,0,1,-360,360],[9878,40,0.000686,0.030987,0,0,0,0,1.00917,0,1,-360,360],[4332,8256,0.000194,0.020764,0,0,0,0,0.991744,0,1,-360,360],[257,2633,0.000717,0.038087,0,0,0,0,1.014054,0,1,-360,360],[12754,4323,0.000206,0.01883,0,0,0,0,1.001238,0,1,-360,360],[12754,116,0.000206,0.018439,0,0,0,0,1.000839,0,1,-360,360],[10272,41,0.000219,0.017019,0,0,0,0,0.93708,0,1,-360,360],[10272,41,0.000224,0.016641,0,0,0,0,1.105076,0,1,-360,360],[9663,340,0.000676,0.047085,0,0,0,0,1.015319,0,1,-360,360],[9663,340,0.000667,0.048014,0,0,0,0,1.016183,0,1,-360,360],[10769,5778,0.000196,0.019215,0,0,0,0,1.001385,0,1,-360,360],[5833,8585,0.000253,0.025528,0,0,0,0,1.014185,0,1,-360,360],[12079,10130,0.00021,0.017884,0,0,0,0,0.980239,0,1,-360,360],[12079,10130,0.00021,0.017518,0,0,0,0,0.979239,0,1,-360,360],[2449,2731,0.000219,0.017358,0,0,0,0,0.886675,0,1,-360,360],[2449,2731,0.000219,0.016973,0,0,0,0,1.040658,0,1,-360,360],[5198,1227,0.000295,0.027995,0,0,0,0,0.997171,0,1,-360,360],[5198,1227,0.000277,0.027486,0,0,0,0,1.002862,0,1,-360,360],[957,4876,0.000489,0.032074,0,0,0,0,1.001121,0,1,-360,360],[8883,4497,0.00018,0.02129,0,0,0,0,1.028583,0,1,-360,360],[1543,11738,0.000366,0.029147,0,0,0,0,0.99364,0,1,-360,360],[1543,11738,0.000366,0.028067,0,0,0,0,1.002233,0,1,-360,360],[1543,11738,0.00042,0.026331,0,0,0,0,0.990472,0,1,-360,360],[7258,11673,0.000441,0.01916,0,0,0,0,0.964133,0,1,-360,360],[10884,8972,0.000391,0.024766,0,0,0,0,0.979452,0,1,-360,360],[10884,8972,0.000401,0.024225,0,0,0,0,0.979476,0,1,-360,360],[10884,6828,0.000408,0.028237,0,0,0,0,0.981165,0,1,-360,360],[10183,6790,0.000199,0.018609,0,0,0,0,0.972278,0,1,-360,360],[3862,13240,0.000196,0.021597,0,0,0,0,1.019951,0,1,-360,360],[3862,13240,0.000186,0.022003,0,0,0,0,0.967128,0,1,-360,360],[4089,4803,0.000186,0.019718,0,0,0,0,0.992589,0,1,-360,360],[6524,2062,0.000205,0.022703,0,0,0,0,1.015338,0,1,-360,360],[1163,11469,0.000228,0.021908,0,0,0,0,0.964453,0,1,-360,360],[10894,11166,0.000322,0.028734,0,0,0,0,0.987134,0,1,-360,360],[10894,13462,0.000319,0.026574,0,0,0,0,1.020058,0,1,-360,360],[5263,1756,0.000289,0.018298,0,0,0,0,1.082094,0,1,-360,360],[5263,1756,0.000199,0.02111,0,0,0,0,1.070801,0,1,-360,360],[11270,12225,0.000196,0.02119,0,0,0,0,0.989832,0,1,-360,360],[11270,12225,0.000196,0.021597,0,0,0,0,0.990939,0,1,-360,360],[6614,2140,0.001097,0.082091,0,0,0,0,1.004174,0,1,-360,360],[6614,2140,0.000406,0.048834,0,0,0,0,1.056479,0,1,-360,360],[6614,2140,7.2E-5,0.017798,0,0,0,0,1.007737,0,1,-360,360],[6614,2140,0.000424,0.04684,0,0,0,0,1.056821,0,1,-360,360],[12155,6004,0.000224,0.01875,0,0,0,0,0.992009,0,1,-360,360],[12155,6004,0.000224,0.018334,0,0,0,0,0.992184,0,1,-360,360],[1810,6271,0.000379,0.018493,0,0,0,0,1.043052,0,1,-360,360],[1810,6271,0.000253,0.019711,0,0,0,0,1.045217,0,1,-360,360],[570,11776,0.000196,0.016483,0,0,0,0,0.987356,0,1,-360,360],[570,11776,0.000186,0.022421,0,0,0,0,1.000553,0,1,-360,360],[9883,6027,0.00046,0.030794,0,0,0,0,1.023789,0,1,-360,360],[13300,3475,0.000695,0.049098,0,0,0,0,0.982143,0,1,-360,360],[13300,3475,0.000355,0.024893,0,0,0,0,0.945703,0,1,-360,360],[924,3475,0.000365,0.024372,0,0,0,0,0.951103,0,1,-360,360],[4543,11390,0.000411,0.023652,0,0,0,0,0.936202,0,1,-360,360],[9749,7207,0.000386,0.025673,0,0,0,0,0.941054,0,1,-360,360],[9749,7207,0.000344,0.029336,0,0,0,0,0.940894,0,1,-360,360],[1190,6613,0.000653,0.052104,0,0,0,0,0.982143,0,1,-360,360],[1190,6613,0.000767,0.043531,0,0,0,0,0.982143,0,1,-360,360],[5026,8307,0.000323,0.028314,0,0,0,0,0.942497,0,1,-360,360],[5026,8307,0.000323,0.025999,0,0,0,0,0.942876,0,1,-360,360],[5026,10642,0.000365,0.025478,0,0,0,0,0.942686,0,1,-360,360],[1251,9209,0.00086,0.039291,0,0,0,0,0.982143,0,1,-360,360],[1041,1777,0.000355,0.026586,0,0,0,0,0.93516,0,1,-360,360],[1041,1777,0.000375,0.026313,0,0,0,0,0.935102,0,1,-360,360],[9068,3391,0.000344,0.023329,0,0,0,0,0.959849,0,1,-360,360],[9068,3391,0.000302,0.026375,0,0,0,0,0.958344,0,1,-360,360],[13566,4205,0.000788,0.04323,0,0,0,0,0.982143,0,1,-360,360],[13566,4205,0.000767,0.04407,0,0,0,0,0.982143,0,1,-360,360],[1920,8521,0.000767,0.043562,0,0,0,0,0.982143,0,1,-360,360],[1920,8521,0.000788,0.041281,0,0,0,0,0.982143,0,1,-360,360],[1920,8521,0.000892,0.040524,0,0,0,0,0.982143,0,1,-360,360],[4638,12483,0.000975,0.043562,0,0,0,0,0.982143,0,1,-360,360],[4638,12483,0.000757,0.042649,0,0,0,0,0.982143,0,1,-360,360],[6488,3378,0.000261,0.030762,0,0,0,0,0.92865,0,1,-360,360],[6488,3378,0.000261,0.030088,0,0,0,0,0.928516,0,1,-360,360],[7339,8926,0.000323,0.026447,0,0,0,0,0.941588,0,1,-360,360],[7339,2058,0.000323,0.026885,0,0,0,0,0.93842,0,1,-360,360],[10941,806,0.000323,0.02748,0,0,0,0,0.939738,0,1,-360,360],[10941,806,0.000292,0.028158,0,0,0,0,0.939729,0,1,-360,360],[806,7319,0,0.014868,0,0,0,0,0,0.19252,1,-360,360],[7987,3056,0.000736,0.044526,0,0,0,0,0.982143,0,1,-360,360],[4094,13471,0.00086,0.039488,0,0,0,0,0.982143,0,1,-360,360],[5236,9561,0.000365,0.024372,0,0,0,0,0.939493,0,1,-360,360],[5236,9561,0.000375,0.023986,0,0,0,0,0.939428,0,1,-360,360],[6589,2737,0.000386,0.025673,0,0,0,0,0.943953,0,1,-360,360],[3805,2538,0.000809,0.042318,0,0,0,0,0.982143,0,1,-360,360],[5160,8217,0.000705,0.042038,0,0,0,0,0.982143,0,1,-360,360],[5197,544,0.000334,0.028022,0,0,0,0,0.967208,0,1,-360,360],[5197,2615,0.000353,0.022403,0,0,0,0,0.982143,0,1,-360,360],[3395,544,0.000313,0.026354,0,0,0,0,0.965958,0,1,-360,360],[3395,544,0.000323,0.025478,0,0,0,0,0.966322,0,1,-360,360],[2677,11371,0.000344,0.024622,0,0,0,0,0.946628,0,1,-360,360],[167,11371,0.000355,0.024038,0,0,0,0,0.94666,0,1,-360,360],[3609,10683,0.000881,0.038244,0,0,0,0,0.982143,0,1,-360,360],[3609,10683,0.000757,0.040959,0,0,0,0,0.982143,0,1,-360,360],[9,2951,0.000354,0.028765,0,0,0,0,0.936462,0,1,-360,360],[9087,2951,0.000354,0.027114,0,0,0,0,0.937994,0,1,-360,360],[11842,2951,0.000695,0.04748,0,0,0,0,0.982143,0,1,-360,360],[6777,2296,0.000323,0.028314,0,0,0,0,0.937091,0,1,-360,360],[6777,2296,0.000323,0.026354,0,0,0,0,0.937017,0,1,-360,360],[6777,2296,0.000323,0.025696,0,0,0,0,0.936983,0,1,-360,360],[8137,1420,0.000355,0.027305,0,0,0,0,0.933898,0,1,-360,360],[8137,1420,0.000355,0.026666,0,0,0,0,0.93371,0,1,-360,360],[8137,1420,0.000923,0.037456,0,0,0,0,0.982143,0,1,-360,360],[8137,1420,0.000788,0.035217,0,0,0,0,0.982143,0,1,-360,360],[1707,10943,0.000323,0.026739,0,0,0,0,0.945782,0,1,-360,360],[1707,10943,0.000323,0.02749,0,0,0,0,0.945551,0,1,-360,360],[3556,7192,0.000313,0.027324,0,0,0,0,0.941516,0,1,-360,360],[3556,7192,0.000313,0.028074,0,0,0,0,0.94145,0,1,-360,360],[1185,8038,0.000601,0.024984,0,0,0,0,0.983506,0,1,-360,360],[1185,8038,0.000715,0.022797,0,0,0,0,0.986405,0,1,-360,360],[1185,8038,0.000344,0.024893,0,0,0,0,0.933442,0,1,-360,360],[7274,11696,0.000365,0.024163,0,0,0,0,0.944221,0,1,-360,360],[7274,11696,0.000344,0.02385,0,0,0,0,0.94451,0,1,-360,360],[7324,10802,0.000757,0.040182,0,0,0,0,0.982143,0,1,-360,360],[1100,5520,0.000323,0.028937,0,0,0,0,0.940338,0,1,-360,360],[5445,1829,0.000354,0.026958,0,0,0,0,0.935886,0,1,-360,360],[5445,1829,0.000778,0.045656,0,0,0,0,0.982143,0,1,-360,360],[5445,1829,0.000695,0.048932,0,0,0,0,0.982143,0,1,-360,360],[5445,1829,0.000302,0.025926,0,0,0,0,0.936144,0,1,-360,360],[9843,13380,0.000355,0.027328,0,0,0,0,0.930802,0,1,-360,360],[9843,13380,0.000365,0.027156,0,0,0,0,0.930683,0,1,-360,360],[13490,8642,0.000355,0.024299,0,0,0,0,0.94568,0,1,-360,360],[2580,1153,0.000375,0.026313,0,0,0,0,0.937729,0,1,-360,360],[2580,1153,0.000375,0.025605,0,0,0,0,0.937682,0,1,-360,360],[4714,2203,0.000334,0.026291,0,0,0,0,0.945241,0,1,-360,360],[4714,2203,0.000705,0.046735,0,0,0,0,0.982143,0,1,-360,360],[2919,6011,0.000313,0.026875,0,0,0,0,0.952228,0,1,-360,360],[2919,6011,0.000302,0.027376,0,0,0,0,0.952006,0,1,-360,360],[6741,7462,0.000664,0.044868,0,0,0,0,0.982143,0,1,-360,360],[3010,7462,0.000809,0.044526,0,0,0,0,0.982143,0,1,-360,360],[8243,12724,0.00086,0.034253,0,0,0,0,0.98188,0,1,-360,360],[8243,12724,0.000355,0.024372,0,0,0,0,0.931285,0,1,-360,360],[4088,2184,0.000365,0.023788,0,0,0,0,0.936712,0,1,-360,360],[6661,10021,0.000375,0.023204,0,0,0,0,0.948852,0,1,-360,360],[6661,10021,0.000302,0.026593,0,0,0,0,0.947797,0,1,-360,360],[2507,5664,0.000323,0.029256,0,0,0,0,0.934986,0,1,-360,360],[2507,5664,0.000334,0.029986,0,0,0,0,0.93499,0,1,-360,360],[2507,5664,0.000355,0.030979,0,0,0,0,0.934976,0,1,-360,360],[3616,6666,0.000302,0.025707,0,0,0,0,0.942193,0,1,-360,360],[3616,6666,0.000344,0.025405,0,0,0,0,0.942155,0,1,-360,360],[4435,8929,0.00012,0.010039,0,0,0,0,0,0.108521,1,-360,360],[7414,11183,0.000365,0.023715,0,0,0,0,0.941104,0,1,-360,360],[12476,12299,0.000365,0.023517,0,0,0,0,0.946514,0,1,-360,360],[12476,8034,0.000334,0.026812,0,0,0,0,0.949752,0,1,-360,360],[12511,13001,0.000695,0.047253,0,0,0,0,0.982143,0,1,-360,360],[11017,13001,0.000778,0.043759,0,0,0,0,0.982143,0,1,-360,360],[227,11066,0.000313,0.030636,0,0,0,0,0.930512,0,1,-360,360],[227,11066,0.000313,0.028286,0,0,0,0,0.929988,0,1,-360,360],[227,11066,0.000344,0.028115,0,0,0,0,0.929896,0,1,-360,360],[3627,7129,0.000902,0.039425,0,0,0,0,0.982143,0,1,-360,360],[3383,5616,0.000355,0.024237,0,0,0,0,0.942651,0,1,-360,360],[12835,4954,0.000375,0.023986,0,0,0,0,0.945624,0,1,-360,360],[12835,4954,0.000375,0.023861,0,0,0,0,0.945648,0,1,-360,360],[2124,158,0.000819,0.04153,0,0,0,0,0.982143,0,1,-360,360],[2124,158,0.000809,0.042701,0,0,0,0,0.982143,0,1,-360,360],[13480,3995,0.000334,0.028022,0,0,0,0,0.930785,0,1,-360,360],[4416,1314,0.000632,0.048237,0,0,0,0,0.982143,0,1,-360,360],[4416,1314,0.000632,0.045159,0,0,0,0,0.982143,0,1,-360,360],[4416,1314,0.000715,0.044039,0,0,0,0,0.982143,0,1,-360,360],[5763,9938,0.00074,0.044479,0,0,0,0,0.986547,0,1,-360,360],[5763,5914,0.00074,0.043811,0,0,0,0,0.986547,0,1,-360,360],[6512,4974,0.000375,0.02385,0,0,0,0,0.951331,0,1,-360,360],[6512,4974,0.000365,0.023267,0,0,0,0,0.951635,0,1,-360,360],[6512,4974,0.000323,0.026739,0,0,0,0,0.95056,0,1,-360,360],[1554,10795,0.000684,0.047025,0,0,0,0,0.982143,0,1,-360,360],[13455,3083,0.000313,0.02748,0,0,0,0,0.944823,0,1,-360,360],[9592,12495,0.000323,0.028554,0,0,0,0,0.933305,0,1,-360,360],[9592,12495,0.000302,0.026437,0,0,0,0,0.933048,0,1,-360,360],[10309,11074,0.000365,0.025551,0,0,0,0,0.934453,0,1,-360,360],[10309,11074,0.000344,0.024893,0,0,0,0,0.934463,0,1,-360,360],[10309,13372,0.000375,0.024508,0,0,0,0,0.960551,0,1,-360,360],[10059,9913,0.000778,0.041157,0,0,0,0,0.982143,0,1,-360,360],[10059,9913,0.000923,0.03702,0,0,0,0,0.982143,0,1,-360,360],[10059,9913,0.000302,0.026593,0,0,0,0,0.953169,0,1,-360,360],[1465,10468,0.000344,0.029667,0,0,0,0,0.928657,0,1,-360,360],[1465,55,0.000334,0.02748,0,0,0,0,0.933328,0,1,-360,360],[1229,10468,0.000323,0.030636,0,0,0,0,0.932366,0,1,-360,360],[1229,55,0.000323,0.028526,0,0,0,0,0.937672,0,1,-360,360],[13621,9096,0.000344,0.025332,0,0,0,0,0.943426,0,1,-360,360],[13621,12207,0.000334,0.024674,0,0,0,0,0.941774,0,1,-360,360],[13621,9992,0.000344,0.02457,0,0,0,0,0.940947,0,1,-360,360],[5299,9740,0.000365,0.023788,0,0,0,0,0.935351,0,1,-360,360],[11015,9611,0.000365,0.023601,0,0,0,0,0.955118,0,1,-360,360],[11015,9611,0.000344,0.02652,0,0,0,0,0.953676,0,1,-360,360],[10996,9611,0.000344,0.027272,0,0,0,0,0.953967,0,1,-360,360],[10996,9611,0.000334,0.027563,0,0,0,0,0.953841,0,1,-360,360],[2849,9710,0.000313,0.030636,0,0,0,0,0.951606,0,1,-360,360],[2849,9710,0.000313,0.028286,0,0,0,0,0.952467,0,1,-360,360],[7948,1162,0.000881,0.036803,0,0,0,0,0.992378,0,1,-360,360],[7948,1162,0.000902,0.036668,0,0,0,0,0.992425,0,1,-360,360],[7948,1162,0.000881,0.034014,0,0,0,0,0.993191,0,1,-360,360],[7280,5559,0.000365,0.026027,0,0,0,0,0.937778,0,1,-360,360],[7280,5559,0.000386,0.025673,0,0,0,0,0.937768,0,1,-360,360],[10630,6586,0.00012,0.009966,0,0,0,0,0,-0.036236,1,-360,360],[13583,82,0.00017,0.006789,0,0,0,0,0,-0.086984,1,-360,360],[13583,4479,0.000664,0.047107,0,0,0,0,0.982143,0,1,-360,360],[2075,1783,0.000313,0.028314,0,0,0,0,0.93521,0,1,-360,360],[2075,1783,0.000334,0.025707,0,0,0,0,0.934745,0,1,-360,360],[2075,2217,0.000344,0.025478,0,0,0,0,0.931132,0,1,-360,360],[11026,2217,0.000344,0.027236,0,0,0,0,0.931428,0,1,-360,360],[11026,2217,0.000375,0.026518,0,0,0,0,0.931193,0,1,-360,360],[10081,2224,0.000386,0.02646,0,0,0,0,0.925602,0,1,-360,360],[4266,6,0.000788,0.040317,0,0,0,0,0.982143,0,1,-360,360],[11004,820,0.000323,0.025863,0,0,0,0,0.949117,0,1,-360,360],[1086,3185,1E-5,0.023516,0,0,0,0,0,-0.146705,1,-360,360],[6081,5428,0.000334,0.030306,0,0,0,0,0.945073,0,1,-360,360],[6081,5428,0.000302,0.030636,0,0,0,0,0.945165,0,1,-360,360],[10933,5386,0.00011,0.011411,0,0,0,0,0,0.085905,1,-360,360],[12094,9593,0.000344,0.024841,0,0,0,0,0.945982,0,1,-360,360],[12094,9593,0.000365,0.025029,0,0,0,0,0.945927,0,1,-360,360],[12094,9593,0.000355,0.024101,0,0,0,0,0.946218,0,1,-360,360],[6061,235,0.000344,0.02385,0,0,0,0,0.943808,0,1,-360,360],[6061,235,0.000411,0.02313,0,0,0,0,0.943451,0,1,-360,360],[6061,235,0.000829,0.042764,0,0,0,0,0.982143,0,1,-360,360],[8497,13448,0.000705,0.04748,0,0,0,0,0.982143,0,1,-360,360],[8497,2050,0.000323,0.029986,0,0,0,0,0.93585,0,1,-360,360],[8497,2050,0.000302,0.029952,0,0,0,0,0.935892,0,1,-360,360],[13408,7811,0.000746,0.041064,0,0,0,0,0.982143,0,1,-360,360],[13408,7811,0.000881,0.042214,0,0,0,0,0.982143,0,1,-360,360],[3376,11774,0.00086,0.041209,0,0,0,0,0.982143,0,1,-360,360],[3376,11774,0.000912,0.038669,0,0,0,0,0.982143,0,1,-360,360],[11927,244,0.000375,0.026244,0,0,0,0,0.95253,0,1,-360,360],[11927,244,0.000375,0.025457,0,0,0,0,0.95286,0,1,-360,360],[12417,1657,0.000302,0.029096,0,0,0,0,0.934819,0,1,-360,360],[6937,3180,0.000302,0.029667,0,0,0,0,0.947685,0,1,-360,360],[2433,955,0.000334,0.027563,0,0,0,0,0.945284,0,1,-360,360],[2433,955,0.000323,0.028074,0,0,0,0,0.94517,0,1,-360,360],[1269,11276,0.000736,0.041064,0,0,0,0,0.982143,0,1,-360,360],[12272,11276,0.001234,0.040109,0,0,0,0,0.982143,0,1,-360,360],[12272,11276,0.000757,0.043209,0,0,0,0,0.982143,0,1,-360,360],[1127,9274,0.000323,0.026586,0,0,0,0,0.962929,0,1,-360,360],[6157,422,0.000788,0.040296,0,0,0,0,0.982143,0,1,-360,360],[6157,422,0.000912,0.040514,0,0,0,0,0.982143,0,1,-360,360],[2936,5132,0.000798,0.042183,0,0,0,0,0.982143,0,1,-360,360],[2936,5132,0.000778,0.043147,0,0,0,0,0.982143,0,1,-360,360],[10294,12739,0.000323,0.027793,0,0,0,0,0.924286,0,1,-360,360],[10294,12739,0.000302,0.027918,0,0,0,0,0.924396,0,1,-360,360],[10294,12739,0.000302,0.025926,0,0,0,0,0.923543,0,1,-360,360],[6599,4246,0.000344,0.024956,0,0,0,0,0.942973,0,1,-360,360],[6599,4246,0.000355,0.024435,0,0,0,0,0.942949,0,1,-360,360],[5623,459,0.000386,0.026392,0,0,0,0,0.931256,0,1,-360,360],[8232,459,0.000365,0.025525,0,0,0,0,0.928969,0,1,-360,360],[2467,169,0.000344,0.029986,0,0,0,0,0.938164,0,1,-360,360],[2467,169,0.000323,0.029838,0,0,0,0,0.938248,0,1,-360,360],[3891,8318,0.000323,0.02748,0,0,0,0,0.933289,0,1,-360,360],[3891,8318,0.000313,0.028001,0,0,0,0,0.933329,0,1,-360,360],[634,4730,0.000179,0.012988,0,0,0,0,0.997782,0,1,-360,360],[634,10310,0.000198,0.012724,0,0,0,0,0.994148,0,1,-360,360],[634,3428,0.000207,0.012469,0,0,0,0,0.994117,0,1,-360,360],[634,2710,0.000207,0.012206,0,0,0,0,0.99408,0,1,-360,360],[634,4980,0.000217,0.012912,0,0,0,0,0.99109,0,1,-360,360],[634,8350,0.000217,0.012627,0,0,0,0,0.99109,0,1,-360,360],[634,4502,0.000198,0.014317,0,0,0,0,0.991478,0,1,-360,360],[634,4502,0.000189,0.014592,0,0,0,0,0.991479,0,1,-360,360],[634,11544,0.000354,0.02725,0,0,0,0,0.96645,0,1,-360,360],[1356,12535,0.000628,0.042428,0,0,0,0,1.009174,0,1,-360,360],[1356,12535,0.000726,0.044039,0,0,0,0,0.982143,0,1,-360,360],[5249,8605,0.000365,0.024893,0,0,0,0,0.95138,0,1,-360,360],[5249,8605,0.000438,0.02457,0,0,0,0,0.951402,0,1,-360,360],[5249,8605,0.000365,0.023986,0,0,0,0,0.9518,0,1,-360,360],[13130,8620,0.000375,0.023267,0,0,0,0,0.955216,0,1,-360,360],[13130,8620,0.000323,0.026375,0,0,0,0,0.954101,0,1,-360,360],[2564,3540,0.000334,0.029735,0,0,0,0,0.929892,0,1,-360,360],[2564,3540,0.000313,0.030237,0,0,0,0,0.930119,0,1,-360,360],[4880,3018,0.000767,0.044049,0,0,0,0,0.982143,0,1,-360,360],[4880,3018,0.000302,0.026072,0,0,0,0,0.940778,0,1,-360,360],[4880,3018,0.00085,0.039892,0,0,0,0,0.982143,0,1,-360,360],[3448,13294,0.000344,0.024956,0,0,0,0,0.969247,0,1,-360,360],[13152,13294,0.000334,0.026666,0,0,0,0,0.935423,0,1,-360,360],[2961,7229,0.000365,0.023788,0,0,0,0,0.957187,0,1,-360,360],[2961,7229,0.000365,0.023465,0,0,0,0,0.957349,0,1,-360,360],[326,2206,0.000334,0.026447,0,0,0,0,0.942707,0,1,-360,360],[5846,7838,0.000323,0.027042,0,0,0,0,0.941267,0,1,-360,360],[5846,7838,0.000313,0.02748,0,0,0,0,0.94124,0,1,-360,360],[5846,7838,0.000302,0.028314,0,0,0,0,0.94117,0,1,-360,360],[5846,10989,0.000323,0.025853,0,0,0,0,0.943398,0,1,-360,360],[5846,10989,0.000365,0.026197,0,0,0,0,0.943251,0,1,-360,360],[5846,10989,0.000365,0.025165,0,0,0,0,0.943464,0,1,-360,360],[8070,7112,0.000355,0.024237,0,0,0,0,0.955747,0,1,-360,360],[8070,2866,0.000375,0.024247,0,0,0,0,0.94273,0,1,-360,360],[3090,7112,0.000365,0.023267,0,0,0,0,0.956532,0,1,-360,360],[3090,2866,0.000342,0.023139,0,0,0,0,0.982143,0,1,-360,360],[2348,8175,0.000344,0.026666,0,0,0,0,0.956163,0,1,-360,360],[2348,1000,0.000334,0.027021,0,0,0,0,0.946614,0,1,-360,360],[1158,8175,0.000302,0.027615,0,0,0,0,0.955743,0,1,-360,360],[1158,1000,0.000313,0.026135,0,0,0,0,0.946825,0,1,-360,360],[6736,13022,0.000365,0.025905,0,0,0,0,0.942272,0,1,-360,360],[6736,13022,0.000355,0.025238,0,0,0,0,0.942404,0,1,-360,360],[4194,6189,0.000334,0.026814,0,0,0,0,0.93534,0,1,-360,360],[1639,9626,0.001242,0.083148,0,0,0,0,0.945477,0,1,-360,360],[1639,6077,0.0017,0.090508,0,0,0,0,0.945477,0,1,-360,360],[2753,3087,0.001648,0.071935,0,0,0,0,1.018675,0,1,-360,360],[2753,9433,0.001742,0.073131,0,0,0,0,0.999333,0,1,-360,360],[237,11610,0.000914,0.088676,0,0,0,0,0.986842,0,1,-360,360],[237,7510,0.000955,0.085404,0,0,0,0,0.986842,0,1,-360,360],[2551,5694,0.001479,0.088626,0,0,0,0,0.986842,0,1,-360,360],[2551,6184,0.00153,0.084928,0,0,0,0,0.986842,0,1,-360,360],[10587,8940,0.00151,0.102577,0,0,0,0,0.945477,0,1,-360,360],[12028,3629,0.000884,0.108054,0,0,0,0,0.945477,0,1,-360,360],[12488,2856,0.001413,0.034472,0,0,0,0,1.053539,0,1,-360,360],[12293,8073,0.001099,0.069265,0,0,0,0,1.018675,0,1,-360,360],[105,5239,0.000904,0.088121,0,0,0,0,0.986842,0,1,-360,360],[6381,4100,0.001386,0.094158,0,0,0,0,0.986842,0,1,-360,360],[6381,4100,0.001355,0.096007,0,0,0,0,0.986842,0,1,-360,360],[7298,1671,0.001456,0.098925,0,0,0,0,0.962772,0,1,-360,360],[7298,1671,0.001424,0.100867,0,0,0,0,0.962772,0,1,-360,360],[2812,2545,0.001442,0.086424,0,0,0,0,0.999333,0,1,-360,360],[1624,12444,0.001317,0.070127,0,0,0,0,1.074114,0,1,-360,360],[884,3755,0.000991,0.083602,0,0,0,0,0.999333,0,1,-360,360],[884,3755,0.001272,0.097228,0,0,0,0,0.999333,0,1,-360,360],[884,10166,0.000968,0.088836,0,0,0,0,0.974659,0,1,-360,360],[884,10166,0.001537,0.08896,0,0,0,0,0.974659,0,1,-360,360],[884,10166,0.0018,0.078579,0,0,0,0,0.974659,0,1,-360,360],[642,3703,0.001071,0.079233,0,0,0,0,0.999333,0,1,-360,360],[8575,5752,0.001301,0.088365,0,0,0,0,1.018675,0,1,-360,360],[8575,7023,0.001436,0.082886,0,0,0,0,1.018675,0,1,-360,360],[8575,5355,0.001701,0.102782,0,0,0,0,0.923361,0,1,-360,360],[10290,12950,0.001352,0.091819,0,0,0,0,0.999333,0,1,-360,360],[2194,2805,0.001737,0.085791,0,0,0,0,0.962772,0,1,-360,360],[2194,4579,0.001331,0.087657,0,0,0,0,0.945477,0,1,-360,360],[2194,2805,0.001877,0.07879,0,0,0,0,0.962772,0,1,-360,360],[2194,3263,0.001672,0.089295,0,0,0,0,0.962772,0,1,-360,360],[2194,4579,0.001421,0.10862,0,0,0,0,0.945477,0,1,-360,360],[2194,3263,0.001338,0.09699,0,0,0,0,0.962772,0,1,-360,360],[4404,7520,0.001224,0.093571,0,0,0,0,1.018675,0,1,-360,360],[2850,3660,0.001667,0.092522,0,0,0,0,0.945477,0,1,-360,360],[2850,1540,0.0017,0.090508,0,0,0,0,0.945477,0,1,-360,360],[4111,5040,0.001177,0.089984,0,0,0,0,1.038781,0,1,-360,360],[8853,9985,0.000976,0.083762,0,0,0,0,0.986842,0,1,-360,360],[8853,3269,0.001221,0.074424,0,0,0,0,0.974659,0,1,-360,360],[7622,12284,0.001205,0.088315,0,0,0,0,1.038781,0,1,-360,360],[4835,6198,0.000951,0.081618,0,0,0,0,0.999333,0,1,-360,360],[4835,8670,0.0011,0.085679,0,0,0,0,0.962772,0,1,-360,360],[4835,8670,0.000895,0.099866,0,0,0,0,0.962772,0,1,-360,360],[6583,12130,0,0.064,0,0,0,0,0.955796,0,1,-360,360],[6583,12130,0,0.06267,0,0,0,0,0.95527,0,1,-360,360],[6583,12130,0,0.06134,0,0,0,0,0.954721,0,1,-360,360],[2245,6732,0,0.06295,0,0,0,0,0.983015,0,1,-360,360],[2245,6732,0,0.07135,0,0,0,0,0.982368,0,1,-360,360],[4642,2855,0,0.04729,0,0,0,0,1.012296,0,1,-360,360],[4642,2855,0,0.0482,0,0,0,0,1.013058,0,1,-360,360],[4642,2855,0,0.04911,0,0,0,0,1.013799,0,1,-360,360],[4915,13255,0,0.06744,0,0,0,0,0.990953,0,1,-360,360],[11209,1067,0,0.145661,0,0,0,0,1.052174,0,1,-360,360],[13272,7347,0,0.03024,0,0,0,0,1.052632,0,1,-360,360],[13272,7347,0,0.029729,0,0,0,0,1.052632,0,1,-360,360],[7347,10395,0,0.07191,0,0,0,0,0.965461,0,1,-360,360],[7347,10395,0,0.0815,0,0,0,0,0.967264,0,1,-360,360],[13415,4035,0,0.07843,0,0,0,0,0.952986,0,1,-360,360],[3592,8015,0,0.033891,0,0,0,0,1.052632,0,1,-360,360],[3592,8015,0,0.035419,0,0,0,0,1.052632,0,1,-360,360],[8015,11628,0,0.07323,0,0,0,0,0.960506,0,1,-360,360],[8015,11628,0,0.07177,0,0,0,0,0.961229,0,1,-360,360],[8006,187,0,0.06789,0,0,0,0,0.936347,0,1,-360,360],[8006,187,0,0.06524,0,0,0,0,0.936691,0,1,-360,360],[8006,187,0,0.06385,0,0,0,0,0.936788,0,1,-360,360],[3795,8133,0,0.04033,0,0,0,0,1.052174,0,1,-360,360],[8002,5638,0,0.07024,0,0,0,0,0.967111,0,1,-360,360],[8002,5638,0,0.07161,0,0,0,0,0.966242,0,1,-360,360],[9037,1219,0,0.06784,0,0,0,0,1.03429,0,1,-360,360],[2132,9949,0,0.071916,0,0,0,0,0.945577,0,1,-360,360],[10240,6720,0,0.07323,0,0,0,0,0.985392,0,1,-360,360],[10240,6720,0,0.07177,0,0,0,0,0.985537,0,1,-360,360],[10347,2751,0,0.0447,0,0,0,0,1.052174,0,1,-360,360],[10347,2751,0,0.04377,0,0,0,0,1.052174,0,1,-360,360],[10347,2751,0,0.04123,0,0,0,0,1.052174,0,1,-360,360],[3423,11770,0,0.06295,0,0,0,0,0.989703,0,1,-360,360],[3423,11770,0,0.07135,0,0,0,0,0.986826,0,1,-360,360],[8344,7098,0,0.07014,0,0,0,0,0.911963,0,1,-360,360],[8344,7098,0,0.07149,0,0,0,0,0.912529,0,1,-360,360],[2024,6485,0,0.034531,0,0,0,0,0.973598,0,1,-360,360],[2024,10014,0,0.04656,0,0,0,0,0.980849,0,1,-360,360],[2024,10014,0,0.04563,0,0,0,0,0.980159,0,1,-360,360],[2582,6459,0.000229,0.01234,0,0,0,0,0.872915,0,1,-360,360],[2582,6459,0.000229,0.0122,0,0,0,0,0.872741,0,1,-360,360],[12573,4076,0.001485,0.065805,0,0,0,0,0.956938,0,1,-360,360],[12573,4076,0.001583,0.06586,0,0,0,0,0.956938,0,1,-360,360],[7706,4076,0.00175,0.070701,0,0,0,0,0.952381,0,1,-360,360],[7706,4076,0.00169,0.0715,0,0,0,0,0.952381,0,1,-360,360],[9848,9665,0.001228,0.060916,0,0,0,0,0.950231,0,1,-360,360],[9848,9665,0.00116,0.063798,0,0,0,0,1.02073,0,1,-360,360],[9848,9665,0.00113,0.059295,0,0,0,0,1.024588,0,1,-360,360],[7957,9665,0.00177,0.06853,0,0,0,0,0.93473,0,1,-360,360],[10922,3077,0.001363,0.063835,0,0,0,0,0.990157,0,1,-360,360],[10922,3077,0.001457,0.067155,0,0,0,0,0.987625,0,1,-360,360],[13262,3077,0.00193,0.06377,0,0,0,0,0.937593,0,1,-360,360],[13262,3077,0.00194,0.06188,0,0,0,0,0.937259,0,1,-360,360],[4348,7201,0.00045,0.02807,0,0,0,0,1.002506,0,1,-360,360],[4348,3036,0.00042,0.028021,0,0,0,0,1.002506,0,1,-360,360],[12666,8194,0.001208,0.06631,0,0,0,0,1.006816,0,1,-360,360],[12666,8194,0.001228,0.066264,0,0,0,0,1.006868,0,1,-360,360],[10686,4099,0.00047,0.026469,0,0,0,0,1.002506,0,1,-360,360],[13229,10478,0.00186,0.06826,0,0,0,0,0.892378,0,1,-360,360],[829,208,0.001431,0.068667,0,0,0,0,0.956938,0,1,-360,360],[829,208,0.001529,0.068787,0,0,0,0,0.956938,0,1,-360,360],[1313,208,0.00193,0.06377,0,0,0,0,0.952381,0,1,-360,360],[1313,208,0.00194,0.06188,0,0,0,0,0.952381,0,1,-360,360],[4899,7506,0,0.00898,0,0,0,0,0,0,1,-360,360],[3705,9266,0,0.00433,0,0,0,0,0,0,1,-360,360],[9266,7058,0.007955,0.151636,0,0,0,0,0.929293,0,1,-360,360],[10740,6332,0.000271,0.030694,0,0,0,0,1.052632,0,1,-360,360],[10740,6332,0.000271,0.02842,0,0,0,0,1.052632,0,1,-360,360],[7434,6145,0.00064,0.0518,0,0,0,0,0,0,1,-360,360],[8840,8919,0.00072,0.05075,0,0,0,0,0,0,1,-360,360],[2519,12023,0,0.23657,0,0,0,0,0,0,1,-360,360],[12587,10646,0,0.020113,0,0,0,0,1.006865,0,1,-360,360],[12587,9197,0,0.019669,0,0,0,0,1.006865,0,1,-360,360],[5232,9683,0.000325,0.028508,0,0,0,0,1.006865,0,1,-360,360],[5232,9683,0.000316,0.031545,0,0,0,0,1.006865,0,1,-360,360],[13516,9007,0.000355,0.023171,0,0,0,0,1.006865,0,1,-360,360],[3949,2083,0.000296,0.032897,0,0,0,0,1.006865,0,1,-360,360],[3949,2083,0.000296,0.030461,0,0,0,0,1.006865,0,1,-360,360],[6957,3,5.9E-5,0.022767,0,0,0,0,1.006865,0,1,-360,360],[1541,9070,0.000335,0.029237,0,0,0,0,1.006865,0,1,-360,360],[8349,13406,0.000385,0.027846,0,0,0,0,1.006865,0,1,-360,360],[10467,10025,0.000444,0.020064,0,0,0,0,1.006865,0,1,-360,360],[12345,60,0.00033,0.02558,0,0,0,0,0,0,1,-360,360],[11181,9338,0,0.026909,0,0,0,0,0,0,1,-360,360],[10714,11027,0.000385,0.022737,0,0,0,0,1.006865,0,1,-360,360],[4421,1028,0.000375,0.022441,0,0,0,0,1.006865,0,1,-360,360],[11639,8959,-0.002742,0.00908,0,0,0,0,0,0,1,-360,360],[11639,13350,-0.00268,0.00837,0,0,0,0,0,0,1,-360,360],[11639,10040,-0.00304,0.00824,0,0,0,0,0,0,1,-360,360],[10548,7864,-0.003927,0.00795,0,0,0,0,0,0,1,-360,360],[10548,21,-0.00401,0.00794,0,0,0,0,0,0,1,-360,360],[6756,13304,0,0.00765,0,0,0,0,0,0,1,-360,360],[6756,2211,0,0.00748,0,0,0,0,0,0,1,-360,360],[10793,2588,-0.000111,0.00565,0,0,0,0,0,0,1,-360,360],[10793,5916,-0.000339,0.00645,0,0,0,0,0,0,1,-360,360],[10793,8502,-0.000332,0.00657,0,0,0,0,0,0,1,-360,360],[10793,6461,-0.000118,0.00525,0,0,0,0,0,0,1,-360,360],[7092,9760,0.00593,0.0602,0,0,0,0,0,0,1,-360,360],[7092,4687,8E-5,0.00811,0,0,0,0,0,0,1,-360,360],[7092,7308,-0.003927,0.00835,0,0,0,0,0,0,1,-360,360],[3752,11372,0,0.028951,0,0,0,0,1.006865,0,1,-360,360],[3752,2942,0,0.02833,0,0,0,0,1.006865,0,1,-360,360],[142,4356,0.000424,0.020212,0,0,0,0,1.006865,0,1,-360,360],[6695,2484,0.00128,0.05539,0,0,0,0,0,0,1,-360,360],[6695,8104,0.00126,0.056469,0,0,0,0,0,0,1,-360,360],[6695,5995,0.00123,0.05756,0,0,0,0,0,0,1,-360,360],[2089,434,0,0.046831,0,0,0,0,0,0,1,-360,360],[4515,1102,0,0.03197,0,0,0,0,1.006865,0,1,-360,360],[7461,10383,0,0.027151,0,0,0,0,1.044622,0,1,-360,360],[5447,1299,0,0.0197,0,0,0,0,0,0,1,-360,360],[10618,6282,0.000335,0.028458,0,0,0,0,1.006865,0,1,-360,360],[10618,6282,0.000375,0.027846,0,0,0,0,1.006865,0,1,-360,360],[12414,1676,0.00073,0.01489,0,0,0,0,0,0,1,-360,360],[10553,12002,0,0.00864,0,0,0,0,0,0,1,-360,360],[10553,1931,0,0.00881,0,0,0,0,0,0,1,-360,360],[10525,2899,0.000325,0.028961,0,0,0,0,1.006865,0,1,-360,360],[4628,11452,0.000296,0.025084,0,0,0,0,1.006865,0,1,-360,360],[10874,10969,0.000325,0.025765,0,0,0,0,1.006865,0,1,-360,360],[10874,10969,0.000375,0.020301,0,0,0,0,1.006865,0,1,-360,360],[10874,10969,0.000345,0.021109,0,0,0,0,1.006865,0,1,-360,360],[4486,183,0.000385,0.02101,0,0,0,0,1.006865,0,1,-360,360],[2297,11100,0.000424,0.019472,0,0,0,0,1.006865,0,1,-360,360],[2297,11100,0.000434,0.019048,0,0,0,0,1.006865,0,1,-360,360],[1309,6384,0.000325,0.025637,0,0,0,0,1.006865,0,1,-360,360],[1309,6384,0.000355,0.026564,0,0,0,0,1.006865,0,1,-360,360],[11460,6574,0.000355,0.021553,0,0,0,0,1.006865,0,1,-360,360],[11460,6574,0.000128,0.022007,0,0,0,0,1.006865,0,1,-360,360],[1186,437,6E-5,0.00994,0,0,0,0,0.979973,0.200467,1,-360,360],[12182,437,7E-5,0.009939,0,0,0,0,0.977987,0.210204,1,-360,360],[437,1487,0.000395,0.021454,0,0,0,0,1.006865,0,1,-360,360],[9642,4794,-0.000388,0.0074,0,0,0,0,0,0,1,-360,360],[3331,7406,-0.000402,0.00724,0,0,0,0,0,0,1,-360,360],[7482,2310,-0.000589,0.01411,0,0,0,0,0,0,1,-360,360],[4882,11681,-0.00036,0.00803,0,0,0,0,0,0,1,-360,360],[12148,9303,0,0.040449,0,0,0,0,0.956938,0,1,-360,360],[5827,7994,0.000345,0.026071,0,0,0,0,1.006865,0,1,-360,360],[3777,12047,0,0.00046,0,0,0,0,0,0,1,-360,360],[3777,10091,0,0.00043,0,0,0,0,0,0,1,-360,360],[1233,2661,0.000375,0.022007,0,0,0,0,1.006865,0,1,-360,360],[1332,10853,0.000385,0.020196,0,0,0,0,0.993901,0,1,-360,360],[7797,10325,0.000375,0.026624,0,0,0,0,0.993901,0,1,-360,360],[6482,2017,0.000425,0.021208,0,0,0,0,0.993901,0,1,-360,360],[11938,3830,0.000466,0.020185,0,0,0,0,0.993901,0,1,-360,360],[5689,2300,0.000324,0.022139,0,0,0,0,0.993901,0,1,-360,360],[5689,2300,0.000324,0.022706,0,0,0,0,0.993901,0,1,-360,360],[5689,2300,0.000314,0.023142,0,0,0,0,0.993901,0,1,-360,360],[13320,10730,0.000344,0.024832,0,0,0,0,0.993901,0,1,-360,360],[13320,12508,0.000334,0.023071,0,0,0,0,0.993901,0,1,-360,360],[3876,546,0.000335,0.022767,0,0,0,0,1.006865,0,1,-360,360],[3837,502,0.00071,0.030845,0,0,0,0,1.006865,0,1,-360,360],[7796,10175,0.000385,0.019472,0,0,0,0,1.006865,0,1,-360,360],[7796,6062,0.000395,0.019057,0,0,0,0,1.006865,0,1,-360,360],[7796,1847,0.000404,0.018643,0,0,0,0,1.006865,0,1,-360,360],[7796,7467,0,0.027866,0,0,0,0,1.006865,0,1,-360,360],[2403,11071,0.000325,0.032245,0,0,0,0,1.006865,0,1,-360,360],[3187,12549,0.000365,0.022599,0,0,0,0,1.006865,0,1,-360,360],[3187,12549,0.000355,0.023023,0,0,0,0,1.006865,0,1,-360,360],[2476,5906,0,0.032004,0,0,0,0,1.045454,0,1,-360,360],[330,5906,0.00141,0.091249,0,0,0,0,0.916326,-0.411983,1,-360,360],[3843,13428,0.000434,0.019018,0,0,0,0,1.006865,0,1,-360,360],[2550,12979,0.000404,0.020497,0,0,0,0,1.006865,0,1,-360,360],[8192,11171,0.00074,0.029553,0,0,0,0,1.006865,0,1,-360,360],[9199,2407,0.000454,0.019669,0,0,0,0,1.006865,0,1,-360,360],[11008,3901,0.00206,0.09005,0,0,0,0,0,0,1,-360,360],[4750,372,0.00039,0.03411,0,0,0,0,1.052632,0,1,-360,360],[4750,372,0.0004,0.034469,0,0,0,0,1.052632,0,1,-360,360],[12534,3174,0.00183,0.090471,0,0,0,0,1.026087,0,1,-360,360],[12534,3174,0.00187,0.07429,0,0,0,0,1.026087,0,1,-360,360],[11249,2674,0.00077,0.04355,0,0,0,0,0.999313,0,1,-360,360],[11249,2674,0.00077,0.04266,0,0,0,0,0.999313,0,1,-360,360],[10744,10278,0.00116,0.04106,0,0,0,0,1.052632,0,1,-360,360],[10744,10278,0.00118,0.04119,0,0,0,0,1.052632,0,1,-360,360],[5821,4247,0.0012,0.03931,0,0,0,0,1.052632,0,1,-360,360],[5821,4247,0.00107,0.04567,0,0,0,0,1.052632,0,1,-360,360],[10542,9615,0.002282,0.077224,0,0,0,0,0.911217,0,1,-360,360],[6182,9615,0.00102,0.04862,0,0,0,0,1.052632,0,1,-360,360],[6182,9615,0.001,0.04954,0,0,0,0,1.052632,0,1,-360,360],[4747,1776,0.00098,0.04477,0,0,0,0,1.052632,0,1,-360,360],[4747,1776,0.00111,0.04387,0,0,0,0,1.052632,0,1,-360,360],[494,8150,0.00113,0.04193,0,0,0,0,1.052632,0,1,-360,360],[13118,5577,0.002522,0.074933,0,0,0,0,1.014981,0,1,-360,360],[1974,7318,0.001252,0.073601,0,0,0,0,0.969039,0,1,-360,360],[5189,7318,0.001271,0.072001,0,0,0,0,0.967402,0,1,-360,360],[10030,8979,0.000442,0.040802,0,0,0,0,0.88875,0,1,-360,360],[1155,12901,0.00048,0.041601,0,0,0,0,0.970291,0,1,-360,360],[2493,10226,0.000543,0.04261,0,0,0,0,1.040113,0,1,-360,360],[871,10226,0.000534,0.04342,0,0,0,0,1.039423,0,1,-360,360],[12422,10224,0.003895,0.040564,0,0,0,0,0.993456,0,1,-360,360],[12422,10224,0.004413,0.039762,0,0,0,0,0.962152,0,1,-360,360],[12422,10224,0.004498,0.038954,0,0,0,0,0.912809,0,1,-360,360],[2719,8098,0.000621,0.0376,0,0,0,0,0.989172,0,1,-360,360],[5101,8098,0.00063,0.0368,0,0,0,0,0.961251,0,1,-360,360],[5101,11519,0.00064,0.036,0,0,0,0,1.032687,0,1,-360,360],[424,5822,0.000555,0.040801,0,0,0,0,0.994301,0,1,-360,360],[11893,2101,0.000546,0.0416,0,0,0,0,0.995285,0,1,-360,360],[11893,11831,0.000527,0.0424,0,0,0,0,0.995648,0,1,-360,360],[7325,1667,0.000456,0.043201,0,0,0,0,0.989708,0,1,-360,360],[7325,1667,0.000447,0.040001,0,0,0,0,0.989326,0,1,-360,360],[1289,1667,0.000505,0.039202,0,0,0,0,0.992153,0,1,-360,360],[1289,1667,0.000513,0.038402,0,0,0,0,0.992281,0,1,-360,360],[7067,6275,0.000513,0.037602,0,0,0,0,0.995172,0,1,-360,360],[4355,6275,0.00052,0.036802,0,0,0,0,0.99467,0,1,-360,360],[1592,6275,0.000529,0.036002,0,0,0,0,0.994917,0,1,-360,360],[11934,9064,0.000473,0.040802,0,0,0,0,0.971823,0,1,-360,360],[12977,9064,0.000465,0.041601,0,0,0,0,0.971689,0,1,-360,360],[5967,9165,7E-5,0.021201,0,0,0,0,0.962697,0,1,-360,360],[2853,6373,7E-5,0.021599,0,0,0,0,0.955482,0,1,-360,360],[7545,4906,0.00054,0.04,0,0,0,0,0.98421,0,1,-360,360],[7545,4906,0.000472,0.039202,0,0,0,0,1.053753,0,1,-360,360],[3892,4906,0.00048,0.038402,0,0,0,0,1.042821,0,1,-360,360],[3892,4906,0.00064,0.0376,0,0,0,0,0.98421,0,1,-360,360],[2269,11567,0.000333,0.029441,0,0,0,0,0.982097,0,1,-360,360],[8081,12550,0.000353,0.028801,0,0,0,0,0.925857,0,1,-360,360],[8081,12550,0.000312,0.032641,0,0,0,0,0.991744,0,1,-360,360],[2409,13039,0.000529,0.041601,0,0,0,0,0.955654,0,1,-360,360],[1593,13039,0.000511,0.042401,0,0,0,0,0.96444,0,1,-360,360],[12369,11060,0.000633,0.051521,0,0,0,0,0.989866,0,1,-360,360],[12369,11060,0.000616,0.047701,0,0,0,0,0.969648,0,1,-360,360],[1112,11060,0.000701,0.046752,0,0,0,0,0.97025,0,1,-360,360],[4743,8827,0.000811,0.04579,0,0,0,0,0.937412,0,1,-360,360],[547,8827,0.000831,0.04484,0,0,0,0,0.936876,0,1,-360,360],[547,8827,0.000841,0.043881,0,0,0,0,0.935984,0,1,-360,360],[8845,10912,0.000621,0.036001,0,0,0,0,1.032266,0,1,-360,360],[8845,9802,0.000555,0.040801,0,0,0,0,1.023829,0,1,-360,360],[11660,5649,0.000563,0.0416,0,0,0,0,1.022087,0,1,-360,360],[2553,1456,0.000543,0.0424,0,0,0,0,0.946093,0,1,-360,360],[11313,1848,0.001026,0.086398,0,0,0,0,0.955665,0,1,-360,360],[199,1848,0.001007,0.080001,0,0,0,0,0.951634,0,1,-360,360],[4653,2386,0.000522,0.039201,0,0,0,0,1.00279,0,1,-360,360],[8261,2386,0.00053,0.038401,0,0,0,0,1.006204,0,1,-360,360],[6366,2386,0.000548,0.037601,0,0,0,0,0.85156,0,1,-360,360],[7003,2792,3E-5,0.00853,0,0,0,0,0.902577,0.445071,1,-360,360],[6333,6307,0.000907,0.042929,0,0,0,0,0.978955,0,1,-360,360],[10205,6237,7.7E-5,0.0204,0,0,0,0,1.114721,0,1,-360,360],[8646,10205,3E-5,0.00975,0,0,0,0,0.902577,0.445071,1,-360,360],[6237,6307,0.000773,0.05056,0,0,0,0,0.986156,0,1,-360,360],[8593,3890,0.000728,0.043197,0,0,0,0,1.041291,0,1,-360,360],[616,367,0.000447,0.040001,0,0,0,0,1.042918,0,1,-360,360],[13170,8819,0.00061,0.0392,0,0,0,0,1.01718,0,1,-360,360],[7752,12831,0.001203,0.076801,0,0,0,0,0.986892,0,1,-360,360],[13242,12831,0.001223,0.075201,0,0,0,0,0.987006,0,1,-360,360],[11462,10336,0.004533,0.037356,0,0,0,0,0.99379,0,1,-360,360],[8768,520,0.004615,0.036549,0,0,0,0,0.99232,0,1,-360,360],[9879,2388,0.004113,0.041392,0,0,0,0,0.993178,0,1,-360,360],[5998,10902,0.000627,0.041599,0,0,0,0,1.044268,0,1,-360,360],[1508,12184,0.001048,0.084802,0,0,0,0,1.000584,0,1,-360,360],[5693,12184,0.001029,0.086397,0,0,0,0,1.000869,0,1,-360,360],[113,7789,0.000808,0.047709,0,0,0,0,1.052369,0,1,-360,360],[6578,4321,0.00061,0.0392,0,0,0,0,0.989376,0,1,-360,360],[6578,4321,0.00062,0.0384,0,0,0,0,0.989186,0,1,-360,360],[9167,4321,0.00064,0.0376,0,0,0,0,0.993068,0,1,-360,360],[583,8829,0.00063,0.0368,0,0,0,0,0.968844,0,1,-360,360],[8504,7652,0.00064,0.036,0,0,0,0,1.024568,0,1,-360,360],[8504,7652,0.000573,0.0408,0,0,0,0,0.979515,0,1,-360,360],[9483,3555,0.001067,0.083199,0,0,0,0,1.003168,0,1,-360,360],[7724,3555,0.001048,0.084802,0,0,0,0,1.001883,0,1,-360,360],[2040,9145,6E-5,0.11487,0,0,0,0,0,0,1,-360,360],[6805,9145,0.20187,1.758347,0,0,0,0,0,0,1,-360,360],[9356,5651,0.03911,0.342562,0,0,0,0,0,0,1,-360,360],[4318,6737,0.01564,0.58593,0,0,0,0,0,0,1,-360,360],[4318,6716,-0.000248,0.227727,0,0,0,0,0,0,1,-360,360],[13169,1379,0.01414,0.513223,0,0,0,0,0,0,1,-360,360],[5421,1379,-0.007335,0.347624,0,0,0,0,0,0,1,-360,360],[8011,1379,-0.006901,0.404112,0,0,0,0,0,0,1,-360,360],[11162,5015,0.051021,0.452583,0,0,0,0,0,0,1,-360,360],[5572,933,0.586797,1.843698,0,0,0,0,0,0,1,-360,360],[317,933,0.487562,1.572644,0,0,0,0,0,0,1,-360,360],[7104,933,0.12936,0.588864,0,0,0,0,0,0,1,-360,360],[9104,6113,0.000246,0.025121,0,0,0,0,0.961864,0,1,-360,360],[6805,10689,0.10005,1.276798,0,0,0,0,0,0,1,-360,360],[5421,10689,0.21936,1.401591,0,0,0,0,0,0,1,-360,360],[8011,10689,0.22688,1.394834,0,0,0,0,0,0,1,-360,360],[2040,3601,0.04986,0.379174,0,0,0,0,0,0,1,-360,360],[5572,1363,0.02303,0.62419,0,0,0,0,0,0,1,-360,360],[5572,611,0.03435,0.639633,0,0,0,0,0,0,1,-360,360],[374,12450,0.01742,0.603616,0,0,0,0,0,0,1,-360,360],[12364,12450,0.14245,1.97967,0,0,0,0,0,0,1,-360,360],[1597,12450,-0.000145,0.32938,0,0,0,0,0,0,1,-360,360],[6653,4669,-0.000298,0.102701,0,0,0,0,0,0,1,-360,360],[530,9705,0.000708,0.03271,0,0,0,0,1.035157,0,1,-360,360],[530,11541,0.06719,0.834339,0,0,0,0,0,0,1,-360,360],[8923,6644,0.050909,0.307686,0,0,0,0,0,0,1,-360,360],[1405,6644,0.212521,0.943657,0,0,0,0,0,0,1,-360,360],[6246,12361,-0.002652,0.490201,0,0,0,0,0,0,1,-360,360],[6246,8216,0.02628,0.438469,0,0,0,0,0,0,1,-360,360],[12187,12361,-0.008241,0.388947,0,0,0,0,0,0,1,-360,360],[11045,12361,0.000226,0.024837,0,0,0,0,1.036011,0,1,-360,360],[3952,12361,0.106109,0.699359,0,0,0,0,0,0,1,-360,360],[3952,8216,0.02855,0.418988,0,0,0,0,0,0,1,-360,360],[1597,488,0.292479,1.229545,0,0,0,0,0,0,1,-360,360],[317,4669,0.757066,1.631798,0,0,0,0,0,0,1,-360,360],[7104,4669,0.384752,1.021653,0,0,0,0,0,0,1,-360,360],[7601,6887,-0.014297,0.212851,0,0,0,0,0,0,1,-360,360],[7601,6887,0.000444,0.031171,0,0,0,0,0.960552,0,1,-360,360],[7601,5153,-0.014091,0.217459,0,0,0,0,0,0,1,-360,360],[11162,12209,0.00894,0.300393,0,0,0,0,0,0,1,-360,360],[13061,13263,0.049771,0.546674,0,0,0,0,0,0,1,-360,360],[3159,12798,0.000737,0.026925,0,0,0,0,1.044741,0,1,-360,360],[3159,12798,0.000845,0.026029,0,0,0,0,1.013524,0,1,-360,360],[13061,4463,0.05157,0.475537,0,0,0,0,0,0,1,-360,360],[11162,3967,0.054781,0.446446,0,0,0,0,0,0,1,-360,360],[5039,2867,0.000452,0.023578,0,0,0,0,0.970414,0,1,-360,360],[4911,4104,-0.010579,0.27814,0,0,0,0,0,0,1,-360,360],[4911,7423,-0.007004,0.324484,0,0,0,0,0,0,1,-360,360],[12364,8031,-0.034029,0.423698,0,0,0,0,0,0,1,-360,360],[4071,2121,0.000384,0.0242,0,0,0,0,1.003202,0,1,-360,360],[2040,2121,0.299587,1.849794,0,0,0,0,0,0,1,-360,360],[2040,7741,0.301095,1.740868,0,0,0,0,0,0,1,-360,360],[1585,7101,0.000759,0.019191,0,0,0,0,1.143233,0,1,-360,360],[374,10265,0.170173,0.568199,0,0,0,0,0,0,1,-360,360],[11162,9811,0.00708,0.453843,0,0,0,0,0,0,1,-360,360],[13061,9811,0.057719,0.644008,0,0,0,0,0,0,1,-360,360],[10360,10265,0.077609,0.938223,0,0,0,0,0,0,1,-360,360],[1597,10265,0.200409,0.618946,0,0,0,0,0,0,1,-360,360],[11162,4972,0.152771,0.863657,0,0,0,0,0,0,1,-360,360],[13061,4972,-0.001921,0.311818,0,0,0,0,0,0,1,-360,360],[1597,843,0.305992,1.948119,0,0,0,0,0,0,1,-360,360],[13061,8020,0.17005,0.993099,0,0,0,0,0,0,1,-360,360],[10338,2452,0.000257,0.029742,0,0,0,0,0.983674,0,1,-360,360],[10338,4736,0.000268,0.029134,0,0,0,0,0.977352,0,1,-360,360],[5525,7483,-0.014277,0.154039,0,0,0,0,0,0,1,-360,360],[5525,7483,0.000738,0.031616,0,0,0,0,0.971178,0,1,-360,360],[733,7483,0.251178,0.958099,0,0,0,0,0,0,1,-360,360],[5525,561,0.08599,0.668788,0,0,0,0,0,0,1,-360,360],[7328,11541,0.000241,0.02217,0,0,0,0,1.003292,0,1,-360,360],[733,3208,-0.003678,0.380909,0,0,0,0,0,0,1,-360,360],[12852,3208,-0.011302,0.627045,0,0,0,0,0,0,1,-360,360],[733,2802,0.00797,0.426157,0,0,0,0,0,0,1,-360,360],[12852,2802,0.058159,0.835806,0,0,0,0,0,0,1,-360,360],[733,2754,0.00907,0.406178,0,0,0,0,0,0,1,-360,360],[12852,2754,0.059789,0.790103,0,0,0,0,0,0,1,-360,360],[733,561,0.04738,0.355028,0,0,0,0,0,0,1,-360,360],[733,7843,0.00166,0.210118,0,0,0,0,0,0,1,-360,360],[1405,1114,0.000234,0.03334,0,0,0,0,0.954161,0,1,-360,360],[1405,11590,-0.007978,0.33365,0,0,0,0,0,0,1,-360,360],[1405,13563,-0.007673,0.339439,0,0,0,0,0,0,1,-360,360],[12852,12998,0.000213,0.026084,0,0,0,0,0.949952,0,1,-360,360],[12852,561,0.079162,0.676053,0,0,0,0,0,0,1,-360,360],[12852,5555,-0.012742,0.556163,0,0,0,0,0,0,1,-360,360],[12852,7843,0.05625,0.586697,0,0,0,0,0,0,1,-360,360],[9356,7690,0.11012,1.389876,0,0,0,0,0,0,1,-360,360],[12364,4850,0.12839,0.634174,0,0,0,0,0,0,1,-360,360],[12364,4850,0.000265,0.029415,0,0,0,0,0.954132,0,1,-360,360],[4243,3694,0.01031,0.165651,0,0,0,0,0,0,1,-360,360],[1141,10131,0.000906,0.032368,0,0,0,0,1.074593,0,1,-360,360],[4911,10131,0.258574,1.91281,0,0,0,0,0,0,1,-360,360],[4318,12597,0.114169,0.69781,0,0,0,0,0,0,1,-360,360],[1597,10697,0.215475,0.921488,0,0,0,0,0,0,1,-360,360],[1597,399,0.000388,0.026559,0,0,0,0,1.024188,0,1,-360,360],[1597,399,-0.012727,0.168081,0,0,0,0,0,0,1,-360,360],[1597,9019,0.11171,0.548317,0,0,0,0,0,0,1,-360,360],[4243,5555,0.04893,0.453587,0,0,0,0,0,0,1,-360,360],[4318,7534,0.000427,0.025869,0,0,0,0,1.014006,0,1,-360,360],[4318,1998,0.000379,0.029319,0,0,0,0,1.029958,0,1,-360,360],[11162,4325,0.086233,0.611399,0,0,0,0,0,0,1,-360,360],[11162,5867,0.03295,0.399238,0,0,0,0,0,0,1,-360,360],[13061,8240,0.034401,0.560661,0,0,0,0,0,0,1,-360,360],[8472,3667,0.04848,0.4525,0,0,0,0,0,0,1,-360,360],[8472,5950,0.05627,0.448553,0,0,0,0,0,0,1,-360,360],[34,246,0.000262,0.020993,0,0,0,0,1.007843,0,1,-360,360],[7104,246,0.093521,0.726302,0,0,0,0,0,0,1,-360,360],[7104,9654,0.170831,0.824835,0,0,0,0,0,0,1,-360,360],[9356,5867,0.05836,0.35759,0,0,0,0,0,0,1,-360,360],[9162,4325,0.000563,0.031553,0,0,0,0,0.989721,0,1,-360,360],[7104,5298,0.04447,0.619827,0,0,0,0,0,0,1,-360,360],[9519,4873,0.001519,0.050701,0,0,0,0,1.013513,0,1,-360,360],[186,7935,0.000821,0.051524,0,0,0,0,1.052632,0,1,-360,360],[186,7935,0.000803,0.047869,0,0,0,0,1.052632,0,1,-360,360],[647,6349,0.000466,0.029318,0,0,0,0,1.025291,0,1,-360,360],[3465,6920,0.000463,0.028006,0,0,0,0,1.038781,0,1,-360,360],[3465,6920,0.000463,0.026569,0,0,0,0,1.038781,0,1,-360,360],[13247,12999,0.000556,0.030088,0,0,0,0,1.08147,0,1,-360,360],[13247,12999,0.000581,0.029019,0,0,0,0,1.08147,0,1,-360,360],[8480,1022,0.0017,0.077979,0,0,0,0,0,0,1,-360,360],[12100,8027,0.000569,0.046371,0,0,0,0,1.052632,0,1,-360,360],[12100,8027,0.00056,0.047255,0,0,0,0,1.052632,0,1,-360,360],[789,6379,0.0008,0.050159,0,0,0,0,1.066857,0,1,-360,360],[8865,7323,0.000379,0.039836,0,0,0,0,1.052632,0,1,-360,360],[8865,7323,0.000433,0.039042,0,0,0,0,1.052632,0,1,-360,360],[2715,10792,0.000448,0.032183,0,0,0,0,1.066857,0,1,-360,360],[12487,1767,0.000498,0.034255,0,0,0,0,1.041667,0,1,-360,360],[12487,1767,0.000507,0.033509,0,0,0,0,1.041667,0,1,-360,360],[9043,3445,0.000415,0.040631,0,0,0,0,1.052632,0,1,-360,360],[9043,3445,0.000406,0.041434,0,0,0,0,1.052632,0,1,-360,360],[8085,1993,0.000397,0.037986,0,0,0,0,1.052632,0,1,-360,360],[11490,2814,0.000322,0.035886,0,0,0,0,1.043149,0,1,-360,360],[1463,10949,0.000408,0.039074,0,0,0,0,0.989653,0,1,-360,360],[9196,9925,0.000417,0.026115,0,0,0,0,1.062288,0,1,-360,360],[9196,9925,0.000443,0.02577,0,0,0,0,1.062288,0,1,-360,360],[4330,9126,0.000396,0.033918,0,0,0,0,1.02924,0,1,-360,360],[11719,254,0.000406,0.023438,0,0,0,0,1.052632,0,1,-360,360],[11719,254,0.000352,0.026759,0,0,0,0,1.052632,0,1,-360,360],[9534,10982,0.000334,0.036651,0,0,0,0,1.052632,0,1,-360,360],[9534,10982,0.000334,0.037354,0,0,0,0,1.052632,0,1,-360,360],[6592,6120,0.000305,0.035675,0,0,0,0,1.087225,0,1,-360,360],[6592,6120,0.000296,0.033035,0,0,0,0,1.087225,0,1,-360,360],[6592,6120,0.000338,0.032376,0,0,0,0,1.087225,0,1,-360,360],[9511,12530,0.000285,0.02604,0,0,0,0,1.199891,0,1,-360,360],[1463,1754,0.000419,0.02814,0,0,0,0,0.989653,0,1,-360,360],[4330,13513,0.000453,0.025129,0,0,0,0,1.02924,0,1,-360,360],[4330,9305,0.000453,0.02528,0,0,0,0,1.02924,0,1,-360,360],[7395,677,0.00174,0.07467,0,0,0,0,1.049587,0,1,-360,360],[7395,736,0.00171,0.07614,0,0,0,0,1.049587,0,1,-360,360],[1925,8341,0.00172,0.099322,0,0,0,0,1.052632,0,1,-360,360],[1925,8341,0.00168,0.101198,0,0,0,0,1.052632,0,1,-360,360],[13051,10539,0.00363,0.146413,0,0,0,0,1.049587,0,1,-360,360],[13051,10539,0.00182,0.07175,0,0,0,0,1.049587,0,1,-360,360],[2469,9101,0.0019,0.08995,0,0,0,0,1.052632,0,1,-360,360],[6954,7927,0.00189,0.06882,0,0,0,0,1.049587,0,1,-360,360],[6954,1205,0.00192,0.06735,0,0,0,0,1.049587,0,1,-360,360],[6146,10976,0.00196,0.06589,0,0,0,0,1.049587,0,1,-360,360],[5486,1103,0.00171,0.07614,0,0,0,0,1.049587,0,1,-360,360],[8051,8833,0.00167,0.0776,0,0,0,0,1.049587,0,1,-360,360],[10871,4510,0.000646,0.061526,0,0,0,0,1.003288,-0.001353,1,-360,360],[10871,4510,0.000636,0.056994,0,0,0,0,1.003288,-0.001353,1,-360,360],[4510,922,0.00182,0.07175,0,0,0,0,1.049587,0,1,-360,360],[4510,4852,0.00185,0.07028,0,0,0,0,1.049587,0,1,-360,360],[3476,9139,0.00194,0.088083,0,0,0,0,1.052632,0,1,-360,360],[3476,9888,0.00198,0.086207,0,0,0,0,1.052632,0,1,-360,360],[6415,10002,0.00196,0.06589,0,0,0,0,1.049587,0,1,-360,360],[11513,9234,0.000697,0.032338,0,0,0,0,1.002506,0,1,-360,360],[9234,13293,0.00171,0.07614,0,0,0,0,1.049587,0,1,-360,360],[10593,3637,0.000667,0.033601,0,0,0,0,1.002506,0,1,-360,360],[10593,3637,0.000647,0.034238,0,0,0,0,1.002506,0,1,-360,360],[3637,4361,0.0016,0.07553,0,0,0,0,1.061984,0,1,-360,360],[3637,1683,0.00182,0.07402,0,0,0,0,1.061984,0,1,-360,360],[6935,8512,0.0019,0.08995,0,0,0,0,1.052632,0,1,-360,360],[8186,5583,0.00189,0.06882,0,0,0,0,1.049587,0,1,-360,360],[8186,899,0.00192,0.06735,0,0,0,0,1.049587,0,1,-360,360],[9116,127,0.00201,0.084331,0,0,0,0,1.052632,0,1,-360,360],[9116,127,0.00179,0.095578,0,0,0,0,1.052632,0,1,-360,360],[13638,2924,0.00171,0.07614,0,0,0,0,1.049587,0,1,-360,360],[5480,1293,0.00167,0.0776,0,0,0,0,1.049587,0,1,-360,360],[1193,2833,0.00168,0.101198,0,0,0,0,1.052632,0,1,-360,360],[9834,12952,0.00165,0.093702,0,0,0,0,1.052632,0,1,-360,360],[9834,2002,0.00187,0.091826,0,0,0,0,1.052632,0,1,-360,360],[9238,13204,0.0019,0.08995,0,0,0,0,1.052632,0,1,-360,360],[5579,13378,0.00189,0.06882,0,0,0,0,1.049587,0,1,-360,360],[5579,13378,0.00192,0.06735,0,0,0,0,1.049587,0,1,-360,360],[7281,10770,0.00196,0.06589,0,0,0,0,1.049587,0,1,-360,360],[7281,9459,0.00174,0.07467,0,0,0,0,1.049587,0,1,-360,360],[11589,4560,0.00171,0.07614,0,0,0,0,1.049587,0,1,-360,360],[5719,7158,0.00167,0.0776,0,0,0,0,1.049587,0,1,-360,360],[2986,11540,0.00164,0.07907,0,0,0,0,1.049587,0,1,-360,360],[13627,9770,0.00045,0.04299,0,0,0,0,1.113821,0,1,-360,360],[13315,4641,0.00051,0.04213,0,0,0,0,1.113821,0,1,-360,360],[1705,1706,0.00185,0.07028,0,0,0,0,1.049587,0,1,-360,360],[1705,1706,0.00189,0.06882,0,0,0,0,1.049587,0,1,-360,360],[293,6175,0.00192,0.06735,0,0,0,0,1.049587,0,1,-360,360],[293,8417,0.00196,0.06589,0,0,0,0,1.049587,0,1,-360,360],[7326,5374,0.00179,0.095578,0,0,0,0,1.052632,0,1,-360,360],[7326,5374,0.00176,0.097446,0,0,0,0,1.052632,0,1,-360,360],[2884,1799,0.00167,0.0776,0,0,0,0,1.049587,0,1,-360,360],[2884,1799,0.00164,0.07907,0,0,0,0,1.049587,0,1,-360,360],[12012,8051,0.000637,0.031701,0,0,0,0,1.002506,0,1,-360,360],[12012,11679,0.000716,0.031064,0,0,0,0,1.002506,0,1,-360,360],[11679,13236,0.00185,0.07028,0,0,0,0,1.049587,0,1,-360,360],[11679,1890,0.00189,0.06882,0,0,0,0,1.049587,0,1,-360,360],[3411,2744,0.00192,0.06735,0,0,0,0,1.049587,0,1,-360,360],[3411,2744,0.00196,0.06589,0,0,0,0,1.049587,0,1,-360,360],[9488,12371,0.00174,0.07467,0,0,0,0,1.049587,0,1,-360,360],[11682,7764,0.00171,0.07614,0,0,0,0,1.049587,0,1,-360,360],[9128,2511,0.00084,0.0322,0,0,0,0,1.052632,0,1,-360,360],[2511,4297,0.00238,0.123248,0,0,0,0,1.049587,0,1,-360,360],[7984,10393,0.00269,0.109562,0,0,0,0,1.049587,0,1,-360,360],[8931,12463,0.00275,0.107281,0,0,0,0,1.049587,0,1,-360,360],[6941,4396,0.000766,0.029164,0,0,0,0,1.002506,0,1,-360,360],[6941,4396,0.000776,0.028526,0,0,0,0,1.002506,0,1,-360,360],[4396,12301,0.00174,0.07467,0,0,0,0,1.049587,0,1,-360,360],[4396,3435,0.00171,0.07614,0,0,0,0,1.049587,0,1,-360,360],[12860,2548,0.00167,0.0776,0,0,0,0,1.049587,0,1,-360,360],[5789,2671,0.00168,0.101198,0,0,0,0,1.052632,0,1,-360,360],[5789,5487,0.00165,0.093702,0,0,0,0,1.052632,0,1,-360,360],[1371,10664,0.000716,0.031064,0,0,0,0,1.002506,0,1,-360,360],[1371,5020,0.000736,0.030437,0,0,0,0,1.002506,0,1,-360,360],[5020,703,0.00189,0.06882,0,0,0,0,1.049587,0,1,-360,360],[5020,703,0.00192,0.06735,0,0,0,0,1.049587,0,1,-360,360],[9741,6410,0.00196,0.06589,0,0,0,0,1.049587,0,1,-360,360],[11491,6657,0.00174,0.07467,0,0,0,0,1.049587,0,1,-360,360],[2385,9239,0.00171,0.07614,0,0,0,0,1.049587,0,1,-360,360],[2385,9239,0.00167,0.0776,0,0,0,0,1.049587,0,1,-360,360],[6453,7040,0.00168,0.101198,0,0,0,0,1.052632,0,1,-360,360],[6889,5659,0.00062,0.03068,0,0,0,0,1.015698,0,1,-360,360],[6889,9703,0.000458,0.027443,0,0,0,0,1.002506,0,1,-360,360],[6889,9703,0.000468,0.026875,0,0,0,0,1.002506,0,1,-360,360],[12516,13461,0.001543,0.057853,0,0,0,0,0.892857,0,1,-360,360],[6261,1121,0.00198,0.086207,0,0,0,0,1.052632,0,1,-360,360],[10999,4447,0.00196,0.06589,0,0,0,0,1.049587,0,1,-360,360],[4908,8684,0.00174,0.07467,0,0,0,0,1.049587,0,1,-360,360],[2416,9838,0.00171,0.07614,0,0,0,0,1.049587,0,1,-360,360],[4894,13139,0.000667,0.033601,0,0,0,0,1.002506,0,1,-360,360],[4894,11041,0.00168,0.101198,0,0,0,0,1.052632,0,1,-360,360],[13139,11041,0.0016,0.07321,0,0,0,0,1.049587,0,1,-360,360],[10698,11075,0.0019,0.08995,0,0,0,0,1.052632,0,1,-360,360],[13221,5372,0.000746,0.029801,0,0,0,0,1.002506,0,1,-360,360],[6364,5597,0.00198,0.086207,0,0,0,0,1.052632,0,1,-360,360],[7782,4362,0.00196,0.06589,0,0,0,0,1.049587,0,1,-360,360],[12756,7306,0.00174,0.07467,0,0,0,0,1.049587,0,1,-360,360],[883,10413,0.000677,0.032965,0,0,0,0,1.002506,0,1,-360,360],[883,12669,0.000667,0.033601,0,0,0,0,1.002506,0,1,-360,360],[883,1870,0.00168,0.101198,0,0,0,0,1.052632,0,1,-360,360],[883,7301,0.00165,0.093702,0,0,0,0,1.052632,0,1,-360,360],[10256,6914,0.000716,0.031064,0,0,0,0,1.002506,0,1,-360,360],[10256,6914,0.000736,0.030437,0,0,0,0,1.002506,0,1,-360,360],[10256,6914,0.000746,0.029801,0,0,0,0,1.002506,0,1,-360,360],[6914,5738,0.00192,0.06735,0,0,0,0,1.049587,0,1,-360,360],[6914,5738,0.00196,0.06589,0,0,0,0,1.049587,0,1,-360,360],[2204,2960,0.00179,0.095578,0,0,0,0,1.052632,0,1,-360,360],[2204,5768,0.00176,0.097446,0,0,0,0,1.052632,0,1,-360,360],[12015,7629,0.00167,0.0776,0,0,0,0,1.049587,0,1,-360,360],[7303,47,0.00164,0.07907,0,0,0,0,1.049587,0,1,-360,360],[3047,744,0.0016,0.07321,0,0,0,0,1.049587,0,1,-360,360],[3047,744,0.00182,0.07175,0,0,0,0,1.049587,0,1,-360,360],[13036,12177,0.0019,0.08995,0,0,0,0,1.052632,0,1,-360,360],[13036,12177,0.00194,0.088083,0,0,0,0,1.052632,0,1,-360,360],[595,12177,0.00192,0.06735,0,0,0,0,1.049587,0,1,-360,360],[10654,13239,0.00196,0.06589,0,0,0,0,1.049587,0,1,-360,360],[7575,12496,0.00174,0.07467,0,0,0,0,1.049587,0,1,-360,360],[6343,6387,0.00387,0.152273,0,0,0,0,1.049587,0,1,-360,360],[6989,398,0.000667,0.033601,0,0,0,0,1.002506,0,1,-360,360],[6989,4571,0.00168,0.101198,0,0,0,0,1.052632,0,1,-360,360],[6989,7138,0.00165,0.093702,0,0,0,0,1.052632,0,1,-360,360],[6474,11554,0.00182,0.07175,0,0,0,0,1.049587,0,1,-360,360],[6474,11554,0.00185,0.07028,0,0,0,0,1.049587,0,1,-360,360],[10584,1325,0.00189,0.06882,0,0,0,0,1.049587,0,1,-360,360],[10584,1325,0.00192,0.06735,0,0,0,0,1.049587,0,1,-360,360],[5758,876,0.00196,0.07015,0,0,0,0,1.07438,0,1,-360,360],[1619,876,0.00174,0.0795,0,0,0,0,1.07438,0,1,-360,360],[4169,3871,0.00136,0.05901,0,0,0,0,1.052632,0,1,-360,360],[4169,838,0.00133,0.06014,0,0,0,0,1.052632,0,1,-360,360],[1383,8207,0.00164,0.07907,0,0,0,0,1.049587,0,1,-360,360],[1383,3332,0.0016,0.07321,0,0,0,0,1.049587,0,1,-360,360],[1720,11215,0.000716,0.031064,0,0,0,0,1.002506,0,1,-360,360],[11215,6434,0.00185,0.07028,0,0,0,0,1.049587,0,1,-360,360],[7313,3125,0.00189,0.06882,0,0,0,0,1.049587,0,1,-360,360],[6514,219,0.00158,0.05564,0,0,0,0,0,0,1,-360,360],[6514,8607,0.00179,0.0695,0,0,0,0,0,0,1,-360,360],[4227,504,0.00084,0.04445,0,0,0,0,0,0,1,-360,360],[4227,504,0.0008,0.04546,0,0,0,0,0,0,1,-360,360],[4227,504,0.00219,0.08229,0,0,0,0,0,0,1,-360,360],[4227,504,0.00069,0.04566,0,0,0,0,1.047826,0,1,-360,360],[13329,5775,0.00072,0.04835,0,0,0,0,0.999313,0,1,-360,360],[13329,5775,0.00082,0.04738,0,0,0,0,0.999313,0,1,-360,360],[7771,3356,0.00045,0.03151,0,0,0,0,1.052632,0,1,-360,360],[7771,12489,0.00048,0.026419,0,0,0,0,1.052632,0,1,-360,360],[4491,12490,0.0022,0.07023,0,0,0,0,0,0,1,-360,360],[4095,329,0.00241,0.0727,0,0,0,0,1.052174,0,1,-360,360],[4095,329,0.00081,0.04644,0,0,0,0,1.052174,0,1,-360,360],[7786,4358,0.00158,0.08045,0,0,0,0,0,0,1,-360,360],[11494,13273,0.00069,0.04707,0,0,0,0,1.052174,0,1,-360,360],[2195,12231,0.00075,0.04866,0,0,0,0,1.052174,0,1,-360,360],[2195,12231,0.00076,0.04586,0,0,0,0,1.052174,0,1,-360,360],[12298,12644,0.00189,0.07781,0,0,0,0,0,0,1,-360,360],[12298,12644,0.00205,0.07804,0,0,0,0,0,0,1,-360,360],[967,11127,0.00207,0.091083,0,0,0,0,0,0,1,-360,360],[967,11127,0.00211,0.06802,0,0,0,0,0,0,1,-360,360],[2818,11663,0.0008,0.03997,0,0,0,0,1.052174,0,1,-360,360],[10005,11663,0.00159,0.086876,0,0,0,0,0,0,1,-360,360],[10005,11663,0.0026,0.07998,0,0,0,0,0,0,1,-360,360],[7125,11014,0.00154,0.086488,0,0,0,0,0,0,1,-360,360],[12632,7125,0.00052,0.033159,0,0,0,0,1.052632,0,1,-360,360],[12632,11014,0.00072,0.0451,0,0,0,0,1.052174,0,1,-360,360],[12632,11014,0.00068,0.04531,0,0,0,0,1.052174,0,1,-360,360],[7029,9828,0.00042,0.030281,0,0,0,0,1.052632,0,1,-360,360],[7029,12354,0.00079,0.04086,0,0,0,0,1.052174,0,1,-360,360],[9828,7611,0.00168,0.07343,0,0,0,0,0,0,1,-360,360],[10798,3902,0.00038,0.033591,0,0,0,0,1.052632,0,1,-360,360],[10798,3902,0.00037,0.03405,0,0,0,0,1.052632,0,1,-360,360],[2405,12731,0.00039,0.034849,0,0,0,0,1.052632,0,1,-360,360],[2405,5508,0.00063,0.04764,0,0,0,0,1.052174,0,1,-360,360],[2405,5508,0.00074,0.044626,0,0,0,0,1.006865,0,1,-360,360],[10718,11533,0.00069,0.04232,0,0,0,0,1.052632,0,1,-360,360],[11733,9765,0.00228,0.07286,0,0,0,0,0,0,1,-360,360],[11733,9765,0.00189,0.07059,0,0,0,0,0,0,1,-360,360],[13546,2444,0.00195,0.07374,0,0,0,0,0,0,1,-360,360],[13546,2444,0.00199,0.07214,0,0,0,0,0,0,1,-360,360],[5434,8201,0.00177,0.07931,0,0,0,0,0,0,1,-360,360],[5434,8201,0.00174,0.08086,0,0,0,0,0,0,1,-360,360],[11413,7033,0.0015,0.08239,0,0,0,0,0,0,1,-360,360],[11413,7033,0.00149,0.091992,0,0,0,0,0,0,1,-360,360],[12313,5079,0.00066,0.04441,0,0,0,0,1.052174,0,1,-360,360],[2505,5079,0.00171,0.07418,0,0,0,0,0,0,1,-360,360],[2505,5079,0.00175,0.07267,0,0,0,0,0,0,1,-360,360],[3715,7184,0.00053,0.03038,0,0,0,0,1.052632,0,1,-360,360],[7184,868,0.00165,0.07003,0,0,0,0,0,0,1,-360,360],[7184,67,0.00217,0.07323,0,0,0,0,0,0,1,-360,360],[387,2022,0.00072,0.0453,0,0,0,0,1.052174,0,1,-360,360],[11007,1568,0.0021,0.08257,0,0,0,0,0,0,1,-360,360],[11007,1568,0.00186,0.087719,0,0,0,0,0,0,1,-360,360],[1255,13260,0.00076,0.04796,0,0,0,0,1.052174,0,1,-360,360],[1255,4701,0.00075,0.04466,0,0,0,0,1.052174,0,1,-360,360],[5511,11269,0.00401,0.10005,0,0,0,0,0,0,1,-360,360],[5511,11269,0.00272,0.07842,0,0,0,0,0,0,1,-360,360],[5511,11269,0.00278,0.07679,0,0,0,0,0,0,1,-360,360],[5511,11269,0.00283,0.07515,0,0,0,0,0,0,1,-360,360],[9582,12567,0.00045,0.029271,0,0,0,0,1.052632,0,1,-360,360],[9582,12567,0.0004,0.033169,0,0,0,0,1.052632,0,1,-360,360],[9582,12567,0.00039,0.03382,0,0,0,0,1.052632,0,1,-360,360],[3923,7581,0.00064,0.04577,0,0,0,0,1.052632,0,1,-360,360],[1011,2798,0.00147,0.08395,0,0,0,0,0,0,1,-360,360],[1011,2532,0.00184,0.07633,0,0,0,0,0,0,1,-360,360],[8891,13588,0.00074,0.04352,0,0,0,0,1.052174,0,1,-360,360],[2095,7010,0.00176,0.08177,0,0,0,0,0,0,1,-360,360],[2095,7010,0.00242,0.06613,0,0,0,0,0,0,1,-360,360],[7215,3071,0.00042,0.030031,0,0,0,0,0.99815,0,1,-360,360],[7215,3071,0.00043,0.02938,0,0,0,0,0.998666,0,1,-360,360],[10322,13504,0.00014,0.019637,0,0,0,0,0,0.199334,1,-360,360],[8477,11977,0.00037,0.03395,0,0,0,0,0.969972,0,1,-360,360],[6044,5814,1.8E-5,0.052587,0,0,0,0,1.052632,0,1,-360,360],[4082,5814,5.5E-5,0.082396,0,0,0,0,1.04762,0,1,-360,360],[1144,12959,0.001416,0.043162,0,0,0,0,0.92437,0,1,-360,360],[1144,12959,0.001603,0.042296,0,0,0,0,0.92437,0,1,-360,360],[6149,5799,0.000806,0.025741,0,0,0,0,1.002506,0,1,-360,360],[6149,5799,0.000826,0.025204,0,0,0,0,1.002506,0,1,-360,360],[6149,10826,0.000107,0.01357,0,0,0,0,1.059051,0,1,-360,360],[5799,1351,0.00228,0.07939,0,0,0,0,0,0,1,-360,360],[10826,5799,0.001087,0.043438,0,0,0,0,1.000679,-0.007974,1,-360,360],[10826,5799,0.001067,0.077593,0,0,0,0,1.00317,-0.04898,1,-360,360],[8882,8560,0.001301,0.061931,0,0,0,0,0.948276,0,1,-360,360],[8882,8560,0.001268,0.063098,0,0,0,0,0.948276,0,1,-360,360],[13474,9599,0.002358,0.088053,0,0,0,0,0.948276,0,1,-360,360],[13474,9599,0.00268,0.086295,0,0,0,0,0.948276,0,1,-360,360],[11561,879,0.000779,0.042361,0,0,0,0,1.061123,0.005681,1,-360,360],[879,6231,0.001565,0.062128,0,0,0,0,0.932204,0,1,-360,360],[879,6231,0.001588,0.060806,0,0,0,0,0.932204,0,1,-360,360],[7850,11835,0.002713,0.092944,0,0,0,0,0.916667,0,1,-360,360],[7850,11835,0.002464,0.122138,0,0,0,0,0.916667,0,1,-360,360],[7397,657,0.002739,0.116189,0,0,0,0,0.932204,0,1,-360,360],[7397,657,0.002681,0.118434,0,0,0,0,0.932204,0,1,-360,360],[9363,12633,0.000212,0.013811,0,0,0,0,1.067899,0.133383,1,-360,360],[12894,5804,0.005208,0.208268,0,0,0,0,1.023076,0,1,-360,360],[12894,7115,0.005208,0.208268,0,0,0,0,1.023076,0,1,-360,360],[12894,3481,0.005208,0.208268,0,0,0,0,1.023076,0,1,-360,360],[12894,4910,0.005208,0.208268,0,0,0,0,1.023076,0,1,-360,360],[12894,6291,0.005208,0.208268,0,0,0,0,1.023076,0,1,-360,360],[12894,7625,0.005208,0.208268,0,0,0,0,1.023076,0,1,-360,360],[12894,10785,0.005208,0.208268,0,0,0,0,1.023076,0,1,-360,360],[12894,7057,0.005208,0.208268,0,0,0,0,1.023076,0,1,-360,360],[12894,8370,0.005208,0.208268,0,0,0,0,1.023076,0,1,-360,360],[12894,8159,0.005208,0.208268,0,0,0,0,1.023076,0,1,-360,360],[7344,4480,0.005208,0.208268,0,0,0,0,1.019827,0,1,-360,360],[7344,6135,0.005208,0.208268,0,0,0,0,1.019827,0,1,-360,360],[3901,10983,0.005208,0.208268,0,0,0,0,1.01416,0,1,-360,360],[3901,564,0.005208,0.208268,0,0,0,0,1.01416,0,1,-360,360],[3901,3617,0.005208,0.208268,0,0,0,0,1.01416,0,1,-360,360],[12265,6846,0.005208,0.208268,0,0,0,0,1.02288,0,1,-360,360],[12265,9976,0.005208,0.208268,0,0,0,0,1.02288,0,1,-360,360],[12265,1895,0.005208,0.208268,0,0,0,0,1.02288,0,1,-360,360],[372,4692,0.000531,0.021225,0,0,0,0,1.024035,0,1,-360,360],[372,5627,0.000531,0.021225,0,0,0,0,1.024035,0,1,-360,360],[10709,6780,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,3577,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,531,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,7105,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,10352,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,2473,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,13122,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,6049,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,2786,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,8524,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,11699,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,1192,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,4298,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,7447,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,10605,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,12035,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,1516,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,4671,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[10709,6225,0.005208,0.208268,0,0,0,0,1.021194,0,1,-360,360],[8477,2462,0.000531,0.021225,0,0,0,0,1.015768,0,1,-360,360],[8477,6317,0.000531,0.021225,0,0,0,0,1.015768,0,1,-360,360],[8477,2084,0.000531,0.021225,0,0,0,0,1.015768,0,1,-360,360],[11379,1606,0.002119,0.084719,0,0,0,0,1.086887,0,1,-360,360],[11379,6885,0.002119,0.084719,0,0,0,0,1.086887,0,1,-360,360],[11379,9960,0.002119,0.084719,0,0,0,0,1.086887,0,1,-360,360],[11379,10847,0.002119,0.084719,0,0,0,0,1.086887,0,1,-360,360],[11379,7930,0.000531,0.021225,0,0,0,0,1.081998,0,1,-360,360],[11379,9687,0.000531,0.021225,0,0,0,0,1.081998,0,1,-360,360],[11379,12962,0.000531,0.021225,0,0,0,0,1.081998,0,1,-360,360],[12770,7173,0.002119,0.084719,0,0,0,0,1.083997,0,1,-360,360],[12770,3962,0.002119,0.084719,0,0,0,0,1.083997,0,1,-360,360],[12770,910,0.002119,0.084719,0,0,0,0,1.083997,0,1,-360,360],[3896,1096,0.005208,0.208268,0,0,0,0,1.007824,0,1,-360,360],[3896,10865,0.005208,0.208268,0,0,0,0,1.007824,0,1,-360,360],[3896,7689,0.005208,0.208268,0,0,0,0,1.007824,0,1,-360,360],[3896,5765,0.005208,0.208268,0,0,0,0,1.007824,0,1,-360,360],[5694,7356,0.005208,0.208268,0,0,0,0,1.017619,0,1,-360,360],[5694,11891,0.005208,0.208268,0,0,0,0,1.017619,0,1,-360,360],[5694,8704,0.005208,0.208268,0,0,0,0,1.017619,0,1,-360,360],[5694,5739,0.005208,0.208268,0,0,0,0,1.017619,0,1,-360,360],[6184,8793,0.005208,0.208268,0,0,0,0,1.014202,0,1,-360,360],[6184,11996,0.005208,0.208268,0,0,0,0,1.014202,0,1,-360,360],[6184,9236,0.005208,0.208268,0,0,0,0,1.014202,0,1,-360,360],[6184,6799,0.005208,0.208268,0,0,0,0,1.014202,0,1,-360,360],[12700,9884,0.005208,0.208268,0,0,0,0,1.012597,0,1,-360,360],[12700,13133,0.005208,0.208268,0,0,0,0,1.012597,0,1,-360,360],[12700,2485,0.005208,0.208268,0,0,0,0,1.012597,0,1,-360,360],[12700,5420,0.005208,0.208268,0,0,0,0,1.012597,0,1,-360,360],[12700,8490,0.005208,0.208268,0,0,0,0,1.012597,0,1,-360,360],[12700,7064,0.005208,0.208268,0,0,0,0,1.012597,0,1,-360,360],[3649,3854,0.005208,0.208268,0,0,0,0,1.012275,0,1,-360,360],[3649,798,0.005208,0.208268,0,0,0,0,1.012275,0,1,-360,360],[3649,13409,0.005208,0.208268,0,0,0,0,1.012275,0,1,-360,360],[3649,8096,0.005208,0.208268,0,0,0,0,1.012275,0,1,-360,360],[10587,4448,0.000531,0.021225,0,0,0,0,1.080715,0,1,-360,360],[10587,1308,0.000531,0.021225,0,0,0,0,1.080715,0,1,-360,360],[11210,13327,0.000531,0.021225,0,0,0,0,1.051932,0,1,-360,360],[12488,5319,0.000531,0.021225,0,0,0,0,1.071813,0,1,-360,360],[2551,5581,0.000531,0.021225,0,0,0,0,1.034901,0,1,-360,360],[2551,11483,0.000531,0.021225,0,0,0,0,1.034901,0,1,-360,360],[2551,6436,0.000531,0.021225,0,0,0,0,1.034901,0,1,-360,360],[8575,1323,0.000531,0.021225,0,0,0,0,1.080717,0,1,-360,360],[8575,4443,0.000531,0.021225,0,0,0,0,1.080717,0,1,-360,360],[8575,8632,0.000531,0.021225,0,0,0,0,1.080717,0,1,-360,360],[12933,10535,0.000531,0.021225,0,0,0,0,0.974802,0,1,-360,360],[12933,2895,0.000531,0.021225,0,0,0,0,0.974802,0,1,-360,360],[4568,9370,0.000531,0.021225,0,0,0,0,1.02559,0,1,-360,360],[4568,9281,0.000531,0.021225,0,0,0,0,1.02559,0,1,-360,360],[7622,8763,0.005208,0.208268,0,0,0,0,1.01765,0,1,-360,360],[7622,2777,0.005208,0.208268,0,0,0,0,1.01765,0,1,-360,360],[7622,1455,0.005208,0.208268,0,0,0,0,1.01765,0,1,-360,360],[7622,6507,0.005208,0.208268,0,0,0,0,1.01765,0,1,-360,360],[7622,6034,0.005208,0.208268,0,0,0,0,1.01765,0,1,-360,360],[7622,1749,0.005208,0.208268,0,0,0,0,1.01765,0,1,-360,360],[7622,5924,0.005208,0.208268,0,0,0,0,1.01765,0,1,-360,360],[7622,458,0.005208,0.208268,0,0,0,0,1.01765,0,1,-360,360],[4568,6754,0.000531,0.021225,0,0,0,0,1.025589,0,1,-360,360],[4568,39,0.000531,0.021225,0,0,0,0,1.025589,0,1,-360,360],[12284,1125,0.005208,0.208268,0,0,0,0,1.013076,0,1,-360,360],[12284,7668,0.005208,0.208268,0,0,0,0,1.013076,0,1,-360,360],[12284,666,0.005208,0.208268,0,0,0,0,1.013076,0,1,-360,360],[12284,824,0.005208,0.208268,0,0,0,0,1.013076,0,1,-360,360],[3818,6103,0.000531,0.021225,0,0,0,0,1.007697,0,1,-360,360],[11951,1072,0.002119,0.084719,0,0,0,0,1.026731,0,1,-360,360],[11951,5341,0.002119,0.084719,0,0,0,0,1.026731,0,1,-360,360],[11951,11299,0.002119,0.084719,0,0,0,0,1.026731,0,1,-360,360],[2678,2970,0.005208,0.208268,0,0,0,0,1.024028,0,1,-360,360],[2678,5037,0.005208,0.208268,0,0,0,0,1.024028,0,1,-360,360],[2678,12099,0.005208,0.208268,0,0,0,0,1.024028,0,1,-360,360],[2678,5548,0.005208,0.208268,0,0,0,0,1.024028,0,1,-360,360],[2678,12612,0.005208,0.208268,0,0,0,0,1.024028,0,1,-360,360],[2678,8969,0.005208,0.208268,0,0,0,0,1.024028,0,1,-360,360],[6551,10408,0.005208,0.208268,0,0,0,0,1.025318,0,1,-360,360],[6551,6539,0.005208,0.208268,0,0,0,0,1.025318,0,1,-360,360],[6551,13651,0.005208,0.208268,0,0,0,0,1.025318,0,1,-360,360],[4813,1278,0.005208,0.208268,0,0,0,0,1.030195,0,1,-360,360],[4813,2662,0.005208,0.208268,0,0,0,0,1.030195,0,1,-360,360],[4813,888,0.005208,0.208268,0,0,0,0,1.030195,0,1,-360,360],[4813,7392,0.005208,0.208268,0,0,0,0,1.030195,0,1,-360,360],[4813,1324,0.005208,0.208268,0,0,0,0,1.030195,0,1,-360,360],[4813,7875,0.005208,0.208268,0,0,0,0,1.030195,0,1,-360,360],[12680,12641,0.000708,0.02832,0,0,0,0,1.067331,0,1,-360,360],[12680,7111,0.000708,0.02832,0,0,0,0,1.067331,0,1,-360,360],[679,10640,0.000708,0.02832,0,0,0,0,1.072713,0,1,-360,360],[679,11154,0.000708,0.02832,0,0,0,0,1.072713,0,1,-360,360],[2993,4310,0.000531,0.021225,0,0,0,0,1.074993,0,1,-360,360],[12838,1071,0.005208,0.208268,0,0,0,0,1.009536,0,1,-360,360],[12838,6948,0.005208,0.208268,0,0,0,0,1.009536,0,1,-360,360],[4783,394,0.005208,0.208268,0,0,0,0,1.003735,0,1,-360,360],[4783,10418,0.005208,0.208268,0,0,0,0,1.003735,0,1,-360,360],[4783,869,0.005208,0.208268,0,0,0,0,1.003735,0,1,-360,360],[5808,7859,0.005208,0.208268,0,0,0,0,1.017956,0,1,-360,360],[5808,1305,0.005208,0.208268,0,0,0,0,1.017956,0,1,-360,360],[5808,9614,0.005208,0.208268,0,0,0,0,1.017956,0,1,-360,360],[5808,1763,0.005208,0.208268,0,0,0,0,1.017956,0,1,-360,360],[5808,4988,0.005208,0.208268,0,0,0,0,1.017956,0,1,-360,360],[1613,4339,0.00547,0.21875,0,0,0,0,1.01239,0,1,-360,360],[1613,4938,0.00547,0.21875,0,0,0,0,1.01239,0,1,-360,360],[1613,7039,0.00547,0.21875,0,0,0,0,1.006664,0,1,-360,360],[1613,8029,0.00547,0.21875,0,0,0,0,1.006664,0,1,-360,360],[1613,1017,0.00547,0.21875,0,0,0,0,1.006664,0,1,-360,360],[11260,6670,0.005208,0.208268,0,0,0,0,1.009764,0,1,-360,360],[11260,13292,0.005208,0.208268,0,0,0,0,1.009764,0,1,-360,360],[11260,7116,0.005208,0.208268,0,0,0,0,1.009764,0,1,-360,360],[11260,133,0.005208,0.208268,0,0,0,0,1.009764,0,1,-360,360],[11260,5723,0.005208,0.208268,0,0,0,0,1.009764,0,1,-360,360],[11260,9374,0.005208,0.208268,0,0,0,0,1.009764,0,1,-360,360],[11260,4440,0.005208,0.208268,0,0,0,0,1.009764,0,1,-360,360],[11260,11487,0.005208,0.208268,0,0,0,0,1.009764,0,1,-360,360],[11260,3915,0.005208,0.208268,0,0,0,0,1.009764,0,1,-360,360],[11260,11005,0.005208,0.208268,0,0,0,0,1.009764,0,1,-360,360],[13548,5439,0.005208,0.208268,0,0,0,0,1.0091,0,1,-360,360],[13548,6068,0.005208,0.208268,0,0,0,0,1.0091,0,1,-360,360],[13548,4934,0.005208,0.208268,0,0,0,0,1.0091,0,1,-360,360],[13548,11988,0.005208,0.208268,0,0,0,0,1.0091,0,1,-360,360],[13548,2459,0.005208,0.208268,0,0,0,0,1.0091,0,1,-360,360],[13548,3248,0.005208,0.208268,0,0,0,0,1.0091,0,1,-360,360],[13548,1304,0.005208,0.208268,0,0,0,0,1.0091,0,1,-360,360],[13548,7858,0.005208,0.208268,0,0,0,0,1.0091,0,1,-360,360],[13548,859,0.005208,0.208268,0,0,0,0,1.0091,0,1,-360,360],[13548,7365,0.005208,0.208268,0,0,0,0,1.0091,0,1,-360,360],[2873,3292,0.002119,0.084719,0,0,0,0,1.0106,0,1,-360,360],[2873,11643,0.002119,0.084719,0,0,0,0,1.0106,0,1,-360,360],[2873,626,0.002119,0.084719,0,0,0,0,1.0106,0,1,-360,360],[2873,11131,0.002119,0.084719,0,0,0,0,1.0106,0,1,-360,360],[2873,4063,0.002119,0.084719,0,0,0,0,1.0106,0,1,-360,360],[7748,9766,0.004587,0.183429,0,0,0,0,1.016154,0,1,-360,360],[7748,11802,0.004587,0.183429,0,0,0,0,1.010452,0,1,-360,360],[7748,4377,0.004587,0.183429,0,0,0,0,1.010452,0,1,-360,360],[7748,5940,0.004587,0.183429,0,0,0,0,1.010452,0,1,-360,360],[7748,5755,0.004587,0.183429,0,0,0,0,1.010452,0,1,-360,360],[7748,10833,0.004587,0.183429,0,0,0,0,1.010452,0,1,-360,360],[7748,4238,0.004587,0.183429,0,0,0,0,1.010452,0,1,-360,360],[7748,181,0.004587,0.183429,0,0,0,0,1.010452,0,1,-360,360],[7748,4761,0.004587,0.183429,0,0,0,0,1.010452,0,1,-360,360],[3764,144,0.005208,0.208268,0,0,0,0,1.009661,0,1,-360,360],[3764,7139,0.005208,0.208268,0,0,0,0,1.009661,0,1,-360,360],[3764,12551,0.005208,0.208268,0,0,0,0,1.009661,0,1,-360,360],[7231,7252,0.000212,0.008494,0,0,0,0,1.02036,0,1,-360,360],[7231,241,0.000212,0.008494,0,0,0,0,1.02036,0,1,-360,360],[4303,5979,0.005208,0.208268,0,0,0,0,1.021922,0,1,-360,360],[4303,12282,0.005208,0.208268,0,0,0,0,1.021922,0,1,-360,360],[4303,6487,0.005208,0.208268,0,0,0,0,1.021922,0,1,-360,360],[4303,395,0.005208,0.208268,0,0,0,0,1.021922,0,1,-360,360],[4303,995,0.005208,0.208268,0,0,0,0,1.021922,0,1,-360,360],[4303,9317,0.005208,0.208268,0,0,0,0,1.021922,0,1,-360,360],[4303,3468,0.005208,0.208268,0,0,0,0,1.021922,0,1,-360,360],[4303,9354,0.005208,0.208268,0,0,0,0,1.021922,0,1,-360,360],[2116,3404,0.005208,0.208268,0,0,0,0,1.02243,0,1,-360,360],[2116,8852,0.005208,0.208268,0,0,0,0,1.02243,0,1,-360,360],[2116,2242,0.005208,0.208268,0,0,0,0,1.02243,0,1,-360,360],[2116,8367,0.005208,0.208268,0,0,0,0,1.02243,0,1,-360,360],[2116,1794,0.005208,0.208268,0,0,0,0,1.02243,0,1,-360,360],[2116,7890,0.005208,0.208268,0,0,0,0,1.02243,0,1,-360,360],[2116,1330,0.005208,0.208268,0,0,0,0,1.02243,0,1,-360,360],[2116,11315,0.005208,0.208268,0,0,0,0,1.02243,0,1,-360,360],[2116,4763,0.005208,0.208268,0,0,0,0,1.02243,0,1,-360,360],[2116,10001,0.005208,0.208268,0,0,0,0,1.02243,0,1,-360,360],[8695,3361,0.005208,0.208268,0,0,0,0,1.021706,0,1,-360,360],[8695,9520,0.005208,0.208268,0,0,0,0,1.021706,0,1,-360,360],[8695,7812,0.005208,0.208268,0,0,0,0,1.021706,0,1,-360,360],[8695,10935,0.005208,0.208268,0,0,0,0,1.021706,0,1,-360,360],[12322,4354,0.005208,0.208268,0,0,0,0,1.016195,0,1,-360,360],[12322,10469,0.005208,0.208268,0,0,0,0,1.016195,0,1,-360,360],[12322,3845,0.005208,0.208268,0,0,0,0,1.016195,0,1,-360,360],[12322,8067,0.005208,0.208268,0,0,0,0,1.016195,0,1,-360,360],[12322,9149,0.005208,0.208268,0,0,0,0,1.016195,0,1,-360,360],[12322,13223,0.005208,0.208268,0,0,0,0,1.016195,0,1,-360,360],[12322,6123,0.005208,0.208268,0,0,0,0,1.016195,0,1,-360,360],[12322,54,0.005208,0.208268,0,0,0,0,1.016195,0,1,-360,360],[12322,6602,0.005208,0.208268,0,0,0,0,1.016195,0,1,-360,360],[12322,12216,0.005208,0.208268,0,0,0,0,1.016195,0,1,-360,360],[12322,5187,0.005208,0.208268,0,0,0,0,1.016195,0,1,-360,360],[1378,12728,0.005208,0.208268,0,0,0,0,1.019852,0,1,-360,360],[1378,5672,0.005208,0.208268,0,0,0,0,1.019852,0,1,-360,360],[1378,11221,0.005208,0.208268,0,0,0,0,1.019852,0,1,-360,360],[1378,4133,0.005208,0.208268,0,0,0,0,1.019852,0,1,-360,360],[1378,3683,0.005208,0.208268,0,0,0,0,1.019852,0,1,-360,360],[1378,10788,0.005208,0.208268,0,0,0,0,1.019852,0,1,-360,360],[1378,4191,0.005208,0.208268,0,0,0,0,1.019852,0,1,-360,360],[1378,11264,0.005208,0.208268,0,0,0,0,1.019852,0,1,-360,360],[1378,2698,0.005208,0.208268,0,0,0,0,1.019852,0,1,-360,360],[1378,9808,0.005208,0.208268,0,0,0,0,1.019852,0,1,-360,360],[1378,3176,0.005208,0.208268,0,0,0,0,1.019852,0,1,-360,360],[2225,5347,0.002119,0.084719,0,0,0,0,1.01408,0,1,-360,360],[2225,2080,0.002119,0.084719,0,0,0,0,1.01408,0,1,-360,360],[2225,8637,0.002119,0.084719,0,0,0,0,1.01408,0,1,-360,360],[2225,10633,0.002119,0.084719,0,0,0,0,1.01408,0,1,-360,360],[2225,4004,0.002119,0.084719,0,0,0,0,1.01408,0,1,-360,360],[2225,11128,0.002119,0.084719,0,0,0,0,1.01408,0,1,-360,360],[2225,4573,0.002119,0.084719,0,0,0,0,1.01408,0,1,-360,360],[2225,9662,0.002119,0.084719,0,0,0,0,1.01408,0,1,-360,360],[2225,3029,0.002119,0.084719,0,0,0,0,1.01408,0,1,-360,360],[2225,2681,0.002119,0.084719,0,0,0,0,1.01408,0,1,-360,360],[2225,3535,0.002119,0.084719,0,0,0,0,1.01408,0,1,-360,360],[1736,12448,0.005208,0.208268,0,0,0,0,1.019924,0,1,-360,360],[1736,1701,0.005208,0.208268,0,0,0,0,1.019924,0,1,-360,360],[1736,5188,0.005208,0.208268,0,0,0,0,1.019924,0,1,-360,360],[1736,12217,0.005208,0.208268,0,0,0,0,1.019924,0,1,-360,360],[1736,4675,0.005208,0.208268,0,0,0,0,1.019924,0,1,-360,360],[1736,11729,0.005208,0.208268,0,0,0,0,1.019924,0,1,-360,360],[1736,4135,0.005208,0.208268,0,0,0,0,1.019924,0,1,-360,360],[2917,11230,0.113636,4.544034,0,0,0,0,1.018546,0,1,-360,360],[2917,3650,0.113636,4.544034,0,0,0,0,1.013574,0,1,-360,360],[8505,7142,0.002119,0.084719,0,0,0,0,1.020717,0,1,-360,360],[8505,5335,0.002119,0.084719,0,0,0,0,1.020717,0,1,-360,360],[8505,7289,0.002119,0.084719,0,0,0,0,1.020717,0,1,-360,360],[8505,3644,0.002119,0.084719,0,0,0,0,1.020717,0,1,-360,360],[8505,9179,0.002119,0.084719,0,0,0,0,1.020717,0,1,-360,360],[8505,3139,0.002119,0.084719,0,0,0,0,1.020717,0,1,-360,360],[8505,9775,0.002119,0.084719,0,0,0,0,1.020717,0,1,-360,360],[8505,3050,0.002119,0.084719,0,0,0,0,1.020717,0,1,-360,360],[322,3724,0.000212,0.008494,0,0,0,0,1.032123,0,1,-360,360],[322,10330,0.000212,0.008494,0,0,0,0,1.032123,0,1,-360,360],[10861,8573,0.005208,0.208268,0,0,0,0,1.010402,0,1,-360,360],[10861,2429,0.005208,0.208268,0,0,0,0,1.010402,0,1,-360,360],[10861,9061,0.005208,0.208268,0,0,0,0,1.010402,0,1,-360,360],[10861,12528,0.005208,0.208268,0,0,0,0,1.010402,0,1,-360,360],[10861,5963,0.005208,0.208268,0,0,0,0,1.010402,0,1,-360,360],[10861,13041,0.005208,0.208268,0,0,0,0,1.010402,0,1,-360,360],[10861,11467,0.005208,0.208268,0,0,0,0,1.010402,0,1,-360,360],[10861,9873,0.005208,0.208268,0,0,0,0,1.010402,0,1,-360,360],[4525,4264,0.005208,0.208268,0,0,0,0,1.016218,0,1,-360,360],[4525,354,0.005208,0.208268,0,0,0,0,1.016218,0,1,-360,360],[4525,7317,0.005208,0.208268,0,0,0,0,1.016218,0,1,-360,360],[4525,10527,0.005208,0.208268,0,0,0,0,1.016218,0,1,-360,360],[4525,3899,0.005208,0.208268,0,0,0,0,1.016218,0,1,-360,360],[4525,1972,0.005208,0.208268,0,0,0,0,1.016218,0,1,-360,360],[4525,11648,0.005208,0.208268,0,0,0,0,1.016218,0,1,-360,360],[4525,1514,0.005208,0.208268,0,0,0,0,1.016218,0,1,-360,360],[4525,8063,0.005208,0.208268,0,0,0,0,1.016218,0,1,-360,360],[4525,2877,0.005208,0.208268,0,0,0,0,1.016218,0,1,-360,360],[8693,9521,0.005208,0.208268,0,0,0,0,1.008217,0,1,-360,360],[6185,2410,0.005208,0.208268,0,0,0,0,1.011955,0,1,-360,360],[4831,9041,0.005208,0.208268,0,0,0,0,1.011309,0,1,-360,360],[4831,121,0.005208,0.208268,0,0,0,0,1.011309,0,1,-360,360],[4831,12911,0.005208,0.208268,0,0,0,0,1.011309,0,1,-360,360],[4831,6210,0.005208,0.208268,0,0,0,0,1.011309,0,1,-360,360],[4831,13303,0.005208,0.208268,0,0,0,0,1.011309,0,1,-360,360],[4831,5741,0.005208,0.208268,0,0,0,0,1.011309,0,1,-360,360],[4831,12822,0.005208,0.208268,0,0,0,0,1.011309,0,1,-360,360],[4831,7168,0.005208,0.208268,0,0,0,0,1.011309,0,1,-360,360],[4831,623,0.005208,0.208268,0,0,0,0,1.011309,0,1,-360,360],[4831,10384,0.005208,0.208268,0,0,0,0,1.011309,0,1,-360,360],[210,153,0.005208,0.208268,0,0,0,0,1.021101,0,1,-360,360],[210,8092,0.005208,0.208268,0,0,0,0,1.021101,0,1,-360,360],[210,1553,0.005208,0.208268,0,0,0,0,1.021101,0,1,-360,360],[210,9297,0.005208,0.208268,0,0,0,0,1.021101,0,1,-360,360],[11596,2210,0.005208,0.208268,0,0,0,0,1.021887,0,1,-360,360],[11596,9809,0.005208,0.208268,0,0,0,0,1.021887,0,1,-360,360],[11596,2700,0.005208,0.208268,0,0,0,0,1.021887,0,1,-360,360],[11596,8326,0.005208,0.208268,0,0,0,0,1.021887,0,1,-360,360],[11596,1288,0.005208,0.208268,0,0,0,0,1.021887,0,1,-360,360],[11596,8797,0.005208,0.208268,0,0,0,0,1.021887,0,1,-360,360],[11596,1757,0.005208,0.208268,0,0,0,0,1.021887,0,1,-360,360],[11596,11265,0.005208,0.208268,0,0,0,0,1.021887,0,1,-360,360],[3591,4193,0.005208,0.208268,0,0,0,0,1.012762,0,1,-360,360],[3591,259,0.005208,0.208268,0,0,0,0,1.012762,0,1,-360,360],[11417,6820,0.005208,0.208268,0,0,0,0,1.017812,0,1,-360,360],[11417,8851,0.005208,0.208268,0,0,0,0,1.017812,0,1,-360,360],[11417,6341,0.005208,0.208268,0,0,0,0,1.017812,0,1,-360,360],[11417,1202,0.005208,0.208268,0,0,0,0,1.017812,0,1,-360,360],[11417,7740,0.005208,0.208268,0,0,0,0,1.017812,0,1,-360,360],[11417,724,0.005208,0.208268,0,0,0,0,1.017812,0,1,-360,360],[7621,7242,0.005208,0.208268,0,0,0,0,1.017708,0,1,-360,360],[7621,13412,0.005208,0.208268,0,0,0,0,1.017708,0,1,-360,360],[7621,8686,0.005208,0.208268,0,0,0,0,1.017708,0,1,-360,360],[7621,10696,0.005208,0.208268,0,0,0,0,1.017708,0,1,-360,360],[7621,4074,0.005208,0.208268,0,0,0,0,1.017708,0,1,-360,360],[7621,11155,0.005208,0.208268,0,0,0,0,1.017708,0,1,-360,360],[7621,4594,0.005208,0.208268,0,0,0,0,1.017708,0,1,-360,360],[7621,11654,0.005208,0.208268,0,0,0,0,1.017708,0,1,-360,360],[566,5109,0.005208,0.208268,0,0,0,0,1.021154,0,1,-360,360],[566,12195,0.005208,0.208268,0,0,0,0,1.021154,0,1,-360,360],[5209,5641,0.005208,0.208268,0,0,0,0,1.014692,0,1,-360,360],[5209,12717,0.005208,0.208268,0,0,0,0,1.014692,0,1,-360,360],[5209,6107,0.005208,0.208268,0,0,0,0,1.014692,0,1,-360,360],[5209,12227,0.005208,0.208268,0,0,0,0,1.014692,0,1,-360,360],[5209,13174,0.005208,0.208268,0,0,0,0,1.014692,0,1,-360,360],[5209,7028,0.005208,0.208268,0,0,0,0,1.014692,0,1,-360,360],[5209,18,0.005208,0.208268,0,0,0,0,1.014692,0,1,-360,360],[5209,4384,0.005208,0.208268,0,0,0,0,1.014692,0,1,-360,360],[5209,477,0.005208,0.208268,0,0,0,0,1.014692,0,1,-360,360],[11908,7939,0.005208,0.208268,0,0,0,0,1.016774,0,1,-360,360],[11908,938,0.005208,0.208268,0,0,0,0,1.016774,0,1,-360,360],[11908,4563,0.005208,0.208268,0,0,0,0,1.016774,0,1,-360,360],[11908,11115,0.005208,0.208268,0,0,0,0,1.016774,0,1,-360,360],[11908,3323,0.005208,0.208268,0,0,0,0,1.016774,0,1,-360,360],[4468,12819,0.005208,0.208268,0,0,0,0,1.015232,0,1,-360,360],[4468,2796,0.005208,0.208268,0,0,0,0,1.015232,0,1,-360,360],[4468,9901,0.005208,0.208268,0,0,0,0,1.015232,0,1,-360,360],[4468,2332,0.005208,0.208268,0,0,0,0,1.015232,0,1,-360,360],[4468,9427,0.005208,0.208268,0,0,0,0,1.015232,0,1,-360,360],[4468,1889,0.005208,0.208268,0,0,0,0,1.015232,0,1,-360,360],[8450,29,0.005208,0.208268,0,0,0,0,1.009474,0,1,-360,360],[13051,9123,0.002119,0.084719,0,0,0,0,1.034311,0,1,-360,360],[13051,2066,0.002119,0.084719,0,0,0,0,1.034311,0,1,-360,360],[9101,4052,0.004836,0.193363,0,0,0,0,1.006755,0,1,-360,360],[9101,2583,0.004836,0.193363,0,0,0,0,1.001944,0,1,-360,360],[9101,9192,0.004836,0.193363,0,0,0,0,1.001944,0,1,-360,360],[10976,8687,0.002119,0.084719,0,0,0,0,0.993441,0,1,-360,360],[10976,721,0.002119,0.084719,0,0,0,0,0.993441,0,1,-360,360],[7247,1685,0.005208,0.208268,0,0,0,0,1.024172,0,1,-360,360],[7247,8253,0.005208,0.208268,0,0,0,0,1.024172,0,1,-360,360],[7247,1208,0.005208,0.208268,0,0,0,0,1.024172,0,1,-360,360],[8366,12390,0.000531,0.021225,0,0,0,0,1.036935,0,1,-360,360],[8366,5354,0.000531,0.021225,0,0,0,0,1.036935,0,1,-360,360],[11513,5155,0.000708,0.02832,0,0,0,0,1.04316,0,1,-360,360],[6415,11704,0.000708,0.02832,0,0,0,0,1.04464,0,1,-360,360],[3637,5356,0.002119,0.084719,0,0,0,0,1.03628,0,1,-360,360],[3637,3154,0.002119,0.084719,0,0,0,0,1.03628,0,1,-360,360],[4361,5653,0.005208,0.208268,0,0,0,0,1.013203,0,1,-360,360],[4361,3508,0.005208,0.208268,0,0,0,0,1.013203,0,1,-360,360],[1683,6296,0.002119,0.084719,0,0,0,0,1.015199,0,1,-360,360],[1683,12900,0.002119,0.084719,0,0,0,0,1.015199,0,1,-360,360],[12349,2789,0.002119,0.084719,0,0,0,0,1.009563,0,1,-360,360],[12349,9422,0.002119,0.084719,0,0,0,0,1.009563,0,1,-360,360],[12349,8976,0.002119,0.084719,0,0,0,0,1.009563,0,1,-360,360],[2563,8961,0.005208,0.208268,0,0,0,0,1.007875,0,1,-360,360],[2563,2803,0.005208,0.208268,0,0,0,0,1.007875,0,1,-360,360],[3144,6440,0.005208,0.208268,0,0,0,0,1.009522,0,1,-360,360],[3144,8726,0.005208,0.208268,0,0,0,0,1.009522,0,1,-360,360],[658,7951,0.005208,0.208268,0,0,0,0,1.01597,0,1,-360,360],[1403,1896,0.005208,0.208268,0,0,0,0,1.006727,0,1,-360,360],[425,12537,0.000212,0.008494,0,0,0,0,1.039709,0,1,-360,360],[425,9148,0.000212,0.008494,0,0,0,0,1.03971,0,1,-360,360],[12672,7031,0.005208,0.208268,0,0,0,0,1.005675,0,1,-360,360],[12672,9288,0.005208,0.208268,0,0,0,0,1.005675,0,1,-360,360],[10498,6346,0.005208,0.208268,0,0,0,0,1.007155,0,1,-360,360],[10498,12400,0.005208,0.208268,0,0,0,0,1.007155,0,1,-360,360],[10498,5842,0.005208,0.208268,0,0,0,0,1.007155,0,1,-360,360],[11164,266,0.005208,0.208268,0,0,0,0,1.009142,0,1,-360,360],[11164,7249,0.005208,0.208268,0,0,0,0,1.009142,0,1,-360,360],[11164,13456,0.005208,0.208268,0,0,0,0,1.009142,0,1,-360,360],[1926,5592,0.002119,0.084719,0,0,0,0,1.000368,0,1,-360,360],[1926,496,0.002119,0.084719,0,0,0,0,1.000368,0,1,-360,360],[3612,4324,0.005208,0.208268,0,0,0,0,1.006795,0,1,-360,360],[9112,11065,0.005208,0.208268,0,0,0,0,1.016738,0,1,-360,360],[9112,3990,0.005208,0.208268,0,0,0,0,1.016738,0,1,-360,360],[9112,10612,0.005208,0.208268,0,0,0,0,1.016738,0,1,-360,360],[6134,3517,0.005208,0.208268,0,0,0,0,1.015029,0,1,-360,360],[6134,12091,0.005208,0.208268,0,0,0,0,1.015029,0,1,-360,360],[6134,5029,0.005208,0.208268,0,0,0,0,1.015029,0,1,-360,360],[10024,11577,0.005208,0.208268,0,0,0,0,1.009875,0,1,-360,360],[10024,4513,0.005208,0.208268,0,0,0,0,1.009875,0,1,-360,360],[1034,13086,0.005208,0.208268,0,0,0,0,1.012243,0,1,-360,360],[1034,6016,0.005208,0.208268,0,0,0,0,1.012243,0,1,-360,360],[1034,7933,0.005208,0.208268,0,0,0,0,1.012243,0,1,-360,360],[2874,1382,0.005208,0.208268,0,0,0,0,1.00515,0,1,-360,360],[2874,8415,0.005208,0.208268,0,0,0,0,1.00515,0,1,-360,360],[11508,1834,0.013661,0.546277,0,0,0,0,1.002341,0,1,-360,360],[12413,8900,0.005208,0.208268,0,0,0,0,1.03175,0,1,-360,360],[12413,9321,0.005208,0.208268,0,0,0,0,1.03175,0,1,-360,360],[9876,9389,0.020833,0.833073,0,0,0,0,1.004194,0,1,-360,360],[2010,2756,0.005208,0.208268,0,0,0,0,1.004507,0,1,-360,360],[2010,9860,0.005208,0.208268,0,0,0,0,1.004507,0,1,-360,360],[9161,3234,0.005208,0.208268,0,0,0,0,1.007962,0,1,-360,360],[9161,9169,0.005208,0.208268,0,0,0,0,1.007962,0,1,-360,360],[8337,5593,0.005208,0.208268,0,0,0,0,1.008019,0,1,-360,360],[8337,12681,0.005208,0.208268,0,0,0,0,1.008019,0,1,-360,360],[11433,6076,0.005208,0.208268,0,0,0,0,1.009669,0,1,-360,360],[11433,11145,0.005208,0.208268,0,0,0,0,1.009669,0,1,-360,360],[11433,4590,0.005208,0.208268,0,0,0,0,1.009669,0,1,-360,360],[12371,11652,0.005208,0.208268,0,0,0,0,1.00586,0,1,-360,360],[12371,5099,0.005208,0.208268,0,0,0,0,1.00586,0,1,-360,360],[2511,1031,0.002119,0.084719,0,0,0,0,1.023477,0,1,-360,360],[2511,7561,0.002119,0.084719,0,0,0,0,1.023477,0,1,-360,360],[8917,10218,0.005208,0.208268,0,0,0,0,1.007312,0,1,-360,360],[8917,8205,0.005208,0.208268,0,0,0,0,1.007312,0,1,-360,360],[8917,9081,0.005208,0.208268,0,0,0,0,1.007312,0,1,-360,360],[7984,11285,0.002119,0.084719,0,0,0,0,1.020825,0,1,-360,360],[7984,4752,0.002119,0.084719,0,0,0,0,1.020825,0,1,-360,360],[7984,7754,0.002119,0.084719,0,0,0,0,1.020825,0,1,-360,360],[12860,2627,0.000531,0.021225,0,0,0,0,1.054708,0,1,-360,360],[12860,9265,0.000531,0.021225,0,0,0,0,1.054708,0,1,-360,360],[6424,3543,0.005208,0.208268,0,0,0,0,1.025153,0,1,-360,360],[6424,10158,0.005208,0.208268,0,0,0,0,1.025153,0,1,-360,360],[7584,8109,0.005208,0.208268,0,0,0,0,1.01477,0,1,-360,360],[7584,11880,0.005208,0.208268,0,0,0,0,1.01477,0,1,-360,360],[10664,12563,0.000531,0.021225,0,0,0,0,1.037102,0,1,-360,360],[5020,2670,0.002119,0.084719,0,0,0,0,1.030227,0,1,-360,360],[5020,9301,0.002119,0.084719,0,0,0,0,1.030227,0,1,-360,360],[9270,12902,0.006944,0.277691,0,0,0,0,1.012092,0,1,-360,360],[9270,5357,0.006944,0.277691,0,0,0,0,1.004875,0,1,-360,360],[12081,12387,0.005208,0.208268,0,0,0,0,1.015132,0,1,-360,360],[12081,2790,0.005208,0.208268,0,0,0,0,1.015132,0,1,-360,360],[9239,5166,0.002119,0.084719,0,0,0,0,1.019313,0,1,-360,360],[9239,7146,0.002119,0.084719,0,0,0,0,1.019313,0,1,-360,360],[7040,937,0.005208,0.208268,0,0,0,0,1.009191,0,1,-360,360],[7040,8409,0.005208,0.208268,0,0,0,0,1.009191,0,1,-360,360],[420,1376,0.005208,0.208268,0,0,0,0,1.00599,0,1,-360,360],[420,6990,0.005208,0.208268,0,0,0,0,1.00599,0,1,-360,360],[4827,13639,0.006831,0.273139,0,0,0,0,1.01509,0,1,-360,360],[4827,7167,0.006831,0.273139,0,0,0,0,1.009134,0,1,-360,360],[5659,4718,0.000531,0.021225,0,0,0,0,1.033693,0,1,-360,360],[9703,2624,0.000531,0.021225,0,0,0,0,1.03365,0,1,-360,360],[8673,12636,0.005208,0.208268,0,0,0,0,1.011827,0,1,-360,360],[8673,7236,0.005208,0.208268,0,0,0,0,1.011827,0,1,-360,360],[11431,715,0.005208,0.208268,0,0,0,0,1.011851,0,1,-360,360],[11431,7700,0.005208,0.208268,0,0,0,0,1.011851,0,1,-360,360],[13461,11030,0.002119,0.084719,0,0,0,0,1.043444,0,1,-360,360],[8684,8206,0.005208,0.208268,0,0,0,0,1.007837,0,1,-360,360],[8684,1641,0.005208,0.208268,0,0,0,0,1.007837,0,1,-360,360],[2862,11638,0.005208,0.208268,0,0,0,0,1.007064,0,1,-360,360],[2862,2102,0.005208,0.208268,0,0,0,0,1.007064,0,1,-360,360],[3092,5416,0.005208,0.208268,0,0,0,0,1.030223,0,1,-360,360],[3092,12451,0.005208,0.208268,0,0,0,0,1.030223,0,1,-360,360],[3092,10386,0.005208,0.208268,0,0,0,0,1.030223,0,1,-360,360],[8985,3270,0.020833,0.833073,0,0,0,0,1.003211,0,1,-360,360],[6579,9896,0.005208,0.208268,0,0,0,0,1.013992,0,1,-360,360],[9454,2785,0.005208,0.208268,0,0,0,0,0.999066,0,1,-360,360],[9454,2767,0.005208,0.208268,0,0,0,0,0.999066,0,1,-360,360],[9454,4282,0.005208,0.208268,0,0,0,0,0.999066,0,1,-360,360],[6904,10881,0.005208,0.208268,0,0,0,0,0.999253,0,1,-360,360],[6904,3771,0.005208,0.208268,0,0,0,0,0.999253,0,1,-360,360],[6904,10417,0.005208,0.208268,0,0,0,0,0.999253,0,1,-360,360],[7629,754,0.002119,0.084719,0,0,0,0,1.020652,0,1,-360,360],[7629,5456,0.002119,0.084719,0,0,0,0,1.020652,0,1,-360,360],[2954,6992,0.005208,0.208268,0,0,0,0,1.030856,0,1,-360,360],[2954,13147,0.005208,0.208268,0,0,0,0,1.030856,0,1,-360,360],[2216,4367,0.000531,0.021225,0,0,0,0,1.043072,0,1,-360,360],[4769,13322,0.000531,0.021225,0,0,0,0,1.037866,0,1,-360,360],[4769,4670,0.000531,0.021225,0,0,0,0,1.037866,0,1,-360,360],[4769,10715,0.000531,0.021225,0,0,0,0,1.037866,0,1,-360,360],[2450,11076,0.005208,0.208268,0,0,0,0,1.010814,0,1,-360,360],[6856,12208,0.000531,0.021225,0,0,0,0,1.041055,0,1,-360,360],[6856,5674,0.000531,0.021225,0,0,0,0,1.041055,0,1,-360,360],[1380,13467,0.013736,0.549279,0,0,0,0,1.016236,0,1,-360,360],[6945,1906,0.005208,0.208268,0,0,0,0,1.009007,0,1,-360,360],[6945,4366,0.005208,0.208268,0,0,0,0,1.009007,0,1,-360,360],[5744,2351,0.020661,0.826188,0,0,0,0,1.001301,0,1,-360,360],[9066,8958,0.000212,0.008494,0,0,0,0,1.026768,0,1,-360,360],[12432,3607,0.000708,0.02832,0,0,0,0,1.023314,0,1,-360,360],[12432,9738,0.000708,0.02832,0,0,0,0,1.023314,0,1,-360,360],[12584,9084,0.002119,0.084719,0,0,0,0,1.012083,0,1,-360,360],[12584,5444,0.002119,0.084719,0,0,0,0,1.012083,0,1,-360,360],[10323,12494,0.002119,0.084719,0,0,0,0,1.010488,0,1,-360,360],[10323,9035,0.002119,0.084719,0,0,0,0,1.010488,0,1,-360,360],[10323,1969,0.002119,0.084719,0,0,0,0,1.010488,0,1,-360,360],[1986,2592,0.000708,0.02832,0,0,0,0,1.010656,0,1,-360,360],[11735,7388,0.000212,0.008494,0,0,0,0,1.029522,0,1,-360,360],[11735,5797,0.000531,0.021225,0,0,0,0,1.030088,0,1,-360,360],[11735,12874,0.000531,0.021225,0,0,0,0,1.030088,0,1,-360,360],[11735,6903,0.000531,0.021225,0,0,0,0,1.030104,0,1,-360,360],[11735,13530,0.000531,0.021225,0,0,0,0,1.030104,0,1,-360,360],[11735,3280,0.000708,0.02832,0,0,0,0,1.032185,0,1,-360,360],[11735,11619,0.000708,0.02832,0,0,0,0,1.032185,0,1,-360,360],[4523,66,0.000708,0.02832,0,0,0,0,1.016289,0,1,-360,360],[4523,7073,0.000708,0.02832,0,0,0,0,1.016289,0,1,-360,360],[13107,533,0.000708,0.02832,0,0,0,0,1.004105,0,1,-360,360],[6922,7511,0.000708,0.02832,0,0,0,0,1.004095,0,1,-360,360],[10124,7551,0.002133,0.085298,0,0,0,0,1.012741,0,1,-360,360],[10124,567,0.002133,0.085298,0,0,0,0,1.006257,0,1,-360,360],[7441,5587,0.000424,0.016973,0,0,0,0,1.019586,0,1,-360,360],[7678,12665,0.000424,0.016973,0,0,0,0,1.020616,0,1,-360,360],[10320,6058,0.000424,0.016973,0,0,0,0,1.02349,0,1,-360,360],[388,13158,0.000424,0.016973,0,0,0,0,1.023498,0,1,-360,360],[2913,2964,0.005747,0.229813,0,0,0,0,1.020977,0,1,-360,360],[2913,10100,0.005747,0.229813,0,0,0,0,1.020977,0,1,-360,360],[2913,3474,0.005747,0.229813,0,0,0,0,1.015977,0,1,-360,360],[2913,10581,0.005747,0.229813,0,0,0,0,1.015977,0,1,-360,360],[2913,2056,0.005747,0.229813,0,0,0,0,1.015977,0,1,-360,360],[2913,9109,0.005747,0.229813,0,0,0,0,1.015977,0,1,-360,360],[2913,2496,0.005747,0.229813,0,0,0,0,1.015977,0,1,-360,360],[2913,9604,0.005747,0.229813,0,0,0,0,1.015977,0,1,-360,360],[1898,9597,0.000531,0.021225,0,0,0,0,1.016787,0,1,-360,360],[11378,8191,0.005208,0.208268,0,0,0,0,1.017272,0,1,-360,360],[11378,10249,0.005208,0.208268,0,0,0,0,1.017272,0,1,-360,360],[11378,6465,0.005208,0.208268,0,0,0,0,1.017272,0,1,-360,360],[11378,5764,0.005208,0.208268,0,0,0,0,1.017272,0,1,-360,360],[11378,12321,0.005208,0.208268,0,0,0,0,1.017272,0,1,-360,360],[11378,5292,0.005208,0.208268,0,0,0,0,1.017272,0,1,-360,360],[11378,11822,0.005208,0.208268,0,0,0,0,1.017272,0,1,-360,360],[11378,4777,0.005208,0.208268,0,0,0,0,1.017272,0,1,-360,360],[11378,11328,0.005208,0.208268,0,0,0,0,1.017272,0,1,-360,360],[11378,4252,0.005208,0.208268,0,0,0,0,1.017272,0,1,-360,360],[11378,10845,0.005208,0.208268,0,0,0,0,1.017272,0,1,-360,360],[12707,5637,0.000708,0.02832,0,0,0,0,1.018396,0,1,-360,360],[12707,5718,0.000708,0.02832,0,0,0,0,1.018396,0,1,-360,360],[1282,3823,0.002119,0.084719,0,0,0,0,1.009963,0,1,-360,360],[1282,10918,0.002119,0.084719,0,0,0,0,1.009963,0,1,-360,360],[1282,2368,0.002119,0.084719,0,0,0,0,1.009963,0,1,-360,360],[1282,470,0.002119,0.084719,0,0,0,0,1.009963,0,1,-360,360],[1282,4203,0.002119,0.084719,0,0,0,0,1.009963,0,1,-360,360],[2985,6651,0.002119,0.084719,0,0,0,0,1.014438,0,1,-360,360],[2985,10738,0.002119,0.084719,0,0,0,0,1.014438,0,1,-360,360],[2985,4120,0.002119,0.084719,0,0,0,0,1.014438,0,1,-360,360],[2985,2172,0.002119,0.084719,0,0,0,0,1.014438,0,1,-360,360],[2985,8753,0.002119,0.084719,0,0,0,0,1.014438,0,1,-360,360],[2985,9627,0.000212,0.008494,0,0,0,0,1.014172,0,1,-360,360],[1282,8770,0.000708,0.02832,0,0,0,0,1.011503,0,1,-360,360],[1282,819,0.000708,0.02832,0,0,0,0,1.011503,0,1,-360,360],[1282,3553,0.000708,0.02832,0,0,0,0,1.011503,0,1,-360,360],[1282,1262,0.000708,0.02832,0,0,0,0,1.011503,0,1,-360,360],[6724,11677,0.002119,0.084719,0,0,0,0,1.020245,0,1,-360,360],[6724,10390,0.002119,0.084719,0,0,0,0,1.020245,0,1,-360,360],[5402,4509,0.000212,0.008494,0,0,0,0,1.023751,0,1,-360,360],[5402,6085,0.000212,0.008494,0,0,0,0,1.023751,0,1,-360,360],[10981,3330,0.01,0.399875,0,0,0,0,1.023355,0,1,-360,360],[3238,4309,0.002119,0.084719,0,0,0,0,1.02251,0,1,-360,360],[3238,585,0.002119,0.084719,0,0,0,0,1.02251,0,1,-360,360],[3238,3792,0.002119,0.084719,0,0,0,0,1.02251,0,1,-360,360],[3238,10901,0.002119,0.084719,0,0,0,0,1.02251,0,1,-360,360],[3238,3296,0.002119,0.084719,0,0,0,0,1.02251,0,1,-360,360],[9831,10406,0.006068,0.242643,0,0,0,0,1.013469,0,1,-360,360],[13656,9206,0.000708,0.02832,0,0,0,0,1.027689,0,1,-360,360],[13656,2625,0.000708,0.02832,0,0,0,0,1.027689,0,1,-360,360],[11702,693,0.000708,0.02832,0,0,0,0,1.027677,0,1,-360,360],[11702,7233,0.000708,0.02832,0,0,0,0,1.027677,0,1,-360,360],[9098,11403,0.000531,0.021225,0,0,0,0,1.028413,0,1,-360,360],[9098,2053,0.000531,0.021225,0,0,0,0,1.028413,0,1,-360,360],[9098,7674,0.000531,0.021225,0,0,0,0,1.028413,0,1,-360,360],[61,13192,0.000212,0.008494,0,0,0,0,1.035966,0,1,-360,360],[10744,1559,0.000531,0.021225,0,0,0,0,1.080738,0,1,-360,360],[10278,2197,0.000531,0.021225,0,0,0,0,1.079849,0,1,-360,360],[2474,3922,0.002119,0.084719,0,0,0,0,1.017692,0,1,-360,360],[2474,11010,0.002119,0.084719,0,0,0,0,1.017692,0,1,-360,360],[1286,2955,0.005208,0.208268,0,0,0,0,1.017539,0,1,-360,360],[7368,10092,0.005208,0.208268,0,0,0,0,1.016598,0,1,-360,360],[7368,3471,0.005208,0.208268,0,0,0,0,1.016598,0,1,-360,360],[9490,10575,0.005208,0.208268,0,0,0,0,1.019432,0,1,-360,360],[9490,3947,0.005208,0.208268,0,0,0,0,1.019432,0,1,-360,360],[9490,11039,0.005208,0.208268,0,0,0,0,1.019432,0,1,-360,360],[5329,4483,0.005208,0.208268,0,0,0,0,1.016081,0,1,-360,360],[5329,11551,0.005208,0.208268,0,0,0,0,1.016081,0,1,-360,360],[11941,4985,0.005208,0.208268,0,0,0,0,1.022769,0,1,-360,360],[11941,12049,0.005208,0.208268,0,0,0,0,1.022769,0,1,-360,360],[12482,9408,0.002119,0.084719,0,0,0,0,1.030673,0,1,-360,360],[12482,7499,0.002119,0.084719,0,0,0,0,1.030673,0,1,-360,360],[5577,5761,0.005208,0.208268,0,0,0,0,1.004987,0,1,-360,360],[5577,12310,0.005208,0.208268,0,0,0,0,1.004987,0,1,-360,360],[5577,7164,0.005208,0.208268,0,0,0,0,1.004987,0,1,-360,360],[5577,182,0.005208,0.208268,0,0,0,0,1.004987,0,1,-360,360],[1506,10165,0.000531,0.021225,0,0,0,0,1.028483,0,1,-360,360],[5015,5036,0.005208,0.208268,0,0,0,0,1.017975,0,1,-360,360],[5015,13658,0.005208,0.208268,0,0,0,0,1.017975,0,1,-360,360],[6113,3165,0.000531,0.021225,0,0,0,0,1.019664,0,1,-360,360],[9643,5517,0.000531,0.021225,0,0,0,0,1.016681,0,1,-360,360],[10689,6847,0.005208,0.208268,0,0,0,0,1.01291,0,1,-360,360],[10689,12973,0.005208,0.208268,0,0,0,0,1.01291,0,1,-360,360],[3601,10987,0.005208,0.208268,0,0,0,0,1.011987,0,1,-360,360],[3601,753,0.005208,0.208268,0,0,0,0,1.011987,0,1,-360,360],[5572,7734,0.005208,0.208268,0,0,0,0,1.010487,0,1,-360,360],[5572,289,0.005208,0.208268,0,0,0,0,1.010493,0,1,-360,360],[6653,7071,0.000531,0.021225,0,0,0,0,1.025474,0,1,-360,360],[6653,13235,0.000531,0.021225,0,0,0,0,1.025474,0,1,-360,360],[6653,6620,0.000531,0.021225,0,0,0,0,1.025474,0,1,-360,360],[6653,10505,0.000531,0.021225,0,0,0,0,1.025474,0,1,-360,360],[6653,6729,0.000531,0.021225,0,0,0,0,1.025474,0,1,-360,360],[6653,11786,0.000531,0.021225,0,0,0,0,1.025474,0,1,-360,360],[537,9852,0.000531,0.021225,0,0,0,0,1.019566,0,1,-360,360],[530,3224,0.000531,0.021225,0,0,0,0,1.026211,0,1,-360,360],[13654,4400,0.000531,0.021225,0,0,0,0,1.035648,0,1,-360,360],[13654,11982,0.000531,0.021225,0,0,0,0,1.035648,0,1,-360,360],[13654,4928,0.000531,0.021225,0,0,0,0,1.035648,0,1,-360,360],[488,476,0.000531,0.021225,0,0,0,0,0.990884,0,1,-360,360],[4669,4371,0.000531,0.021225,0,0,0,0,1.022655,0,1,-360,360],[6887,12381,0.005208,0.208268,0,0,0,0,1.008553,0,1,-360,360],[6887,5350,0.005208,0.208268,0,0,0,0,1.008553,0,1,-360,360],[5153,12914,0.005208,0.208268,0,0,0,0,1.008542,0,1,-360,360],[5153,5825,0.005208,0.208268,0,0,0,0,1.008542,0,1,-360,360],[12209,1394,0.000531,0.021225,0,0,0,0,1.014772,0,1,-360,360],[13263,6667,0.000531,0.021225,0,0,0,0,1.014886,0,1,-360,360],[10020,229,0.005208,0.208268,0,0,0,0,1.013241,0,1,-360,360],[10020,6769,0.005208,0.208268,0,0,0,0,1.013241,0,1,-360,360],[7817,10388,0.005208,0.208268,0,0,0,0,1.01327,0,1,-360,360],[7817,6842,0.005208,0.208268,0,0,0,0,1.01327,0,1,-360,360],[4463,2301,0.000531,0.021225,0,0,0,0,1.016044,0,1,-360,360],[4104,2561,0.005208,0.208268,0,0,0,0,1.009961,0,1,-360,360],[4104,8651,0.005208,0.208268,0,0,0,0,1.009961,0,1,-360,360],[7423,11504,0.003521,0.140801,0,0,0,0,1.010373,0,1,-360,360],[8031,13012,0.000531,0.021225,0,0,0,0,1.0253,0,1,-360,360],[8031,1636,0.005208,0.208268,0,0,0,0,1.022618,0,1,-360,360],[8031,7712,0.005208,0.208268,0,0,0,0,1.022618,0,1,-360,360],[2109,7005,0.000531,0.021225,0,0,0,0,1.016125,0,1,-360,360],[2109,492,0.000531,0.021225,0,0,0,0,1.014629,0,1,-360,360],[2109,7045,0.000531,0.021225,0,0,0,0,1.014629,0,1,-360,360],[2121,5534,0.000531,0.021225,0,0,0,0,1.019116,0,1,-360,360],[2121,12606,0.000531,0.021225,0,0,0,0,1.019116,0,1,-360,360],[7741,5034,0.000531,0.021225,0,0,0,0,1.019552,0,1,-360,360],[4071,13620,0.000531,0.021225,0,0,0,0,1.018741,0,1,-360,360],[4071,6500,0.000531,0.021225,0,0,0,0,1.018741,0,1,-360,360],[4071,13123,0.000531,0.021225,0,0,0,0,1.018741,0,1,-360,360],[7101,4013,0.000531,0.021225,0,0,0,0,0.98444,0,1,-360,360],[7101,11096,0.000531,0.021225,0,0,0,0,0.98444,0,1,-360,360],[1585,3551,0.000531,0.021225,0,0,0,0,1.026268,0,1,-360,360],[1585,10647,0.000531,0.021225,0,0,0,0,1.026268,0,1,-360,360],[374,2819,0.005208,0.208268,0,0,0,0,1.010526,0,1,-360,360],[374,5575,0.005208,0.208268,0,0,0,0,1.010526,0,1,-360,360],[11767,5023,0.000531,0.021225,0,0,0,0,1.022689,0,1,-360,360],[11767,11586,0.000531,0.021225,0,0,0,0,1.022689,0,1,-360,360],[10265,9815,0.005208,0.208268,0,0,0,0,0.998115,0,1,-360,360],[843,2642,0.003521,0.140801,0,0,0,0,1.004532,0,1,-360,360],[11297,4344,0.005208,0.208268,0,0,0,0,1.003947,0,1,-360,360],[11297,778,0.005208,0.208268,0,0,0,0,1.003947,0,1,-360,360],[8020,6476,0.000531,0.021225,0,0,0,0,1.01097,0,1,-360,360],[2452,13079,0.000531,0.021225,0,0,0,0,1.018906,0,1,-360,360],[2452,7654,0.000531,0.021225,0,0,0,0,1.018728,0,1,-360,360],[4736,12016,0.000531,0.021225,0,0,0,0,1.018853,0,1,-360,360],[4736,13333,0.000531,0.021225,0,0,0,0,1.018853,0,1,-360,360],[10338,1561,0.000531,0.021225,0,0,0,0,1.013748,0,1,-360,360],[7483,2559,0.005208,0.208268,0,0,0,0,1.007021,0,1,-360,360],[7483,11588,0.005208,0.208268,0,0,0,0,1.007021,0,1,-360,360],[4373,3031,0.005208,0.208268,0,0,0,0,1.013739,0,1,-360,360],[11541,648,0.000531,0.021225,0,0,0,0,1.000552,0,1,-360,360],[3208,328,0.003521,0.140801,0,0,0,0,0.99659,0,1,-360,360],[2802,6886,0.003521,0.140801,0,0,0,0,0.996518,0,1,-360,360],[2754,8772,0.003521,0.140801,0,0,0,0,0.996625,0,1,-360,360],[1405,7474,0.005208,0.208268,0,0,0,0,0.997192,0,1,-360,360],[11590,248,0.005208,0.208268,0,0,0,0,1.013833,0,1,-360,360],[13563,1629,0.005208,0.208268,0,0,0,0,1.013822,0,1,-360,360],[6805,1419,0.005208,0.208268,0,0,0,0,1.021964,0,1,-360,360],[6805,8447,0.005208,0.208268,0,0,0,0,1.021964,0,1,-360,360],[10360,956,0.005208,0.208268,0,0,0,0,1.020059,0,1,-360,360],[10360,7342,0.005208,0.208268,0,0,0,0,1.020059,0,1,-360,360],[12963,12794,0.000531,0.021225,0,0,0,0,1.014455,0,1,-360,360],[1107,5714,0.000531,0.021225,0,0,0,0,1.014539,0,1,-360,360],[317,358,0.000531,0.021225,0,0,0,0,1.020862,0,1,-360,360],[4850,7334,0.000531,0.021225,0,0,0,0,1.025181,0,1,-360,360],[4850,13560,0.000531,0.021225,0,0,0,0,1.025181,0,1,-360,360],[4850,10567,0.000531,0.021225,0,0,0,0,1.025243,0,1,-360,360],[12364,7929,0.000531,0.021225,0,0,0,0,1.012377,0,1,-360,360],[12364,10102,0.000531,0.021225,0,0,0,0,1.012377,0,1,-360,360],[10131,828,0.000531,0.021225,0,0,0,0,1.012069,0,1,-360,360],[1141,7808,0.000531,0.021225,0,0,0,0,1.02645,0,1,-360,360],[1141,12065,0.000531,0.021225,0,0,0,0,1.02645,0,1,-360,360],[1141,5503,0.000531,0.021225,0,0,0,0,1.025452,0,1,-360,360],[13004,11578,0.005208,0.208268,0,0,0,0,0.990651,0,1,-360,360],[399,8914,0.005208,0.208268,0,0,0,0,1.006118,0,1,-360,360],[399,2292,0.005208,0.208268,0,0,0,0,1.006118,0,1,-360,360],[9019,9387,0.005208,0.208268,0,0,0,0,1.006561,0,1,-360,360],[9019,932,0.005208,0.208268,0,0,0,0,1.006561,0,1,-360,360],[5874,7931,0.005208,0.208268,0,0,0,0,1.016527,0,1,-360,360],[7534,2894,0.000531,0.021225,0,0,0,0,1.020891,0,1,-360,360],[7534,9527,0.000531,0.021225,0,0,0,0,1.020891,0,1,-360,360],[1998,1552,0.000531,0.021225,0,0,0,0,1.022077,0,1,-360,360],[1998,8097,0.000531,0.021225,0,0,0,0,1.022077,0,1,-360,360],[4318,9875,0.000531,0.021225,0,0,0,0,1.025043,0,1,-360,360],[4318,2760,0.000531,0.021225,0,0,0,0,1.025043,0,1,-360,360],[4318,10357,0.000531,0.021225,0,0,0,0,1.025043,0,1,-360,360],[4318,3255,0.000531,0.021225,0,0,0,0,1.025043,0,1,-360,360],[4318,13137,0.000531,0.021225,0,0,0,0,1.025221,0,1,-360,360],[4318,1851,0.000531,0.021225,0,0,0,0,1.025221,0,1,-360,360],[4318,9392,0.000531,0.021225,0,0,0,0,1.025221,0,1,-360,360],[4318,2302,0.000531,0.021225,0,0,0,0,1.025221,0,1,-360,360],[8240,10946,0.000531,0.021225,0,0,0,0,1.016109,0,1,-360,360],[8472,13145,0.000531,0.021225,0,0,0,0,1.024494,0,1,-360,360],[5555,13081,0.005208,0.208268,0,0,0,0,1.002029,0,1,-360,360],[6712,6477,0.005208,0.208268,0,0,0,0,1.012988,0,1,-360,360],[6712,12570,0.005208,0.208268,0,0,0,0,1.012988,0,1,-360,360],[13061,4622,0.000531,0.021225,0,0,0,0,1.020316,0,1,-360,360],[5474,12088,0.005208,0.208268,0,0,0,0,0.998327,0,1,-360,360],[200,5512,0.005208,0.208268,0,0,0,0,0.998339,0,1,-360,360],[9356,11579,0.005208,0.208268,0,0,0,0,1.026884,0,1,-360,360],[9356,5025,0.005208,0.208268,0,0,0,0,1.026884,0,1,-360,360],[4325,532,0.000531,0.021225,0,0,0,0,1.021429,0,1,-360,360],[4325,7072,0.000531,0.021225,0,0,0,0,1.021429,0,1,-360,360],[10849,12373,0.000531,0.021225,0,0,0,0,1.022217,0,1,-360,360],[10849,5816,0.000531,0.021225,0,0,0,0,1.022217,0,1,-360,360],[9162,9250,0.000531,0.021225,0,0,0,0,1.017502,0,1,-360,360],[9162,3463,0.000531,0.021225,0,0,0,0,1.017502,0,1,-360,360],[4316,6713,0.003521,0.140801,0,0,0,0,1.003702,0,1,-360,360],[7104,3943,0.000531,0.021225,0,0,0,0,1.0207,0,1,-360,360],[5867,12477,0.005208,0.208268,0,0,0,0,1.014852,0,1,-360,360],[5867,5911,0.005208,0.208268,0,0,0,0,1.014852,0,1,-360,360],[2926,12013,0.001328,0.05309,0,0,0,0,1.015309,0,1,-360,360],[857,4952,0.000531,0.021225,0,0,0,0,1.019486,0,1,-360,360],[9320,11037,0.000531,0.021225,0,0,0,0,1.009842,0,1,-360,360],[12514,4473,0.000531,0.021225,0,0,0,0,1.018644,0,1,-360,360],[3952,1369,0.000531,0.021225,0,0,0,0,1.0148,0,1,-360,360],[3952,7925,0.000531,0.021225,0,0,0,0,1.0148,0,1,-360,360],[3952,925,0.000531,0.021225,0,0,0,0,1.0148,0,1,-360,360],[3952,3469,0.000531,0.021225,0,0,0,0,1.011666,0,1,-360,360],[611,6096,0.005208,0.208268,0,0,0,0,0.992718,0,1,-360,360],[3532,9542,0.005208,0.208268,0,0,0,0,0.988462,0,1,-360,360],[3532,4256,0.005208,0.208268,0,0,0,0,0.988462,0,1,-360,360],[9390,10841,0.002119,0.084719,0,0,0,0,0.990449,0,1,-360,360],[9390,9556,0.002119,0.084719,0,0,0,0,0.990449,0,1,-360,360],[11547,9690,0.000531,0.021225,0,0,0,0,1.018049,0,1,-360,360],[11547,2584,0.000531,0.021225,0,0,0,0,1.018049,0,1,-360,360],[11488,12799,0.002119,0.084719,0,0,0,0,1.01708,0,1,-360,360],[11488,4686,0.002119,0.084719,0,0,0,0,1.01708,0,1,-360,360],[11488,11251,0.002119,0.084719,0,0,0,0,1.01708,0,1,-360,360],[49,4126,0.005208,0.208268,0,0,0,0,1.001032,0,1,-360,360],[1681,11214,0.005208,0.208268,0,0,0,0,1.000717,0,1,-360,360],[574,3646,0.005208,0.208268,0,0,0,0,1.005173,0,1,-360,360],[574,10743,0.005208,0.208268,0,0,0,0,1.005173,0,1,-360,360],[574,1070,0.005208,0.208268,0,0,0,0,1.005173,0,1,-360,360],[5461,7613,0.005208,0.208268,0,0,0,0,0.999317,0,1,-360,360],[5461,1532,0.005208,0.208268,0,0,0,0,0.999317,0,1,-360,360],[6248,8089,0.005208,0.208268,0,0,0,0,1.002569,0,1,-360,360],[12976,12042,0.005208,0.208268,0,0,0,0,1.002186,0,1,-360,360],[13210,8563,0.005208,0.208268,0,0,0,0,0.999674,0,1,-360,360],[13210,2458,0.005208,0.208268,0,0,0,0,0.999674,0,1,-360,360],[9451,12419,0.003521,0.140801,0,0,0,0,1.001874,0,1,-360,360],[9451,9120,0.003521,0.140801,0,0,0,0,1.001874,0,1,-360,360],[9451,2063,0.003521,0.140801,0,0,0,0,1.001874,0,1,-360,360],[4093,4167,0.005208,0.208268,0,0,0,0,0.997667,0,1,-360,360],[4093,11250,0.005208,0.208268,0,0,0,0,0.997667,0,1,-360,360],[4093,1359,0.005208,0.208268,0,0,0,0,0.997667,0,1,-360,360],[4093,11773,0.005208,0.208268,0,0,0,0,0.997667,0,1,-360,360],[2404,3166,0.005208,0.208268,0,0,0,0,1.000999,0,1,-360,360],[2404,10283,0.005208,0.208268,0,0,0,0,1.000999,0,1,-360,360],[2404,3680,0.005208,0.208268,0,0,0,0,1.000999,0,1,-360,360],[9259,4130,0.000708,0.02832,0,0,0,0,0.997419,0,1,-360,360],[5259,6195,0.005208,0.208268,0,0,0,0,0.999525,0,1,-360,360],[5259,13298,0.005208,0.208268,0,0,0,0,0.999525,0,1,-360,360],[1129,8421,0.005208,0.208268,0,0,0,0,0.999538,0,1,-360,360],[1129,2222,0.005208,0.208268,0,0,0,0,0.999538,0,1,-360,360],[1016,11377,0.000708,0.02832,0,0,0,0,0.9975,0,1,-360,360],[8230,1796,0.000708,0.02832,0,0,0,0,0.996803,0,1,-360,360],[6356,11895,0.003521,0.140801,0,0,0,0,0.996434,0,1,-360,360],[6356,13232,0.003521,0.140801,0,0,0,0,0.996434,0,1,-360,360],[6356,1043,0.003521,0.140801,0,0,0,0,0.996434,0,1,-360,360],[2846,8945,0.003521,0.140801,0,0,0,0,0.993484,0,1,-360,360],[2846,2787,0.003521,0.140801,0,0,0,0,0.993484,0,1,-360,360],[2846,9417,0.003521,0.140801,0,0,0,0,0.993484,0,1,-360,360],[915,9282,0.003521,0.140801,0,0,0,0,0.989587,0,1,-360,360],[915,2647,0.003521,0.140801,0,0,0,0,0.989587,0,1,-360,360],[915,9756,0.003521,0.140801,0,0,0,0,0.989587,0,1,-360,360],[11381,3396,0.005208,0.208268,0,0,0,0,1.003999,0,1,-360,360],[11381,11473,0.005208,0.208268,0,0,0,0,1.003999,0,1,-360,360],[11381,4925,0.005208,0.208268,0,0,0,0,1.003999,0,1,-360,360],[960,10978,0.005208,0.208268,0,0,0,0,1.010194,0,1,-360,360],[960,4411,0.005208,0.208268,0,0,0,0,1.010194,0,1,-360,360],[960,10862,0.005208,0.208268,0,0,0,0,1.010194,0,1,-360,360],[5860,1960,0.005208,0.208268,0,0,0,0,1.010498,0,1,-360,360],[5860,115,0.005208,0.208268,0,0,0,0,1.010498,0,1,-360,360],[4401,6066,0.000531,0.021225,0,0,0,0,0.99924,0,1,-360,360],[2240,11745,0.002119,0.084719,0,0,0,0,1.026659,0,1,-360,360],[2240,4697,0.002119,0.084719,0,0,0,0,1.026659,0,1,-360,360],[12752,11226,0.002119,0.084719,0,0,0,0,1.020882,0,1,-360,360],[12752,3663,0.002119,0.084719,0,0,0,0,1.020882,0,1,-360,360],[12752,9793,0.002119,0.084719,0,0,0,0,1.020882,0,1,-360,360],[10741,6156,0.005208,0.208268,0,0,0,0,1.016153,0,1,-360,360],[10741,11716,0.005208,0.208268,0,0,0,0,1.016153,0,1,-360,360],[4033,1013,0.005208,0.208268,0,0,0,0,0.993208,0,1,-360,360],[4033,9138,0.005208,0.208268,0,0,0,0,0.993208,0,1,-360,360],[8480,10037,0.003521,0.140801,0,0,0,0,0.993172,0,1,-360,360],[8480,1869,0.003521,0.140801,0,0,0,0,0.993172,0,1,-360,360],[8480,12388,0.003521,0.140801,0,0,0,0,0.993172,0,1,-360,360],[5565,10110,0.005208,0.208268,0,0,0,0,0.996909,0,1,-360,360],[5565,7976,0.005208,0.208268,0,0,0,0,0.996909,0,1,-360,360],[5565,9314,0.005208,0.208268,0,0,0,0,0.996909,0,1,-360,360],[3809,10534,0.003521,0.140801,0,0,0,0,1.004248,0,1,-360,360],[3809,4949,0.003521,0.140801,0,0,0,0,1.004248,0,1,-360,360],[3809,11986,0.003521,0.140801,0,0,0,0,1.004248,0,1,-360,360],[1490,10017,0.002119,0.084719,0,0,0,0,1.018767,0,1,-360,360],[1490,3403,0.002119,0.084719,0,0,0,0,1.018767,0,1,-360,360],[1490,9508,0.002119,0.084719,0,0,0,0,1.018767,0,1,-360,360],[12185,4793,0.005208,0.208268,0,0,0,0,1.002358,0,1,-360,360],[12185,13330,0.005208,0.208268,0,0,0,0,1.002358,0,1,-360,360],[12185,10223,0.005208,0.208268,0,0,0,0,1.002358,0,1,-360,360],[3140,8538,0.002119,0.084719,0,0,0,0,1.007799,0,1,-360,360],[3140,1963,0.002119,0.084719,0,0,0,0,1.007799,0,1,-360,360],[3140,11975,0.002119,0.084719,0,0,0,0,1.007799,0,1,-360,360],[9050,7156,0.005208,0.208268,0,0,0,0,0.997082,0,1,-360,360],[9050,5715,0.005208,0.208268,0,0,0,0,0.997082,0,1,-360,360],[11216,5896,0.003521,0.140801,0,0,0,0,1.016528,0,1,-360,360],[11216,13468,0.003521,0.140801,0,0,0,0,1.016528,0,1,-360,360],[11216,6363,0.003521,0.140801,0,0,0,0,1.016528,0,1,-360,360],[2848,11976,0.003521,0.140801,0,0,0,0,1.027914,0,1,-360,360],[2848,4922,0.003521,0.140801,0,0,0,0,1.027914,0,1,-360,360],[2848,12459,0.003521,0.140801,0,0,0,0,1.027914,0,1,-360,360],[5799,8655,0.002119,0.084719,0,0,0,0,1.009997,0,1,-360,360],[5799,8912,0.002119,0.084719,0,0,0,0,1.009997,0,1,-360,360],[5799,1839,0.002119,0.084719,0,0,0,0,1.009997,0,1,-360,360],[5799,11558,0.002119,0.084719,0,0,0,0,1.009997,0,1,-360,360],[5799,4998,0.002119,0.084719,0,0,0,0,1.009997,0,1,-360,360],[5799,11051,0.002119,0.084719,0,0,0,0,1.009997,0,1,-360,360],[5799,4499,0.002119,0.084719,0,0,0,0,1.009997,0,1,-360,360],[5799,10589,0.002119,0.084719,0,0,0,0,1.009997,0,1,-360,360],[5799,3971,0.002119,0.084719,0,0,0,0,1.009997,0,1,-360,360],[5799,10101,0.002119,0.084719,0,0,0,0,1.009997,0,1,-360,360],[10826,3482,0.002119,0.084719,0,0,0,0,1.004834,0,1,-360,360],[10826,9613,0.002119,0.084719,0,0,0,0,1.004834,0,1,-360,360],[10826,2976,0.002119,0.084719,0,0,0,0,1.004834,0,1,-360,360],[10826,8387,0.002119,0.084719,0,0,0,0,1.004834,0,1,-360,360],[10826,1344,0.002119,0.084719,0,0,0,0,1.004834,0,1,-360,360],[10826,10617,0.002119,0.084719,0,0,0,0,1.004834,0,1,-360,360],[10826,901,0.002119,0.084719,0,0,0,0,1.004834,0,1,-360,360],[10826,9359,0.002119,0.084719,0,0,0,0,1.004834,0,1,-360,360],[10826,681,0.002119,0.084719,0,0,0,0,1.004834,0,1,-360,360],[10826,8884,0.002119,0.084719,0,0,0,0,1.004834,0,1,-360,360],[10180,7849,0.000531,0.021225,0,0,0,0,1.016245,0,1,-360,360],[9689,11736,0.002119,0.084719,0,0,0,0,1.016673,0,1,-360,360],[10859,2569,0.000708,0.02832,0,0,0,0,1.011995,0,1,-360,360],[7106,1627,0.000531,0.021225,0,0,0,0,1.018131,0,1,-360,360],[4150,10373,0.001059,0.04236,0,0,0,0,1.019146,0,1,-360,360],[119,5192,0.000708,0.02832,0,0,0,0,1.01486,0,1,-360,360],[8722,921,0.000708,0.02832,0,0,0,0,1.004646,0,1,-360,360],[8722,676,0.000708,0.02832,0,0,0,0,1.004646,0,1,-360,360],[8722,1372,0.000708,0.02832,0,0,0,0,1.004646,0,1,-360,360],[8722,8894,0.000708,0.02832,0,0,0,0,1.004646,0,1,-360,360],[8410,5138,0.003521,0.140801,0,0,0,0,1.009277,0,1,-360,360],[8410,10246,0.003521,0.140801,0,0,0,0,1.009277,0,1,-360,360],[8410,3633,0.003521,0.140801,0,0,0,0,1.009277,0,1,-360,360],[8410,9342,0.003521,0.140801,0,0,0,0,1.009277,0,1,-360,360],[1303,3984,0.000708,0.02832,0,0,0,0,1.014305,0,1,-360,360],[1303,12415,0.000708,0.02832,0,0,0,0,1.014305,0,1,-360,360],[1303,4505,0.000708,0.02832,0,0,0,0,1.014305,0,1,-360,360],[3116,2205,0.025773,1.030606,0,0,0,0,1.003846,0,1,-360,360],[3116,8791,0.025773,1.030606,0,0,0,0,1.00377,0,1,-360,360],[7896,10448,0.003521,0.140801,0,0,0,0,1.026048,0,1,-360,360],[7896,3343,0.003521,0.140801,0,0,0,0,1.026048,0,1,-360,360],[7896,7133,0.003521,0.140801,0,0,0,0,1.026048,0,1,-360,360],[7896,134,0.003521,0.140801,0,0,0,0,1.026048,0,1,-360,360],[10888,197,0.000708,0.02832,0,0,0,0,1.012659,0,1,-360,360],[10888,6734,0.000708,0.02832,0,0,0,0,1.012659,0,1,-360,360],[10888,926,0.000708,0.02832,0,0,0,0,1.012659,0,1,-360,360],[5604,12411,0.002119,0.084719,0,0,0,0,1.005436,0,1,-360,360],[5604,5850,0.002119,0.084719,0,0,0,0,1.005436,0,1,-360,360],[5604,12934,0.002119,0.084719,0,0,0,0,1.005436,0,1,-360,360],[5604,6331,0.002119,0.084719,0,0,0,0,1.005436,0,1,-360,360],[1388,7354,0.000212,0.008494,0,0,0,0,1.010913,0,1,-360,360],[1388,11521,0.000212,0.008494,0,0,0,0,1.010913,0,1,-360,360],[1388,4959,0.000212,0.008494,0,0,0,0,1.010913,0,1,-360,360],[2306,3409,0.013298,0.531749,0,0,0,0,1.010032,0,1,-360,360],[2306,10022,0.013298,0.531749,0,0,0,0,1.004611,0,1,-360,360],[2306,3886,0.013298,0.531749,0,0,0,0,1.004611,0,1,-360,360],[2306,10516,0.013298,0.531749,0,0,0,0,1.004611,0,1,-360,360],[6137,12097,0.002119,0.084719,0,0,0,0,1.004259,0,1,-360,360],[6137,5546,0.002119,0.084719,0,0,0,0,1.004259,0,1,-360,360],[6137,7539,0.002119,0.084719,0,0,0,0,1.004259,0,1,-360,360],[6137,6025,0.002119,0.084719,0,0,0,0,1.004259,0,1,-360,360],[6137,8519,0.002119,0.084719,0,0,0,0,1.004259,0,1,-360,360],[6137,8389,0.002119,0.084719,0,0,0,0,1.004259,0,1,-360,360],[6137,2510,0.002119,0.084719,0,0,0,0,1.004259,0,1,-360,360],[6137,815,0.002119,0.084719,0,0,0,0,1.004259,0,1,-360,360],[1029,3893,0.012755,0.510045,0,0,0,0,1.022966,0,1,-360,360],[1029,10986,0.012755,0.510045,0,0,0,0,1.017812,0,1,-360,360],[1029,3434,0.012755,0.510045,0,0,0,0,1.017812,0,1,-360,360],[1029,10520,0.012755,0.510045,0,0,0,0,1.017812,0,1,-360,360],[12004,1123,0.002119,0.084719,0,0,0,0,1.015216,0,1,-360,360],[12004,7667,0.002119,0.084719,0,0,0,0,1.015216,0,1,-360,360],[12004,4495,0.002119,0.084719,0,0,0,0,1.015216,0,1,-360,360],[12004,11049,0.002119,0.084719,0,0,0,0,1.015216,0,1,-360,360],[12004,10629,0.002119,0.084719,0,0,0,0,1.015216,0,1,-360,360],[12004,4000,0.002119,0.084719,0,0,0,0,1.015216,0,1,-360,360],[12004,6912,0.002119,0.084719,0,0,0,0,1.015216,0,1,-360,360],[290,2464,0.039062,1.562012,0,0,0,0,1.005436,0,1,-360,360],[2064,5135,0.000531,0.021225,0,0,0,0,1.005105,0,1,-360,360],[2064,12211,0.000531,0.021225,0,0,0,0,1.005105,0,1,-360,360],[2064,4616,0.000531,0.021225,0,0,0,0,1.005105,0,1,-360,360],[2064,11680,0.000531,0.021225,0,0,0,0,1.005105,0,1,-360,360],[2064,4102,0.000531,0.021225,0,0,0,0,1.005105,0,1,-360,360],[11501,1104,0.005208,0.208268,0,0,0,0,1.001065,0,1,-360,360],[11501,1055,0.005208,0.208268,0,0,0,0,1.001065,0,1,-360,360],[11501,408,0.005208,0.208268,0,0,0,0,1.001065,0,1,-360,360],[11501,7371,0.005208,0.208268,0,0,0,0,1.001065,0,1,-360,360],[11501,5391,0.005208,0.208268,0,0,0,0,1.001065,0,1,-360,360],[11501,8820,0.005208,0.208268,0,0,0,0,1.001065,0,1,-360,360],[3786,10998,0.000212,0.008494,0,0,0,0,1.020727,0,1,-360,360],[3786,3265,0.000212,0.008494,0,0,0,0,1.020727,0,1,-360,360],[2557,13607,0.005208,0.208268,0,0,0,0,1.004215,0,1,-360,360],[2557,4987,0.005208,0.208268,0,0,0,0,1.004215,0,1,-360,360],[6841,4326,0.005208,0.208268,0,0,0,0,1.000189,0,1,-360,360],[6841,12542,0.005208,0.208268,0,0,0,0,1.000189,0,1,-360,360],[6841,5977,0.005208,0.208268,0,0,0,0,1.000189,0,1,-360,360],[8978,12045,0.005208,0.208268,0,0,0,0,1.001074,0,1,-360,360],[1377,5490,0.009653,0.38598,0,0,0,0,0.999185,0,1,-360,360],[1377,11560,0.009653,0.38598,0,0,0,0,0.993513,0,1,-360,360],[1377,2809,0.009653,0.38598,0,0,0,0,0.993513,0,1,-360,360],[1377,12323,0.009653,0.38598,0,0,0,0,0.993513,0,1,-360,360],[1377,188,0.009653,0.38598,0,0,0,0,0.993513,0,1,-360,360],[7876,4703,0.003521,0.140801,0,0,0,0,1.004786,0,1,-360,360],[7876,11749,0.003521,0.140801,0,0,0,0,1.004786,0,1,-360,360],[7876,9713,0.003521,0.140801,0,0,0,0,1.004786,0,1,-360,360],[7876,2610,0.003521,0.140801,0,0,0,0,1.004786,0,1,-360,360],[13307,9144,0.002119,0.084719,0,0,0,0,1.011119,0,1,-360,360],[13307,1423,0.002119,0.084719,0,0,0,0,1.011119,0,1,-360,360],[13307,6998,0.002119,0.084719,0,0,0,0,1.011119,0,1,-360,360],[13307,4347,0.002119,0.084719,0,0,0,0,1.011119,0,1,-360,360],[13307,10120,0.002119,0.084719,0,0,0,0,1.011119,0,1,-360,360],[1996,1462,0.002119,0.084719,0,0,0,0,1.007174,0,1,-360,360],[1996,9512,0.002119,0.084719,0,0,0,0,1.007174,0,1,-360,360],[1996,2408,0.002119,0.084719,0,0,0,0,1.007174,0,1,-360,360],[1996,841,0.002119,0.084719,0,0,0,0,1.007174,0,1,-360,360],[1996,7351,0.002119,0.084719,0,0,0,0,1.007174,0,1,-360,360],[1996,1274,0.002119,0.084719,0,0,0,0,1.007174,0,1,-360,360],[1996,6650,0.002119,0.084719,0,0,0,0,1.007174,0,1,-360,360],[1996,13569,0.002119,0.084719,0,0,0,0,1.007174,0,1,-360,360],[10312,637,0.005208,0.208268,0,0,0,0,1.016623,0,1,-360,360],[10312,7634,0.005208,0.208268,0,0,0,0,1.016623,0,1,-360,360],[3461,12786,0.003521,0.140801,0,0,0,0,1.005028,0,1,-360,360],[3461,7122,0.003521,0.140801,0,0,0,0,1.005028,0,1,-360,360],[3461,7304,0.003521,0.140801,0,0,0,0,1.005028,0,1,-360,360],[3461,9357,0.003521,0.140801,0,0,0,0,1.005028,0,1,-360,360],[3461,1257,0.003521,0.140801,0,0,0,0,1.005028,0,1,-360,360],[3461,8774,0.003521,0.140801,0,0,0,0,1.005028,0,1,-360,360],[3461,1732,0.003521,0.140801,0,0,0,0,1.005028,0,1,-360,360],[5419,3329,0.002119,0.084719,0,0,0,0,1.001974,0,1,-360,360],[5419,9953,0.002119,0.084719,0,0,0,0,1.001974,0,1,-360,360],[5419,2828,0.002119,0.084719,0,0,0,0,1.001974,0,1,-360,360],[5419,9464,0.002119,0.084719,0,0,0,0,1.001974,0,1,-360,360],[5419,4301,0.002119,0.084719,0,0,0,0,1.001974,0,1,-360,360],[5419,10907,0.002119,0.084719,0,0,0,0,1.001974,0,1,-360,360],[1457,3228,0.005208,0.208268,0,0,0,0,0.997477,0,1,-360,360],[1457,783,0.005208,0.208268,0,0,0,0,0.997477,0,1,-360,360],[1457,6861,0.005208,0.208268,0,0,0,0,0.997477,0,1,-360,360],[6367,304,0.005208,0.208268,0,0,0,0,1.007255,0,1,-360,360],[13233,4209,0.002119,0.084719,0,0,0,0,1.013579,0,1,-360,360],[13233,10808,0.002119,0.084719,0,0,0,0,1.013579,0,1,-360,360],[13233,3710,0.002119,0.084719,0,0,0,0,1.013579,0,1,-360,360],[13233,7784,0.002119,0.084719,0,0,0,0,1.013579,0,1,-360,360],[13233,1306,0.002119,0.084719,0,0,0,0,1.013579,0,1,-360,360],[13233,6870,0.002119,0.084719,0,0,0,0,1.013579,0,1,-360,360],[13233,179,0.002119,0.084719,0,0,0,0,1.013579,0,1,-360,360],[13233,11968,0.002119,0.084719,0,0,0,0,1.013579,0,1,-360,360],[8692,10315,0.003521,0.140801,0,0,0,0,1.004319,0,1,-360,360],[8692,3206,0.003521,0.140801,0,0,0,0,1.004319,0,1,-360,360],[8692,11761,0.003521,0.140801,0,0,0,0,1.004319,0,1,-360,360],[8692,4715,0.003521,0.140801,0,0,0,0,1.004319,0,1,-360,360],[8692,33,0.003521,0.140801,0,0,0,0,1.004319,0,1,-360,360],[8692,4217,0.003521,0.140801,0,0,0,0,1.004319,0,1,-360,360],[7241,5473,0.002119,0.084719,0,0,0,0,1.014928,0,1,-360,360],[7241,12024,0.002119,0.084719,0,0,0,0,1.014928,0,1,-360,360],[7241,7297,0.002119,0.084719,0,0,0,0,1.014928,0,1,-360,360],[7241,5317,0.002119,0.084719,0,0,0,0,1.014928,0,1,-360,360],[7241,12341,0.002119,0.084719,0,0,0,0,1.014928,0,1,-360,360],[4003,11797,0.000708,0.02832,0,0,0,0,1.001878,0,1,-360,360],[4003,4757,0.000708,0.02832,0,0,0,0,1.001878,0,1,-360,360],[4003,7833,0.000708,0.02832,0,0,0,0,1.001878,0,1,-360,360],[4003,4226,0.000708,0.02832,0,0,0,0,1.001878,0,1,-360,360],[10578,5992,0.003521,0.140801,0,0,0,0,1.012864,0,1,-360,360],[10578,2183,0.003521,0.140801,0,0,0,0,1.012864,0,1,-360,360],[10578,9273,0.003521,0.140801,0,0,0,0,1.012864,0,1,-360,360],[10578,3384,0.003521,0.140801,0,0,0,0,1.012864,0,1,-360,360],[10578,10004,0.003521,0.140801,0,0,0,0,1.012864,0,1,-360,360],[10578,3877,0.003521,0.140801,0,0,0,0,1.012864,0,1,-360,360],[10578,8810,0.003521,0.140801,0,0,0,0,1.012864,0,1,-360,360],[64,3148,0.027778,1.110764,0,0,0,0,1.000772,0,1,-360,360],[64,4673,0.027778,1.110764,0,0,0,0,0.99517,0,1,-360,360],[11878,2676,0.005208,0.208268,0,0,0,0,1.004754,0,1,-360,360],[4566,9312,0.022727,0.908807,0,0,0,0,1.00487,0,1,-360,360],[4566,6127,0.022727,0.908807,0,0,0,0,0.999253,0,1,-360,360],[13117,8099,0.003521,0.140801,0,0,0,0,1.005602,0,1,-360,360],[13117,2635,0.003521,0.140801,0,0,0,0,1.005602,0,1,-360,360],[13117,9742,0.003521,0.140801,0,0,0,0,1.005602,0,1,-360,360],[13117,3146,0.003521,0.140801,0,0,0,0,1.005602,0,1,-360,360],[13117,10264,0.003521,0.140801,0,0,0,0,1.005602,0,1,-360,360],[13117,1731,0.003521,0.140801,0,0,0,0,1.005602,0,1,-360,360],[4557,1148,0.022936,0.917144,0,0,0,0,1.003357,0,1,-360,360],[4557,2793,0.022936,0.917144,0,0,0,0,0.997818,0,1,-360,360],[5258,698,0.007716,0.308546,0,0,0,0,1.003186,0,1,-360,360],[5258,10615,0.007716,0.308546,0,0,0,0,0.997349,0,1,-360,360],[8475,13411,0.002119,0.084719,0,0,0,0,1.020516,0,1,-360,360],[8475,8342,0.002119,0.084719,0,0,0,0,1.020516,0,1,-360,360],[8475,1310,0.002119,0.084719,0,0,0,0,1.020516,0,1,-360,360],[8475,2347,0.002119,0.084719,0,0,0,0,1.020516,0,1,-360,360],[8475,1774,0.002119,0.084719,0,0,0,0,1.020516,0,1,-360,360],[2059,12887,0.038462,1.537981,0,0,0,0,1.00422,0,1,-360,360],[7254,5805,0.005208,0.208268,0,0,0,0,1.00527,0,1,-360,360],[7254,13370,0.005208,0.208268,0,0,0,0,1.00527,0,1,-360,360],[7254,6278,0.005208,0.208268,0,0,0,0,1.00527,0,1,-360,360],[2775,9881,0.043103,1.723599,0,0,0,0,1.012693,0,1,-360,360],[10704,5260,0.000708,0.02832,0,0,0,0,0.996531,0,1,-360,360],[10704,2881,0.000708,0.02832,0,0,0,0,0.996531,0,1,-360,360],[10704,2880,0.000708,0.02832,0,0,0,0,0.996531,0,1,-360,360],[13279,8530,0.010638,0.425399,0,0,0,0,1.003196,0,1,-360,360],[13279,8531,0.010638,0.425399,0,0,0,0,0.997489,0,1,-360,360],[13279,8534,0.010638,0.425399,0,0,0,0,0.997489,0,1,-360,360],[13279,8535,0.010638,0.425399,0,0,0,0,0.997489,0,1,-360,360],[13279,8533,0.010638,0.425399,0,0,0,0,0.997489,0,1,-360,360],[5256,6155,0.006649,0.265874,0,0,0,0,1.00474,0,1,-360,360],[5256,6159,0.006649,0.265874,0,0,0,0,0.998979,0,1,-360,360],[5256,6160,0.006649,0.265874,0,0,0,0,0.998979,0,1,-360,360],[5256,10977,0.006649,0.265874,0,0,0,0,0.998979,0,1,-360,360],[5256,13261,0.006649,0.265874,0,0,0,0,0.998979,0,1,-360,360],[1068,6548,0.002119,0.084719,0,0,0,0,1.012774,0,1,-360,360],[1068,6547,0.002119,0.084719,0,0,0,0,1.012774,0,1,-360,360],[1068,13069,0.002119,0.084719,0,0,0,0,1.012774,0,1,-360,360],[1068,12102,0.002119,0.084719,0,0,0,0,1.012774,0,1,-360,360],[1068,6544,0.002119,0.084719,0,0,0,0,1.012774,0,1,-360,360],[10340,1957,0.016234,0.649148,0,0,0,0,1.001406,0,1,-360,360],[10340,1954,0.016234,0.649148,0,0,0,0,0.995859,0,1,-360,360],[10340,1953,0.016234,0.649148,0,0,0,0,0.995859,0,1,-360,360],[5566,8053,0.005208,0.208268,0,0,0,0,1.009577,0,1,-360,360],[5566,7943,0.005208,0.208268,0,0,0,0,1.009577,0,1,-360,360],[5566,8055,0.005208,0.208268,0,0,0,0,1.009577,0,1,-360,360],[5566,8056,0.005208,0.208268,0,0,0,0,1.009577,0,1,-360,360],[5566,7490,0.005208,0.208268,0,0,0,0,1.009577,0,1,-360,360],[5566,7932,0.005208,0.208268,0,0,0,0,1.009577,0,1,-360,360],[11468,6641,0.003521,0.140801,0,0,0,0,1.014193,0,1,-360,360],[11468,6642,0.003521,0.140801,0,0,0,0,1.014193,0,1,-360,360],[11468,6639,0.003521,0.140801,0,0,0,0,1.014193,0,1,-360,360],[11468,6640,0.003521,0.140801,0,0,0,0,1.014193,0,1,-360,360],[11468,100,0.003521,0.140801,0,0,0,0,1.014193,0,1,-360,360],[11468,99,0.003521,0.140801,0,0,0,0,1.014193,0,1,-360,360],[2714,102,0.003521,0.140801,0,0,0,0,1.025369,0,1,-360,360],[2714,101,0.003521,0.140801,0,0,0,0,1.025369,0,1,-360,360],[2714,97,0.003521,0.140801,0,0,0,0,1.025369,0,1,-360,360],[2714,96,0.003521,0.140801,0,0,0,0,1.025369,0,1,-360,360],[2714,98,0.003521,0.140801,0,0,0,0,1.025369,0,1,-360,360],[9646,1505,0.009728,0.388983,0,0,0,0,0.99539,0,1,-360,360],[9646,9416,0.009728,0.388983,0,0,0,0,0.989722,0,1,-360,360],[9646,1511,0.009728,0.388983,0,0,0,0,0.989722,0,1,-360,360],[9646,8200,0.009728,0.388983,0,0,0,0,0.989722,0,1,-360,360],[9646,7587,0.009728,0.388983,0,0,0,0,0.989722,0,1,-360,360],[3450,5212,0.003098,0.123877,0,0,0,0,1.010409,0,1,-360,360],[3450,5213,0.003098,0.123877,0,0,0,0,1.004436,0,1,-360,360],[3450,5585,0.003098,0.123877,0,0,0,0,1.004436,0,1,-360,360],[3450,5215,0.003098,0.123877,0,0,0,0,1.004436,0,1,-360,360],[3450,5216,0.003098,0.123877,0,0,0,0,1.004436,0,1,-360,360],[3450,5624,0.003098,0.123877,0,0,0,0,1.004436,0,1,-360,360],[205,3867,0.000708,0.02832,0,0,0,0,1.009578,0,1,-360,360],[205,3866,0.000708,0.02832,0,0,0,0,1.009578,0,1,-360,360],[205,8759,0.000708,0.02832,0,0,0,0,1.009578,0,1,-360,360],[2383,1044,0.039062,1.562012,0,0,0,0,1.001311,0,1,-360,360],[719,1046,0.024272,0.97057,0,0,0,0,1.003605,0,1,-360,360],[719,1045,0.024272,0.97057,0,0,0,0,0.998099,0,1,-360,360],[900,362,0.002119,0.084719,0,0,0,0,1.000042,0,1,-360,360],[900,363,0.002119,0.084719,0,0,0,0,1.000042,0,1,-360,360],[900,360,0.002119,0.084719,0,0,0,0,1.000042,0,1,-360,360],[900,361,0.002119,0.084719,0,0,0,0,1.000042,0,1,-360,360],[900,368,0.002119,0.084719,0,0,0,0,1.000042,0,1,-360,360],[900,369,0.002119,0.084719,0,0,0,0,1.000042,0,1,-360,360],[900,6931,0.002119,0.084719,0,0,0,0,1.000042,0,1,-360,360],[900,6930,0.002119,0.084719,0,0,0,0,1.000042,0,1,-360,360],[2052,5777,0.000531,0.021225,0,0,0,0,1.008331,0,1,-360,360],[2052,5776,0.000531,0.021225,0,0,0,0,1.008331,0,1,-360,360],[2052,5782,0.000531,0.021225,0,0,0,0,1.008331,0,1,-360,360],[2052,5781,0.000531,0.021225,0,0,0,0,1.008331,0,1,-360,360],[1203,7143,0.02381,0.952083,0,0,0,0,1.012157,0,1,-360,360],[1203,7144,0.02381,0.952083,0,0,0,0,1.006915,0,1,-360,360],[5642,2166,0.009615,0.384495,0,0,0,0,1.009944,0,1,-360,360],[5642,7141,0.009615,0.384495,0,0,0,0,1.004376,0,1,-360,360],[5642,594,0.009615,0.384495,0,0,0,0,1.004376,0,1,-360,360],[5642,593,0.009615,0.384495,0,0,0,0,1.004376,0,1,-360,360],[5642,3614,0.009615,0.384495,0,0,0,0,1.004376,0,1,-360,360],[7440,8343,0.003521,0.140801,0,0,0,0,1.013087,0,1,-360,360],[7440,12761,0.003521,0.140801,0,0,0,0,1.013087,0,1,-360,360],[7440,12760,0.003521,0.140801,0,0,0,0,1.013087,0,1,-360,360],[7440,12763,0.003521,0.140801,0,0,0,0,1.013087,0,1,-360,360],[7440,8354,0.003521,0.140801,0,0,0,0,1.013087,0,1,-360,360],[7440,8357,0.003521,0.140801,0,0,0,0,1.013087,0,1,-360,360],[10906,589,0.015244,0.609566,0,0,0,0,1.002407,0,1,-360,360],[10906,10509,0.015244,0.609566,0,0,0,0,0.996654,0,1,-360,360],[10906,10510,0.015244,0.609566,0,0,0,0,0.996654,0,1,-360,360],[3191,10507,0.039062,1.562012,0,0,0,0,1.007221,0,1,-360,360],[1982,10508,0.018797,0.751645,0,0,0,0,1.005485,0,1,-360,360],[1982,6252,0.018797,0.751645,0,0,0,0,1.000027,0,1,-360,360],[1982,10512,0.018797,0.751645,0,0,0,0,1.000027,0,1,-360,360],[10450,4893,0.000708,0.02832,0,0,0,0,0.998716,0,1,-360,360],[10450,4892,0.000708,0.02832,0,0,0,0,0.998716,0,1,-360,360],[10450,4897,0.000708,0.02832,0,0,0,0,0.998716,0,1,-360,360],[10450,4896,0.000708,0.02832,0,0,0,0,0.998716,0,1,-360,360],[13135,1454,0.003521,0.140801,0,0,0,0,1.008012,0,1,-360,360],[13135,1453,0.003521,0.140801,0,0,0,0,1.008012,0,1,-360,360],[13135,9047,0.003521,0.140801,0,0,0,0,1.008012,0,1,-360,360],[13135,1451,0.003521,0.140801,0,0,0,0,1.008012,0,1,-360,360],[7100,10361,0.030488,1.219131,0,0,0,0,1.014807,0,1,-360,360],[7100,3885,0.030488,1.219131,0,0,0,0,1.009649,0,1,-360,360],[4705,1450,0.003521,0.140801,0,0,0,0,0.997964,0,1,-360,360],[4705,1449,0.003521,0.140801,0,0,0,0,0.997964,0,1,-360,360],[4705,1448,0.003521,0.140801,0,0,0,0,0.997964,0,1,-360,360],[4705,1447,0.003521,0.140801,0,0,0,0,0.997964,0,1,-360,360],[4705,9246,0.003521,0.140801,0,0,0,0,0.997964,0,1,-360,360],[4705,1381,0.003521,0.140801,0,0,0,0,0.997964,0,1,-360,360],[4705,9247,0.003521,0.140801,0,0,0,0,0.997964,0,1,-360,360],[8484,11705,0.015625,0.624805,0,0,0,0,1.012683,0,1,-360,360],[8484,11709,0.015625,0.624805,0,0,0,0,1.007095,0,1,-360,360],[8484,2335,0.015625,0.624805,0,0,0,0,1.007095,0,1,-360,360],[3846,9244,0.006039,0.24147,0,0,0,0,1.011205,0,1,-360,360],[3846,9243,0.006039,0.24147,0,0,0,0,1.005549,0,1,-360,360],[3846,9241,0.006039,0.24147,0,0,0,0,1.005549,0,1,-360,360],[3846,9240,0.006039,0.24147,0,0,0,0,1.005549,0,1,-360,360],[3846,2163,0.006039,0.24147,0,0,0,0,1.005549,0,1,-360,360],[3846,2164,0.006039,0.24147,0,0,0,0,1.005549,0,1,-360,360],[6501,4644,0.013812,0.552314,0,0,0,0,1.004827,0,1,-360,360],[6501,13351,0.013812,0.552314,0,0,0,0,0.999231,0,1,-360,360],[6501,4646,0.013812,0.552314,0,0,0,0,0.999231,0,1,-360,360],[6501,4647,0.013812,0.552314,0,0,0,0,0.999231,0,1,-360,360],[4869,4648,0.009579,0.383022,0,0,0,0,1.016353,0,1,-360,360],[4869,4649,0.009579,0.383022,0,0,0,0,1.011028,0,1,-360,360],[4869,4650,0.009579,0.383022,0,0,0,0,1.011028,0,1,-360,360],[4869,4651,0.009579,0.383022,0,0,0,0,1.011028,0,1,-360,360],[4869,12246,0.009579,0.383022,0,0,0,0,1.011028,0,1,-360,360],[8880,12245,0.005208,0.208268,0,0,0,0,1.010158,0,1,-360,360],[8880,7178,0.005208,0.208268,0,0,0,0,1.010158,0,1,-360,360],[1612,8747,0.003521,0.140801,0,0,0,0,1.007099,0,1,-360,360],[1612,8746,0.003521,0.140801,0,0,0,0,1.007099,0,1,-360,360],[1612,8745,0.003521,0.140801,0,0,0,0,1.007099,0,1,-360,360],[1612,8744,0.003521,0.140801,0,0,0,0,1.007099,0,1,-360,360],[1612,4206,0.003521,0.140801,0,0,0,0,1.007099,0,1,-360,360],[1612,8755,0.003521,0.140801,0,0,0,0,1.007099,0,1,-360,360],[4466,12240,0.004019,0.160721,0,0,0,0,1.002751,0,1,-360,360],[4466,5170,0.004019,0.160721,0,0,0,0,0.997027,0,1,-360,360],[4466,5171,0.004019,0.160721,0,0,0,0,0.997027,0,1,-360,360],[4466,5168,0.004019,0.160721,0,0,0,0,0.997027,0,1,-360,360],[10044,5169,0.010373,0.414808,0,0,0,0,1.016656,0,1,-360,360],[10044,12812,0.010373,0.414808,0,0,0,0,1.011392,0,1,-360,360],[10044,5167,0.010373,0.414808,0,0,0,0,1.011392,0,1,-360,360],[10044,5164,0.010373,0.414808,0,0,0,0,1.011392,0,1,-360,360],[10044,5165,0.010373,0.414808,0,0,0,0,1.011392,0,1,-360,360],[7181,5177,0.005208,0.208268,0,0,0,0,1.005009,0,1,-360,360],[7181,5178,0.005208,0.208268,0,0,0,0,1.005009,0,1,-360,360],[9773,12782,0.009615,0.384495,0,0,0,0,1.020687,0,1,-360,360],[9773,12781,0.009615,0.384495,0,0,0,0,1.015549,0,1,-360,360],[9773,12780,0.009615,0.384495,0,0,0,0,1.015549,0,1,-360,360],[9773,12779,0.009615,0.384495,0,0,0,0,1.015549,0,1,-360,360],[9773,12778,0.009615,0.384495,0,0,0,0,1.015549,0,1,-360,360],[11466,12777,0.008091,0.323523,0,0,0,0,1.004404,0,1,-360,360],[11466,8403,0.008091,0.323523,0,0,0,0,0.99875,0,1,-360,360],[10984,364,0.039062,1.562012,0,0,0,0,1.003108,0,1,-360,360],[6177,8396,0.048077,1.922476,0,0,0,0,1.003621,0,1,-360,360],[3958,6601,0.000708,0.02832,0,0,0,0,1.00853,0,1,-360,360],[3958,250,0.000708,0.02832,0,0,0,0,1.00853,0,1,-360,360],[3958,45,0.000708,0.02832,0,0,0,0,1.00853,0,1,-360,360],[456,5702,0.032468,1.298295,0,0,0,0,1.01309,0,1,-360,360],[456,5703,0.032468,1.298295,0,0,0,0,1.007869,0,1,-360,360],[449,6628,0.000531,0.021225,0,0,0,0,1.003276,0,1,-360,360],[449,10117,0.000531,0.021225,0,0,0,0,1.003276,0,1,-360,360],[449,10116,0.000531,0.021225,0,0,0,0,1.003276,0,1,-360,360],[449,10115,0.000531,0.021225,0,0,0,0,1.003276,0,1,-360,360],[40,5697,0.025773,1.030606,0,0,0,0,1.003295,0,1,-360,360],[40,5698,0.025773,1.030606,0,0,0,0,0.997732,0,1,-360,360],[8256,13268,0.012315,0.492457,0,0,0,0,1.003225,0,1,-360,360],[8256,11288,0.012315,0.492457,0,0,0,0,0.997532,0,1,-360,360],[8256,10317,0.012315,0.492457,0,0,0,0,0.997532,0,1,-360,360],[8256,13269,0.012315,0.492457,0,0,0,0,0.997532,0,1,-360,360],[12985,13265,0.020161,0.8062,0,0,0,0,0.994624,0,1,-360,360],[12985,13264,0.020161,0.8062,0,0,0,0,0.98892,0,1,-360,360],[12985,13266,0.020161,0.8062,0,0,0,0,0.98892,0,1,-360,360],[9491,3496,0.000531,0.021225,0,0,0,0,0.997131,0,1,-360,360],[9491,3494,0.000531,0.021225,0,0,0,0,0.997131,0,1,-360,360],[9491,3495,0.000531,0.021225,0,0,0,0,0.997131,0,1,-360,360],[6878,10954,0.000708,0.02832,0,0,0,0,0.995055,0,1,-360,360],[6878,13209,0.000708,0.02832,0,0,0,0,0.995055,0,1,-360,360],[6878,12556,0.000708,0.02832,0,0,0,0,0.995055,0,1,-360,360],[1680,6163,0.04717,1.886203,0,0,0,0,1.002428,0,1,-360,360],[999,6167,0.01,0.399875,0,0,0,0,1.003934,0,1,-360,360],[999,6168,0.01,0.399875,0,0,0,0,0.998152,0,1,-360,360],[999,6165,0.01,0.399875,0,0,0,0,0.998152,0,1,-360,360],[999,6166,0.01,0.399875,0,0,0,0,0.998152,0,1,-360,360],[999,6170,0.01,0.399875,0,0,0,0,0.998152,0,1,-360,360],[257,809,0.006684,0.267296,0,0,0,0,1.003557,0,1,-360,360],[257,11142,0.006684,0.267296,0,0,0,0,0.997824,0,1,-360,360],[257,11141,0.006684,0.267296,0,0,0,0,0.997824,0,1,-360,360],[257,11144,0.006684,0.267296,0,0,0,0,0.997824,0,1,-360,360],[257,11143,0.006684,0.267296,0,0,0,0,0.997824,0,1,-360,360],[2633,9778,0.018939,0.757339,0,0,0,0,1.001686,0,1,-360,360],[2633,9777,0.018939,0.757339,0,0,0,0,0.996106,0,1,-360,360],[2633,8562,0.018939,0.757339,0,0,0,0,0.996106,0,1,-360,360],[8327,2107,0.01087,0.434647,0,0,0,0,1.006804,0,1,-360,360],[8327,9772,0.01087,0.434647,0,0,0,0,1.001171,0,1,-360,360],[8327,9771,0.01087,0.434647,0,0,0,0,1.001171,0,1,-360,360],[8327,2664,0.01087,0.434647,0,0,0,0,1.001171,0,1,-360,360],[8327,2665,0.01087,0.434647,0,0,0,0,1.001171,0,1,-360,360],[11213,2666,0.005208,0.208268,0,0,0,0,1.0043,0,1,-360,360],[11213,2667,0.005208,0.208268,0,0,0,0,1.0043,0,1,-360,360],[11213,1988,0.005208,0.208268,0,0,0,0,1.0043,0,1,-360,360],[11213,2669,0.005208,0.208268,0,0,0,0,1.0043,0,1,-360,360],[9731,4066,0.003521,0.140801,0,0,0,0,1.007249,0,1,-360,360],[9731,4067,0.003521,0.140801,0,0,0,0,1.007249,0,1,-360,360],[9731,4068,0.003521,0.140801,0,0,0,0,1.007249,0,1,-360,360],[9731,4069,0.003521,0.140801,0,0,0,0,1.007249,0,1,-360,360],[9731,12434,0.003521,0.140801,0,0,0,0,1.007249,0,1,-360,360],[13271,11294,0.000212,0.008494,0,0,0,0,1.021812,0,1,-360,360],[13271,814,0.000212,0.008494,0,0,0,0,1.021812,0,1,-360,360],[3807,12433,0.003521,0.140801,0,0,0,0,1.004319,0,1,-360,360],[3807,12430,0.003521,0.140801,0,0,0,0,1.004319,0,1,-360,360],[3807,12431,0.003521,0.140801,0,0,0,0,1.004319,0,1,-360,360],[3807,12428,0.003521,0.140801,0,0,0,0,1.004319,0,1,-360,360],[3807,12429,0.003521,0.140801,0,0,0,0,1.004319,0,1,-360,360],[1682,12440,0.003521,0.140801,0,0,0,0,1.013896,0,1,-360,360],[1682,6654,0.003521,0.140801,0,0,0,0,1.013896,0,1,-360,360],[1682,7967,0.003521,0.140801,0,0,0,0,1.013896,0,1,-360,360],[1682,5864,0.003521,0.140801,0,0,0,0,1.013896,0,1,-360,360],[10272,11510,0.000708,0.02832,0,0,0,0,1.011734,0,1,-360,360],[10272,10930,0.000708,0.02832,0,0,0,0,1.011734,0,1,-360,360],[10272,10927,0.000708,0.02832,0,0,0,0,1.011734,0,1,-360,360],[10272,10928,0.000708,0.02832,0,0,0,0,1.011734,0,1,-360,360],[41,9327,0.038462,1.537981,0,0,0,0,1.003553,0,1,-360,360],[4149,1836,0.05814,2.324855,0,0,0,0,1.000207,0,1,-360,360],[5349,9323,0.005208,0.208268,0,0,0,0,0.999338,0,1,-360,360],[5349,9322,0.005208,0.208268,0,0,0,0,0.999338,0,1,-360,360],[5349,2693,0.005208,0.208268,0,0,0,0,0.999338,0,1,-360,360],[5349,2694,0.005208,0.208268,0,0,0,0,0.999338,0,1,-360,360],[340,2691,0.039062,1.562012,0,0,0,0,1.006031,0,1,-360,360],[8019,3233,0.005208,0.208268,0,0,0,0,1.007887,0,1,-360,360],[8019,3225,0.005208,0.208268,0,0,0,0,1.007887,0,1,-360,360],[8019,2690,0.005208,0.208268,0,0,0,0,1.007887,0,1,-360,360],[8019,2687,0.005208,0.208268,0,0,0,0,1.007887,0,1,-360,360],[5457,2688,0.005208,0.208268,0,0,0,0,1.01053,0,1,-360,360],[12079,346,0.000531,0.021225,0,0,0,0,0.998487,0,1,-360,360],[12079,345,0.000531,0.021225,0,0,0,0,0.998487,0,1,-360,360],[12079,646,0.000531,0.021225,0,0,0,0,0.998487,0,1,-360,360],[12079,649,0.000531,0.021225,0,0,0,0,0.998487,0,1,-360,360],[10130,12726,0.000708,0.02832,0,0,0,0,1.006201,0,1,-360,360],[10130,10461,0.000708,0.02832,0,0,0,0,1.006201,0,1,-360,360],[10130,10462,0.000708,0.02832,0,0,0,0,1.006201,0,1,-360,360],[5854,5401,0.005353,0.214066,0,0,0,0,0.998883,0,1,-360,360],[5854,5400,0.005353,0.214066,0,0,0,0,0.993032,0,1,-360,360],[5854,5399,0.005353,0.214066,0,0,0,0,0.993032,0,1,-360,360],[5854,5405,0.005353,0.214066,0,0,0,0,0.993032,0,1,-360,360],[5854,5204,0.005353,0.214066,0,0,0,0,0.993032,0,1,-360,360],[5854,13434,0.005353,0.214066,0,0,0,0,0.993032,0,1,-360,360],[5854,12317,0.005353,0.214066,0,0,0,0,0.993032,0,1,-360,360],[2130,3164,0.039062,1.562012,0,0,0,0,1.021238,0,1,-360,360],[5336,13433,0.003521,0.140801,0,0,0,0,1.005684,0,1,-360,360],[5336,12325,0.003521,0.140801,0,0,0,0,1.005684,0,1,-360,360],[5336,13439,0.003521,0.140801,0,0,0,0,1.005684,0,1,-360,360],[5336,12319,0.003521,0.140801,0,0,0,0,1.005684,0,1,-360,360],[5336,13437,0.003521,0.140801,0,0,0,0,1.005684,0,1,-360,360],[4575,13440,0.006127,0.245021,0,0,0,0,1.004608,0,1,-360,360],[4575,12342,0.006127,0.245021,0,0,0,0,0.998741,0,1,-360,360],[4575,6810,0.006127,0.245021,0,0,0,0,0.998741,0,1,-360,360],[4575,6809,0.006127,0.245021,0,0,0,0,0.998741,0,1,-360,360],[4575,6812,0.006127,0.245021,0,0,0,0,0.998741,0,1,-360,360],[4575,6811,0.006127,0.245021,0,0,0,0,0.998741,0,1,-360,360],[2959,10281,0.005208,0.208268,0,0,0,0,1.009947,0,1,-360,360],[6867,6806,0.003521,0.140801,0,0,0,0,1.005617,0,1,-360,360],[6867,6808,0.003521,0.140801,0,0,0,0,1.005617,0,1,-360,360],[6867,6807,0.003521,0.140801,0,0,0,0,1.005617,0,1,-360,360],[6867,6815,0.003521,0.140801,0,0,0,0,1.005617,0,1,-360,360],[6867,6814,0.003521,0.140801,0,0,0,0,1.005617,0,1,-360,360],[4503,6709,0.01269,0.507456,0,0,0,0,1.000098,0,1,-360,360],[4503,8997,0.01269,0.507456,0,0,0,0,0.994564,0,1,-360,360],[4503,3668,0.01269,0.507456,0,0,0,0,0.994564,0,1,-360,360],[4503,6698,0.01269,0.507456,0,0,0,0,0.994564,0,1,-360,360],[2537,3674,0.048077,1.922476,0,0,0,0,0.998226,0,1,-360,360],[9105,3675,0.039062,1.562012,0,0,0,0,1.010126,0,1,-360,360],[8469,8999,0.008993,0.3596,0,0,0,0,1.005209,0,1,-360,360],[8469,3673,0.008993,0.3596,0,0,0,0,0.999399,0,1,-360,360],[8469,3664,0.008993,0.3596,0,0,0,0,0.999399,0,1,-360,360],[8469,3665,0.008993,0.3596,0,0,0,0,0.999399,0,1,-360,360],[8469,10445,0.008993,0.3596,0,0,0,0,0.999399,0,1,-360,360],[8469,10776,0.008993,0.3596,0,0,0,0,0.999399,0,1,-360,360],[6519,13371,0.01004,0.401481,0,0,0,0,1.00113,0,1,-360,360],[6519,10778,0.01004,0.401481,0,0,0,0,0.995531,0,1,-360,360],[6519,10773,0.01004,0.401481,0,0,0,0,0.995531,0,1,-360,360],[6519,10772,0.01004,0.401481,0,0,0,0,0.995531,0,1,-360,360],[6519,13323,0.01004,0.401481,0,0,0,0,0.995531,0,1,-360,360],[6835,6337,0.003521,0.140801,0,0,0,0,1.01161,0,1,-360,360],[6835,6336,0.003521,0.140801,0,0,0,0,1.01161,0,1,-360,360],[6835,6335,0.003521,0.140801,0,0,0,0,1.01161,0,1,-360,360],[6835,10488,0.003521,0.140801,0,0,0,0,1.01161,0,1,-360,360],[6835,10489,0.003521,0.140801,0,0,0,0,1.01161,0,1,-360,360],[1472,6088,0.005208,0.208268,0,0,0,0,1.007725,0,1,-360,360],[1472,5984,0.005208,0.208268,0,0,0,0,1.007725,0,1,-360,360],[1472,11875,0.005208,0.208268,0,0,0,0,1.007725,0,1,-360,360],[1472,4154,0.005208,0.208268,0,0,0,0,1.007725,0,1,-360,360],[13287,8725,0.009025,0.360898,0,0,0,0,1.002848,0,1,-360,360],[13287,10486,0.009025,0.360898,0,0,0,0,0.997224,0,1,-360,360],[13287,10483,0.009025,0.360898,0,0,0,0,0.997224,0,1,-360,360],[13287,10484,0.009025,0.360898,0,0,0,0,0.997224,0,1,-360,360],[2418,12692,0.010917,0.436545,0,0,0,0,1.000577,0,1,-360,360],[2418,12679,0.010917,0.436545,0,0,0,0,0.994983,0,1,-360,360],[2418,11234,0.010917,0.436545,0,0,0,0,0.994983,0,1,-360,360],[2418,13374,0.010917,0.436545,0,0,0,0,0.994983,0,1,-360,360],[2418,12741,0.010917,0.436545,0,0,0,0,0.994983,0,1,-360,360],[5435,11239,0.040323,1.612399,0,0,0,0,1.008391,0,1,-360,360],[6898,12723,0.005208,0.208268,0,0,0,0,1.012835,0,1,-360,360],[6898,11237,0.005208,0.208268,0,0,0,0,1.012835,0,1,-360,360],[6898,11244,0.005208,0.208268,0,0,0,0,1.012835,0,1,-360,360],[1285,3857,0.003521,0.140801,0,0,0,0,1.006375,0,1,-360,360],[1285,11796,0.003521,0.140801,0,0,0,0,1.006375,0,1,-360,360],[1285,1884,0.003521,0.140801,0,0,0,0,1.006375,0,1,-360,360],[1285,1883,0.003521,0.140801,0,0,0,0,1.006375,0,1,-360,360],[1285,1882,0.003521,0.140801,0,0,0,0,1.006375,0,1,-360,360],[5438,1881,0.003521,0.140801,0,0,0,0,0.998845,0,1,-360,360],[5438,1880,0.003521,0.140801,0,0,0,0,0.998845,0,1,-360,360],[5438,1879,0.003521,0.140801,0,0,0,0,0.998845,0,1,-360,360],[5438,1878,0.003521,0.140801,0,0,0,0,0.998845,0,1,-360,360],[5438,1877,0.003521,0.140801,0,0,0,0,0.998845,0,1,-360,360],[5438,1876,0.003521,0.140801,0,0,0,0,0.998845,0,1,-360,360],[5438,8456,0.003521,0.140801,0,0,0,0,0.998845,0,1,-360,360],[12743,12027,0.010121,0.404732,0,0,0,0,1.01165,0,1,-360,360],[12743,1237,0.010121,0.404732,0,0,0,0,1.006209,0,1,-360,360],[12743,5031,0.01012