{"version":"2","baseMVA":100,"bus":[[1,1,5.8,-5.8,0,0,1,1.03149333,-43.4924134,225,1,1.08889,0.888889],[2,1,0,0,0,0,1,1.05203485,-1.69989632,380,1,1.10263,1.04841],[3,1,142.5,-13.4,0,0,1,1.0448381,-18.2673882,225,1,1.08444,1.00444],[4,1,0,0,0,0,1,1.06460516,-20.5923155,150,1,1.10667,0.9],[5,1,32.8,-5.3,0,0,1,1.06160466,-24.974129,225,1,1.08889,0.933333],[6,1,40.2,4,0,0,1,1.06056279,-25.2851419,225,1,1.08889,0.933333],[7,1,0,0,0,0,1,1.05380777,-21.4555758,380,1,1.10526,1.03947],[8,1,0,0,0,0,1,1.05708339,-22.5908652,380,1,1.10526,1.03947],[9,1,0,0,0,0,1,1.04785952,-36.52218,225,1,1.09035,1.00444],[10,1,148.8,14.9,0,0,1,1.04436458,-29.2139973,225,1,1.08889,0.933333],[11,1,25.6,5,0,0,1,1.04319498,-40.8700924,225,1,1.08889,1.00444],[12,1,39.1,8.7,0,0,1,1.02281295,-40.3898303,225,1,1.08889,1.00444],[13,1,70.5,17.2,0,0,1,1.04317979,-40.8672304,225,1,1.08889,1.00444],[14,1,36,-4.2,0,0,1,1.02894304,-42.5999043,225,1,1.08252,0.95],[15,1,0,0,0,0,1,1.05264309,-32.8339736,225,1,1.08889,1.00444],[16,1,0,0,0,0,1,1.05264349,-32.8339765,225,1,1.08889,1.00444],[17,1,23.7,-12.4,0,0,1,1.02901493,-42.627265,225,1,1.08889,0.888889],[18,1,5.9,-4.8,0,0,1,1.03827721,-34.821698,225,1,1.09633,0.986667],[19,1,34,3.7,0,0,1,1.03589153,-40.9750755,225,1,1.08889,1.00444],[20,1,6.9,0.8,0,0,1,1.03591814,-40.9727768,225,1,1.08889,1.00444],[21,1,9.2,-29.1,0,0,1,1.04563856,-37.729861,225,1,1.08889,1.00444],[22,1,67.7,-3.6,0,0,1,1.04526149,-38.013764,225,1,1.08889,0.986667],[23,1,25.4,-2.7,0,0,1,1.02132076,-46.8550416,225,1,1.08889,0.888889],[25,1,64,4.6,0,0,1,1.05341127,-16.9569828,225,1,1.08444,1.00889],[27,1,71.6,46.7,0,0,1,1.02093389,-19.8876317,225,1,1.08889,0.933333],[28,1,105.4,6.9,0,0,1,1.03730024,-35.8773947,225,1,1.08889,1.00444],[29,1,0,0,0,0,1,1.05200172,-1.68628576,380,1,1.10526,1.04842],[30,1,0,0,0,0,1,1.05203048,-1.66991411,380,1,1.10526,1.04842],[31,1,21.7,0.9,0,0,1,1.04882932,-5.02836666,225,1,1.08444,1.00889],[33,1,68.9,2.6,0,0,1,1.03238586,-5.81622313,225,1,1.08444,1.00889],[34,1,50.6,12.7,0,0,1,1.04308498,-40.784603,225,1,1.08889,1.00444],[35,1,17,2.1,0,0,1,1.02288941,-21.6110255,150,1,1.08,0.966667],[36,1,38.2,6.3,0,0,1,1.06155485,-30.7719291,225,1,1.09212,1],[37,1,0,0,0,0,1,1.06914917,-28.3384744,380,1,1.10526,1.04785],[38,1,89,9.6,0,0,1,1.04384914,-38.1605038,225,1,1.08889,0.986667],[2050,1,0,0,0,-64,1,1.02504482,-43.1806456,20,1,1.5,0.8],[39,1,70.9,-2.3,0,0,1,1.0289438,-42.3593003,225,1,1.08889,0.968889],[40,1,136.2,-10.7,0,0,1,1.03444741,-38.8153203,380,1,1.10526,1],[41,1,64.6,17.3,0,0,1,1.04164115,-27.3301536,225,1,1.08889,0.933333],[42,1,13.4,3.3,0,0,1,1.02663818,-46.6229704,225,1,1.08889,0.888889],[43,1,33.3,4.7,0,0,1,1.0264638,-46.6671033,225,1,1.08889,0.888889],[44,1,211.6,-1.3,0,0,1,1.05486257,-26.1320802,225,1,1.08496,1.00444],[45,1,92.1,-9.1,0,0,1,1.04812576,-38.9307223,225,1,1.08889,1.00444],[46,2,0,0,0,0,1,1.038,-7.667229,150,1,1.10843,0.9],[47,1,0,0,0,0,1,1.0263661,-41.311783,225,1,1.08889,1.00444],[48,1,0,0,0,0,1,1.02636589,-41.3117818,225,1,1.08889,1.00444],[49,1,63.7,84.5,0,-80,1,1.02636466,-41.3117749,225,1,1.08889,1.00444],[50,1,10.4,6.6,0,0,1,1.03638741,-36.2197213,225,1,1.08889,1.00444],[51,1,0,0,0,0,1,1.05188712,-17.4043224,225,1,1.08889,1],[52,1,68.7,16.5,0,0,1,1.01896671,-46.9184464,225,1,1.08889,0.888889],[53,1,101.2,15.9,0,0,1,1.01034096,-45.5670543,225,1,1.08889,0.968889],[54,1,0,0,0,0,1,1.01362701,-43.3936365,380,1,1.10526,1],[55,1,28.9,10.6,0,0,1,1.02696752,-5.12919002,225,1,1.08444,1.00889],[56,1,28.2,2.1,0,0,1,1.0271573,-5.13060801,225,1,1.08444,1.00889],[1827,1,109.6,-12.9,0,0,1,1.04260248,-34.6579535,225,1,1.08889,1.00444],[57,1,27.3,-10.9,0,0,1,1.05354664,-20.3612759,225,1,1.08945,0.933333],[58,2,0,0,0,0,1,1.03648193,-7.87858801,150,1,1.10862,0.9],[59,1,36.8,20.3,0,0,1,1.02314002,-2.05815662,225,1,1.08444,1.00889],[60,1,36.5,30.8,0,0,1,1.02296855,-2.05607045,225,1,1.08444,1.00889],[61,1,0,0,0,0,1,1.02486847,-2.91097833,225,1,1.08889,0.977778],[62,1,8.4,-0.3,0,0,1,1.02838774,-44.8442595,225,1,1.08889,0.888889],[63,1,13.2,-6.3,0,0,1,1.06744633,-26.4263846,225,1,1.08889,0.933333],[64,1,13.2,3.3,0,0,1,1.02235895,-40.5268336,225,1,1.08889,1.00444],[65,1,22.7,2.5,0,0,1,1.04797022,-36.5723751,225,1,1.08889,1.00444],[66,1,11.4,-9.7,0,0,1,1.05467372,-17.6792601,225,1,1.08889,1],[67,1,10.2,-1.3,0,0,1,1.03887262,-32.7145163,225,1,1.08889,0.986667],[68,1,0,0,0,0,1,1.02951107,-46.2333151,225,1,1.08889,0.888889],[69,1,0,0,0,0,1,1.02342882,-46.4249539,225,1,1.08889,0.888889],[70,1,0,0,0,0,1,1.0318011,-44.4602666,380,1,1.10526,1.01316],[71,1,39.2,2.8,0,0,1,1.03661923,-41.0915733,225,1,1.08889,1.00444],[72,1,19.3,3.3,0,-80,1,1.03559998,-40.0611412,225,1,1.08889,1.00444],[73,1,0,0,0,0,1,1.04335905,-5.37629191,225,1,1.08889,0.977778],[74,1,0,0,0,0,1,1.0433684,-5.3756094,225,1,1.08889,0.977778],[75,1,131.9,3.2,0,0,1,1.04166114,-5.85761588,225,1,1.08444,1.00889],[76,1,0,0,0,0,1,1.05127602,-21.5672592,225,1,1.08444,1.00444],[77,1,0,0,0,0,1,1.04792325,-16.6550615,380,1,1.10263,1.04211],[78,1,94.6,-1.9,0,0,1,1.05118552,-21.616673,225,1,1.08444,1.00444],[79,1,-1.7,-4.6,0,0,1,1.02331098,-40.2941188,225,1,1.08936,1.00444],[80,1,3.6,-7.2,0,0,1,1.02331121,-40.2982078,225,1,1.08936,1.00444],[81,1,35.4,10.9,0,0,1,1.03217693,-41.4880591,225,1,1.08889,0.888889],[82,1,15.1,0.7,0,0,1,1.02481856,-45.0281473,225,1,1.08124,0.95],[83,1,57.4,18,0,0,1,1.01752839,-46.2166908,225,1,1.08889,0.888889],[84,1,89.9,-5.8,0,0,1,1.05114958,-18.5175825,225,1,1.08889,1],[85,1,0,0,0,0,1,1.02932206,-16.3727754,225,1,1.08889,1],[86,1,239.8,17.5,0,0,1,1.06749173,-16.360036,380,1,1.10526,1.0507],[87,1,35.5,16,0,0,1,1.04562791,-13.9985911,225,1,1.08889,1],[88,1,76.1,23,0,0,1,1.05684667,-17.6200243,225,1,1.08889,1],[89,2,0,0,0,0,1,1.02,-12.0782361,150,1,1.1,0.9],[90,1,21.3,12,0,0,1,1.01562498,-34.6787681,225,1,1.08889,0.986667],[91,1,11.2,-5.2,0,0,1,1.0442032,-9.20439526,225,1,1.08444,1.00889],[92,1,0,0,0,0,1,1.04784091,-30.3617823,380,1,1.10526,1.04211],[93,1,0,0,0,0,1,1.04819669,-30.7872457,380,1,1.10526,1.04211],[96,1,11.7,1.3,0,0,1,1.05246647,-18.3716113,225,1,1.08889,1],[97,1,6.1,1.4,0,0,1,1.05271498,-34.1174229,225,1,1.08889,1.00444],[98,1,31.6,2.6,0,0,1,1.02595701,-10.633136,150,1,1.1,0.9],[99,1,68.9,-11.7,0,0,1,1.05109262,-20.0623153,225,1,1.08889,1],[100,2,0.2,-0,0,0,1,1.036,-41.0134772,225,1,1.08294,0.95],[101,1,0,0,0,0,1,1.06130462,-25.0525845,225,1,1.08889,0.933333],[102,1,0,0,0,0,1,1.05730728,-22.5507174,380,1,1.10526,1.03947],[103,1,0,0,0,0,1,1.05390093,-21.4221244,380,1,1.10526,1.03947],[104,1,0,0,0,0,1,1.04342734,-40.8553116,225,1,1.08889,1.00444],[1828,1,30.1,3.8,0,0,1,1.03331865,-42.0075156,225,1,1.08889,1.00444],[105,1,0,0,0,0,1,1.0153912,-37.0396936,225,1,1.08889,0.986667],[106,1,12.1,4.5,0,0,1,1.04327481,-40.8636252,225,1,1.08889,1.00444],[107,1,106.1,-0.3,0,0,1,1.03317069,-24.414835,225,1,1.08889,0.933333],[108,1,0,0,0,0,1,1.0448452,-22.5790651,380,1,1.10526,1.03947],[109,1,43.3,8.4,0,0,1,1.05363596,-16.874679,225,1,1.08889,1],[110,1,33.2,-7.5,0,0,1,1.04972999,-38.4350145,225,1,1.08986,1.00444],[111,1,99.5,-12.4,0,0,1,1.07047513,-24.3641392,225,1,1.09612,1],[112,1,116.4,-6.7,0,0,1,1.036317,-35.8006563,225,1,1.08889,0.986667],[113,1,65.7,14.7,0,0,1,1.04783962,-36.5197778,225,1,1.09036,1.00444],[114,1,107.2,21.2,0,0,1,1.01859218,-46.9856319,225,1,1.08889,0.924444],[115,1,56.9,-2.7,0,0,1,1.04478539,-31.9620766,225,1,1.09614,0.986667],[117,1,0,0,0,0,1,1.04949781,-30.8376086,380,1,1.10526,1.03947],[119,1,123.6,-19.8,0,0,1,1.02694981,-29.5018375,225,1,1.08444,1.00444],[2051,1,0,0,0,-64,1,1.00159779,-16.1870396,20,1,1.4,0.8],[120,1,33.3,-21.3,0,0,1,1.05166038,-15.901803,225,1,1.08444,1.00889],[121,1,0,0,0,0,1,1.04809244,-13.5762141,380,1,1.10263,1.02895],[122,1,1.7,-4.4,0,0,1,1.03371202,-24.4313009,225,1,1.08889,0.933333],[123,1,140.3,17.3,0,0,1,1.02448071,-20.6158774,225,1,1.08889,0.933333],[124,1,33.7,-1.8,0,0,1,1.07264692,-28.2815068,63,1,1.07937,0.920635],[125,2,0,0,0,0,1,1.034,-11.0182488,225,1,1.07476,0.95],[126,1,-1.9,-5.4,0,0,1,1.05886575,-9.67090844,225,1,1.09768,1],[127,1,0,0,0,0,1,1.0534005,-9.63558802,380,1,1.10526,1.05263],[128,1,0,0,0,0,1,1.05345569,-9.63199227,380,1,1.10526,1.05263],[129,1,0,0,0,0,1,1.05346235,-9.62850865,380,1,1.10526,1.05263],[130,1,0,0,0,0,1,1.05348025,-9.64413157,380,1,1.10526,1.05263],[131,1,0,0,0,0,1,1.04463475,-31.8804036,225,1,1.09645,0.986667],[132,1,0,0,0,0,1,1.04466247,-31.8527006,225,1,1.09645,0.986667],[133,1,0,0,0,0,1,1.04943382,-30.7682197,380,1,1.10526,1.03947],[134,1,77.3,-10.6,0,0,1,1.02932303,-43.7529806,225,1,1.08889,0.968889],[135,1,28.1,3.8,0,0,1,1.05322278,-16.9207932,225,1,1.08444,1.00889],[136,1,-5.2,-9.4,0,0,1,1.04793054,-34.5469331,380,1,1.10526,1.03947],[137,1,106.4,8,0,0,1,1.04090791,-18.3030267,225,1,1.08889,0.933333],[138,1,0,0,0,0,1,1.0403026,-14.6191905,380,1,1.10526,1.03947],[140,1,113.7,-8.3,0,0,1,1.04785941,-5.81393081,225,1,1.08444,1.00889],[141,1,44.6,0.5,0,0,1,1.04713663,-5.59951129,225,1,1.08444,1.00889],[142,1,165.2,-11.8,0,0,1,1.03825771,-17.2895964,225,1,1.08444,1.00444],[143,1,29.2,2.1,0,0,1,1.04357747,-18.7041615,225,1,1.08889,0.933333],[144,1,32.8,4.4,0,0,1,1.04355185,-18.7086771,225,1,1.08889,0.933333],[145,1,19,-18.1,0,0,1,1.04972043,-38.4186184,225,1,1.08952,1.00444],[146,1,0,0,0,0,1,1.04889424,-19.7144055,225,1,1.09478,1],[147,1,0,0,0,0,1,1.04889232,-19.7143836,225,1,1.09478,1],[148,1,37.1,5.6,0,0,1,1.05119071,-18.2332466,225,1,1.08889,1],[149,1,20,-3.9,0,0,1,1.05270739,-34.0423111,225,1,1.08889,1.00444],[150,1,38.1,1.6,0,0,1,1.03628049,-9.30143923,225,1,1.08444,1.00889],[151,1,24.8,-1.8,0,0,1,1.05024615,-19.0576322,225,1,1.08889,1],[152,1,0,0,0,0,1,1.04381179,-11.0161734,225,1,1.08444,1.00889],[153,1,0,0,0,0,1,1.04380088,-11.0190648,225,1,1.08444,1.00889],[154,1,0,0,0,0,1,1.04306522,-6.22228475,225,1,1.08444,1.00889],[155,1,0,0,0,0,1,1.04527756,-4.86384421,380,1,1.10263,1.02895],[156,1,155.3,26.5,0,0,1,1.01779227,-46.1312561,225,1,1.08889,0.888889],[157,1,0,0,0,0,1,1.05885154,-9.67076425,225,1,1.09766,1],[158,1,0,0,0,0,1,1.05343984,-9.71002957,380,1,1.10526,1.05263],[159,1,21.5,4.4,0,0,1,1.03810341,-33.7186436,225,1,1.08889,0.986667],[160,1,26.2,2.1,0,0,1,1.05228533,-17.9863346,225,1,1.08889,1],[161,1,0,0,0,0,1,1.05124322,-33.8015412,225,1,1.08444,1.00444],[162,1,0,0,0,0,1,1.05124322,-33.8015412,225,1,1.08444,1.00444],[163,1,0,0,0,0,1,1.05125059,-33.8017381,225,1,1.08444,1.00444],[164,1,55.3,-11.4,0,0,1,1.05124218,-33.8015135,225,1,1.08444,1.00444],[165,1,0,0,0,0,1,1.02155415,-19.8388855,225,1,1.08889,0.933333],[166,1,30,12.3,0,0,1,1.02862428,-28.96034,225,1,1.08889,0.986667],[2019,1,0,0,0,-64,1,0.961263558,-20.2495099,20,1,1.4,0.9],[167,1,0,0,0,0,1,1.04509756,-19.645302,225,1,1.08941,1],[168,1,0,0,0,0,1,1.04962397,-15.8950978,380,1,1.10526,1.05263],[169,2,0,0,0,0,1,1.065,-24.8986609,225,1,1.1,0.9],[170,1,17.8,2.6,0,0,1,1.02141398,-22.2635234,150,1,1.08,0.966667],[171,1,25.3,-3.2,0,0,1,1.03619839,-40.8869822,225,1,1.08889,1.00444],[172,1,-3.7,-2,0,0,1,1.03651623,-40.8372725,225,1,1.08889,1.00444],[173,1,37.3,0.7,0,0,1,1.01494319,-46.3423742,225,1,1.08889,0.888889],[181,1,107.9,3.9,0,0,1,1.05024862,-19.0356156,225,1,1.08889,1],[182,1,29.5,6.8,0,0,1,1.03299656,-36.3585668,225,1,1.08889,0.986667],[183,1,0,0,0,0,1,1.04359513,-13.9192469,380,1,1.10526,1.03947],[184,1,0,0,0,0,1,1.04013214,-13.7300714,380,1,1.10526,1.03947],[185,1,0,0,0,0,1,1.04015033,-13.7337203,380,1,1.10526,1.03947],[186,1,0,0,0,0,1,1.04358655,-13.930155,380,1,1.10526,1.03947],[187,1,28.1,-10,0,0,1,1.03151341,-45.3907842,225,1,1.08889,0.924444],[188,1,-2,-1.1,0,0,1,1.04498229,-37.598826,225,1,1.08889,0.986667],[189,1,65.8,19.1,0,0,1,1.03675304,-31.5354079,225,1,1.08444,1.00444],[190,1,-2.3,1.2,0,0,1,1.04290358,-25.4957831,380,1,1.10263,1.04211],[191,1,-2.3,1.4,0,0,1,1.04296248,-25.5006182,380,1,1.10263,1.04211],[192,1,0,0,0,0,1,1.03637178,-41.2331636,225,1,1.08889,1.00444],[193,1,0,0,0,0,1,1.04649206,-6.21730893,225,1,1.08889,0.977778],[194,1,0,0,0,0,1,1.04649206,-6.21730893,225,1,1.08889,0.977778],[195,1,83.6,-8.6,0,0,1,1.02847573,-44.3382842,225,1,1.08889,0.968889],[196,1,0,0,0,0,1,1.03410731,-7.69153925,225,1,1.08889,0.933333],[197,1,0,0,0,0,1,1.0330817,-8.15990324,225,1,1.08889,0.933333],[198,1,57.5,10.2,0,0,1,1.04150541,-26.0654439,225,1,1.08444,1.00444],[199,1,177.4,-31.4,0,0,1,1.05205842,-21.9682498,225,1,1.08444,1.00444],[200,1,0,0,0,0,1,1.03755574,-6.61250563,225,1,1.08889,0.977778],[201,1,0,0,0,0,1,1.04241006,-24.9412088,225,1,1.08444,1.00444],[202,1,124.2,-3.2,0,0,1,1.03201187,-44.2344049,225,1,1.08889,0.951111],[203,1,35.3,1.9,0,0,1,1.03608558,-40.0215909,225,1,1.08889,1.00444],[204,1,51.6,-4,0,0,1,1.04471086,-37.5003512,225,1,1.08889,0.986667],[2086,1,0,0,0,-64,1,0.996621657,-16.7356538,20,1,1.4,0.8],[205,1,16.9,-1.8,0,0,1,1.04509955,-16.3140845,225,1,1.08444,1.00889],[206,1,0,0,0,0,1,1.04768569,-14.4079203,380,1,1.10263,1.02895],[207,1,38.6,-0.7,0,0,1,1.03612184,-40.1303784,225,1,1.08889,1.00444],[1829,2,0,0,0,0,1,1.022,-44.3479996,225,1,1.07859,0.95],[208,1,0,0,0,0,1,1.02199257,-44.347975,225,1,1.08889,0.888889],[209,1,171.1,24.7,0,0,1,1.040209,-25.1062979,225,1,1.08444,1.00444],[210,1,46.3,14.3,0,0,1,1.03764499,-34.4201536,225,1,1.09504,0.986667],[211,1,58.6,9.8,0,0,1,1.03244361,-6.36536844,225,1,1.08444,1.00889],[212,1,14.6,-0.7,0,0,1,1.03235576,-5.82468192,225,1,1.08444,1.00889],[213,1,75.4,25.3,0,0,1,1.02998343,-9.32815402,225,1,1.08889,0.933333],[215,1,0,0,0,0,1,1.0455137,-6.6625824,380,1,1.10526,1.03947],[216,1,74.9,-2.9,0,0,1,1.04870156,-26.3936087,380,1,1.10526,1.03947],[217,1,0,0,0,0,1,1.0321618,-8.54492937,225,1,1.08889,0.933333],[218,1,0,0,0,0,1,1.03122769,-8.86545038,225,1,1.08889,0.933333],[219,1,55.6,14.5,0,0,1,1.02304577,-1.66151517,225,1,1.08444,1.00889],[220,1,-0.1,0.8,0,0,1,1.02345648,-1.60458457,225,1,1.08444,1.00889],[221,1,11,-0.4,0,0,1,1.0328122,-5.34348219,225,1,1.08444,1.00889],[222,1,39.3,5.6,0,0,1,1.03905929,-29.8220598,225,1,1.08889,1.00444],[223,1,21.6,1.4,0,0,1,1.03243842,-6.32262309,225,1,1.08444,1.00889],[224,1,16.7,2.3,0,0,1,1.0326978,-6.27180555,225,1,1.08444,1.00889],[225,1,2,-1.4,0,0,1,1.03365361,-45.6380881,150,1,1.10667,0.946667],[1830,1,0,0,0,0,1,1.06227711,-32.2990554,225,1,1.08444,1.00444],[226,1,0,0,0,0,1,1.06019112,-29.1311656,380,1,1.10263,1.04211],[227,1,119.3,-16.4,0,0,1,1.06985336,-23.9909785,225,1,1.09795,1],[228,1,0,0,0,0,1,1.05888933,-21.1295389,380,1,1.10526,1.05019],[229,1,72.1,6,0,0,1,1.03128404,-44.4234727,225,1,1.08889,0.911111],[230,1,0,0,0,0,1,1.03598896,-41.4983577,380,1,1.10526,1],[231,1,16.1,1.9,0,0,1,1.04342149,-40.8569739,225,1,1.08889,1.00444],[232,1,14.9,0.9,0,0,1,1.03334873,-42.0044442,225,1,1.08889,1.00444],[233,1,6.1,1.7,0,0,1,1.03969026,-33.3605813,225,1,1.08889,0.986667],[234,1,1.1,1.7,0,0,1,1.03973495,-33.3441463,225,1,1.08889,0.986667],[235,1,2,-3.9,0,0,1,1.04502913,-36.1330445,225,1,1.08889,1.00444],[236,1,2.6,2.4,0,0,1,1.04482471,-36.1316076,225,1,1.08889,1.00444],[237,1,129,-3.4,0,0,1,1.03627947,-40.8611556,225,1,1.08889,1.00444],[238,1,0,0,0,0,1,1.03854671,-40.7344138,225,1,1.08889,1.00444],[239,1,25.8,4.4,0,0,1,1.04517879,-36.8237273,225,1,1.08889,1.00444],[240,1,31.9,3.6,0,0,1,1.04487739,-36.849769,225,1,1.08889,1.00444],[241,2,4.3,-1,0,0,1,1.011,-8.63606974,20,1,1.1,0.9],[242,1,0,0,0,0,1,1.06211368,-9.34171973,150,1,1.08,0.966667],[243,1,-3.4,-9.5,0,0,1,1.04141458,-26.5881218,380,1,1.11402,1.03947],[244,1,30.9,7.4,0,0,1,1.04587,-29.9837591,380,1,1.11482,1.03947],[245,1,11.7,0.6,0,0,1,1.04399006,-26.2253222,380,1,1.11264,1.03947],[246,1,-18.3,-23.8,0,0,1,1.04518775,-26.2040558,380,1,1.11483,1.03947],[247,1,45,5.3,0,0,1,1.03576523,-41.01896,225,1,1.08889,1.00444],[2029,1,0,0,0,-64,1,0.962090008,-18.575064,20,1,1.4,0.9],[2030,1,0,0,0,-64,1,0.961543601,-18.5469847,20,1,1.4,0.9],[248,1,0,0,0,0,1,1.04908958,-18.3537025,225,1,1.08889,1],[249,1,0,0,0,0,1,1.04958566,-18.3533941,225,1,1.08889,1],[250,1,0,0,0,0,1,1.06880941,-16.8799529,380,1,1.10526,1.05019],[251,1,0.7,-3.7,0,0,1,1.03018018,-9.33152881,225,1,1.08889,0.933333],[252,1,92.9,-6,0,0,1,1.04534636,-36.9717361,380,1,1.10526,1.03537],[2025,1,0,0,0,-58,1,0.979749565,-40.7185465,20,1,1.4,0.9],[2031,1,0,0,0,-128,1,0.947797056,-39.9866808,20,1,1.4,0.9],[2032,1,0,0,0,-58,1,0.971365072,-40.2282816,20,1,1.4,0.9],[2046,1,0,0,0,-58,1,0.974446559,-40.325371,20,1,1.4,0.9],[253,1,3.2,-0.8,0,0,1,1.03549947,-39.4321485,225,1,1.08889,1.00444],[254,1,3.9,3,0,0,1,1.03817794,-39.5383002,225,1,1.08889,1.00444],[255,1,0,0,0,0,1,1.04391731,-38.5088841,225,1,1.08889,1.00444],[257,1,0,0,0,0,1,1.04144071,-36.4149746,380,1,1.10526,1.04211],[258,1,0,0,0,0,1,1.04121501,-36.5497768,380,1,1.10526,1.04211],[259,1,106.5,20.7,0,0,1,1.03334453,-41.2613005,225,1,1.08889,0.928889],[260,1,157.5,-28.3,0,0,1,1.04872496,-26.403969,380,1,1.10526,1.03947],[261,1,91.4,-3.2,0,0,1,1.03353507,-24.2749314,225,1,1.08444,1.00444],[262,1,5.5,-1.3,0,0,1,1.03105247,-9.44469616,225,1,1.08889,0.933333],[263,1,208,14.9,0,0,1,1.0418326,-13.60069,380,1,1.10526,1.03947],[267,1,250.6,22.2,0,0,1,1.03992295,-25.5854378,225,1,1.08444,1.00444],[268,1,0,0,0,0,1,1.04163969,-22.2295096,380,1,1.10263,1.04211],[269,1,0,0,0,0,1,1.0416508,-22.2260114,380,1,1.10263,1.04211],[270,2,46.4,27.4,0,0,1,1.029,-36.8384186,20,1,1.06846,0.95],[271,1,0,0,0,0,1,1.05003045,-36.9444769,225,1,1.08889,0.986667],[272,1,159.3,40.7,0,0,1,1.02448357,-28.3951309,225,1,1.08889,0.986667],[273,1,203.1,3.9,0,0,1,1.0518845,-20.3121661,380,1,1.10263,1.04211],[274,1,50,8.3,0,0,1,1.04378103,-35.4834477,225,1,1.09611,0.986667],[275,1,17.6,-2.4,0,0,1,1.05240488,-35.0903477,225,1,1.08889,1.00444],[276,1,22.7,-2.9,0,0,1,1.02644109,-41.4026087,225,1,1.08889,1.00444],[278,1,0,0,0,0,1,1.059863,-16.5753836,20,1,1.4,0.9],[279,1,36.2,-22.3,0,0,1,1.04956335,-16.0894758,225,1,1.08889,0.933333],[280,1,169.5,24.1,0,0,1,1.0415378,-13.8280978,380,1,1.10526,1.03947],[281,1,0,0,0,0,1,1.04319165,-20.3477053,225,1,1.08959,1],[282,1,0,0,0,0,1,1.04531825,-19.6480062,225,1,1.08959,1],[283,1,0,0,0,0,1,1.01711853,-12.4807509,150,1,1.08,0.966667],[284,1,25.8,-6.7,0,0,1,1.04694781,-36.3981629,225,1,1.08889,1.00444],[285,1,65.6,-1,0,0,1,1.0361855,-36.6002762,225,1,1.08889,1.00444],[286,1,52.2,0.8,0,0,1,1.05334501,-27.4970562,225,1,1.08889,0.933333],[287,1,19.7,-0.8,0,0,1,1.03326134,-28.7153834,225,1,1.08444,1.00444],[288,1,17.6,2,0,0,1,1.03326009,-28.7151176,225,1,1.08444,1.00444],[289,1,58.8,-0.8,0,0,1,1.03721054,-35.9529232,225,1,1.08889,1.00444],[2062,1,0,0,0,-64,1,0.975621056,-35.478218,20,1,1.4,0.9],[290,1,108.4,-13.2,0,0,1,1.03489545,-35.2050074,225,1,1.08889,1.00444],[291,1,0,0,0,0,1,1.04203567,-33.7846573,380,1,1.10526,1.04211],[292,1,0,0,0,0,1,1.04220692,-33.8119094,380,1,1.10526,1.04211],[293,1,0,0,0,0,1,1.0465199,-32.7530966,380,1,1.10526,1.04211],[294,1,0,0,0,0,1,1.0421219,-33.798288,380,1,1.10526,1.04211],[295,1,160.9,1.6,0,0,1,1.03329278,-24.6286344,225,1,1.08444,1.00444],[296,1,0,0,0,0,1,1.03432942,-41.1768755,380,1,1.10526,1],[297,1,34.4,6.6,0,0,1,1.04778293,-36.4793657,225,1,1.08889,1.00444],[298,1,0,0,0,0,1,1.02603449,-41.465496,225,1,1.08889,1.00444],[299,1,0,0,0,0,1,1.05367914,-19.2454162,380,1,1.10526,1.03947],[300,1,0,0,0,0,1,1.04781242,-16.6079488,380,1,1.10263,1.04211],[301,1,0,0,0,0,1,1.04784951,-16.6070391,380,1,1.10263,1.04211],[302,1,0,0,0,0,1,1.04785701,-16.6070126,380,1,1.10263,1.04211],[303,1,184.2,-18.9,0,0,1,1.04317401,-24.9081175,225,1,1.08444,1.00444],[304,1,-15.6,-17.2,0,0,1,1.03655416,-36.6604064,380,1,1.11618,1],[305,1,-23.2,0.6,0,0,1,1.03863778,-37.1489609,380,1,1.11703,1],[306,1,42.2,-0.7,0,0,1,1.02763374,-42.8375011,225,1,1.08889,0.888889],[2047,1,0,0,0,-64,1,0.970198803,-36.2179767,20,1,1.4,0.9],[307,1,0,0,0,0,1,1.03766192,-35.4829185,225,1,1.08889,1.00444],[308,1,0,0,0,0,1,1.04149179,-32.5924807,380,1,1.10526,1.04211],[309,1,96.9,-28.2,0,0,1,1.05917325,-18.3898455,225,1,1.09445,1],[310,1,-1.7,-3.4,0,0,1,1.04203267,-9.39432884,380,1,1.10263,1.04211],[311,1,-10.7,-3.4,0,0,1,1.04203556,-9.42009383,380,1,1.10263,1.04211],[312,1,-7.2,-9.3,0,0,1,1.03652957,-28.2486869,225,1,1.08895,0.933333],[313,1,87.6,-1.8,0,0,1,1.05266157,-35.194054,225,1,1.08889,1.00444],[314,1,32.2,7.9,0,0,1,1.01866308,-46.8248646,225,1,1.08889,0.888889],[315,1,28.6,2.6,0,0,1,1.01882246,-46.8214928,225,1,1.08889,0.888889],[316,1,0,0,0,0,1,1.07479932,-23.3761869,380,1,1.10526,1.03947],[317,1,141.6,32.1,0,0,1,1.04538143,-16.1108595,225,1,1.08889,1],[318,1,30.1,-3,0,0,1,1.0265199,-41.3863846,225,1,1.08889,1.00444],[319,1,8.2,4.4,0,0,1,1.02238932,-23.8739632,150,1,1.10667,0.9],[320,1,91.6,8.9,0,0,1,1.04272735,-32.0653693,225,1,1.08576,1.00444],[321,1,2.9,-9.7,0,0,1,1.03602468,-29.2882767,225,1,1.08889,0.986667],[323,1,94.6,-5.5,0,0,1,1.03377266,-43.0116429,225,1,1.08889,1.00444],[324,1,17.7,6.3,0,0,1,1.0160028,-26.6879276,225,1,1.08889,0.933333],[325,1,91.8,-15.3,0,0,1,1.05727485,-34.1407275,225,1,1.08444,1.00444],[326,1,29,-1.9,0,0,1,1.03273625,-6.04807795,225,1,1.08444,1.00889],[327,1,22.1,-5.8,0,0,1,1.06509742,-22.6857321,20,1,1.4,0.9],[328,1,26.3,1.4,0,0,1,1.04247167,-16.5846321,225,1,1.08889,0.933333],[329,1,106.1,10.1,0,0,1,1.05914763,-25.6398355,225,1,1.08889,0.933333],[330,1,42.6,6.9,0,0,1,1.04491106,-36.8307039,225,1,1.08889,1.00444],[331,1,19.5,5,0,0,1,1.03724704,-35.9666428,225,1,1.08889,1.00444],[332,1,17.7,-2.8,0,0,1,1.03733167,-35.9479392,225,1,1.08889,1.00444],[333,1,47.6,-5.2,0,0,1,1.04957883,-31.904571,225,1,1.08889,1.00444],[2072,1,110.4,-2,0,0,1,1.04245117,-30.9540462,225,1,1.08889,1.00444],[334,1,111.9,35.6,0,0,1,1.01766011,-46.6337265,225,1,1.08889,0.888889],[335,1,218.9,-21.9,0,0,1,1.04546696,-24.8086397,225,1,1.08444,1.00444],[336,1,-0,-0,0,0,1,1.03511799,-22.3561288,225,1,1.08444,1.00444],[337,1,-0.6,6.7,0,0,1,1.03534263,-22.4024106,225,1,1.08444,1.00444],[338,1,-0.8,0.3,0,0,1,1.03585737,-22.5234722,225,1,1.08444,1.00444],[339,1,-1.5,2.5,0,0,1,1.05372654,-22.9444351,380,1,1.10263,1.04211],[340,1,0,0,0,0,1,1.04859447,-15.3910857,225,1,1.08889,0.933333],[341,1,33.8,7.7,0,0,1,1.02629092,-41.429107,225,1,1.08889,1.00444],[342,1,25.1,2.5,0,0,1,1.04799131,-36.5644797,225,1,1.08889,1.00444],[343,1,90,0.8,0,-80,1,1.04294701,-40.7269469,225,1,1.08889,1.00444],[345,1,40.6,-7.8,0,0,1,1.04979203,-27.8428585,225,1,1.08889,0.933333],[346,1,120.4,8.9,0,0,1,1.04860582,-28.3825174,225,1,1.08889,0.933333],[347,1,0,0,0,0,1,1.04955147,-25.3061732,380,1,1.10526,1.03947],[348,1,-1.7,0.4,0,0,1,1.03584268,-22.60962,225,1,1.08444,1.00444],[350,1,0,0,0,0,1,1.05381704,-22.971569,380,1,1.10263,1.04211],[351,1,94.8,-2.9,0,0,1,1.03355448,-40.4794871,225,1,1.08889,1.00444],[352,1,-6.2,-11.5,0,0,1,1.03432572,-40.4718281,225,1,1.08889,1.00444],[353,1,73.9,-6.2,0,0,1,1.04081664,-31.6534845,225,1,1.09066,0.986667],[354,1,111.6,-8.6,0,0,1,1.04517843,-11.9987005,225,1,1.08444,1.00889],[355,2,0,0,0,0,1,1.05,-15.1386729,225,1,1.1,0.9],[356,2,0,0,0,0,1,1.047,-16.31985,225,1,1.0841,0.95],[357,1,0,0,0,0,1,1.05497496,-1.08876209,380,1,1.10263,1.05526],[358,1,21.1,15.6,0,0,1,1.02743426,-11.6070507,225,1,1.08889,0.933333],[359,1,54,-15.6,0,0,1,1.04421469,-32.5802794,225,1,1.08618,1.00444],[360,1,7.3,-14.5,0,0,1,1.04407181,-16.0410153,225,1,1.08889,0.933333],[361,1,19.1,5,0,0,1,1.04436675,-16.0525428,225,1,1.08889,0.933333],[362,1,0,0,0,0,1,1.043655,-16.4109962,225,1,1.08889,0.933333],[363,1,0,0,0,0,1,1.05137211,-13.9490827,380,1,1.10526,1.03467],[364,1,23.9,-12.1,0,0,1,1.03508623,-33.1394779,225,1,1.08889,0.986667],[365,1,113.3,2.9,0,0,1,1.02983545,-31.3546099,225,1,1.08889,0.986667],[366,1,-12.9,13.9,0,0,1,0.982852259,-27.7477783,150,1,1.1,0.9],[367,1,55.9,-12,0,0,1,1.02487426,-46.806499,225,1,1.08889,0.933333],[2014,1,0,0,0,-80,1,1.01757231,-34.3364133,20,1,1.4,0.9],[368,1,114.8,16.5,0,0,1,1.02179864,-34.1437191,225,1,1.08889,0.986667],[369,1,0,0,0,0,1,1.05356851,-33.0950859,380,1,1.10526,1.03947],[370,1,52.4,7.6,0,0,1,1.02609155,-41.4558861,225,1,1.08889,1.00444],[371,1,0,0,0,0,1,1.04797281,-36.5064028,225,1,1.08889,1.00444],[372,1,0,0,0,0,1,1.04390915,-17.4195878,380,1,1.10526,1.03947],[373,1,0,0,0,0,1,1.03927192,-16.7949422,380,1,1.10526,1.03947],[374,1,25.6,5.5,0,0,1,1.03587232,-40.1561621,225,1,1.08889,1.00444],[375,1,24.1,2.2,0,0,1,1.03652509,-41.2045261,225,1,1.08889,1.00444],[376,1,-2.9,-7.4,0,0,1,1.048279,-5.99003845,225,1,1.08444,1.00889],[377,1,0,0,0,0,1,1.027206,-47.2877336,225,1,1.08889,0.888889],[378,1,51.5,21.6,0,0,1,1.03633919,-18.5939885,225,1,1.08889,0.933333],[379,1,0,0,0,0,1,1.05048395,-17.6697897,225,1,1.08889,1],[380,1,0.2,0.1,0,0,1,1.03863842,-6.74047348,225,1,1.08444,1.00889],[381,1,0,0,0,0,1,1.055245,-0.847767978,380,1,1.10526,1.05263],[382,1,0,0,0,0,1,1.05520842,-0.844769322,380,1,1.10526,1.05263],[383,1,0,0,0,0,1,1.05528319,-0.828404347,380,1,1.10526,1.05263],[384,1,0,0,0,0,1,1.05487113,-1.09971239,380,1,1.10526,1.05263],[385,1,12.8,1.6,0,0,1,1.04884628,-28.5701178,225,1,1.08889,0.933333],[386,1,0,0,0,0,1,1.06154822,-9.3564425,150,1,1.08,0.966667],[387,1,76,0.3,0,0,1,1.04034875,-6.0693636,225,1,1.08444,1.00889],[388,1,90.6,16.2,0,0,1,1.05428654,-16.2901534,225,1,1.08889,1],[390,1,0,0,0,0,1,1.05431527,-11.9941404,380,1,1.10526,1.05263],[391,1,1.4,-0.4,0,0,1,1.03600472,-40.8936165,225,1,1.08889,0.888889],[392,1,0,0,0,0,1,1.03367158,-11.3681521,225,1,1.08444,1.00889],[393,1,10.3,-1.3,0,0,1,1.02659701,-27.4549881,225,1,1.08889,0.986667],[394,1,70.2,9.1,0,0,1,1.04297535,-32.3253444,225,1,1.09515,0.986667],[395,1,44.8,-25,0,0,1,1.0436117,-18.6913284,225,1,1.08889,0.933333],[396,2,0,0,0,0,1,1.015,-7.00067553,20,1,1.1,0.9],[397,1,0,0,0,0,1,1.06171386,-9.345379,150,1,1.08,0.966667],[398,1,159.8,-1.9,0,0,1,1.03326681,-28.7132659,225,1,1.08444,1.00444],[399,1,52.9,18.2,0,0,1,1.03581471,-38.1581391,225,1,1.09125,0.906667],[400,1,0,0,0,0,1,1.02365719,-2.01285925,225,1,1.08889,0.977778],[401,1,0,0,0,0,1,1.02331198,-1.71049309,225,1,1.08889,0.977778],[402,1,33,11.5,0,0,1,1.04277188,-40.8988758,225,1,1.08889,1.00444],[403,1,74.8,9.4,0,0,1,1.03645414,-41.0868708,225,1,1.08889,1.00444],[404,1,25.3,-19.4,0,0,1,1.02126516,-46.7037262,225,1,1.08889,0.92],[405,1,0,0,0,0,1,1.03665096,-36.1986631,225,1,1.08889,1.00444],[406,1,151.6,7.9,0,0,1,1.03345984,-35.636685,225,1,1.08889,1.00444],[407,1,28.1,1,0,0,1,1.03620862,-39.6930493,225,1,1.08889,1.00444],[408,1,48.6,-17.6,0,0,1,1.04179822,-18.5314134,225,1,1.08889,0.933333],[409,1,103.5,-2.1,0,0,1,1.05344603,-27.0444609,225,1,1.08449,1.00444],[410,1,17.9,2.6,0,0,1,1.04800495,-36.5412713,225,1,1.09028,1.00444],[411,1,0,0,0,0,1,1.04321874,-32.0162934,225,1,1.09787,0.986667],[412,1,45.4,4.6,0,0,1,1.04895316,-16.7245822,225,1,1.08444,1.00889],[413,1,59.3,-1.6,0,0,1,1.04320539,-32.0295149,225,1,1.09778,0.986667],[414,1,139.2,-6.3,0,0,1,1.04136174,-31.633125,225,1,1.08994,0.986667],[416,1,97.9,14.3,0,0,1,1.04196835,-6.23255181,225,1,1.08444,1.00889],[418,1,39.8,11.4,0,0,1,1.04979103,-16.4313786,225,1,1.08889,0.933333],[419,1,12.4,-12,0,0,1,1.04173306,-32.1865937,225,1,1.08889,0.986667],[420,1,67.3,-48.8,0,0,1,1.03800752,-26.7145706,225,1,1.08444,1.00444],[421,1,0,0,0,0,1,1.04210967,-27.3526155,380,1,1.10263,1.04211],[422,1,55.2,21.1,0,0,1,1.02767034,-42.4357199,225,1,1.08889,0.906667],[423,1,54.2,-25.9,0,0,1,1.05641553,-19.7748757,225,1,1.08889,1],[424,1,29.5,4.9,0,0,1,1.05269937,-34.9194366,225,1,1.08889,1.00444],[425,1,3.5,-5.7,0,0,1,1.02346824,-1.60478678,225,1,1.08444,1.00889],[426,1,0,0,0,0,1,1.03376004,-45.6311977,150,1,1.10667,0.946667],[427,1,0,-0.5,0,0,1,1.01905074,-46.779964,225,1,1.08889,0.888889],[428,1,29.8,-0.8,0,0,1,1.03868027,-16.7726106,225,1,1.08889,0.933333],[429,1,15.6,-0.3,0,0,1,1.02234301,-45.1731451,225,1,1.08889,0.888889],[430,1,0,0,0,0,1,1.01523707,-48.4747253,225,1,1.08889,0.888889],[431,1,0,0,0,0,1,1.09635089,-35.0510453,380,1,1.10526,1.03947],[432,1,65.1,1.4,0,0,1,1.02953042,-36.8837636,225,1,1.08889,0.986667],[433,1,82.9,54.3,0,0,1,1.00966365,4.05903491,225,1,1.04444,0.982222],[434,1,0,0,0,0,1,1.04968848,-32.8711477,225,1,1.08444,1.00444],[435,1,110,-8,0,0,1,1.05036927,-21.5838012,225,1,1.08444,1.00444],[436,1,0,0,0,0,1,1.050547,-18.1877714,380,1,1.10263,1.04211],[437,1,0,0,0,0,1,1.02068687,-45.0047771,225,1,1.15556,0.888889],[438,1,0,0,0,0,1,1.02070102,-44.8890289,225,1,1.15556,0.888889],[439,1,59.2,-11,0,0,1,1.04802884,-33.741221,225,1,1.08444,1.00444],[2020,1,0,0,0,-64,1,0.988936986,-25.017837,20,1,1.05,0.991275],[440,1,84.4,-24.6,0,0,1,1.04359527,-24.792985,225,1,1.08444,1.00444],[441,1,91.2,6.1,0,0,1,1.05687243,-23.7282292,380,1,1.10263,1.04211],[442,1,0,0,0,0,1,1.05500646,-13.4403913,225,1,1.08889,1],[443,1,0,0,0,0,1,1.05367707,-8.09588103,380,1,1.10526,1.05263],[444,1,59.8,8.6,0,0,1,1.03986838,-21.6449774,225,1,1.08889,1],[445,1,25.8,1.1,0,0,1,1.03145209,-24.747299,225,1,1.08444,1.00444],[446,1,18.6,6.2,0,0,1,1.02055061,-46.7670739,225,1,1.08889,0.888889],[447,1,3.3,0.6,0,0,1,1.03608377,-40.0217375,225,1,1.08889,1.00444],[448,1,126.9,4.6,0,0,1,1.0389357,-29.6893072,225,1,1.08522,0.95],[449,1,4.1,-16.5,0,0,1,1.02062545,-46.2610822,225,1,1.08889,0.888889],[450,1,40.9,3.2,0,0,1,1.02935431,-5.32266249,225,1,1.08444,1.00889],[451,1,0,0,0,0,1,1.04290286,-28.4352101,380,1,1.10263,1.04211],[452,1,0,0,0,0,1,1.04290286,-28.4352101,380,1,1.10263,1.04211],[453,1,0,0,0,0,1,1.04290399,-28.4337767,380,1,1.10263,1.04211],[454,1,0,0,0,0,1,1.04290679,-28.4300696,380,1,1.10263,1.04211],[455,1,42.8,6.6,0,0,1,1.04639089,-16.5159116,225,1,1.08444,1.00889],[456,1,0,0,0,0,1,1.0359785,-15.3883318,225,1,1.08889,0.933333],[458,1,0,0,0,0,1,1.03855916,-11.2765357,380,1,1.10526,1.03947],[459,1,99.1,5.3,0,0,1,1.01057241,-46.0951056,225,1,1.08889,0.968889],[460,1,24.2,14.3,0,0,1,1.0102918,4.02426311,225,1,1.04444,0.982222],[2033,1,0,0,0,-64,1,0.99652532,-21.3019168,20,1,1.05,0.936598],[461,1,84.1,-55,0,0,1,1.04966417,-20.0573931,225,1,1.08444,1.00444],[462,1,0,0,0,0,1,1.04542697,-15.3572386,380,1,1.10263,1.04211],[463,1,31.5,-6.1,0,0,1,1.04820268,-38.6285051,225,1,1.08889,1.00444],[464,1,148.6,11.4,0,0,1,1.04898177,-38.4042582,225,1,1.08889,1.00444],[465,1,2,-3.9,0,0,1,1.03996427,-29.4230567,225,1,1.08889,1.00444],[466,1,0,0,0,0,1,1.04224869,-19.7864484,225,1,1.08889,1],[467,1,8.4,-7.4,0,0,1,1.046385,-10.6872073,150,1,1.08,0.966667],[468,1,141.4,14.3,0,0,1,1.01486629,-26.8076581,225,1,1.08889,0.933333],[469,1,36.6,6.7,0,0,1,1.02906771,-46.3072966,225,1,1.08889,0.888889],[470,1,22.9,3.4,0,0,1,1.02926832,-46.2808051,225,1,1.08889,0.888889],[471,2,0,0,0,0,1,1.037,-36.3223153,225,1,1.08421,0.95],[472,1,27.9,-0.6,0,0,1,1.02580626,-41.5163693,225,1,1.08889,1.00444],[473,1,177.2,7.1,0,0,1,1.04253595,-11.4944534,225,1,1.08444,1.00889],[474,2,0,0,0,0,1,1.036,-27.3079248,225,1,1.08067,0.95],[475,1,-10.3,-2.6,0,0,1,1.02247424,-45.9803907,225,1,1.08889,0.888889],[1832,1,1.8,-7,0,0,1,1.02192092,-45.9629308,225,1,1.08889,0.888889],[476,1,64.9,12.4,0,0,1,1.04283967,-38.0012639,225,1,1.08889,0.986667],[477,1,89.6,-2.1,0,0,1,1.04444664,-37.9076465,225,1,1.08889,0.986667],[478,1,58.5,-1.2,0,0,1,1.04262529,-16.5637298,225,1,1.08889,0.933333],[479,1,159,16.1,0,0,1,1.03258701,-6.28188244,225,1,1.08444,1.00889],[480,1,0,0,0,0,1,1.04809044,-29.4945797,380,1,1.10992,1.03947],[481,1,0,0,0,0,1,1.04801381,-29.4997932,380,1,1.10992,1.03947],[482,1,0,0,0,0,1,1.04480067,-32.9469775,225,1,1.0979,0.986667],[483,1,0,0,0,0,1,1.0448284,-32.9438399,225,1,1.0979,0.986667],[484,1,37.7,8.8,0,0,1,1.02621162,-41.4404746,225,1,1.08889,1.00444],[485,1,28.7,-15.2,0,0,1,1.03369172,-41.8792134,225,1,1.08889,1.00158],[486,1,41.1,4,0,0,1,1.03365255,-41.8803242,225,1,1.08889,1.00158],[487,1,27.9,-4.6,0,0,1,1.03367158,-41.8790149,225,1,1.08889,1.00158],[488,1,37.4,1,0,0,1,1.03365901,-41.8799635,225,1,1.08889,1.00158],[489,1,0,0,0,0,1,1.03366723,-41.875998,225,1,1.08889,1.00161],[490,1,89.1,35.7,0,0,1,1.02096753,-46.0629486,225,1,1.08889,0.942222],[491,1,34.1,3.7,0,0,1,1.03376457,-41.5646571,225,1,1.08889,1.00444],[492,1,37.1,6.3,0,0,1,1.0336102,-41.570866,225,1,1.08889,1.00444],[493,1,99.1,-8.1,0,0,1,1.05170306,-21.0621529,225,1,1.08444,1.00444],[494,1,16.7,-0.1,0,0,1,1.03740524,-6.35117078,225,1,1.08444,1.00889],[495,1,69.1,0.9,0,0,1,1.04054464,-22.0410247,225,1,1.08889,1],[496,1,-0.3,2.5,0,0,1,1.05213517,-36.7021959,225,1,1.08889,0.986667],[497,1,-0.3,2.5,0,0,1,1.05213857,-36.7022618,225,1,1.08889,0.986667],[498,1,0,0,0,0,1,1.05350988,-34.0912803,380,1,1.10526,1.03947],[499,1,0,0,0,0,1,1.05350292,-34.088075,380,1,1.10526,1.03947],[500,1,0,0,0,0,1,1.05216836,-36.7028373,225,1,1.08889,0.986667],[501,1,0,0,0,0,1,1.05212896,-36.6795275,225,1,1.08889,0.986667],[502,1,0,0,0,0,1,1.05212896,-36.6795275,225,1,1.08889,0.986667],[503,1,0,0,0,0,1,1.05212896,-36.6795275,225,1,1.08889,0.986667],[504,1,25.7,-17.1,0,0,1,1.02357715,-2.03897669,225,1,1.08444,1.00889],[506,1,4.8,3.6,0,0,1,1.03067044,-17.1810066,225,1,1.08889,0.933333],[507,1,18.4,-9.8,0,0,1,1.04458784,-14.5140331,380,1,1.10526,1.04211],[508,1,0.3,-2.3,0,0,1,1.04261438,-17.5416189,380,1,1.10526,1.04211],[509,1,0.3,-4.2,0,0,1,1.04269515,-17.5418835,380,1,1.10526,1.04211],[510,1,14.6,12,0,0,1,1.04305134,-14.4954857,380,1,1.10526,1.04211],[511,1,3.8,-3.3,0,0,1,1.02684105,-46.5942063,225,1,1.08889,0.888889],[512,1,0,0,0,0,1,1.03588747,-40.1535126,225,1,1.08889,1.00444],[513,1,199.7,12.7,0,0,1,1.04529866,-21.3086809,225,1,1.0869,1.00444],[515,1,123.1,27.4,0,0,1,1.036294,-31.0818478,225,1,1.08889,1.00444],[516,1,84.2,7,0,0,1,1.03348651,-28.4813342,225,1,1.08889,0.933333],[517,1,149.8,10.6,0,0,1,1.05135975,-18.2046048,225,1,1.08889,1],[519,1,64.7,-1.7,0,0,1,1.04570084,-15.6160778,225,1,1.08889,1],[520,1,18.4,5.7,0,0,1,1.04302283,-40.8832937,225,1,1.08889,1.00444],[521,1,18.6,1.1,0,0,1,1.04316854,-40.8690899,225,1,1.08889,1.00444],[522,1,23.4,4.1,0,0,1,1.03585462,-41.0436017,225,1,1.08889,1.00444],[523,1,52.8,5.5,0,0,1,1.03092244,-25.2633268,225,1,1.08889,0.933333],[524,1,94.3,11.5,0,0,1,1.01982736,-41.1493982,225,1,1.08889,1.00444],[525,1,79.9,-5,0,0,1,1.05304276,-12.131351,225,1,1.08889,1],[526,1,23.7,-1.2,0,0,1,1.01770323,-46.2082613,225,1,1.08889,0.888889],[527,1,18.7,-0.2,0,0,1,1.0285777,-32.5434995,225,1,1.08889,0.986667],[528,1,0,0,0,0,1,1.05385133,-30.9616745,380,1,1.10526,1.03947],[529,1,123.6,1,0,0,1,1.04247021,-14.6380642,225,1,1.08444,1.00889],[530,1,69.8,5,0,0,1,1.03679758,-18.5663079,225,1,1.08889,0.933333],[531,1,37.1,17,0,0,1,1.04168215,-40.5337848,225,1,1.08889,1.00444],[532,1,-11.2,-3.3,0,0,1,1.04211383,-40.4845684,225,1,1.08889,1.00444],[533,1,62.1,6.1,0,0,1,1.03188999,-36.34869,225,1,1.08889,0.986667],[534,1,34,-26.8,0,0,1,1.05259702,-32.8722075,225,1,1.08889,1.00444],[535,1,10.6,-4.6,0,0,1,1.03685723,-39.7512628,225,1,1.08889,1.00444],[536,1,15.3,1.5,0,0,1,1.02378587,-40.069936,225,1,1.08889,1.00444],[537,1,51.9,9,0,0,1,1.0222077,-40.5174428,225,1,1.08889,1.00444],[538,1,0,0,0,0,1,1.01530099,-36.9572553,225,1,1.08889,0.986667],[539,1,0,0,0,0,1,1.01530099,-36.9572553,225,1,1.08889,0.986667],[540,1,0,0,0,0,1,1.01530097,-36.9572158,225,1,1.08889,0.986667],[541,1,0,0,0,0,1,1.01529219,-36.9519655,225,1,1.08889,0.986667],[542,1,0,0,0,0,1,1.0153008,-36.9604168,225,1,1.08889,0.986667],[544,1,107.7,7.9,0,0,1,1.02988975,-12.6954032,225,1,1.08889,0.933333],[545,1,23,-4.2,0,0,1,1.04894881,-11.9070188,225,1,1.08889,1],[546,1,70.1,2.1,0,0,1,1.03320037,-29.648798,225,1,1.08889,0.986667],[547,1,37.1,-0.2,0,0,1,1.04528992,-12.1831082,225,1,1.08444,1.00889],[548,1,24.9,1.7,0,0,1,1.04509524,-36.8253721,225,1,1.08889,1.00444],[549,1,52.1,5.9,0,0,1,1.04027718,-20.1452047,225,1,1.08889,1],[550,1,38.1,-11.2,0,0,1,1.04330855,-28.724878,380,1,1.10263,1.04211],[2021,1,0,0,0,-64,1,0.999878714,-16.1231829,20,1,1.4,0.9],[551,1,0,0,0,0,1,1.05387072,-15.8846073,225,1,1.08889,1],[553,1,0,0,0,0,1,1.06363872,-13.9802364,380,1,1.10526,1.05263],[554,1,86.2,-22.3,0,0,1,1.04301913,-25.5184519,380,1,1.10263,1.04211],[555,1,26.1,46.7,0,0,1,1.0218647,-45.9605252,225,1,1.08889,0.942222],[556,1,197.1,-2.9,0,0,1,1.03238096,-42.5833021,380,1,1.10526,1],[557,1,0,0,0,0,1,1.049233,-28.7073252,225,1,1.08889,0.933333],[558,1,0,0,0,0,1,1.04257131,-27.2170803,225,1,1.08889,0.933333],[559,1,0,0,0,0,1,1.04693733,-24.2048532,380,1,1.10526,1.03947],[560,1,0,0,0,0,1,1.02780257,-36.2428099,225,1,1.08889,0.986667],[561,1,0,0,0,0,1,1.02781947,-36.2367379,225,1,1.08889,0.986667],[562,1,0,0,0,0,1,1.02780255,-36.2397249,225,1,1.08889,0.986667],[563,1,0,0,0,0,1,1.02780255,-36.2397249,225,1,1.08889,0.986667],[564,1,0,0,0,0,1,1.02779851,-36.2368965,225,1,1.08889,0.986667],[565,1,0,0,0,0,1,1.02779851,-36.2368965,225,1,1.08889,0.986667],[566,1,0,0,0,0,1,1.02780196,-36.2428099,225,1,1.08889,0.986667],[567,1,0,0,0,0,1,1.03085243,-8.98916705,225,1,1.08889,0.933333],[568,1,103.3,16.9,0,0,1,1.03474756,-31.6406285,225,1,1.08444,1.00444],[569,1,182.2,-4.5,0,0,1,1.05687746,-17.5590782,225,1,1.08889,1],[570,1,0,0,0,0,1,1.03582709,-15.7891755,225,1,1.08889,0.933333],[572,1,12.7,-1.1,0,0,1,1.02583642,-41.5110959,225,1,1.08889,1.00444],[573,1,14.5,0.6,0,0,1,1.048068,-36.5345053,225,1,1.08889,1.00444],[574,1,86.6,-8.2,0,0,1,1.05048365,-17.6697857,225,1,1.08889,1],[575,1,93.3,33.6,0,0,1,1.03766662,-37.2448326,225,1,1.08889,0.986667],[576,1,-11.2,-3.5,0,0,1,1.05349008,-7.89642283,380,1,1.10526,1.05263],[577,1,2.9,-7.5,0,0,1,1.05347587,-7.91234658,380,1,1.10526,1.05263],[578,1,0,0,0,0,1,1.05003515,-15.1359894,225,1,1.09192,1],[579,1,0.1,-8.5,0,0,1,1.03793132,-40.4500412,225,1,1.08889,1.00444],[580,1,71.3,-22.5,0,0,1,1.05721888,-17.9898247,225,1,1.0893,1],[581,1,21.9,-5.4,0,0,1,1.03550899,-41.0005829,225,1,1.08889,1.00444],[582,1,0,0,0,0,1,1.03560333,-9.15163824,150,1,1.12298,0.9],[583,1,0,0,0,0,1,1.0229919,-1.19581455,225,1,1.08889,0.977778],[584,1,128.9,5.3,0,0,1,1.02448633,-36.8820016,225,1,1.08889,0.986667],[585,1,0,0,0,0,1,1.04330627,-16.0937876,225,1,1.08889,1],[586,1,0,0,0,0,1,1.05325323,-18.0641328,225,1,1.08444,1.00444],[587,1,0,0,0,0,1,1.05043183,-14.076716,380,1,1.10263,1.04211],[588,1,0,0,0,0,1,1.02832285,-42.3490115,380,1,1.10526,1],[589,1,0,0,0,0,1,1.02814097,-42.2748025,380,1,1.10526,1],[590,1,0,0,0,0,1,1.0283479,-42.2899711,380,1,1.10526,1],[591,1,0,0,0,0,1,1.02783364,-42.2553598,380,1,1.10526,1],[592,1,0,0,0,0,1,1.02834634,-42.2915513,380,1,1.10526,1],[593,1,0,0,0,0,1,1.02834482,-42.2887977,380,1,1.10526,1],[594,1,2,-9.4,0,0,1,1.03754014,-15.4689285,225,1,1.08889,0.933333],[595,1,151.1,-0.1,0,0,1,1.0607009,-24.4545903,63,1,1.06878,0.936508],[596,1,0,0,0,0,1,1.04162749,-18.1661642,380,1,1.10526,1.03947],[597,1,0,0,0,0,1,1.04160151,-18.0160638,380,1,1.10526,1.03947],[598,1,76.2,3.8,0,0,1,1.05073727,-17.6185335,225,1,1.08889,1],[599,1,45.9,-15.2,0,0,1,1.03756931,-36.1204331,225,1,1.08889,1.00444],[600,1,32.4,-7.8,0,0,1,1.03739744,-36.0547693,225,1,1.08889,1.00444],[601,1,110.7,11,0,0,1,1.0321568,-12.8492657,225,1,1.08444,1.00889],[2015,1,0,0,0,-64,1,0.977452063,-28.2226303,20,1,1.4,0.9],[602,1,0,0,0,0,1,1.02655198,-27.4064212,225,1,1.08889,0.986667],[603,1,0,0,0,0,1,1.0384528,-23.8855968,380,1,1.10526,1.03947],[604,1,0,0,0,0,1,1.01521029,-48.4653147,225,1,1.08889,0.911111],[605,1,61.5,16.8,0,0,1,1.01689747,-46.9040008,225,1,1.08889,0.911111],[606,1,91.6,2.7,0,0,1,1.04018496,-37.5958023,225,1,1.08889,0.986667],[607,1,128.1,5.6,0,0,1,1.03690437,-22.5448982,225,1,1.08444,1.00444],[608,1,0,0,0,0,1,1.02635042,-41.3115962,225,1,1.08889,1.00444],[609,1,97.1,-16.3,0,0,1,1.02939808,-28.7935905,225,1,1.08889,0.986667],[610,1,98.3,-14,0,0,1,1.04936182,-17.9474718,225,1,1.08889,1],[611,1,40.3,-0.5,0,0,1,1.03581333,-15.7972565,225,1,1.08889,0.933333],[612,1,41.2,-1.5,0,0,1,1.03580933,-15.7979134,225,1,1.08889,0.933333],[613,1,43.2,6.2,0,0,1,1.03577552,-15.7994558,225,1,1.08889,0.933333],[614,1,0,0,0,0,1,1.03361557,-45.6288726,150,1,1.10667,0.946667],[615,1,59.7,5.1,0,0,1,1.0262278,-45.5354158,225,1,1.08889,0.955556],[616,1,50.6,11.4,0,0,1,1.05917257,-25.5504732,225,1,1.08889,0.933333],[617,1,21,6.5,0,0,1,1.02217043,-45.1587334,225,1,1.08889,0.888889],[618,1,409.4,101.8,0,0,1,1.0104362,-46.9518097,225,1,1.08889,0.888889],[619,1,20.6,-40.2,0,0,1,1.05289027,-34.8871119,225,1,1.08889,1.00444],[620,1,-1.8,4,0,0,1,1.03793998,-26.6845736,225,1,1.08444,1.00444],[621,1,0.9,3.4,0,0,1,1.03797124,-26.7288575,225,1,1.08444,1.00444],[622,1,97.2,9.6,0,0,1,1.03406802,-20.0145976,225,1,1.08889,0.933333],[623,1,0,0,0,0,1,1.05109821,-19.3619942,380,1,1.10526,1.03947],[624,1,42.8,-0.4,0,0,1,1.05365574,-34.1153718,225,1,1.08918,1.00444],[625,1,0,0,0,0,1,1.03713981,-22.3538584,225,1,1.08444,1.00444],[626,1,102.9,4.3,0,0,1,1.01774214,-46.1936076,225,1,1.08889,0.968889],[627,1,44.1,49.5,0,0,1,1.01327727,-37.1032302,225,1,1.08889,0.986667],[628,1,43.9,60.5,0,0,1,1.01289135,-37.0975076,225,1,1.08889,0.986667],[629,1,20.1,3.1,0,0,1,1.0357424,-40.1806137,225,1,1.08889,1.00444],[630,1,33.4,2.3,0,0,1,1.02705402,-47.3597641,225,1,1.08889,0.888889],[631,1,17.9,-0.2,0,0,1,1.02716067,-47.3556112,225,1,1.08889,0.888889],[632,1,71.2,0.7,0,0,1,1.04517193,-36.803887,225,1,1.08889,1.00444],[633,1,8.3,2.3,0,0,1,1.05212955,-32.5867964,225,1,1.08889,1.00444],[635,1,0,0,0,0,1,1.05075506,-30.7172613,380,1,1.10526,1.04211],[637,1,-2.8,2.5,0,0,1,1.05212675,-32.5864911,225,1,1.08889,1.00444],[638,1,9.8,0.5,0,0,1,1.05212807,-32.5752139,225,1,1.08889,1.00444],[639,1,15.9,6,0,0,1,1.0507602,-30.7052292,380,1,1.10526,1.04211],[640,1,66.6,4.9,0,0,1,1.02774539,-47.1857822,225,1,1.08889,0.888889],[641,1,53.7,-8.9,0,0,1,1.03946239,-40.2269587,225,1,1.08889,1.00444],[642,1,40.7,-0.7,0,0,1,1.03913857,-40.1891256,225,1,1.08889,1.00444],[643,1,0,0,0,0,1,1.05590632,-26.5460117,225,1,1.08889,0.933333],[644,1,56.4,18,0,0,1,1.02313974,-37.0257045,225,1,1.08889,0.986667],[645,1,2.3,-4.2,0,0,1,1.03815177,-39.7745098,380,1,1.10526,1.03478],[646,1,27.1,9.6,0,0,1,1.04739585,-37.7047837,225,1,1.08889,0.986667],[647,1,60.6,-7.1,0,0,1,1.0139836,-47.0953416,225,1,1.08889,0.968889],[648,1,2,1.6,0,0,1,1.02473221,-45.7372267,225,1,1.08889,0.888889],[649,1,0,-0.7,0,0,1,0.842829146,-17.8235502,150,1,1,0.66],[650,1,27.8,-20.7,0,0,1,1.05352718,-17.8231732,225,1,1.09162,1],[651,1,0,0,0,0,1,1.05390464,-32.6043831,380,1,1.10526,1.03947],[652,1,19.3,-1.2,0,0,1,1.07124864,-23.4141172,225,1,1.0955,1],[653,1,95.3,13.6,0,0,1,1.04488548,-12.4077103,225,1,1.08444,1.00889],[654,1,57.4,-4.3,0,0,1,1.04378422,-38.6651056,225,1,1.08889,1.00444],[655,1,25.3,2,0,0,1,1.05378323,-34.0049319,225,1,1.08939,1.00444],[656,1,23.8,1.8,0,0,1,1.05162394,-33.769739,225,1,1.08939,1.00444],[657,1,12.2,4,0,0,1,0.992736988,-29.6044244,150,1,1.1,0.9],[658,1,98.7,-12.4,0,0,1,1.02960996,-28.8786018,225,1,1.08889,0.986667],[659,1,-0,-0,0,0,1,1.03823339,-35.2018629,225,1,1.09349,0.986667],[660,1,103.9,3.7,0,0,1,1.02725976,-47.317955,225,1,1.08889,0.924444],[662,1,-73.5,-35.5,0,0,1,1.00942333,3.85553785,225,1,1.04444,0.982222],[663,1,0,0,0,0,1,1.00965125,3.76951332,225,1,1.04444,0.982222],[664,1,43.6,20.3,0,0,1,1.01636506,-46.94344,225,1,1.08889,0.888889],[665,1,78.3,11.9,0,0,1,1.06292165,-14.2150175,380,1,1.10526,1.05263],[666,1,92.8,-9.9,0,0,1,1.02030918,-25.347664,225,1,1.08889,0.933333],[667,1,76.1,10.9,0,0,1,1.0368886,-28.1817475,225,1,1.08889,0.933333],[668,1,42.6,-1.3,0,0,1,1.0501009,-37.5568032,225,1,1.08889,0.986667],[669,1,44.5,3.1,0,0,1,1.0309525,-17.1627308,225,1,1.08889,0.933333],[670,1,134.1,-13.3,0,0,1,1.05356696,-19.5605006,225,1,1.08889,1],[671,1,31.1,7.5,0,0,1,1.0450327,-36.8137786,225,1,1.08889,1.00444],[672,1,22,-0.6,0,0,1,1.04514363,-36.8190979,225,1,1.08889,1.00444],[673,1,38.9,6.9,0,0,1,1.03800276,-37.2459367,225,1,1.08889,0.986667],[674,1,188.3,15.5,0,0,1,1.04598188,-6.42267475,225,1,1.08444,1.00889],[675,1,0,0,0,0,1,1.05176126,-2.06782892,380,1,1.10263,1.04767],[676,1,119.6,-5.6,0,0,1,1.03607509,-20.3006083,225,1,1.08889,0.933333],[677,1,0,0,0,0,1,1.04570128,-18.0379876,225,1,1.08444,1.00444],[678,1,0,0,0,0,1,1.05160757,-16.8594428,380,1,1.10263,1.04211],[679,1,0,0,0,0,1,1.05165257,-16.8384755,380,1,1.10263,1.04211],[680,1,0,0,0,0,1,1.02786429,-8.37600129,150,1,1.10642,0.9],[681,1,0,0,0,0,1,1.05055555,-37.35378,225,1,1.08889,0.986667],[682,1,0,0,0,0,1,1.05055555,-37.35378,225,1,1.08889,0.986667],[683,1,0,0,0,0,1,1.05054271,-37.3450431,225,1,1.08889,0.986667],[684,1,0,0,0,0,1,1.05053624,-37.3425816,225,1,1.08889,0.986667],[685,1,0,0,0,0,1,1.05055505,-37.35378,225,1,1.08889,0.986667],[686,1,0,0,0,0,1,1.05055525,-37.353633,225,1,1.08889,0.986667],[687,1,52.6,0.4,0,0,1,1.05055091,-37.3567325,225,1,1.08889,0.986667],[690,1,7.7,5.6,0,0,1,1.04828541,-5.36048357,225,1,1.08444,1.00889],[691,1,11.4,5.8,0,0,1,1.0482846,-5.3609073,225,1,1.08444,1.00889],[692,1,3.4,-2.3,0,0,1,1.04308304,-40.7944499,225,1,1.08889,1.00444],[693,1,6.7,-2.9,0,0,1,1.04308123,-40.7946971,225,1,1.08889,1.00444],[694,1,0,0,0,0,1,1.04471571,-16.0015318,225,1,1.08889,1],[695,1,51.1,-7.6,0,0,1,1.0496682,-32.9775117,225,1,1.08444,1.00444],[696,1,56.1,1.4,0,0,1,1.0491083,-32.9126526,225,1,1.08444,1.00444],[697,1,33.2,13.8,0,0,1,1.03549533,-36.0686001,225,1,1.09218,0.986667],[698,1,179.2,26.4,0,0,1,1.03945418,-34.7065317,225,1,1.08889,0.986667],[699,1,30.5,1.3,0,0,1,1.03322332,-40.337837,225,1,1.08889,1.00444],[700,1,66.4,7.3,0,0,1,1.02365868,-39.781492,225,1,1.08889,1.00444],[701,1,-13.4,-22,0,0,1,1.0310751,-10.9149385,150,1,1.11033,0.9],[702,1,67.8,-6.3,0,0,1,1.04940863,-18.5486567,225,1,1.08889,1],[703,1,25.8,2.2,0,0,1,1.04487459,-36.8371682,225,1,1.08889,1.00444],[704,1,0,0,0,0,1,1.05193103,-17.4048366,225,1,1.08889,1],[705,1,247.2,26.7,0,0,1,1.05026735,-19.3814449,380,1,1.10263,1.04211],[707,2,0,0,0,0,1,1.05,-15.1331476,225,1,1.1,0.9],[708,1,0,0,0,0,1,1.03558373,-42.7679593,225,1,1.08889,0.888889],[1833,1,0,0,0,0,1,1.03036692,-43.4272403,225,1,1.08889,0.888889],[709,1,0,0,0,0,1,1.03607862,-40.9982062,380,1,1.10526,1],[710,1,11.3,24.4,0,0,1,1.04526315,-27.0708975,225,1,1.08889,1.00444],[711,1,145.6,-55.6,0,0,1,1.05414117,-22.4804009,380,1,1.10526,1.04211],[712,1,159.8,-47.4,0,0,1,1.04315698,-30.95075,225,1,1.08787,1.00444],[713,1,112,18.8,0,0,1,1.02460274,-2.93958554,225,1,1.08444,1.00889],[715,1,103.4,-12.1,0,0,1,1.05582234,-18.0370109,225,1,1.08889,1],[716,1,18.1,-2.2,0,0,1,1.0750473,-27.9611762,63,1,1.07937,0.920635],[717,1,0,0,0,0,1,1.06741282,-23.6477518,225,1,1.09102,1],[718,1,112.5,12.8,0,0,1,1.058925,-16.5386356,225,1,1.08889,1],[719,1,0,0,0,0,1,1.05596632,-12.6930742,380,1,1.10526,1.05263],[720,1,11.1,6,0,0,1,1.02042809,-46.7751602,225,1,1.08889,0.888889],[721,1,11,3.8,0,0,1,1.0204615,-46.775363,225,1,1.08889,0.888889],[722,1,0,-0,0,0,1,1.02488395,-46.8065819,225,1,1.08889,0.888889],[723,1,15.4,1.8,0,0,1,1.0433497,-40.8468828,225,1,1.08889,1.00444],[724,1,28.7,3.9,0,0,1,1.04332842,-40.8484422,225,1,1.08889,1.00444],[725,1,23.1,4.6,0,0,1,1.0433253,-40.848482,225,1,1.08889,1.00444],[726,1,42.3,1,0,0,1,1.03624037,-36.0763623,225,1,1.08889,1.00444],[727,1,3.7,-10.5,0,0,1,1.04444397,-38.5091427,225,1,1.08889,1.00444],[728,1,78.8,17.5,0,0,1,1.02442771,-25.6479859,225,1,1.08889,0.933333],[729,1,31.1,17.2,0,0,1,1.00511383,-13.6490679,150,1,1.08,0.966667],[730,1,72.1,-16.6,0,0,1,1.04647355,-16.4723173,225,1,1.08444,1.00889],[731,1,109.4,-16.3,0,0,1,1.05216842,-16.5296877,225,1,1.08889,1],[732,1,145.8,22.5,0,0,1,1.04705279,-37.136288,225,1,1.08889,0.986667],[733,1,0,0,0,0,1,1.05170987,-34.5022554,380,1,1.10526,1.03947],[734,1,112.6,-11.7,0,0,1,1.0371678,-35.8117803,225,1,1.08889,1.00444],[735,1,29.6,8.3,0,0,1,1.04507919,-36.8679776,225,1,1.08889,1.00444],[736,1,0,0,0,0,1,1.02422206,-24.4105438,150,1,1.10667,0.9],[737,1,20.8,-8.2,0,0,1,1.05590632,-26.5460117,225,1,1.08889,0.933333],[738,1,142.1,6.2,0,0,1,1.01267442,-47.5008372,225,1,1.08889,0.968889],[739,1,0,0,0,0,1,1.03802642,-38.9605329,380,1,1.10526,1],[740,1,116.6,-35.3,0,0,1,1.05171254,-33.5851379,225,1,1.08444,1.00444],[741,1,170.6,10.8,0,0,1,1.03567028,-28.1008198,90,1,1.08201,0.977778],[742,1,0,0,0,0,1,1.05630527,-23.6237149,380,1,1.10263,1.04211],[743,1,0,0,0,0,1,1.05565644,-23.6195337,380,1,1.10263,1.04211],[744,1,0,0,0,0,1,1.02936674,-28.3715331,225,1,1.08889,0.986667],[745,1,35.6,-8.4,0,0,1,1.03264027,-41.442085,225,1,1.08889,0.968889],[746,1,93,6.3,0,0,1,1.04912984,-37.8134474,225,1,1.08889,0.986667],[747,1,8,-0.5,0,0,1,1.03306079,-8.45198015,20,1,1.1081,0.9],[748,1,0,0,0,0,1,1.03319316,-8.4344664,150,1,1.10792,0.9],[750,1,25.5,-5.1,0,0,1,1.0339521,-44.3818887,225,1,1.08889,0.888889],[751,1,3,-2.6,0,0,1,1.02150222,-47.2882952,225,1,1.08889,0.888889],[752,1,63.3,2,0,0,1,1.03862612,-6.73991764,225,1,1.08444,1.00889],[753,1,4.8,1.5,0,0,1,1.03753278,-8.3362287,150,1,1.13227,0.9],[754,1,113.7,1.1,0,0,1,1.03057681,-23.7538323,225,1,1.08889,0.986667],[755,1,13.5,8,0,0,1,1.03477124,-15.8598861,225,1,1.08889,0.933333],[756,1,31.1,3.4,0,0,1,1.03581966,-40.1732321,225,1,1.08889,1.00444],[757,1,55,-7.2,0,0,1,1.03795017,-31.7923442,225,1,1.08926,0.986667],[758,1,61.9,10.1,0,0,1,1.02234779,-40.4948426,225,1,1.08889,1.00444],[759,1,20.7,8.2,0,0,1,1.03633937,-36.0346508,225,1,1.08889,1.00444],[760,1,100,14.1,0,0,1,1.06310933,-25.1754259,225,1,1.08889,0.933333],[761,1,211.1,3.6,0,0,1,1.02787612,-25.713762,225,1,1.08889,0.933333],[762,1,0,0,0,0,1,1.03329613,-4.90221508,225,1,1.08889,0.977778],[2052,1,0,0,0,-64,1,0.924426093,-36.9521083,20,1,1.4,0.9],[763,1,0,0,0,0,1,1.04548978,-36.8902991,225,1,1.08889,0.986667],[764,1,0,0,0,0,1,1.05158492,-34.4648588,380,1,1.10526,1.03947],[765,1,0,0,0,0,1,1.00965381,-45.3528599,225,1,1.08889,0.888889],[766,1,0,0,0,0,1,1.00596381,-43.710333,380,1,1.10526,1],[767,1,86.7,-28.4,0,0,1,1.05280936,-36.2077284,225,1,1.08889,1.00444],[768,1,0,0,0,0,1,1.03741797,-6.4619103,225,1,1.08889,0.977778],[769,1,0,0,0,0,1,1.03351182,-36.3670464,225,1,1.08889,0.986667],[770,1,0,0,0,0,1,1.04880795,-19.7133608,225,1,1.09158,1],[771,1,55.8,-10.6,0,0,1,1.03990657,-16.792249,225,1,1.08972,0.933333],[772,1,0,0,0,0,1,1.03112609,-36.3068465,225,1,1.08889,0.986667],[774,1,0,0,0,0,1,1.03923545,-34.2828156,380,1,1.10526,1.03947],[2016,1,0,0,0,0,1,1.04873459,-23.1786096,20,1,1.05,0.925052],[775,1,29.8,-7,0,0,1,1.04457289,-23.2004735,225,1,1.08444,1.00444],[776,1,184.2,-16.3,0,0,1,1.04837279,-23.408532,380,1,1.10263,1.04211],[777,1,37.5,6.5,0,0,1,1.02139265,-19.861413,225,1,1.08889,0.933333],[778,1,19,-6.4,0,0,1,1.03980709,-35.0857423,225,1,1.09044,0.986667],[779,1,81.9,-27.9,0,0,1,1.06132693,-26.558901,63,1,1.10555,0.920635],[780,1,102.1,11.4,0,0,1,1.01686929,-21.2501672,63,1,1.10555,0.920635],[783,1,0,0,0,0,1,1.07105835,-23.1366769,225,1,1.09318,1],[784,1,0,0,0,0,1,1.07097624,-18.6743416,380,1,1.10526,1.04758],[2043,1,0,0,0,-64,1,0.9948712,-33.359138,20,1,1.05,0.980097],[2059,1,0,0,0,-64,1,1.00012405,-34.1776083,20,1,1.05,0.980097],[785,1,0,0,0,0,1,1.04940481,-32.8276007,225,1,1.08444,1.00444],[786,1,0,0,0,0,1,1.06076311,-29.3849681,380,1,1.10263,1.04211],[787,1,0,0,0,0,1,1.0589884,-30.7312161,380,1,1.10263,1.04211],[788,1,150.5,2.4,0,0,1,1.04957526,-19.4085857,225,1,1.08889,1],[789,1,72.5,-0.8,0,0,1,1.04599641,-36.376698,225,1,1.08889,1.00444],[790,1,56,-3.7,0,0,1,1.03505118,-36.3117821,225,1,1.08889,1.00444],[791,1,1.9,-0.3,0,0,1,1.02735852,-45.3991844,225,1,1.08889,0.955556],[792,1,72.2,1.6,0,0,1,1.03414427,-43.690005,380,1,1.10526,1],[793,1,56.3,12.8,0,0,1,1.02609689,-45.1886436,225,1,1.08889,0.888889],[794,1,80.6,-23.4,0,0,1,1.04261247,-25.6159007,225,1,1.08444,1.00444],[795,1,76.2,31.8,0,0,1,1.0361682,-21.4141003,225,1,1.08889,1],[796,1,0,0,0,0,1,1.04179651,-33.2922133,225,1,1.09255,0.986667],[797,1,0,0,0,0,1,1.04185645,-33.2859247,225,1,1.09255,0.986667],[798,1,52.8,5.6,0,0,1,1.03262897,-6.19102259,225,1,1.08444,1.00889],[799,1,32.1,9.5,0,0,1,1.02028611,-25.3489748,225,1,1.08889,0.933333],[800,1,10.5,-2.7,0,0,1,1.01958553,-46.8654746,225,1,1.08889,0.888889],[801,1,0,0,0,0,1,1.03372493,-41.2750554,225,1,1.0913,0.888889],[802,1,0,0,0,0,1,1.03708549,-39.0921987,380,1,1.10526,1],[803,2,0,0,0,0,1,1.036,-7.34670438,225,1,1.07577,0.95],[804,1,25.1,-4.5,0,0,1,1.03942288,-18.1830775,225,1,1.08444,1.00889],[805,1,0,0,0,-214,1,1.0421555,-17.5394095,380,1,1.10526,1.04211],[806,1,25.7,8.3,0,0,1,1.04319601,-40.9029927,225,1,1.08889,1.00444],[807,1,23,10.3,0,0,1,1.04511664,-36.8414767,225,1,1.08889,1.00444],[808,1,-1.4,-20.3,0,0,1,1.03650178,-19.3374772,225,1,1.08889,0.933333],[809,1,0,0,0,0,1,1.05315396,-17.7277924,225,1,1.08992,1],[810,1,75.9,4.7,0,0,1,1.04647225,-27.2601729,225,1,1.08444,1.00444],[811,1,4,-3.1,0,0,1,1.03880659,-19.2653704,225,1,1.08889,0.933333],[812,1,42.8,-3,0,0,1,1.04044191,-17.7045951,225,1,1.08889,0.933333],[2063,1,0,0,0,-58,1,0.98835146,-37.9162825,20,1,1.4,0.9],[2064,1,0,0,0,0,1,1.05992553,-38.1667321,20,1,1.4,0.9],[813,1,0,0,0,0,1,1.04577218,-37.4335995,225,1,1.08889,1.00444],[814,1,0,0,0,0,1,1.04487408,-34.561167,380,1,1.10526,1.04211],[815,1,-0,0,0,0,1,1.02121325,-6.39832801,150,1,1.10877,0.9],[816,1,-5.8,2.5,0,0,1,1.0712109,-23.3981199,225,1,1.09524,1],[817,2,0,0,0,0,1,1.039,-7.49247706,150,1,1.10847,0.9],[818,1,54.7,-10.5,0,0,1,1.03744816,-16.3408256,225,1,1.08889,0.933333],[819,1,0,0,0,0,1,1.04014061,-16.7527206,225,1,1.08889,0.933333],[820,1,0,0,0,0,1,1.0368308,-15.4558023,225,1,1.08889,0.933333],[821,1,0,0,0,0,1,1.04082542,-14.092127,380,1,1.10526,1.03947],[822,1,37.6,-6.8,0,0,1,1.03260392,-41.5164838,225,1,1.08889,0.888889],[823,1,37.8,2,0,0,1,1.03230894,-41.5345977,225,1,1.08889,0.888889],[824,1,33.8,3.5,0,0,1,1.03315594,-41.4458374,225,1,1.08889,1.00444],[825,1,85.4,8.3,0,0,1,1.04140446,-16.6038971,225,1,1.08889,0.933333],[826,1,-0.2,-1.4,0,0,1,1.03462735,-40.4738982,225,1,1.08889,1.00444],[827,1,75.5,-14,0,0,1,1.04880795,-19.7133608,225,1,1.09148,1],[829,1,82,-14.8,0,0,1,1.05953799,-23.0766328,380,1,1.10263,1.04211],[830,1,58.2,8.2,0,0,1,1.02948624,-36.6349326,225,1,1.08889,0.986667],[831,1,57.8,18.8,0,0,1,1.0284104,-36.6225975,225,1,1.08889,0.986667],[832,1,2.3,2.1,0,0,1,1.03149009,-9.81364932,150,1,1.10844,0.9],[833,1,14.9,-0.4,0,0,1,1.03352629,-40.2381484,225,1,1.08889,1.00444],[834,1,10.2,-8.2,0,0,1,1.02431089,-39.6104355,225,1,1.08889,1.00444],[2065,1,0,0,0,-60,1,0.984774426,-41.0729268,20,1,1.4,0.9],[2078,1,0,0,0,-60,1,0.976465388,-40.6810074,20,1,1.4,0.9],[835,1,0,0,0,0,1,1.03069254,-40.9542935,225,1,1.08889,1.00444],[836,1,0,0,0,0,1,1.03352685,-40.2365529,225,1,1.08889,1.00444],[837,1,0,0,0,0,1,1.02429677,-39.6091279,225,1,1.08889,1.00444],[838,1,0,0,0,0,1,1.03980312,-37.0983515,380,1,1.10526,1.03706],[839,1,0,0,0,0,1,1.0389071,-36.9554237,380,1,1.10526,1.03706],[840,1,113.3,-2.7,0,0,1,1.05248117,-16.4552869,225,1,1.08889,1],[841,1,85.1,6.4,0,0,1,1.03440922,-42.2501203,225,1,1.08889,1.00444],[842,1,0,0,0,0,1,1.04335458,-5.42082424,225,1,1.08444,1.00889],[843,1,0,0,0,0,1,1.03756874,-16.3415053,225,1,1.08889,0.933333],[844,1,101.6,19.4,0,0,1,1.03578634,-16.0356105,225,1,1.08889,0.933333],[845,1,146,3.9,0,0,1,1.05311774,-16.8881129,225,1,1.08444,1.00889],[846,1,223.4,-22,0,0,1,1.06199333,-30.8620542,225,1,1.09377,1],[847,1,39.1,0.1,0,0,1,1.03859949,-6.36274867,225,1,1.08444,1.00889],[848,1,86.8,-12,0,-80,1,1.04502807,-36.8028888,225,1,1.08889,1.00444],[849,1,66.8,2.5,0,0,1,1.03347852,-37.0053866,225,1,1.09068,0.986667],[851,1,0,0,0,0,1,1.03925724,-33.7464359,380,1,1.10526,1.03947],[853,1,76.2,30,0,0,1,1.03874574,-22.3277686,225,1,1.08444,1.00444],[2036,1,0,0,0,0,1,1.05760608,-18.4671543,20,1,1.4,0.9],[2037,1,0,0,0,0,1,1.05743214,-18.3617404,20,1,1.4,0.9],[854,1,72.3,5.8,0,0,1,1.05401185,-16.8249374,225,1,1.08889,1],[857,1,0,0,0,0,1,1.05298894,-12.6579659,380,1,1.10526,1.05263],[858,1,-1.2,2.4,0,0,1,1.04759956,-16.3104314,225,1,1.08861,0.95],[859,1,32,-3.6,0,0,1,1.02143068,-46.4716417,225,1,1.08889,0.888889],[860,1,0,0,0,0,1,1.03466502,-35.1994856,225,1,1.08889,1.00444],[861,1,0,0,0,0,1,1.03466314,-35.1994368,225,1,1.08889,1.00444],[862,1,0,0,0,0,1,1.04360085,-11.3045431,380,1,1.1078,1.05233],[863,1,0,0,0,0,1,1.04358107,-11.2743003,380,1,1.10791,1.05214],[864,1,0,0,0,0,1,1.04356704,-11.2741726,380,1,1.10791,1.05214],[865,1,99.3,9.3,0,0,1,1.04605517,-19.1194009,225,1,1.08444,1.00444],[866,1,39.9,-4.8,0,0,1,1.03518637,-36.2664623,225,1,1.08889,1.00444],[867,1,32.8,-2.8,0,0,1,1.03530058,-36.2523765,225,1,1.08889,1.00444],[868,1,81.3,-2.9,0,0,1,1.03354644,-24.404842,225,1,1.08889,0.933333],[869,1,54.3,0.5,0,0,1,1.0366758,-35.295547,225,1,1.0948,0.986667],[870,1,131.9,12.9,0,0,1,1.04896986,-12.4430244,225,1,1.08889,1],[871,1,17.3,-5.8,0,0,1,1.03482368,-11.1165119,225,1,1.08889,0.933333],[872,1,51.2,-3.1,0,0,1,1.0331001,-24.6743571,225,1,1.08889,0.933333],[873,1,26.1,3.4,0,0,1,1.04319394,-40.9208902,225,1,1.08889,1.00444],[874,1,0,0,0,0,1,1.05357568,-34.1488923,380,1,1.10526,1.03947],[875,1,49.7,-11.8,0,0,1,1.04560664,-37.9260968,225,1,1.08889,1.00444],[876,1,-2.2,-1.4,0,0,1,1.04015813,-36.3035624,225,1,1.08623,0.95],[877,1,0,0,0,0,1,1.03347992,-36.3471282,225,1,1.08889,0.986667],[878,1,0,0,0,0,1,1.03347992,-36.3471282,225,1,1.08889,0.986667],[880,1,0,0,0,0,1,1.03347992,-36.3471282,225,1,1.08889,0.986667],[881,1,17.5,27,0,0,1,0.996207566,-6.46682856,150,1,1.1,0.9],[882,1,134.5,4.1,0,0,1,1.05410669,-24.0335892,380,1,1.10526,1.03947],[883,1,29.7,2.2,0,0,1,1.02757042,-47.2422443,225,1,1.08889,0.888889],[884,1,22.5,-9.8,0,0,1,1.02806696,-47.2377385,225,1,1.08889,0.888889],[885,1,23.7,-2,0,0,1,1.02824405,-38.2056534,225,1,1.08787,0.95],[886,1,6.2,0.6,0,0,1,1.03613427,-39.7833243,225,1,1.08889,1.00444],[887,1,71,12.9,0,0,1,1.03613718,-39.7830353,225,1,1.08889,1.00444],[888,1,0,0,0,0,1,1.02473466,-2.74855188,225,1,1.08889,0.977778],[889,1,0,0,0,0,1,0.988209799,-0.548241569,380,1,1.10263,0.988239],[890,1,6.4,-16.9,0,0,1,1.05286531,-33.3484424,380,1,1.10526,1.03947],[891,1,51.5,-16.8,0,0,1,1.05112619,-34.5454643,380,1,1.10526,1.03947],[892,1,55.4,9.7,0,-80,1,1.04308159,-40.7940354,225,1,1.08889,1.00444],[893,1,111.1,-49.1,0,0,1,1.07508592,-24.8750414,225,1,1.10192,1],[894,1,23,2.5,0,0,1,1.02237292,-40.5213682,225,1,1.08889,1.00444],[895,1,17.8,-1.2,0,0,1,1.04828132,-36.5217392,225,1,1.08889,1.00444],[896,1,94.1,9.2,0,0,1,1.03057281,-35.3593039,225,1,1.08889,1.00444],[897,2,0,0,0,0,1,1.027,-5.90195486,150,1,1.1,0.9],[898,1,0,0,0,0,1,1.04599904,-11.6406977,225,1,1.08444,1.00889],[899,1,0,0,0,0,1,1.04588001,-10.3027881,380,1,1.10263,1.02895],[900,1,-1.6,-0.7,0,0,1,1.03600854,-41.0161664,225,1,1.08889,1.00444],[901,1,0.7,0.6,0,0,1,1.035997,-41.0169783,225,1,1.08889,1.00444],[902,1,21.4,33.6,0,0,1,1.0444133,-8.13345491,225,1,1.08444,1.00889],[903,1,0,0,0,0,1,1.05029574,-20.1847812,225,1,1.08444,1.00444],[904,1,74.4,-7,0,0,1,1.05156588,-21.2227324,225,1,1.08444,1.00444],[905,1,65.6,8.9,0,0,1,1.02784018,-42.9344694,225,1,1.08889,0.902222],[906,1,4.1,0.1,0,0,1,1.03600166,-40.100779,225,1,1.08889,1.00444],[907,1,0.7,1.3,0,0,1,1.02216075,-40.4480369,225,1,1.08889,1.00444],[908,2,2.1,0,0,0,1,1.035,-8.09364273,150,1,1.10879,0.9],[909,1,62.5,6.5,0,0,1,1.04494534,-37.90419,225,1,1.08889,1.00444],[910,1,88.5,23.8,0,0,1,1.03348792,-41.9382575,225,1,1.08889,1.00072],[911,1,24.8,-13.4,0,0,1,1.05423524,-32.6378506,380,1,1.10526,1.03947],[912,1,27.2,3.6,0,0,1,1.02311655,-40.3363931,225,1,1.08923,1.00444],[913,1,20.9,4.4,0,0,1,1.02314459,-40.3334234,225,1,1.08923,1.00444],[914,1,23.2,1.9,0,0,1,1.02314968,-40.3342642,225,1,1.08923,1.00444],[915,1,0,0,0,0,1,1.0478029,-34.5236413,380,1,1.10526,1.03947],[916,1,-1.8,-0.7,0,0,1,1.04793151,-34.5468386,380,1,1.10526,1.03947],[917,1,28.4,26.5,0,0,1,1.0103538,4.00585281,225,1,1.04444,0.982222],[918,1,0,0,0,0,1,1.03844794,-6.90295839,225,1,1.08444,1.00889],[919,1,106.4,-4.2,0,0,1,1.04420968,-19.8515304,225,1,1.08444,1.00444],[920,1,0,0,0,0,1,1.06713647,-26.3619973,225,1,1.08889,0.933333],[921,2,0,0,0,0,1,1.045,-7.03461293,150,1,1.1,0.9],[922,1,11.9,1.8,0,0,1,1.04753977,-36.526887,225,1,1.08998,1.00444],[923,1,100.6,8.6,0,0,1,1.03337596,-42.0804481,225,1,1.08889,0.915556],[924,1,41.2,3.9,0,0,1,1.03585723,-41.0382286,225,1,1.08889,1.00444],[925,1,79.1,2.3,0,0,1,1.02527487,-40.0314814,225,1,1.0907,1.00444],[926,1,-4.1,-1.6,0,0,1,1.05094231,-37.205287,225,1,1.08889,0.986667],[927,1,0,0,0,0,1,1.05094231,-37.205287,225,1,1.08889,0.986667],[928,1,0,0,0,0,1,1.05091271,-37.1843829,225,1,1.08889,0.986667],[929,1,32.6,5.4,0,0,1,1.03568274,-16.0393136,225,1,1.08889,0.933333],[930,1,0,0,0,0,1,1.03799481,-34.4682957,225,1,1.09639,0.986667],[931,1,76.3,21.8,0,0,1,1.04308623,-16.8144591,225,1,1.08889,1],[932,1,8.5,0.2,0,0,1,1.05477482,-18.2935226,225,1,1.08889,1],[933,1,193.5,28.4,0,0,1,1.03429952,-37.4254448,225,1,1.08889,0.986667],[934,1,0,-0.2,0,0,1,1.04678084,-26.9548025,380,1,1.11249,1.04211],[935,1,33.8,17.9,0,0,1,1.04928047,-27.043447,380,1,1.11249,1.04211],[936,1,3.6,-5.2,0,0,1,1.05234917,-29.6108602,380,1,1.11249,1.04211],[937,1,29.1,15.2,0,0,1,1.04932821,-27.023164,380,1,1.11249,1.04211],[938,1,174.4,9,0,0,1,1.02967468,-4.86160273,225,1,1.08444,1.00889],[939,1,0.1,0.3,0,0,1,1.0559133,-25.9492011,225,1,1.08604,1.00444],[940,1,4.8,4,0,0,1,1.05469915,-26.0021777,225,1,1.08604,1.00444],[941,1,47.8,3.4,0,0,1,1.04247718,-16.5878888,225,1,1.08889,0.933333],[942,1,35.4,6.3,0,0,1,1.03324011,-42.0134925,225,1,1.08889,0.999652],[943,1,86.3,8.3,0,0,1,1.05097669,-26.8257167,225,1,1.08889,0.933333],[944,1,67.9,9.6,0,0,1,1.03561885,-40.6477973,225,1,1.08889,1.00444],[945,1,21.4,-16.2,0,0,1,1.0360775,-35.3252114,225,1,1.08889,1.00444],[946,1,68.1,-0.8,0,0,1,1.06362611,-28.7442094,63,1,1.07937,0.920635],[947,1,87,-0.1,0,0,1,1.05054899,-18.1181668,225,1,1.08889,1],[948,1,0,-4.3,0,0,1,1.04212728,-33.3607415,225,1,1.09232,0.986667],[949,1,12.4,-3.3,0,0,1,1.04490007,-37.0377694,380,1,1.10526,1.0357],[950,1,122.1,-16.7,0,0,1,1.04448696,-31.4847652,380,1,1.10526,1.04211],[951,1,0,0,0,0,1,1.04462267,-31.3407893,380,1,1.10626,1.04211],[952,1,-27.2,-7.6,0,0,1,1.04465219,-31.3428438,380,1,1.10626,1.04211],[953,1,101.1,-8.5,0,0,1,1.02668479,-45.9668305,225,1,1.08889,0.888889],[954,1,24.6,-5.3,0,0,1,1.03584185,-16.0568246,225,1,1.08889,0.933333],[955,1,0,0,0,0,1,1.04336891,-40.8452272,225,1,1.08889,1.00444],[956,1,20.3,-0.9,0,0,1,1.03776291,-40.639566,225,1,1.08889,1.00444],[957,1,52.5,0.8,0,0,1,1.0287473,-44.0787542,225,1,1.08889,0.96],[958,1,210.6,25.4,0,0,1,1.04980214,-18.9940687,225,1,1.08889,1],[959,1,65.1,4.1,0,0,1,1.04939305,-12.6222473,225,1,1.08889,1],[960,1,4.8,0.9,0,0,1,1.0487686,-5.04609903,225,1,1.08889,0.977778],[961,1,-9.1,3.1,0,0,1,1.04881718,-20.4646086,380,1,1.10263,1.04211],[962,1,0,0,0,0,1,1.0231981,-40.3288364,225,1,1.08935,1.00444],[963,1,118,-7.9,0,0,1,1.05523219,-14.8958276,380,1,1.10526,1.05263],[964,1,37.4,-1.4,0,0,1,1.0364154,-36.1861676,225,1,1.08889,1.00444],[965,1,33,-13.3,0,0,1,0.989439674,-40.5063044,150,1,1.1,0.8],[966,1,0,0,0,0,1,1.02473765,-2.76641137,225,1,1.08444,1.00889],[967,1,0,0,0,0,1,0.988070726,-0.572039863,380,1,1.10263,0.988241],[968,1,0,0,0,0,1,1.04511862,-34.47256,380,1,1.10526,1.04211],[969,1,0,0,0,0,1,1.04512599,-34.464632,380,1,1.10526,1.04211],[970,1,0,0,0,0,1,1.04511862,-34.47256,380,1,1.10526,1.04211],[971,1,0,0,0,0,1,1.04479396,-34.4657722,380,1,1.10526,1.04211],[972,1,170.4,23.9,0,0,1,1.04533575,-37.7203078,225,1,1.08889,1.00444],[973,2,0,0,0,0,1,1.039,-7.85546199,150,1,1.1371,0.9],[974,1,0,0,0,0,1,1.04866284,-16.4826712,225,1,1.08889,1],[975,2,17.4,-14.2,0,0,1,1.05,-21.0567952,225,1,1.1,0.9],[976,1,31.7,-12.6,0,0,1,1.03112344,-16.731104,225,1,1.08889,0.933333],[977,1,293.2,8.6,0,0,1,1.0235915,-19.800919,90,1,1.06667,0.977778],[978,1,0,0,0,0,1,1.05103978,-12.0003304,380,1,1.10263,1.04211],[979,1,0,0,0,0,1,1.05162415,-11.9983065,380,1,1.10263,1.04211],[980,1,89.1,2.3,0,0,1,1.03849227,-33.6680804,225,1,1.08889,0.986667],[981,1,114,17.8,0,0,1,1.0479922,-27.6252651,225,1,1.08889,0.933333],[982,1,37.4,1.5,0,0,1,1.03646553,-40.8175423,225,1,1.08889,1.00444],[983,1,0,0,0,0,1,1.04644137,-4.68548641,380,1,1.10263,1.02895],[984,1,0,0,0,0,1,1.02983525,-4.8309109,225,1,1.08889,0.977778],[985,1,0,0,0,0,1,1.02972655,-4.84917763,225,1,1.08889,0.977778],[986,1,4.7,1.3,0,0,1,1.04776888,-5.82659831,225,1,1.08444,1.00889],[987,1,37.1,15.4,0,0,1,1.02149259,-47.2873227,225,1,1.08889,0.928889],[988,1,0,0,0,0,1,1.04763347,-15.5500145,225,1,1.08889,0.933333],[989,1,44,2.4,0,0,1,1.03994866,-38.5378071,225,1,1.08889,0.986667],[990,1,154.9,24.4,0,0,1,1.03035461,-24.2816067,225,1,1.08444,1.00444],[991,1,125.5,14.7,0,0,1,1.04321947,-38.5751413,225,1,1.08889,1.00444],[992,1,65.5,-2.5,0,0,1,1.04054334,-38.2568357,225,1,1.09254,0.986667],[993,1,24.6,-0.1,0,0,1,1.04315294,-40.8632564,225,1,1.08889,1.00444],[994,1,24.7,-8.6,0,0,1,1.04316865,-40.863354,225,1,1.08889,1.00444],[995,1,71.3,13.5,0,0,1,1.04315653,-40.8606855,225,1,1.08889,1.00444],[996,1,67,-7.8,0,0,1,1.03065861,-29.8217815,225,1,1.08889,0.986667],[997,1,34.9,9.3,0,0,1,1.03553587,-41.0435916,225,1,1.08889,1.00444],[998,1,16.4,19,0,0,1,1.06713424,-26.3619778,225,1,1.08889,0.933333],[999,1,0,0,0,0,1,1.09618115,-25.045695,380,1,1.10526,1.03947],[1000,1,0,0,0,0,1,1.09640802,-35.0672583,380,1,1.10526,1.03947],[1001,1,7.8,5.7,0,0,1,0.991511057,-29.6418661,150,1,1.1,0.9],[1002,1,1.6,1.5,0,0,1,1.03677739,-35.9546378,225,1,1.08889,1.00444],[1003,1,15.8,-12.6,0,0,1,1.0391101,-12.0279816,225,1,1.08444,1.00889],[1004,1,33.2,-6.9,0,0,1,1.02477608,-3.06988838,225,1,1.08444,1.00889],[1005,1,0,0,0,0,1,1.02018661,-5.94468634,150,1,1.11042,0.9],[1006,1,10.9,-4.2,0,0,1,1.04066755,-20.9445208,225,1,1.08889,1],[1007,1,46.6,-5.4,0,0,1,1.05128008,-34.2237782,225,1,1.08444,1.00444],[1008,1,8.9,-0.3,0,0,1,1.03998479,-8.80715984,380,1,1.10526,1.03947],[1010,1,0,0,0,0,1,1.05545281,-14.6676073,225,1,1.08889,0.933333],[1011,1,49,4.6,0,0,1,1.03256649,-14.4147961,225,1,1.08889,0.933333],[2053,1,0,0,0,-60,1,0.97090541,-42.0230338,20,1,1.4,0.9],[2054,1,0,0,0,-60,1,0.983628272,-42.1340569,20,1,1.4,0.9],[1012,1,0,0,0,0,1,1.03335669,-41.102213,225,1,1.08889,1.00444],[1013,1,0,0,0,0,1,1.03708214,-40.4581855,225,1,1.08889,1.00444],[1014,1,0,0,0,0,1,1.03774255,-40.4483637,225,1,1.08889,1.00444],[1015,1,0,0,0,0,1,1.04375324,-38.4375824,225,1,1.08889,1.00444],[1017,1,0,0,0,0,1,1.03905238,-37.7255013,380,1,1.10526,1.03718],[1018,1,0,0,0,0,1,1.04101555,-37.4313542,380,1,1.10526,1.03718],[1021,1,112.7,15.3,0,0,1,1.05187594,-16.7129717,225,1,1.08444,1.00889],[1022,1,0,0,0,0,1,1.04929707,-32.547501,225,1,1.08444,1.00444],[1023,1,0,0,0,0,1,1.05081375,-27.975002,380,1,1.10263,1.04114],[1024,1,135,23.1,0,0,1,1.05027346,-33.917811,225,1,1.08889,1.00444],[1025,1,0,0,0,0,1,1.0361316,-40.1306733,225,1,1.08889,1.00444],[1026,1,35.7,-0.9,0,0,1,1.02714803,-47.3235545,225,1,1.08889,0.888889],[1027,1,86.2,3.2,0,0,1,1.03944375,-6.02770681,225,1,1.08444,1.00889],[1028,1,106.1,107.2,0,0,1,1.01915567,-36.9324489,225,1,1.08889,0.986667],[1029,1,39.1,12.2,0,0,1,1.04044077,-33.6164097,225,1,1.09182,0.986667],[1030,1,125.1,6.6,0,0,1,1.06189419,-32.5660312,225,1,1.08444,1.00444],[1031,1,121.7,5.8,0,0,1,1.02144392,-29.8262519,225,1,1.08444,1.00444],[1032,1,72.7,-10,0,0,1,1.02843974,-44.8218366,225,1,1.08889,0.924444],[1033,1,125.9,13.2,0,0,1,1.05205401,-32.8141759,225,1,1.08889,1.00444],[1035,1,244.5,11.4,0,0,1,1.05478014,-18.2764966,225,1,1.08889,1],[1036,1,17.7,4.6,0,0,1,1.04621829,-12.1153043,225,1,1.08889,1],[1037,1,9.1,3.1,0,0,1,1.03095525,-36.3625087,225,1,1.08889,0.986667],[1038,1,88.1,47,0,0,1,1.02070206,-46.3244837,225,1,1.08889,0.888889],[1834,1,-1.5,-2.8,0,0,1,1.03452859,-37.4303562,225,1,1.08907,0.986667],[1039,1,0,0,0,0,1,1.03533633,-8.00607123,225,1,1.08889,0.977778],[1040,1,0,0,0,0,1,1.05535352,-25.9410237,225,1,1.08519,1.00444],[1041,1,0,0,0,0,1,1.05608189,-22.386827,380,1,1.10263,1.04211],[1042,1,49.1,3.5,0,0,1,1.01636019,-46.5885695,225,1,1.08889,0.888889],[1043,1,106.6,-8.1,0,0,1,1.05277106,-12.2184398,225,1,1.08889,1],[1044,1,99,9.3,0,0,1,1.03281798,-6.14518917,225,1,1.08444,1.00889],[1045,1,0,0,0,0,1,1.04178104,-21.7209684,225,1,1.08444,1.00444],[1046,1,0,0,0,0,1,1.04177354,-21.7220204,225,1,1.08444,1.00444],[1047,1,0,0,0,0,1,1.04177313,-21.7220091,225,1,1.08444,1.00444],[1048,1,14.7,-13,0,0,1,1.07999446,-19.3657916,150,1,1.10901,0.9],[1049,1,-5.2,-9.5,0,0,1,1.06030313,-25.7152126,225,1,1.08889,0.933333],[1050,1,85.1,-25.1,0,0,1,1.03986766,-29.8041333,225,1,1.08889,1.00444],[1051,1,0,0,0,0,1,1.04225131,-27.8991531,225,1,1.08444,1.00444],[1052,1,150.5,9.7,0,0,1,1.04171399,-21.7304441,225,1,1.08444,1.00444],[1053,1,39.6,3.8,0,0,1,1.02582778,-3.0800609,225,1,1.08444,1.00889],[1054,1,79.1,21.5,0,0,1,1.05258035,-32.8689497,225,1,1.08889,1.00444],[1055,1,0,0,0,0,1,1.0328253,-5.33626253,225,1,1.08444,1.00889],[1056,1,0,0,0,0,1,1.04525391,-6.33445527,380,1,1.10263,1.02895],[1057,1,20.5,-3,0,0,1,1.0394162,-24.9420632,225,1,1.08444,1.00444],[1058,1,37,4.9,0,0,1,1.03476541,-39.6641942,225,1,1.09025,0.888889],[1059,1,169.5,22,0,0,1,1.0244299,-36.9673931,225,1,1.08889,0.986667],[1060,1,20.4,-3.5,0,0,1,1.02347345,-1.61224138,225,1,1.08444,1.00889],[1061,1,3.5,2.6,0,0,1,1.04481955,-32.3294781,225,1,1.09515,0.986667],[1062,1,184.5,10.5,0,0,1,1.04284588,-35.3669411,380,1,1.10526,1.04211],[1064,1,22.8,11.2,0,0,1,1.02458302,-2.94057297,225,1,1.08444,1.00889],[1065,1,19.7,-13.8,0,0,1,1.02463349,-2.94401821,225,1,1.08444,1.00889],[1066,1,52.7,27.3,0,0,1,1.02448203,-2.94615891,225,1,1.08444,1.00889],[1067,1,1.5,-1.2,0,0,1,1.03492243,-35.2071321,225,1,1.08889,1.00444],[1068,1,4.1,0.8,0,0,1,1.04651801,-32.7549452,380,1,1.10526,1.04211],[1069,1,0,0,0,0,1,1.00966711,3.78638709,225,1,1.08444,1.00202],[1070,1,0,0,0,0,1,1.00941922,3.58980825,225,1,1.08444,1.00202],[1071,1,0,0,0,0,1,1.04022344,-25.1064747,225,1,1.08444,1.00444],[1072,1,11.5,1.9,0,0,1,1.04005582,-25.1294197,225,1,1.08444,1.00444],[1073,1,0.5,-0.8,0,0,1,1.03593811,-40.9730344,225,1,1.08889,1.00444],[1074,1,13.2,-0.2,0,0,1,1.0358904,-40.9774951,225,1,1.08889,1.00444],[1075,1,0,0,0,0,1,1.03709042,-39.0814118,380,1,1.10526,1],[1076,1,0,0,0,0,1,1.03709091,-39.0814155,380,1,1.10526,1],[1077,1,0,0,0,0,1,1.03709042,-39.0814118,380,1,1.10526,1],[1078,1,0,0,0,0,1,1.03708988,-39.0811434,380,1,1.10526,1],[1079,1,86.3,-15.1,0,0,1,1.04558666,-35.1524675,225,1,1.09539,0.986667],[1080,1,0,0,0,0,1,1.04907661,-32.9484398,380,1,1.10526,1.03658],[1081,1,18.8,-13.6,0,0,1,1.03536606,-36.8505142,225,1,1.08889,0.986667],[1082,1,0,0,0,0,1,1.03079999,-36.1331484,225,1,1.08889,0.986667],[1083,1,0,0,0,0,1,1.03078061,-36.1174463,225,1,1.08889,0.986667],[1084,1,0,0,0,0,1,1.03080156,-36.1283369,225,1,1.08889,0.986667],[1085,1,0,0,0,0,1,1.03078161,-36.1182196,225,1,1.08889,0.986667],[1086,1,27,-5.1,0,0,1,1.04764417,-38.5547308,225,1,1.08889,1.00444],[1087,1,16.8,1,0,0,1,1.03452148,-40.3639779,225,1,1.08889,1.00444],[1088,1,38.1,8.6,0,0,1,1.03434215,-40.3785636,225,1,1.08889,1.00444],[1089,1,45.7,-16.5,0,0,1,1.03830727,-34.6793474,225,1,1.09673,0.986667],[1090,1,0,0,0,0,1,1.02357046,-2.02768843,225,1,1.08444,1.00889],[1092,1,45.6,2.6,0,0,1,1.02863306,-26.2506672,225,1,1.08889,0.933333],[1093,1,55,-2.2,0,0,1,1.04487504,-16.9685678,225,1,1.08444,1.00889],[1095,1,59.4,-8.5,0,0,1,1.05447207,-18.436277,225,1,1.08889,1],[1096,1,119,-0.4,0,0,1,1.03114536,-17.1028446,225,1,1.08889,0.933333],[1097,1,31.1,-1.4,0,0,1,1.04687204,-36.394632,225,1,1.08889,1.00444],[1098,1,24.1,-0,0,0,1,1.03624406,-36.5833049,225,1,1.08889,1.00444],[1099,1,30.1,10.9,0,0,1,1.02242925,-2.16414337,225,1,1.08444,1.00889],[1100,1,3.7,5.2,0,0,1,1.05255801,-32.8706532,225,1,1.08889,1.00444],[1101,1,75.6,-5,0,0,1,1.02733452,-5.09663278,225,1,1.08444,1.00889],[1103,1,35.6,-9.6,0,0,1,1.03577237,-37.3858172,225,1,1.08889,0.986667],[1104,1,62.2,28.5,0,0,1,1.03600515,-40.100063,225,1,1.08889,1.00444],[1105,1,30.1,-1.1,0,-80,1,1.02216264,-40.447963,225,1,1.08889,1.00444],[1106,1,22.1,-10.8,0,0,1,1.03018126,-33.6616556,225,1,1.08889,0.986667],[1107,1,93.5,10.1,0,0,1,1.04659031,-33.7921063,225,1,1.08444,1.00444],[1108,1,0,0,0,0,1,1.05223307,-33.8823976,225,1,1.08889,1.00444],[1109,1,0,0,0,0,1,1.04906278,-30.9570252,225,1,1.08889,1.00444],[1110,1,0,0,0,0,1,1.04955784,-30.607963,380,1,1.10526,1.04211],[1112,1,10.5,14.6,0,0,1,1.04294593,-5.43269531,225,1,1.08444,1.00889],[1113,1,-0.7,5.3,0,0,1,1.06206797,-8.64817971,150,1,1.08,0.966667],[1114,1,11,-2.6,0,0,1,1.03508523,-8.82129665,225,1,1.08444,1.00889],[1115,1,124.8,6.9,0,0,1,1.03255662,-35.4211444,225,1,1.08889,0.986667],[1116,1,23.3,-2.5,0,0,1,1.02719538,-47.3032508,225,1,1.08889,0.888889],[1117,1,17.5,-0.7,0,0,1,1.0272028,-47.2997054,225,1,1.08889,0.888889],[1118,1,78,7.9,0,0,1,1.02890224,-43.9215236,225,1,1.07769,0.95],[1119,1,37.5,-25.1,0,0,1,1.01822712,-46.250875,225,1,1.08889,0.888889],[1120,1,-2.3,-1.3,0,0,1,1.01625932,-12.6270897,150,1,1.08,0.966667],[1121,1,132.9,17.8,0,0,1,1.03283435,-5.32260255,225,1,1.08444,1.00889],[1123,1,41.9,-5.4,0,0,1,1.04309421,-40.8178797,225,1,1.08889,1.00444],[1124,1,31.2,-5.3,0,0,1,1.04315997,-40.8198082,225,1,1.08889,1.00444],[2048,1,0,0,0,-64,1,0.959579416,-16.190209,20,1,1.4,0.9],[1125,1,26.7,-4.5,0,0,1,1.04961776,-15.6221457,225,1,1.0914,1],[1126,1,0,0,0,0,1,1.04603819,-12.2029829,380,1,1.10597,1.05263],[1127,1,0,0,0,0,1,1.02867012,-25.4503538,225,1,1.08889,0.933333],[1128,1,0,0,0,0,1,1.04183979,-23.4846314,380,1,1.10526,1.03947],[1129,1,4.8,3.3,0,0,1,1.01393655,-47.0983013,225,1,1.08889,0.888889],[1130,1,26.4,5.4,0,0,1,1.0475565,-36.5253289,225,1,1.08889,1.00444],[1131,1,59.6,20,0,0,1,1.02527854,-41.5429527,225,1,1.08889,1.00444],[1132,1,14,4.1,0,0,1,1.03272447,-44.590381,225,1,1.08889,0.888889],[1133,1,0.3,-0.9,0,0,1,1.04803908,-36.5080924,225,1,1.09053,1.00444],[1134,1,5.8,-0.3,0,0,1,1.04785738,-36.522459,225,1,1.09053,1.00444],[1135,1,0,0,0,0,1,1.0453526,-36.6530959,225,1,1.08889,1.00444],[1136,1,0,0,0,0,1,1.04564681,-36.6963851,225,1,1.08889,1.00444],[1137,1,92,15.6,0,0,1,1.04318137,-16.1616759,225,1,1.08889,0.933333],[1138,1,0,0,0,0,1,1.03013195,-12.5284316,225,1,1.08889,0.933333],[1139,1,-19.4,-20.7,0,0,1,1.04496648,-33.3605311,225,1,1.09277,0.986667],[1140,1,81.6,-2.2,0,0,1,1.05193741,-33.2231375,225,1,1.08889,1.00444],[1141,1,0,0,0,0,1,1.03445492,-8.16353954,225,1,1.08889,0.977778],[1142,1,0,0,0,0,1,1.03283568,-5.2547846,225,1,1.08889,0.977778],[1143,1,59.7,6.9,0,0,1,1.05043585,-33.4664877,225,1,1.08889,1.00444],[1144,1,141,9.4,0,0,1,1.03922399,-22.7458411,225,1,1.08889,1],[1145,1,40.2,10.9,0,0,1,1.02833334,-17.1982933,225,1,1.08889,0.933333],[1146,1,63.5,22.1,0,0,1,1.0374126,-34.3040413,225,1,1.08889,0.986667],[1147,1,0,0,0,0,1,1.04986246,-15.6252534,225,1,1.09224,1],[1148,1,1.9,-7.8,0,0,1,1.04563922,-32.4655006,225,1,1.08925,0.986667],[1149,1,99.5,-9.7,0,0,1,1.0526704,-18.298715,225,1,1.08889,1],[1150,1,0,0,0,0,1,1.05302519,-15.761398,380,1,1.10526,1.05263],[1151,1,15.8,3.1,0,0,1,1.04144814,-34.0545681,225,1,1.08889,0.986667],[1152,1,72.1,16.8,0,0,1,1.04864972,-38.7985757,225,1,1.08889,1.00444],[1153,1,24.6,0.2,0,0,1,1.0321893,-5.64688044,225,1,1.08444,1.00889],[1154,1,54.1,-2.6,0,0,1,1.04962933,-12.6118801,225,1,1.08889,1],[1155,1,9.3,-14.8,0,0,1,1.06319986,-26.4660128,225,1,1.08889,0.933333],[2049,1,0,0,0,-58,1,0.987300764,-40.9938045,20,1,1.4,0.9],[1156,1,32.1,5,0,0,1,1.03688826,-39.749186,225,1,1.08889,1.00444],[1157,1,9.3,-3,0,0,1,1.03603193,-40.5092031,225,1,1.08889,1.00444],[1158,1,0,0,0,0,1,1.03800301,-38.0520961,380,1,1.10526,1.03364],[1159,1,0,0,0,0,1,1.04865889,-15.3309663,225,1,1.08889,0.933333],[1160,1,4.9,-0.5,0,0,1,1.03639651,-40.746665,225,1,1.08889,1.00444],[1161,1,11.7,-13.7,0,0,1,1.05509043,-15.9538877,225,1,1.09235,0.933333],[1162,1,0,0,0,0,1,1.03598321,-36.0614227,225,1,1.08889,0.986667],[1163,1,0,0,0,0,1,1.04267002,-34.4885346,380,1,1.10526,1.03947],[1164,1,0,0,0,0,1,1.03591926,-40.9722419,225,1,1.08889,1.00444],[1165,1,0,0,0,0,1,1.03078376,-40.9478796,225,1,1.08889,1.00444],[1166,1,0,0,0,0,1,1.04366811,-16.4064416,225,1,1.08889,0.933333],[1167,1,18.9,7.6,0,0,1,1.01328048,-37.2168856,225,1,1.08889,0.986667],[1168,1,54.4,8.5,0,0,1,1.02877953,-25.3549765,225,1,1.08889,0.933333],[1169,1,14.6,1.1,0,0,1,1.03646266,-36.2150096,225,1,1.08889,1.00444],[1170,1,118.2,16.2,0,0,1,1.03194976,-5.49113459,225,1,1.08444,1.00889],[1171,1,18.3,0.3,0,0,1,1.02147105,-47.294755,225,1,1.08889,0.888889],[1172,1,51.8,10,0,0,1,1.02137307,-47.3070075,225,1,1.08889,0.888889],[2038,1,0,0,0,-64,1,0.988828906,-33.4824884,20,1,1.4,0.9],[1173,1,0,0,0,0,1,1.03981039,-33.3410718,225,1,1.08889,0.986667],[1174,1,0,0,0,0,1,1.04722339,-31.9034864,380,1,1.10526,1.03947],[1175,1,21.9,5.5,0,0,1,1.04777863,-28.8909279,225,1,1.08889,0.933333],[1176,1,67.6,4.3,0,0,1,1.0280404,-45.3363426,225,1,1.08889,0.933333],[1177,1,38.9,5.2,0,0,1,1.03970623,-38.8273513,380,1,1.10526,1],[1178,1,48.8,5.4,0,0,1,1.04472814,-36.8667174,225,1,1.08889,1.00444],[1179,1,0,0,0,0,1,1.05037907,-37.4133126,225,1,1.08889,0.986667],[1180,1,0,0,0,0,1,1.05426617,-35.4436827,380,1,1.10526,1.03947],[1181,1,0,0,0,0,1,1.05463012,-37.5130148,380,1,1.10526,1.03947],[1182,1,9.3,-4.3,0,0,1,1.04522644,-16.1384601,225,1,1.08889,0.933333],[1183,1,152.2,-34.1,0,0,1,1.04960989,-27.0261032,225,1,1.08444,1.00444],[1184,1,43.4,-5.9,0,0,1,1.03459986,-9.50497494,225,1,1.08444,1.00889],[1185,1,144.2,5,0,0,1,1.03207496,-16.9283719,225,1,1.08889,0.933333],[1186,1,0.2,-3.8,0,0,1,1.02964153,-16.3778233,225,1,1.08889,1],[1187,1,0.3,-1.4,0,0,1,1.02955627,-16.3767061,225,1,1.08889,1],[1188,1,47.9,-1.8,0,0,1,1.03445943,-40.3492456,225,1,1.08889,1.00444],[1189,1,98.9,-10.8,0,0,1,1.01516155,-45.928028,225,1,1.08889,0.968889],[1190,1,61.7,-33.7,0,0,1,1.05541459,-28.4651789,225,1,1.08632,1.00444],[1191,1,6.8,6.5,0,0,1,1.03209998,-8.46715072,150,1,1.10701,0.9],[1192,1,12.9,2.1,0,0,1,1.01919907,-36.9328543,225,1,1.08889,0.986667],[1193,1,125.9,9.4,0,0,1,1.05369293,-33.8835406,225,1,1.08444,1.00444],[1194,1,2.9,-1.1,0,0,1,1.03999917,-8.73887386,380,1,1.10526,1.03947],[1195,1,2.9,-1.2,0,0,1,1.03999927,-8.73887429,380,1,1.10526,1.03947],[1835,1,35.6,-10.5,0,0,1,1.04363503,-18.7251472,225,1,1.08889,0.933333],[1836,1,52.8,4.7,0,0,1,1.04952693,-16.4808661,225,1,1.08889,0.933333],[1196,1,11.9,-1.6,0,0,1,1.03566572,-36.2524015,225,1,1.08889,1.00444],[1197,1,94.2,3.8,0,0,1,1.04847675,-38.9922578,225,1,1.08889,1.00444],[1198,1,79.1,14.1,0,0,1,1.0338531,-7.85013889,225,1,1.08444,1.00889],[1199,1,185.8,19.7,0,0,1,1.04472741,-32.9537761,225,1,1.0973,0.986667],[1200,1,0,0,0,0,1,1.04800707,-29.4994374,380,1,1.10969,1.03947],[1201,1,15.7,0.2,0,0,1,1.04540108,-24.8349962,225,1,1.08444,1.00444],[1202,1,66.6,6.5,0,0,1,1.04757294,-37.5323295,225,1,1.08889,1.00444],[1203,1,24.3,-2.7,0,0,1,1.03329747,-42.1330758,225,1,1.08889,0.888889],[1204,1,12.4,0.8,0,0,1,1.03326064,-42.1057583,225,1,1.08889,0.888889],[1205,1,53.9,-5.7,0,0,1,1.05543263,-26.8175257,225,1,1.08917,1.00444],[1206,1,133.9,19.8,0,0,1,1.04457562,-8.12434909,225,1,1.08444,1.00889],[1207,1,28.5,9.1,0,0,1,1.02468476,-3.910592,225,1,1.08444,1.00889],[1208,1,105,19.8,0,0,1,1.04214895,-11.0033535,225,1,1.08889,1],[1209,1,0,0,0,0,1,1.04763395,-15.5500202,225,1,1.08889,0.933333],[1210,1,0,0,0,0,1,1.0344059,-8.27777944,225,1,1.08889,0.977778],[1211,1,12.7,-4.2,0,0,1,1.01180961,-13.810946,150,1,1.08,0.966667],[1212,1,1,3.3,0,0,1,1.04221425,-24.9449057,225,1,1.08444,1.00444],[1213,1,0,0,0,0,1,1.0428322,-21.3985041,380,1,1.10263,1.04211],[1214,1,0,0,0,0,1,1.04284608,-21.4051968,380,1,1.10263,1.04211],[2039,1,0,0,0,-64,1,0.912502783,-29.3573071,20,1,1.4,0.9],[1215,1,96.8,-3.1,0,0,1,1.03347337,-29.0697664,225,1,1.08889,0.986667],[1216,1,0,0,0,0,1,1.04297913,-25.3785621,380,1,1.10526,1.03947],[1217,1,62.3,6.7,0,0,1,1.03314098,-5.6731455,225,1,1.08444,1.00889],[1218,1,44.3,-17.5,0,0,1,1.05377274,-20.626331,225,1,1.08889,1],[1219,1,73.8,6.6,0,0,1,1.05244245,-18.2619505,225,1,1.08444,1.00444],[1220,1,78.7,-4.4,0,0,1,1.05270388,-18.4126991,225,1,1.08444,1.00444],[1221,2,10.8,-11.9,0,0,1,1.056,-14.6743324,225,1,1.1,0.9],[1222,1,104.1,45.4,0,0,1,1.0379918,-34.4682591,225,1,1.0952,0.986667],[1223,1,82.8,-2.2,0,0,1,1.03888268,-34.940697,225,1,1.0952,0.986667],[1224,1,131.5,1.7,0,0,1,1.03117909,-24.7292718,225,1,1.08444,1.00444],[1225,1,126.4,26.6,0,0,1,1.04183359,-33.3584266,225,1,1.09255,0.986667],[1226,1,35.6,1.5,0,0,1,1.04176666,-25.0227363,225,1,1.08444,1.00444],[1227,1,54.5,1.4,0,0,1,1.02636867,-41.3779224,225,1,1.08889,1.00444],[1228,1,21.2,-2.1,0,0,1,1.03451594,-40.3735874,225,1,1.08889,1.00444],[1229,1,77,-5.3,0,0,1,1.04481756,-37.8337091,225,1,1.08931,0.986667],[1230,1,35.4,6.6,0,0,1,1.03581781,-22.694054,225,1,1.08444,1.00444],[1231,1,68,-5.5,0,0,1,1.0555628,-18.0665001,225,1,1.08889,1],[1232,1,64.4,11.8,0,0,1,1.03598012,-41.016121,225,1,1.08889,1.00444],[1233,1,0,0,0,0,1,1.04880846,-19.7133668,225,1,1.09148,1],[1234,1,20.4,5.4,0,0,1,1.02475124,-47.1695501,225,1,1.08889,0.888889],[1235,1,19.1,0.6,0,0,1,1.02485831,-47.1692648,225,1,1.08889,0.888889],[1236,1,84.6,2.8,0,0,1,1.05240594,-35.0800648,225,1,1.08889,1.00444],[1237,1,0,0,0,0,1,1.06517162,-8.02093694,150,1,1.08809,0.966667],[1238,1,54.3,-0.7,0,0,1,1.03747982,-6.66447081,225,1,1.08444,1.00889],[1239,1,29.8,-0,0,0,1,1.04865299,-16.5317099,225,1,1.08889,1],[1240,1,135.5,22.4,0,0,1,1.04730411,-16.5446111,225,1,1.08889,1],[1241,1,118.9,2.1,0,0,1,1.03634911,-18.2583216,225,1,1.08889,0.933333],[1242,1,0,0,0,0,1,1.04345616,-14.0094658,380,1,1.10526,1.03947],[1243,1,0,0,0,0,1,1.04021029,-13.8214939,380,1,1.10526,1.03947],[1246,1,44.7,-1.8,0,0,1,1.03328725,-39.3232278,225,1,1.08889,0.968889],[1247,1,0,0,0,0,1,1.02134002,-36.7696949,225,1,1.08889,0.986667],[1248,1,0,0,0,0,1,1.02134002,-36.7696949,225,1,1.08889,0.986667],[1249,1,0,0,0,0,1,1.02134003,-36.7697015,225,1,1.08889,0.986667],[1250,1,0,0,0,0,1,1.02135541,-36.7785548,225,1,1.08889,0.986667],[1251,1,0,0,0,0,1,1.02135461,-36.7816398,225,1,1.08889,0.986667],[1252,1,3.1,-5,0,0,1,1.04405072,-33.5660539,225,1,1.09108,0.986667],[1253,1,0,0,0,0,1,1.02201326,-22.6902753,150,1,1.08,0.966667],[1254,1,0,0,0,0,1,1.09643503,-25.0390225,380,1,1.10526,1.03947],[1255,2,0,0,0,0,1,1.046,-16.5215055,225,1,1.08174,0.95],[1256,1,56.3,-11.1,0,0,1,1.03355977,-44.6576506,225,1,1.08889,0.937778],[1257,1,0,0,0,0,1,1.04133178,-17.4596567,150,1,1.08,0.966667],[1258,1,56.9,4.6,0,0,1,1.03166839,-12.9456761,225,1,1.08444,1.00889],[1259,1,5,-5.2,0,0,1,1.03648165,-31.1778114,225,1,1.08444,1.00444],[1260,1,0,0,0,0,1,1.04299835,-28.4745574,380,1,1.10263,1.04211],[1261,1,34.8,-6.3,0,0,1,1.04277555,-21.2164217,225,1,1.08889,1],[1262,1,0,0,0,0,1,1.05334473,-11.7166796,225,1,1.08889,1],[1263,1,0,0,0,0,1,1.05501102,-9.44494092,380,1,1.10526,1.04306],[1264,1,-0.6,-11.5,0,0,1,1.03738433,-10.5839134,150,1,1.1,0.9],[1265,1,28.6,2.4,0,0,1,1.0537153,-17.5868172,225,1,1.08889,1],[1266,1,41.3,17.9,0,0,1,1.06167127,-30.929524,225,1,1.09416,1],[1267,1,74.9,-13.1,0,0,1,1.04418036,-19.6347819,380,1,1.10526,1.04211],[1268,2,115,44.3,0,0,1,1.027,-31.4226123,225,1,1.08546,0.95],[1269,1,0,0,0,0,1,1.04764275,-4.94992816,225,1,1.08444,1.00889],[1270,1,0,0,0,0,1,1.05131723,-4.86301946,225,1,1.08444,1.00889],[1271,1,0,0,0,0,1,1.05446599,-2.17217032,380,1,1.10263,1.04873],[1272,1,0,0,0,0,1,1.05026042,-20.2873424,225,1,1.08444,1.00444],[1273,1,0,0,0,0,1,1.04217887,-27.9137898,225,1,1.08444,1.00444],[1274,1,84.8,17.6,0,0,1,1.03634862,-41.232634,225,1,1.08889,1.00444],[1275,1,42.1,3.4,0,0,1,1.04330058,-40.8620369,225,1,1.08889,1.00444],[1276,1,198.5,-12.3,0,0,1,1.05163282,-26.0413814,90,1,1.07778,0.977778],[1277,1,0,0,0,0,1,1.04359797,-20.7095196,380,1,1.10526,1.04211],[1278,1,0,0,0,0,1,1.04337672,-20.7101399,380,1,1.10526,1.04211],[1279,1,92.3,14.2,0,0,1,1.03823971,-6.61073106,225,1,1.08444,1.00889],[1280,1,0,0,0,0,1,1.03885454,-39.9626866,225,1,1.08889,1.00444],[1281,1,0,0,0,0,1,1.04142346,-36.6468454,380,1,1.10526,1.04211],[1282,1,0,0,0,0,1,1.04112046,-36.7930565,380,1,1.10526,1.04211],[1285,1,250.4,-0.9,0,0,1,1.01735152,-30.1707984,225,1,1.08444,1.00444],[1286,1,68.7,-18.8,0,0,1,1.02107498,-46.3168551,225,1,1.08889,0.888889],[1287,1,10.9,-2.8,0,0,1,1.04031027,-32.7673074,225,1,1.08889,1.00444],[1288,1,25.6,4.2,0,0,1,1.04814925,-37.9646695,225,1,1.08889,0.986667],[1289,1,161.2,-7.3,0,0,1,1.03119389,-36.5708164,90,1,1.0825,0.977778],[1290,1,0,0,0,0,1,1.04844961,-32.2601081,380,1,1.10526,1.04211],[1291,1,0,0,0,0,1,1.0484348,-32.2663176,380,1,1.10526,1.04211],[1292,1,48.8,9.1,0,0,1,1.03329672,-41.7925328,225,1,1.08889,1.00226],[1294,1,49.8,7.8,0,0,1,1.02587055,-41.5036108,225,1,1.08889,1.00444],[1295,1,222.5,12.3,0,0,1,1.04177682,-17.7161493,380,1,1.10526,1.04211],[1296,1,37.1,-3.9,0,0,1,1.0398319,-33.7178805,225,1,1.08889,0.986667],[1297,1,43.1,-6.8,0,0,1,1.0396595,-33.5273563,225,1,1.08889,0.986667],[2040,1,0,0,0,-54,1,0.994957581,-30.0119032,20,1,1.4,0.9],[1298,1,0,0,0,0,1,1.03977646,-29.2111534,225,1,1.08889,1.00444],[1299,1,0,0,0,0,1,1.04383083,-26.1565051,380,1,1.10526,1.04211],[1300,1,36.3,-18,0,0,1,1.05713328,-17.6481993,225,1,1.08889,1],[1301,1,116.6,22,0,0,1,1.0437826,-14.042332,225,1,1.08444,1.00889],[1302,1,0,0,0,0,1,1.0468484,-12.4401823,380,1,1.10263,1.02895],[1303,1,142,23.8,0,0,1,1.04726967,-33.123312,225,1,1.08444,1.00444],[1304,1,92,17.4,0,0,1,1.02544626,-17.7758365,225,1,1.08889,0.933333],[1305,1,0,0,0,0,1,1.01157486,4.66325267,225,1,1.08889,0.977778],[1306,1,0,0,0,0,1,1.01210548,4.55962746,225,1,1.08889,0.977778],[1307,1,0,0,0,0,1,1.01250492,4.67687632,225,1,1.08889,0.977778],[1308,1,0,0,0,0,1,1.01167245,4.32242792,225,1,1.08889,0.977778],[1309,1,41.2,9.1,0,0,1,1.02331698,-45.8253193,225,1,1.08889,0.888889],[1310,1,2,2.8,0,0,1,1.02333684,-45.8211416,225,1,1.08889,0.888889],[1311,1,0,0,0,0,1,1.0095601,3.73847252,225,1,1.08444,1.00889],[1312,1,0,0,0,0,1,1.00901537,3.80184904,225,1,1.08444,1.00889],[1313,1,0,0,0,0,1,1.00870826,3.33242103,225,1,1.08444,1.00889],[1314,1,0,0,0,0,1,1.04829938,-5.35984555,225,1,1.08444,1.00889],[1315,1,0,0,0,0,1,1.00870987,3.59765817,225,1,1.08444,1.00889],[1316,1,0,0,0,0,1,1.00890199,3.49957848,225,1,1.08444,1.00889],[1317,1,0,0,0,0,1,1.00891464,3.51527215,225,1,1.08444,1.00889],[1318,1,0,0,0,0,1,1.00928537,3.54606296,225,1,1.08444,1.00889],[1319,1,0,0,0,0,1,1.00949992,3.7556498,225,1,1.08444,1.00889],[1320,3,0,0,0,0,1,1.05884172,-0.0734779374,380,1,1.10263,1.05526],[1321,2,0,0,0,0,1,1.039,-7.53556681,150,1,1.10847,0.9],[1322,1,107.7,13.1,0,0,1,1.0478023,-20.6805812,225,1,1.08889,1],[1323,1,0.8,1.2,0,0,1,1.00965921,-45.3532855,225,1,1.08889,0.888889],[1324,1,24.7,6.5,0,0,1,1.00956842,-45.3608206,225,1,1.08889,0.888889],[1838,1,7.1,-1.1,0,0,1,1.00965701,-45.35555,225,1,1.08889,0.888889],[1325,1,29.5,3.8,0,0,1,1.03589409,-41.0401173,225,1,1.08889,1.00444],[1326,1,4.1,-7.7,0,0,1,1.04639943,-34.3800374,225,1,1.09553,0.986667],[1327,1,26.2,3.9,0,0,1,1.04621826,-16.5253658,225,1,1.08444,1.00889],[1328,1,4,-2.6,0,0,1,1.04715952,-23.3905967,225,1,1.08494,1.00444],[1329,1,104.5,6.4,0,0,1,1.04480536,-16.9426009,225,1,1.08444,1.00889],[1330,1,42.6,12.8,0,0,1,1.05869803,-25.4616897,225,1,1.08889,0.933333],[1331,1,22.7,23.6,0,0,1,1.01011107,3.82871766,225,1,1.04444,0.982222],[1332,1,0,0,0,0,1,1.03632414,-39.4550185,225,1,1.08889,1.00444],[1333,1,0,0,0,0,1,1.023979,-39.6655299,225,1,1.08889,1.00444],[1334,1,77.9,4,0,0,1,1.0497912,-16.4448797,225,1,1.08889,0.933333],[1335,2,7.2,1,0,0,1,1.021,-11.741276,150,1,1.1,0.9],[1336,1,46,-13.2,0,0,1,1.03539369,-15.0003593,225,1,1.08444,1.00444],[1337,1,1.4,-7.3,0,0,1,1.04213998,-9.5810523,380,1,1.10263,1.04211],[1338,1,80.1,8.7,0,0,1,1.03051377,-8.89830024,225,1,1.08889,0.933333],[1339,1,43.5,1.8,0,0,1,1.02183078,-46.1761654,225,1,1.08889,0.888889],[1340,1,43.5,-8.1,0,0,1,1.03921321,-41.4026074,225,1,1.09103,1.00444],[1341,1,48.7,1.5,0,0,1,1.04486249,-32.3270239,225,1,1.09515,0.986667],[1342,1,54.1,-11.7,0,0,1,1.0459134,-24.4874158,225,1,1.08444,1.00444],[1343,1,0,0,0,0,1,1.05447357,-13.5082454,380,1,1.10526,1.02945],[1344,1,100.9,15.4,0,0,1,1.05175847,-33.7152007,225,1,1.08975,1.00444],[1345,1,36,-16.4,0,0,1,1.05394015,-33.9473861,225,1,1.08975,1.00444],[1347,1,0,0,0,0,1,1.04825223,-31.1569993,380,1,1.10526,1.04211],[1348,1,48.7,5.5,0,0,1,1.02087958,-46.6225843,225,1,1.08889,0.888889],[1349,1,104.7,10.6,0,0,1,1.0386544,-16.748725,225,1,1.08889,0.933333],[1350,1,-18.6,-13.6,0,0,1,1.06214748,-24.9500654,225,1,1.08889,0.933333],[2055,1,0,0,0,-64,1,1.00486885,-17.6914446,20,1,1.4,0.9],[1351,1,45.2,-12.6,0,0,1,1.05698252,-17.2507541,225,1,1.08889,1],[1352,1,0,0,0,0,1,1.06164898,-14.0363839,380,1,1.10526,1.05263],[1353,1,0,0,0,0,1,1.04303004,-21.5961276,380,1,1.10263,1.04211],[1354,1,27,-10.5,0,0,1,1.04805112,-38.5055915,225,1,1.08889,1.00444],[1355,1,151.5,-36.8,0,0,1,1.05892539,-16.9779646,225,1,1.08889,1],[1356,2,0,0,0,0,1,1.046,-11.6395477,225,1,1.07815,0.95],[1357,1,74.2,15,0,0,1,1.04870089,-38.9252738,225,1,1.08889,1.00444],[1358,1,0,0,0,0,1,1.02494876,-47.1473101,225,1,1.08889,0.888889],[1359,1,80.1,-23.2,0,0,1,1.03584296,-25.1834594,225,1,1.08444,1.00444],[1360,1,0,0,0,0,1,1.03564256,-40.8765214,225,1,1.08889,0.888889],[1361,1,0,0,0,0,1,1.04011921,-38.5662739,380,1,1.10526,0.973684],[1362,1,5.9,0.7,0,0,1,1.0340925,-42.8710786,225,1,1.08889,0.888889],[1363,1,29.6,-10.9,0,0,1,1.04903588,-30.937779,225,1,1.09152,0.986667],[1364,1,30.1,-6.1,0,0,1,1.04476096,-30.0494131,225,1,1.09152,0.986667],[1365,1,0,0,0,0,1,1.05107758,-28.2378886,380,1,1.10526,1.03947],[1366,1,0,0,0,0,1,1.04221943,-33.4588814,225,1,1.09299,0.986667],[1367,1,0,0,0,0,1,1.04584759,-29.9042302,380,1,1.10526,1.03947],[1368,1,0,0,0,0,1,1.04659589,-29.0237451,380,1,1.10526,1.03947],[1371,1,19.3,-0.1,0,0,1,1.0265076,-41.417998,225,1,1.08889,1.00444],[1372,1,41.3,10.4,0,0,1,1.02225674,-40.5146647,225,1,1.08889,1.00444],[1373,1,0,0,0,0,1,0.98671275,-38.3813546,150,1,1.1,0.9],[1374,1,90.8,11.8,0,0,1,1.04652104,-36.2033962,225,1,1.08889,0.986667],[1375,1,0,0,0,0,1,1.05025368,-33.8375541,380,1,1.10526,1.03947],[1376,1,88.8,-2.4,0,0,1,1.04409316,-13.2413028,225,1,1.08444,1.00889],[1377,1,138.9,9.2,0,0,1,1.04898485,-7.69242902,225,1,1.08444,1.00889],[1378,1,0,0,0,0,1,1.0263798,-41.2967953,225,1,1.08889,1.00444],[1379,1,0,0,0,0,1,1.02639349,-41.2970033,225,1,1.08889,1.00444],[1380,1,50.5,0.7,0,0,1,1.04497488,-36.9451857,225,1,1.08889,0.986667],[1381,1,82.6,19.3,0,0,1,1.02632653,-41.3742922,225,1,1.08889,1.00444],[1382,1,0,0,0,0,1,1.09874948,-35.6426875,380,1,1.10526,1.03947],[1383,1,32.7,-18.7,0,0,1,1.04937348,-32.2971406,380,1,1.10526,1.03947],[2041,1,0,0,0,-60,1,0.992812778,-36.5883743,20,1,1.4,0.9],[2042,1,0,0,0,-58,1,1.00228409,-37.2531858,20,1,1.4,0.9],[2060,1,0,0,0,-58,1,0.997206345,-36.946734,20,1,1.4,0.9],[2073,1,0,0,0,-60,1,0.985034906,-36.9968508,20,1,1.4,0.9],[1384,1,62,18.7,0,0,1,1.03515346,-36.1834046,225,1,1.08889,1.00444],[1385,1,0,0,0,0,1,1.04490796,-36.1278755,225,1,1.08889,1.00444],[1386,1,0,0,0,0,1,1.04142078,-33.0932442,380,1,1.10526,1.04211],[1387,1,92.1,-2.7,0,0,1,1.03122196,-34.338489,225,1,1.08444,1.00444],[1388,1,1.5,-4.6,0,0,1,1.03570575,-36.2378918,225,1,1.08889,1.00444],[1389,1,161.8,-26.3,0,0,1,0.99999899,-25.5869567,90,1,1.06667,0.977778],[1390,1,0,0,0,0,1,1.04611492,-21.4016634,380,1,1.10263,1.04211],[1391,1,0,0,0,0,1,1.04640243,-21.2114136,380,1,1.10263,1.04211],[2056,1,0,0,0,-64,1,0.969845413,-40.64007,20,1,1.4,0.9],[2057,1,0,0,0,-56,1,0.921969534,-39.604015,20,1,1.4,0.9],[2079,1,0,0,0,-60,1,0.968579053,-40.1345729,20,1,1.4,0.9],[1392,1,0,0,0,0,1,1.02447504,-39.8289421,225,1,1.08889,1.00444],[1393,1,67.7,-9.1,0,0,1,1.03669953,-39.5734164,225,1,1.08889,1.00444],[1394,1,0,0,0,0,1,1.03941743,-37.7462757,380,1,1.10526,1.036],[1395,1,0,0,0,0,1,1.0379336,-37.8914874,380,1,1.10526,1.036],[1397,1,45.5,-4.6,0,0,1,1.03733356,-31.8704948,225,1,1.08889,0.986667],[1398,1,0,0,0,0,1,1.03502011,-36.7949707,225,1,1.08889,0.986667],[1399,1,0,0,0,0,1,1.05340499,-36.7113203,225,1,1.08889,0.986667],[1400,1,0,0,0,0,1,1.05340499,-36.7113203,225,1,1.08889,0.986667],[1402,1,0,0,0,0,1,1.05344377,-36.7315145,225,1,1.08889,0.986667],[1403,1,56.3,0.5,0,0,1,1.03504305,-36.8105764,225,1,1.08889,0.986667],[1404,1,34.9,-4.7,0,0,1,1.0436609,-32.5102837,225,1,1.10045,0.986667],[1405,1,51.1,14.9,0,0,1,1.017072,-26.5487672,225,1,1.08889,0.933333],[1406,1,65.3,2.4,0,0,1,1.03085193,-17.3280682,225,1,1.08889,0.933333],[1407,1,79.9,11.4,0,0,1,1.03155087,-27.4782924,225,1,1.08889,0.933333],[1408,1,1.5,1.9,0,0,1,1.03486659,-35.209482,225,1,1.08889,1.00444],[1409,1,-6.6,-13.1,0,0,1,1.03578835,-35.1916665,225,1,1.08889,1.00444],[1410,1,33.6,-3.3,0,0,1,1.03332116,-41.1481671,225,1,1.08889,1.00444],[1839,1,43.9,0.1,0,0,1,1.04359926,-38.4959933,225,1,1.08889,1.00444],[1411,1,92.8,13,0,0,1,1.02643615,-41.4248624,225,1,1.08889,1.00444],[1412,1,170.4,61.3,0,0,1,1.05440531,-26.6908618,225,1,1.08889,0.933333],[1413,1,71,5,0,0,1,1.04293875,-24.0525612,225,1,1.08444,1.00444],[1414,1,1.8,-11.5,0,0,1,1.02242937,-45.1212067,225,1,1.08889,0.888889],[1415,1,0.2,-5.3,0,0,1,1.01528657,-46.2130146,225,1,1.08889,0.888889],[1416,1,0,0,0,0,1,1.02713805,-42.5252703,380,1,1.10526,1],[1418,1,8.8,4.5,0,0,1,1.02672918,-47.3669933,225,1,1.08889,0.888889],[1419,1,15,2,0,0,1,1.02692764,-47.407233,225,1,1.08889,0.888889],[1420,1,0,0,0,0,1,1.02683801,-46.5934563,225,1,1.08889,0.888889],[1421,1,0,0,0,0,1,1.02969799,-44.5555094,380,1,1.10526,1],[1422,1,27.2,10.4,0,0,1,1.01703045,-46.2605679,225,1,1.08889,0.888889],[1423,1,15.6,10.5,0,0,1,1.01721995,-46.2252731,225,1,1.08889,0.888889],[1424,1,2.4,1.2,0,0,1,1.01452655,-47.7469103,225,1,1.08889,0.888889],[1425,1,51.2,6.8,0,0,1,1.05126798,-33.8638668,225,1,1.08889,1.00444],[1840,1,0,0,0,0,1,1.05014444,-37.8628374,225,1,1.08889,1.00444],[1426,1,0,0,0,0,1,1.04446137,-34.0754945,380,1,1.10526,1.04211],[1427,1,0,0,0,0,1,1.0534191,-27.1286116,225,1,1.08482,1.00444],[1428,1,0,0,0,0,1,1.0290322,-42.6214979,225,1,1.13333,0.853333],[1429,1,0,0,0,0,1,1.03648169,-7.87858138,150,1,1.10862,0.966667],[1430,1,0,0,0,0,1,1.02330495,-40.297934,225,1,1.08935,1.00444],[1431,1,0,0,0,0,1,1.02330611,-40.2941549,225,1,1.08941,1.00444],[1432,1,0,0,0,0,1,1.0248225,-45.0266638,225,1,1.13333,0.853333],[1433,1,0,0,0,0,1,1.01620897,-34.6351813,225,1,1.08889,0.888889],[1434,1,0,0,0,0,1,1.05066606,-19.0455135,225,1,1.09333,1],[1435,1,0,0,0,0,1,1.0195583,-46.8419773,225,1,1.13333,0.853333],[1436,1,0,0,0,0,1,1.03181559,-24.9396365,225,1,1.08889,0.933333],[1437,1,0,0,0,0,1,1.03399252,-11.0193599,225,1,1.08444,1.00889],[1438,1,0,0,0,0,1,1.03650941,-40.8376291,225,1,1.08889,1.00444],[1439,1,0,0,0,0,1,1.02168799,-22.2333615,150,1,1.08,0.966667],[1440,1,0,0,0,0,1,1.03621281,-40.8828056,225,1,1.08889,1.00444],[1441,1,0,0,0,0,1,1.03678397,-31.5321392,225,1,1.08444,1.00444],[1442,1,0,0,0,0,1,1.03842547,-34.323566,225,1,1.09559,0.888889],[1443,1,0,0,0,0,1,1.03187661,-8.64842574,225,1,1.08889,0.933333],[1444,1,0,0,0,0,1,1.03275177,-6.26138395,225,1,1.08444,1.00889],[1445,1,0,0,0,0,1,1.04482966,-36.131362,225,1,1.08889,1.00444],[1446,1,0,0,0,0,1,1.04502202,-36.1327953,225,1,1.08889,1.00444],[1447,1,0,0,0,0,1,1.03012598,-9.33697988,225,1,1.08889,0.933333],[1448,1,0,0,0,0,1,1.0422969,-33.8617022,380,1,1.10526,1.04211],[1449,1,0,0,0,0,1,1.02239673,-23.8736708,150,1,1.10667,0.9],[1450,1,0,0,0,0,1,1.03733168,-35.9469819,225,1,1.08889,1.00444],[1451,1,0,0,0,0,1,1.03725477,-35.9656569,225,1,1.08889,1.00444],[1452,1,0,0,0,0,1,1.04415441,-25.5974395,225,1,1.08444,1.00444],[1453,1,0,0,0,0,1,1.04962838,-33.2051548,225,1,1.08444,1.00444],[1454,1,0,0,0,0,1,1.04996608,-15.1605444,225,1,1.09333,1],[1455,1,0,0,0,0,1,1.02849687,-11.5452204,225,1,1.08889,0.933333],[1456,1,0,0,0,0,1,1.04885143,-28.5688127,225,1,1.08889,0.933333],[1457,1,0,0,0,0,1,1.03520868,-40.1751227,225,1,1.13333,0.853333],[1458,1,0,0,0,0,1,1.02735429,-27.930736,225,1,1.08889,0.888889],[1459,1,0,0,0,0,1,1.04100695,-32.1338765,225,1,1.08889,0.888889],[1460,1,0,0,0,0,1,1.04319148,-20.3477031,225,1,1.09333,1],[1461,1,0,0,0,0,1,1.03145403,-24.7445487,225,1,1.08444,1.00444],[1462,1,0,0,0,0,1,1.01971284,-46.2389352,225,1,1.13333,0.853333],[1463,1,0,0,0,0,1,1.03992202,-29.4214232,225,1,1.08889,1.00444],[1464,1,0,0,0,0,1,1.0422747,-19.7942853,225,1,1.09333,1],[1465,1,0,0,0,0,1,1.03699745,-36.3223456,225,1,1.08889,0.888889],[1466,1,0,0,0,0,1,1.03600698,-27.30873,225,1,1.08444,1.00444],[1467,1,0,0,0,0,1,1.03389346,-41.5429542,225,1,1.08889,1.00444],[1468,1,0,0,0,0,1,1.03378302,-41.5481501,225,1,1.08889,1.00444],[1469,1,0,0,0,0,1,1.04210531,-40.485703,225,1,1.08889,1.00444],[1470,1,0,0,0,0,1,1.04172149,-40.5300852,225,1,1.08889,1.00444],[1471,1,0,0,0,0,1,1.02379166,-40.0682958,225,1,1.08943,1.00444],[1472,1,0,0,0,0,1,1.03685039,-39.7500946,225,1,1.08889,1.00444],[1473,1,0,0,0,0,1,1.03967583,-34.5728705,225,1,1.09372,0.888889],[1474,1,0,0,0,0,1,1.03477899,-31.6305235,225,1,1.08444,1.00444],[1475,1,0,0,0,0,1,1.03494858,-31.69161,225,1,1.08444,1.00444],[1476,1,0,0,0,0,1,1.03854719,-37.1539701,225,1,1.08889,0.888889],[1477,1,0,0,0,0,1,1.03689933,-40.469202,225,1,1.08889,1.00444],[1478,1,0,0,0,0,1,1.05193591,-20.102661,225,1,1.08444,1.00444],[1479,1,0,0,0,0,1,1.0363644,-16.6289848,225,1,1.08889,0.933333],[1480,1,0,0,0,0,1,1.0282467,-46.9152597,225,1,1.13333,0.853333],[1481,1,0,0,0,0,1,1.03924371,-40.1424809,225,1,1.08889,1.00444],[1482,1,0,0,0,0,1,1.03943745,-40.1641207,225,1,1.08889,1.00444],[1483,1,0,0,0,0,1,1.04741907,-37.702081,225,1,1.08889,0.888889],[1484,1,0,0,0,0,1,1.03823096,-35.2018429,225,1,1.0935,0.888889],[1485,1,0,0,0,0,1,1.03991303,-5.93815586,225,1,1.08444,1.00889],[1486,1,0,0,0,0,1,1.0357428,-20.4586099,225,1,1.08889,0.933333],[1487,1,0,0,0,0,1,1.07242669,-28.1877346,63,1,1.07937,0.920635],[1488,1,0,0,0,0,1,1.03659121,-23.1674863,225,1,1.08444,1.00444],[1489,1,0,0,0,0,1,1.04005487,-11.6017298,225,1,1.08444,1.00889],[1490,1,0,0,0,0,1,1.03323161,-40.3346093,225,1,1.08889,1.00444],[1491,1,0,0,0,0,1,1.04471539,-16.0015263,225,1,1.09333,1],[1492,1,-6.9,-0.5,0,0,1,1.03770614,-18.2376143,225,1,1.08889,0.933333],[1493,1,0,0,0,0,1,1.05000166,-15.1352357,225,1,1.09333,1],[1494,1,0,0,0,0,1,1.04441345,-38.5074005,225,1,1.08889,1.00444],[1495,1,0,0,0,0,1,1.04386061,-38.596491,225,1,1.08889,1.00444],[1496,1,0,0,0,0,1,1.03673157,-35.951774,225,1,1.08889,1.00444],[1497,1,0,0,0,0,1,1.04622497,-37.5964101,225,1,1.08889,0.888889],[1498,1,0,0,0,0,1,1.03986617,-34.7921202,225,1,1.08889,0.888889],[1499,1,0,0,0,0,1,1.03795072,-31.7793901,225,1,1.08923,0.888889],[1500,1,0,0,0,0,1,1.02152278,-19.8433954,225,1,1.08889,0.933333],[1501,1,0,0,0,0,1,1.03950882,-35.0077677,225,1,1.0896,0.888889],[1502,1,0,0,0,0,1,1.04603323,-36.3586744,225,1,1.08889,1.00444],[1503,1,0,0,0,0,1,1.03600563,-7.34745436,225,1,1.08444,1.00889],[1504,1,0,0,0,0,1,1.03937868,-18.1651536,225,1,1.08444,1.00889],[1505,1,0,0,0,0,1,1.03648219,-19.3373887,225,1,1.08889,0.933333],[1506,1,0,0,0,0,1,1.05322495,-17.7351463,225,1,1.09333,1],[1507,1,0,0,0,0,1,1.03151363,-9.81301689,150,1,1.10847,0.966667],[1508,1,0,0,0,0,1,1.03518314,-36.2621771,225,1,1.08889,1.00444],[1509,1,0,0,0,0,1,1.03530011,-36.2488668,225,1,1.08889,1.00444],[1510,1,0,0,0,0,1,1.04549402,-37.8556867,225,1,1.08889,1.00444],[1511,1,0,0,0,0,1,1.03497609,-8.10028285,150,1,1.10879,0.966667],[1512,1,0,0,0,0,1,1.02494562,-39.8110167,225,1,1.08994,1.00444],[1513,1,0,0,0,0,1,1.06481177,-27.9423602,63,1,1.07937,0.920635],[1514,1,0,0,0,0,1,1.04317625,-32.9852006,225,1,1.09422,0.888889],[1515,1,0,0,0,0,1,1.03451331,-23.172689,225,1,1.08444,1.00444],[1516,1,0,0,0,0,1,1.09648031,-35.0832413,380,1,1.10526,1.03947],[1517,1,0,0,0,0,1,0.991529272,-29.6413665,150,1,1.06648,0.979115],[1518,1,0,0,0,0,1,1.04622599,-12.1144445,225,1,1.09333,1],[1519,1,0,0,0,0,1,1.03096286,-36.3615703,225,1,1.08889,0.888889],[1520,1,0,0,0,0,1,1.02091677,-46.3087618,225,1,1.13333,0.853333],[1521,1,0,0,0,0,1,1.05522116,-26.027242,225,1,1.08515,1.00444],[1522,1,0,0,0,0,1,1.0353126,-8.00577768,225,1,1.08444,1.00889],[1523,1,0,0,0,0,1,1.06023741,-25.7159221,225,1,1.08889,0.933333],[1524,1,0,0,0,0,1,1.04899185,-38.745727,225,1,1.08889,1.00444],[1525,1,0,0,0,0,1,1.04756274,-38.4748801,225,1,1.08889,1.00444],[1526,1,0,0,0,0,1,1.04689709,-36.3872826,225,1,1.08889,1.00444],[1527,1,0,0,0,0,1,1.03625192,-36.5757917,225,1,1.08889,1.00444],[1528,1,0,0,0,0,1,1.01132176,-13.3334242,150,1,1.08,0.966667],[1529,1,0,0,0,0,1,1.01380518,-47.0371044,225,1,1.13333,0.853333],[1530,1,0,0,0,0,1,1.03281541,-44.5792936,225,1,1.13333,0.853333],[1531,1,0,0,0,0,1,1.04454926,-16.0179355,225,1,1.08889,0.933333],[1532,1,0,0,0,0,1,1.03424589,-8.26431913,225,1,1.08444,1.00889],[1533,1,0,0,0,0,1,1.03977149,-34.3286872,225,1,1.08889,0.888889],[1534,1,0,0,0,0,1,1.04983792,-15.6249239,225,1,1.09172,1],[1535,1,0,0,0,0,1,1.04146888,-34.0512995,225,1,1.08889,0.888889],[1536,1,0,0,0,0,1,1.03639781,-40.745111,225,1,1.08889,1.00444],[1537,1,0,0,0,0,1,1.03971482,-38.8253162,380,1,1.10526,1],[1538,1,0,0,0,0,1,1.0346903,-8.35866383,225,1,1.08444,1.00889],[1539,1,0,0,0,0,1,1.04179149,-25.0164665,225,1,1.08444,1.00444],[1540,1,0,0,0,0,1,1.04590415,-36.7614214,225,1,1.08889,0.888889],[1541,1,0,0,0,0,1,1.04602117,-16.5224949,225,1,1.09333,1],[1542,1,0,0,0,0,1,1.04279584,-21.2032318,225,1,1.09333,1],[1543,1,0,0,0,0,1,1.03973024,-33.3785316,225,1,1.08889,0.888889],[1544,1,0,0,0,0,1,1.04964758,-32.8708121,225,1,1.08444,1.00444],[1545,1,0,0,0,0,1,1.02334265,-45.8209556,225,1,1.13333,0.853333],[1546,1,0,0,0,0,1,1.04652869,-4.67124927,380,1,1.10263,1.03851],[1547,1,0,0,0,0,1,1.03897279,-41.2914262,225,1,1.0898,1.00444],[1548,1,0,0,0,0,1,1.05724496,-26.5315417,225,1,1.08889,0.933333],[1549,1,0,0,0,0,1,1.01454237,-47.7457229,225,1,1.13333,0.853333],[1551,1,0,0,0,0,1,1.03420736,-43.2488677,380,1,1.10526,1.02632],[1552,1,0,0,0,0,1,1.05642417,-16.305975,380,1,1.31579,0.8],[1553,1,0,0,0,0,1,1.04518595,-16.6619589,380,1,1.31579,0.8],[1554,1,0,0,0,0,1,1.04980527,-18.6621188,380,1,1.2,0.8],[1555,1,0,0,0,0,1,1.04023565,-40.1049812,380,1,1.18421,0.921053],[1556,1,0,0,0,0,1,1.059863,-16.5753836,380,1,1.10526,1.03811],[1557,1,0.1,32.1,0,0,1,1.04406222,-26.5805095,380,1,1.10263,1.04211],[1558,1,0,0,0,0,1,1.05637296,-21.3646664,380,1,1.10263,1.04211],[1559,1,0,0,0,0,1,1.02961195,-28.2812183,380,1,1.10526,1.02632],[1560,1,0,0,0,0,1,1.04873459,-23.1786096,380,1,1.10263,1.04211],[1561,1,0,0,0,0,1,1.05664113,-34.2403256,380,1,1.10263,1.03854],[1562,1,0,0,0,0,1,1.02816846,-41.5272113,380,1,1.10526,1.02632],[1563,1,0,0,0,0,1,1.04747746,-38.6186903,380,1,1.18421,0.921053],[1564,1,0,0,0,0,1,1.03870575,-16.7568142,380,1,1.10526,1.03947],[1565,1,0,0,0,0,1,1.05760608,-18.4671543,380,1,1.2,0.8],[1566,1,0,0,0,0,1,1.04636436,-11.8718314,380,1,1.31579,0.8],[1567,1,0,0,0,0,1,1.03868953,-42.0791655,380,1,1.18421,0.921053],[1568,1,-0,-0,0,0,1,1.05636355,-26.6500432,380,1,1.10263,1.04211],[1569,1,0,0,0,0,1,1.04937786,-16.3324026,380,1,1.2,0.8],[1570,1,0,0,0,0,1,1.04032142,-41.0459997,380,1,1.18421,0.921053],[1571,1,-7.7,55.7,0,0,1,1.04015715,-40.9801959,225,1,1.24444,0.888889],[1572,1,0,0,0,0,1,1.0423431,-33.6017373,380,1,1.10526,1.02632],[1573,1,0,0,0,0,1,1.0522845,-12.2631299,380,1,1.2,0.8],[1574,1,0.2,69.7,0,0,1,1.04479022,-15.4956482,380,1,1.10263,1.04211],[1575,1,0,0,0,0,1,1.04788731,-36.7007106,380,1,1.18421,0.921053],[1576,1,0,0,0,0,1,1.06372051,-25.949893,380,1,1.10526,1.03601],[1577,1,0,0,0,0,1,1.05325675,-16.4935491,380,1,1.31579,0.8],[1578,1,0,0,0,0,1,1.04915872,-20.365387,380,1,1.2,0.8],[1579,1,0,0,0,0,1,1.05011389,-16.7966258,380,1,1.31579,0.8],[1580,1,0,0,0,0,1,1.04912226,-18.6882536,380,1,1.2,0.8],[1581,1,0,0,0,0,1,1.05835694,-16.3424752,380,1,1.10526,1.03427],[1582,1,0,0,0,0,1,1.05616267,-20.5145346,380,1,1.10263,1.04211],[1583,1,0,0,0,0,1,1.05496552,-16.2425648,380,1,1.2,0.8],[1584,1,0.1,69,0,0,1,1.03494649,-44.0479754,380,1,1.10526,0.961274],[1585,1,0,0,0,0,1,1.05356126,-33.4212581,380,1,1.10263,1.03848],[1586,1,0,0,0,0,1,1.02763157,-41.6753736,380,1,1.10526,1.02632],[1587,1,0,0,0,0,1,1.05250537,-38.1667321,380,1,1.18421,0.921053],[1588,1,0,0,0,0,1,1.03767126,-15.7030964,380,1,1.10526,1.03947],[1589,1,0,0,0,0,1,1.02880544,-40.7393146,380,1,1.18421,0.921053],[1590,1,0,0,0,0,1,1.05743214,-18.3617404,380,1,1.2,0.8],[1591,1,0,0,0,0,1,1.04634158,-11.9737201,380,1,1.31579,0.8],[1592,1,0,0,0,0,1,1.03757777,-40.9985543,380,1,1.18421,0.921053],[1593,1,0,0,0,0,1,1.0550596,-16.2537089,380,1,1.2,0.8],[1594,1,-7.2,97,0,0,1,1.04322948,-40.9603684,225,1,1.24444,0.888889],[1595,1,0,0,0,0,1,1.05245813,-12.1372928,380,1,1.2,0.8],[1596,1,0,0,0,0,1,1.05925107,-17.8097194,380,1,1.2,0.8],[1597,1,0,0,0,0,1,1.04407219,-36.7292805,380,1,1.18421,0.921053],[1598,1,0,0,0,0,1,1.0261132,-40.7029406,380,1,1.18421,0.921053],[1599,1,0,0,0,0,1,1.06487539,-25.5606112,380,1,1.10526,1.02519],[1600,1,0,0,0,0,1,1.02868869,-43.3195299,380,1,1.10526,1.02632],[1601,1,0,0,0,0,1,1.03875769,-24.8348332,380,1,1.10526,1.03947],[1602,1,0,0,0,0,1,1.04395693,-40.7738855,380,1,1.18421,0.921053],[1603,1,0,0,0,0,1,1.03702577,-35.6093796,380,1,1.18421,0.921053],[1604,1,0,0,0,0,1,1.04067396,-36.2737185,380,1,1.18421,0.921053],[1605,1,0,0,0,0,1,1.03588436,-43.2114577,380,1,1.10526,1.01867],[1606,1,0,0,0,0,1,1.04836999,-37.1093167,380,1,1.10526,1.02632],[1607,1,0,0,0,0,1,1.05527696,-37.9713481,380,1,1.18421,0.921053],[1608,1,0,0,0,0,1,1.03285615,-41.098267,380,1,1.18421,0.921053],[1609,1,0,0,0,0,1,1.03864101,-42.194482,380,1,1.18421,0.921053],[1610,1,0,0,0,0,1,1.04975013,-37.4018869,380,1,1.10526,1.02632],[1611,1,0,0,0,0,1,1.03973497,-30.0714157,380,1,1.18421,0.921053],[1612,1,0,0,0,0,1,1.04020849,-37.0581826,380,1,1.18421,0.921053],[1613,1,0,0,0,0,1,1.04119855,-40.3807401,380,1,1.18421,0.921053],[1614,1,0,0,0,0,1,1.04600544,-25.0800326,380,1,1.10263,1.04211],[1615,1,0,0,0,0,1,1.04751598,-38.6541879,380,1,1.18421,0.921053],[1616,1,0,0,0,0,1,1.03866481,-41.1329646,380,1,1.18421,0.921053],[1617,1,0,0,0,0,1,1.04471582,-38.7073189,380,1,1.18421,0.921053],[1618,1,0,0,0,0,1,1.05005829,-37.9166353,380,1,1.10526,1.02632],[1619,1,0,0,0,0,1,1.04485331,-30.0633148,380,1,1.18421,0.921053],[1620,1,0,0,0,0,1,1.05023847,-37.0024575,380,1,1.18421,0.921053],[1621,1,0,0,0,0,1,1.02375736,-40.2246661,380,1,1.18421,0.921053],[1622,1,0,0,0,0,1,1.03752132,-40.2841004,380,1,1.18421,0.921053],[1623,1,0,0,0,0,1,1.0880989,-34.4314036,380,1,1.13968,1.02632],[1624,1,0,0,0,0,1,1.04116949,-25.0235451,380,1,1.10263,1.04211],[1625,1,0,0,0,0,1,1.03686977,-29.5126276,380,1,1.10526,1.02632],[1626,1,0,0,0,0,1,1.05357316,-37.3107545,380,1,1.18421,0.921053],[1627,1,0,0,0,0,1,1.03767606,-39.7426206,380,1,1.18421,0.921053],[1628,2,-0,0,0,0,1,0.95,0.785967059,20,1,1.05,0.95],[1629,2,-0,0,0,0,1,0.95,3.89991599,20,1,1.05,0.95],[1844,2,0,0,0,0,1,0.885,-8.31011447,10,1,1.13096,0.884557],[1630,2,0,0,0,0,1,0.928,5.05139212,11,1,1.05,0.927525],[1631,2,0,0,0,0,1,0.93,-1.4763482,11,1,1.05,0.929914],[1846,2,0,0,0,0,1,1.034,0.477910041,4,1,1.1,0.9],[1632,2,0,0,0,0,1,1.034,0.477910041,4,1,1.1,0.9],[1847,2,0,0,0,0,1,1.034,0.478539929,4,1,1.1,0.9],[1848,2,0,0,0,0,1,1.034,0.478539929,4,1,1.1,0.9],[1852,2,0,0,0,0,1,1.01,-13.8649983,10,1,1.1,0.9],[1854,2,0,0,0,0,1,1.031,-15.1723716,10,1,1.1,0.9],[1633,2,37,16,0,0,1,1,-3.31397778,24,1,1.05271,0.95],[1634,2,40.1,16,0,0,1,0.999,-3.08838721,24,1,1.05105,0.95],[1635,2,37,16,0,0,1,0.999,-3.07713384,24,1,1.05106,0.95],[1636,2,37,16,0,0,1,1,-3.312775,24,1,1.05,0.95],[1637,2,16,11,0,0,1,0.954,-27.6547057,20,1,1.05,0.95],[1638,2,14,11,0,0,1,0.954,-27.6822971,20,1,1.05,0.95],[1639,2,13.1,10.3,0,0,1,0.977,-27.0762093,20,1,1.05,0.95],[1640,2,-0,0,0,0,1,0.983,-28.293984,17,1,1.05,0.95],[1641,2,0,0,0,0,1,0.986,-27.3659298,15,1,1.05747,0.95],[1642,2,0,0,0,0,1,0.988,-4.72087102,10,1,1.1,0.9],[1643,2,0,0,0,0,1,0.988,-1.84097747,10,1,1.1,0.9],[1855,2,0,0,0,0,1,0.988,-4.72087102,10,1,1.1,0.9],[1644,2,0,0,0,0,1,0.988,-1.82838786,10,1,1.1,0.9],[1645,2,0,0,0,0,1,0.988,-1.89762831,10,1,1.1,0.9],[1646,2,13,7,0,0,1,0.95,-41.9730172,20,1,1.05072,0.95],[1647,2,0,0,0,0,1,1.045,-14.1039925,5,1,1.1,0.9],[1861,2,0,0,0,0,1,1.048,-20.1785561,10,1,1.1,0.9],[1648,2,31,13,0,0,1,0.963,-7.02631603,24,1,1.05,0.931668],[1649,2,31,13,0,0,1,0.946,-6.62495906,24,1,1.05,0.929079],[1650,2,38,16,0,0,1,0.964,-7.16569218,24,1,1.05,0.925079],[1651,2,38,16,0,0,1,0.946,-6.84062234,24,1,1.05,0.939206],[1652,2,0,0,0,0,1,0.945,-23.6171627,20,1,1.05,0.945179],[1862,2,0,0,0,0,1,0.948,-23.6280508,20,1,1.05,0.94762],[1653,2,0,0,0,0,1,1.029,-2.65540809,4,1,1.1,0.9],[1654,2,0,0,0,0,1,1.029,-2.65540809,4,1,1.1,0.9],[1655,2,0,0,0,0,1,1.029,-2.65540809,4,1,1.1,0.9],[1656,2,0,0,0,0,1,1.029,-2.65540809,4,1,1.1,0.9],[1657,2,0,0,0,0,1,1.029,-2.65540809,4,1,1.1,0.9],[1658,2,0,0,0,0,1,1.029,-2.65540809,4,1,1.1,0.9],[1863,2,0,0,0,0,1,0.979,-0.717395211,10,1,1.1,0.9],[1659,2,0,0,0,0,1,0.979,-0.717395211,10,1,1.1,0.9],[1660,2,0,0,0,0,1,0.979,-0.717395211,10,1,1.1,0.9],[1661,2,0,0,0,0,1,0.979,-0.717395211,10,1,1.1,0.9],[1662,2,0,0,0,0,1,0.978,-1.1716273,10,1,1.1,0.9],[1663,2,0,0,0,0,1,0.978,-1.1716273,10,1,1.1,0.9],[1865,2,0,0,0,0,1,0.942,-1.10774425,5,1,1.1,0.9],[1866,2,0,0,0,0,1,0.978,-3.05947653,10,1,1.1,0.9],[1664,2,0,0,0,0,1,0.978,-3.05947653,10,1,1.1,0.9],[1665,2,0,0,0,0,1,0.978,-3.05947653,10,1,1.1,0.9],[1867,2,0,0,0,0,1,0.978,-3.05947653,10,1,1.1,0.9],[1666,2,0,0,0,0,1,0.979,-2.75017342,10,1,1.1,0.9],[1868,2,0,0,0,0,1,0.979,-2.75017342,10,1,1.1,0.9],[1667,2,0,0,0,0,1,0.947,-19.3164289,20,1,1.05,0.942976],[1668,2,0,0,0,0,1,0.952,-19.962904,20,1,1.05,0.940042],[1669,2,0,0,0,0,1,0.953,-20.0988116,20,1,1.05,0.93655],[1670,2,1.4,0,0,0,1,0.916,-24.6270571,20,1,1.10244,0.916399],[1873,2,0,0,0,0,1,1.003,-17.7288413,15,1,1.1,0.9],[1874,2,0,0,0,0,1,1.003,-17.7288413,15,1,1.1,0.9],[1671,2,43,18,0,0,1,0.95,-9.6776982,24,1,1.05,0.95],[1673,2,43,18,0,0,1,0.95,-9.63782819,24,1,1.05,0.95],[1674,2,43,18,0,0,1,0.949,-9.63841894,24,1,1.05,0.949137],[1675,2,0,0,0,0,1,0.944,-33.1166206,20,1,1.05544,0.943829],[1676,2,0,0,0,0,1,0.95,-34.1783691,20,1,1.06044,0.95],[1875,2,0,0,0,0,1,0.973,-1.33135873,20,1,1.05,0.95],[1677,2,0,0,0,0,1,0.971,-1.28879858,20,1,1.05,0.95],[2022,2,0,0,0,0,1,1.077,-22.1945619,15,1,1.1,0.9],[1876,2,0,0,0,0,1,1.077,-22.1945619,15,1,1.1,0.9],[1877,2,0,0,0,0,1,1.077,-22.1945619,15,1,1.1,0.9],[1878,2,0,0,0,0,1,1.077,-22.1945619,15,1,1.1,0.9],[1678,2,3.5,2.2,0,0,1,0.957,-29.2409759,15,1,1.05,0.95],[1679,2,3.5,2.2,0,0,1,0.957,-29.2409801,15,1,1.05,0.95],[1680,2,4.2,2.3,0,0,1,0.961,-41.3115962,14,1,1.05,0.95],[1681,2,0,-0,0,0,1,0.95,-20.2931301,20,1,1.05,0.95],[1682,2,30,14,0,0,1,0.928,-15.0057785,20,1,1.05,0.910437],[1683,2,5.6,2.6,0,0,1,0.933,-15.0324228,20,1,1.05,0.910046],[1684,2,-0,-0,0,0,1,0.954,-20.1901887,20,1,1.05,0.95],[1881,2,0,0,0,0,1,0.957,0.978519986,10,1,1.1,0.9],[1882,2,0,0,0,0,1,0.957,0.978519986,10,1,1.1,0.9],[1685,2,0,0,0,0,1,0.957,0.978519986,10,1,1.1,0.9],[1883,2,0,0,0,0,1,0.957,0.978519986,10,1,1.1,0.9],[1884,2,0,0,0,0,1,0.957,0.978519986,10,1,1.1,0.9],[1885,2,0,0,0,0,1,0.957,0.978519986,10,1,1.1,0.9],[1686,2,40,18,0,0,1,0.972,6.33236515,24,1,1.05,0.95],[1687,2,40,18,0,0,1,0.973,6.32170159,24,1,1.05,0.95],[1688,2,40,18,0,0,1,0.974,6.29140858,24,1,1.05,0.95],[1689,2,40,18,0,0,1,0.963536254,-1.41026216,24,1,1.05,0.95],[1888,2,0,0,0,0,1,0.983,-5.46832863,10,1,1.1,0.9],[1690,2,0.8,0.6,0,0,1,0.922,9.86164236,21,1,1.05,0.921757],[1691,2,0,0,0,0,1,0.95,1.5854153,15,1,1.05,0.95],[1692,2,0,-0,0,0,1,0.99,-27.2779464,19,1,1.07264,0.95],[1693,2,-0,0,0,0,1,0.95,-40.3312415,15,1,1.05,0.95],[1694,2,0,-0,0,0,1,0.95,-40.1886488,15,1,1.05,0.95],[1695,2,8.6,5.1,0,0,1,0.95,-43.2517829,18,1,1.05,0.95],[1696,2,10,6,0,0,1,0.95,-43.7773504,18,1,1.05,0.95],[1697,2,40,17,0,0,1,0.95,-26.9153438,24,1,1.05,0.95],[1698,2,40,17,0,0,1,0.95,-26.9153438,24,1,1.05,0.95],[1699,2,40,17,0,0,1,0.95,-26.8578115,24,1,1.05,0.95],[1700,2,36.9,15.8,0,0,1,0.95,-26.7090423,24,1,1.05,0.95],[1701,2,0,0,0,0,1,0.96,-13.5690051,11,1,1.1,0.9],[1702,2,0,0,0,0,1,0.982,-30.6724968,10,1,1.1,0.9],[1703,2,0,0,0,0,1,0.982,-30.6724968,10,1,1.1,0.9],[1889,2,0,0,0,0,1,0.982,-30.6724968,10,1,1.1,0.9],[1704,2,0,0,0,0,1,0.988,-7.16192846,20,1,1.05,0.95],[1705,2,0,0,0,0,1,0.985,-7.10994065,20,1,1.05,0.95],[1890,2,0,0,0,0,1,0.964,-35.447128,3,1,1.1,0.9],[1891,2,0,0,0,0,1,0.964,-35.447128,3,1,1.1,0.9],[1892,2,0,0,0,0,1,0.964,-35.4282074,3,1,1.1,0.9],[1706,2,0,0,0,0,1,0.962,-32.9041963,3,1,1.1,0.9],[1707,2,0,0,0,0,1,0.975,-33.5792954,3,1,1.1,0.9],[2026,2,0,0,0,0,1,0.976,-34.8549383,3,1,1.1,0.9],[1898,2,0,0,0,0,1,0.976,-34.8549383,3,1,1.1,0.9],[1708,2,0,0,0,0,1,0.984,-33.5319076,3,1,1.1,0.9],[1709,2,0,0,0,0,1,0.975,-33.5792954,3,1,1.1,0.9],[1710,2,0,0,0,0,1,0.984,-2.60248362,4,1,1.1,0.9],[1711,2,0,0,0,0,1,0.984,-2.60248362,4,1,1.1,0.9],[1712,2,0,0,0,0,1,0.981,-1.23816443,20,1,1.05,0.95],[1713,2,0,0,0,0,1,0.98,-1.24717291,20,1,1.05397,0.95],[1714,2,-0.4,-0.3,0,0,1,0.95,10.656486,21,1,1.07932,0.95],[1715,2,37,15,0,0,1,0.95,-40.0752752,24,1,1.05,0.95],[1716,2,37,15,0,0,1,0.95,-40.0412952,24,1,1.05,0.95],[1717,2,37,15,0,0,1,0.945,-39.7009594,24,1,1.05603,0.93116],[1718,2,37,15,0,0,1,0.948,-39.899122,24,1,1.05,0.947519],[1719,2,37,15,0,0,1,0.95,-40.0617459,24,1,1.05,0.95],[1720,2,31.7,14.7,0,0,1,0.95,-40.6807092,24,1,1.05,0.95],[1721,2,15,0,0,0,1,0.95,-42.6609884,20,1,1.05,0.95],[1906,2,0,0,0,0,1,0.997,-11.883927,15,1,1.1,0.9],[1907,2,0,0,0,0,1,0.997,-11.883927,15,1,1.1,0.9],[1908,2,0,0,0,0,1,0.996,-11.8822957,15,1,1.1,0.9],[1909,2,0,0,0,0,1,0.996,-11.8822957,15,1,1.1,0.9],[1910,2,0,0,0,0,1,0.997,-11.883927,15,1,1.1,0.9],[1911,2,0,0,0,0,1,0.997,-11.883927,15,1,1.1,0.9],[1912,2,0,0,0,0,1,0.996,-11.8822957,15,1,1.1,0.9],[1913,2,0,0,0,0,1,0.996,-11.8822957,15,1,1.1,0.9],[1722,2,0,0,0,0,1,0.95,-17.4947862,18,1,1.05,0.95],[1723,2,8.4,5.1,0,0,1,0.969,-29.2516897,20,1,1.06101,0.95],[1724,2,-0,0,0,0,1,0.966278691,-32.5864911,20,1,1.05,0.95],[1725,2,4,1.8,0,0,1,0.951,-27.405375,20,1,1.05,0.95],[1919,2,0,0,0,0,1,1.027,-34.2229244,8,1,1.1,0.9],[1920,2,0,0,0,0,1,1.026,-33.5585897,8,1,1.1,0.9],[1921,2,0,0,0,0,1,1.029,-36.5669417,8,1,1.1,0.9],[1922,2,0,0,0,0,1,1.029,-36.5669417,8,1,1.1,0.9],[1923,2,0,0,0,0,1,1.029,-36.4861438,8,1,1.10611,0.9],[1924,2,0,0,0,0,1,1.029,-36.4862906,8,1,1.10141,0.9],[1726,2,0,0,0,0,1,0.979,-0.592546587,10,1,1.1,0.9],[1727,2,0,0,0,0,1,0.979,-0.592546587,10,1,1.1,0.9],[1728,2,0,0,0,0,1,0.978,-0.586236664,10,1,1.1,0.9],[1928,2,0,0,0,0,1,0.979,-0.592546587,10,1,1.1,0.9],[1729,2,8.4,0,0,0,1,0.943,-24.936807,20,1,1.05,0.942775],[1931,2,0,0,0,0,1,1.024,-20.4988596,10,1,1.1,0.9],[1932,2,0,0,0,0,1,1.033,-18.9518651,10,1,1.1,0.892951],[1934,2,0,0,0,0,1,1.023,-20.2261346,10,1,1.1,0.9],[1935,2,0,0,0,0,1,0.969,0.865594602,5,1,1.1,0.9],[1936,2,0,0,0,0,1,0.969,0.865594602,5,1,1.1,0.9],[1937,2,0,0,0,0,1,0.969,0.865594602,5,1,1.1,0.9],[1938,2,0,0,0,0,1,0.934,-0.839195379,5,1,1.1,0.9],[1730,2,14,8,0,0,1,0.958,-29.8579715,20,1,1.05,0.95],[1731,2,9.6,5.5,0,0,1,0.96,-29.7363016,20,1,1.05,0.95],[1944,2,0,0,0,0,1,0.848,-11.3718605,5,1,1.1,0.848081],[1732,2,0,0,0,0,1,0.988,-20.6573203,20,1,1.05,0.95],[1733,2,-0,0,0,0,1,0.95,-35.0377505,15,1,1.05,0.95],[1734,2,-0,-0,0,0,1,0.95,-35.0377996,15,1,1.05,0.95],[1950,2,0,0,0,0,1,0.935,-2.93050587,18,1,1.1,0.9],[1951,2,0,0,0,0,1,0.93,-2.82823089,18,1,1.1,0.9],[1952,2,0,0,0,0,1,0.936,-2.8830046,18,1,1.1,0.9],[1953,2,0,0,0,0,1,0.936,-2.86598716,18,1,1.1,0.9],[1735,2,30,12,0,0,1,0.958,-27.0948304,24,1,1.05,0.948475],[1736,2,30,12,0,0,1,0.958,-27.0980821,24,1,1.05,0.947961],[1737,2,0,0,0,0,1,0.965,-30.6677018,10,1,1.1,0.9],[1738,2,0,0,0,0,1,0.965,-30.6677018,10,1,1.1,0.9],[1739,2,0,0,0,0,1,0.965,-30.6677018,10,1,1.1,0.9],[1740,2,-0,0,0,0,1,0.95,3.42227015,17,1,1.05038,0.95],[1741,2,6.1,1.5,0,0,1,0.946,2.79257662,17,1,1.05,0.931838],[1742,2,0,0,0,0,1,0.95,-32.8333262,20,1,1.05,0.95],[1958,2,0,0,0,0,1,0.961,-1.77578694,10,1,1.1,0.9],[1959,2,0,0,0,0,1,0.961,-1.77578694,10,1,1.1,0.9],[1743,2,0,0,0,0,1,1.025,-31.8656677,10,1,1.10313,0.9],[1744,2,0,0,0,0,1,0.958,-20.8274793,20,1,1.05,0.95],[1745,2,0,0,0,0,1,0.965,-21.5751758,20,1,1.05268,0.945425],[1746,2,0,0,0,0,1,0.965,-21.5149349,20,1,1.05,0.95],[1961,2,0,0,0,0,1,0.967,-27.6931686,20,1,1.06065,0.95],[1747,2,0,0,0,0,1,1.006,-15.9500264,10,1,1.1,0.9],[1748,2,0,0,0,0,1,0.959,-26.638511,20,1,1.05,0.95],[1749,2,0,0,0,0,1,0.959,-26.663436,20,1,1.05,0.95],[1750,2,-0,-0,0,0,1,0.95,-32.0784735,20,1,1.05,0.95],[1751,2,0,-0,0,0,1,0.95,-32.0784735,20,1,1.05,0.95],[1752,2,0,0,0,0,1,0.95,-31.8926017,20,1,1.05,0.95],[1753,2,0,0,0,0,1,0.952,-32.2923566,20,1,1.05,0.95],[2058,2,0,0,0,0,1,0.972,-9.55519013,5,1,1.1,0.9],[1754,2,9.1,0,0,0,1,0.929,1.77112372,20,1,1.05,0.928594],[1755,2,6.2,0,0,0,1,0.927,2.8125606,20,1,1.05,0.927212],[1756,2,0,0,0,0,1,1.014,8.51924606,11,1,1.1,0.9],[1757,2,-1.7,-1.4,0,0,1,0.958,-38.0641119,20,1,1.07847,0.95],[1758,2,0,0,0,0,1,1.036,-15.371094,3,1,1.1,0.9],[1759,2,0,0,0,0,1,1.036,-15.3711078,3,1,1.1,0.9],[1760,2,0,0,0,0,1,1.036,-15.3701016,3,1,1.1,0.9],[1970,2,0,0,0,0,1,1.036,-14.0365156,10,1,1.1,0.9],[1971,2,0,0,0,0,1,1.037,-18.2315387,10,1,1.1,0.9],[1972,2,0,0,0,0,1,1.036,-14.0365156,10,1,1.1,0.9],[1973,2,0,0,0,0,1,1.034,-14.3598915,10,1,1.1,0.9],[1974,2,0,0,0,0,1,0.982,-37.4310673,13,1,1.1,0.9],[1975,2,0,0,0,0,1,1.003,-37.84661,13,1,1.10629,0.9],[1976,2,0,0,0,0,1,0.982,-37.4310673,13,1,1.1,0.9],[1977,2,0,0,0,0,1,0.982,-37.430798,13,1,1.1029,0.9],[1761,2,0,0,0,0,1,0.964,-32.0084847,10,1,1.1,0.9],[1762,2,0,0,0,0,1,0.964,-31.7944365,10,1,1.1,0.9],[1978,2,0,0,0,0,1,0.967,-34.8087317,10,1,1.1,0.9],[1769,2,0,0,0,0,1,1.028,-7.13396573,4,1,1.1,0.9],[1770,2,0,0,0,0,1,1.028,-7.13396573,4,1,1.1,0.9],[1979,2,0,0,0,0,1,1.001,-0.596904071,5,1,1.1,0.9],[1980,2,0,0,0,0,1,0.971,0.454922012,5,1,1.1,0.9],[1771,2,0,0,0,0,1,0.948,-1.02687066,10,1,1.1,0.9],[1993,2,0,0,0,0,1,1.003,-3.22548767,15,1,1.1,0.9],[1772,2,0,0,0,0,1,0.952,-1.16165499,20,1,1.05,0.945154],[1995,2,0,0,0,0,1,0.952,-1.16165387,20,1,1.05,0.942897],[1773,2,0,0,0,0,1,0.97,-29.650231,20,1,1.05,0.95],[1774,2,8.8,0,0,0,1,0.961,-30.2969847,20,1,1.05,0.947011],[1775,2,3.7,2.1,0,0,1,0.949,-26.5277715,19,1,1.05,0.944322],[1776,2,2.6,1.5,0,0,1,0.938663518,-29.5625086,19,1,1.05,0.938841],[1996,2,0,0,0,0,1,0.962,3.22853751,5,1,1.1,0.9],[1997,2,0,0,0,0,1,0.961,3.23600512,5,1,1.1,0.9],[2000,2,0,0,0,0,1,0.917,-0.334452667,10,1,1.1,0.9],[1777,2,41,15,0,0,1,0.948,-14.3714251,24,1,1.05,0.943401],[1778,2,41,15,0,0,1,0.948,-14.3405098,24,1,1.05,0.948359],[1779,2,0,0,0,0,1,0.977,-0.113815005,5,1,1.1,0.9],[2002,2,0,0,0,0,1,0.977,-0.113815005,5,1,1.1,0.9],[1780,2,0,0,0,0,1,1.042,-32.6305851,3,1,1.1212,0.9],[2028,2,0,0,0,0,1,1.045,-35.7133299,3,1,1.12172,0.9],[1781,2,0,0,0,0,1,1.042,-32.6328513,3,1,1.12155,0.9],[1782,2,0,0,0,0,1,1.042,-32.6305851,3,1,1.12143,0.9],[2004,2,0,0,0,0,1,1.066,-23.4782216,15,1,1.1,0.9],[2023,2,0,0,0,0,1,1.066,-23.4782216,15,1,1.1,0.9],[2024,2,0,0,0,0,1,1.066,-23.4782216,15,1,1.1,0.9],[2005,2,0,0,0,0,1,1.066,-23.4782216,15,1,1.1,0.9],[1783,2,35,18,0,0,1,0.992,11.6480259,24,1,1.05,0.95],[1784,2,35,13,0,0,1,0.994,11.5266043,24,1,1.05,0.95],[1785,2,35,13,0,0,1,0.993,11.2994557,24,1,1.05,0.95],[1786,2,35,13,0,0,1,0.993,11.6481391,24,1,1.05,0.95],[1787,2,0,0,0,0,1,0.964,-37.4474736,15,1,1.05,0.95],[1788,2,0,0,0,0,1,0.964,-37.4474736,15,1,1.05,0.95],[1789,2,0,0,0,0,1,0.979,-37.2969931,15,1,1.05,0.95],[1790,2,18,10,0,0,1,0.941,-37.8347714,20,1,1.05357,0.941169],[1791,2,18,10,0,0,1,0.938,-37.8234302,20,1,1.05,0.938052],[1792,2,0,0,0,0,1,0.978,-30.4466743,10,1,1.1,0.9],[2011,2,0,0,0,0,1,0.978,-30.4466743,10,1,1.1,0.9],[2012,2,0,0,0,0,1,0.963,-31.9679632,10,1,1.1,0.9],[1793,2,0,0,0,0,1,0.959,-15.4033571,10,1,1.10138,0.9],[1794,2,0,0,0,0,1,0.962,-16.1866404,10,1,1.10144,0.9],[1795,1,515.7,340.4,0,0,1,1.00576895,-43.7239712,380,1,1.10526,1],[1796,1,512.7,317.4,0,0,1,1.00578054,-43.7239513,380,1,1.10526,1],[1797,1,-60.2,0.6,0,0,1,1.04936336,-27.2030604,225,1,1.08889,0.933333],[1798,1,677.6,-43.9,0,0,1,1.03701809,-41.44442,380,1,1.10526,1],[1799,1,89.9,63.1,0,0,1,1.05134137,-31.3536721,225,1,1.09212,1],[1800,1,357.2,-60,0,0,1,1.05544204,-38.1027109,380,1,1.10526,1.03947],[1801,1,256,28.9,0,0,1,1.02970412,-37.8545355,225,1,1.09068,0.986667],[1802,1,253.5,30.3,0,0,1,1.02711689,-38.4571086,225,1,1.08787,0.95],[1803,1,343.6,-37.9,0,0,1,1.03581394,-45.1964741,380,1,1.10526,1],[1804,1,681.9,-103.4,0,0,1,1.03385473,-46.203322,380,1,1.10526,1.01316],[1805,1,-1.4,-21.1,0,0,1,1.05310615,-34.4686261,380,1,1.10526,1.03947],[1806,1,504,-89.7,0,0,1,1.0568488,-38.8733706,380,1,1.10526,1.03947],[1807,1,29.6,26,0,0,1,1.04407811,-21.3129575,225,1,1.1,0.9],[1808,1,122,26.6,0,0,1,1.03733256,-18.4478346,225,1,1.08444,1.00889],[1809,1,-50.8,46.8,0,0,1,1.04542438,-25.940881,380,1,1.10526,1.03947],[1810,1,71.1,-22.6,0,0,1,1.0539887,-36.9596522,225,1,1.08889,0.986667],[1811,1,433.8,-124,0,0,1,1.05583507,-34.8009278,380,1,1.10526,1.03947],[1812,1,0,-2.9,0,0,1,1.04503824,-32.9574835,225,1,1.0973,0.986667],[1813,1,52,-76.6,0,0,1,1.04855742,-30.0120368,380,1,1.10526,1.03947],[1814,1,231.5,-121.8,0,0,1,1.05037135,-29.4698058,380,1,1.10526,1.03947],[1815,1,282.2,28.5,0,0,1,1.01135053,-46.2481673,225,1,1.08889,0.888889],[1816,1,520.1,-183.3,0,0,1,1.07650805,-29.9088346,380,1,1.10526,1.04785],[1817,1,351.2,-56.4,0,0,1,1.05566001,-36.4035496,380,1,1.10526,1.03947],[1818,1,28,-3.3,0,0,1,1.05052068,-28.3675415,225,1,1.08889,0.933333],[1819,1,390.4,-33.8,0,0,1,1.05719872,-25.4152963,380,1,1.10526,1.03947],[1820,1,710.5,35,0,0,1,1.03884937,-29.8662923,380,1,1.10526,1.03947],[1821,1,31.2,-9.6,0,0,1,1.05040608,-28.845506,225,1,1.08889,0.933333],[1822,1,330,-90,0,0,1,1.10110433,-36.2846105,380,1,1.10526,1.03947],[1823,1,137.7,-21.3,0,0,1,1.04264022,-27.9080001,225,1,1.08889,0.933333],[1824,1,137.5,-21.2,0,0,1,1.04263617,-27.9076743,225,1,1.08889,0.933333],[1825,1,356.3,-41.8,0,0,1,1.04883796,-26.553688,380,1,1.10526,1.03947],[1826,1,398.1,-58.5,0,0,1,1.07082476,-18.6715741,380,1,1.10526,1.0507]],"gen":[[1268,44.5,-1.55,27,-9,1.027,100,1,45,44,0,0,0,0,0,0,0,0,0,0,0],[1268,44.5,-1.55,27,-9,1.027,100,1,45,44,0,0,0,0,0,0,0,0,0,0,0],[1356,21,-0.4,7,-12,1.046,100,1,22,4.4,0,0,0,0,0,0,0,0,0,0,0],[89,24,-1.48,13,-9,1.02,100,1,25,5,0,0,0,0,0,0,0,0,0,0,0],[125,22,-0.19,8,-17,1.034,100,1,23.4,4.68,0,0,0,0,0,0,0,0,0,0,0],[908,19,1.9,2,1.9,1.035,100,1,20,4,0,0,0,0,0,0,0,0,0,0,0],[817,0,0,1,0.9,1.039,100,0,12,2.4,0,0,0,0,0,0,0,0,0,0,0],[817,13,0.9,1,0.9,1.039,100,1,14,2.8,0,0,0,0,0,0,0,0,0,0,0],[817,0,0,1,0.9,1.039,100,0,12,2.4,0,0,0,0,0,0,0,0,0,0,0],[1335,28,-0.87,10,-10,1.021,100,1,30,6,0,0,0,0,0,0,0,0,0,0,0],[396,10,1,5,1,1.015,100,1,11,2.2,0,0,0,0,0,0,0,0,0,0,0],[396,10,1,5,1,1.015,100,1,11,2.2,0,0,0,0,0,0,0,0,0,0,0],[975,7,-15,15,-15,1.05,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[858,16.92,0,0,0,1.048,100,1,55.4,11.08,0,0,0,0,0,0,0,0,0,0,0],[921,40,-20,25,-20,1.045,100,1,42,8.4,0,0,0,0,0,0,0,0,0,0,0],[921,40,-20,25,-20,1.045,100,1,42,8.4,0,0,0,0,0,0,0,0,0,0,0],[1255,15.61,-24.36,26.1,-24.36,1.046,100,1,87,17.4,0,0,0,0,0,0,0,0,0,0,0],[169,8,0.49,8.3,-8.3,1.065,100,1,8.3,1.66,0,0,0,0,0,0,0,0,0,0,0],[448,0.85,0,0,0,1.04,100,1,4,0,0,0,0,0,0,0,0,0,0,0,0],[241,2.6,-0.21,5,-5,1.011,100,1,13,2.6,0,0,0,0,0,0,0,0,0,0,0],[241,2.6,-0.21,5,-5,1.011,100,1,13,2.6,0,0,0,0,0,0,0,0,0,0,0],[241,2.6,-0.21,5,-5,1.011,100,1,13,2.6,0,0,0,0,0,0,0,0,0,0,0],[241,2.6,-0.21,5,-5,1.011,100,1,13,2.6,0,0,0,0,0,0,0,0,0,0,0],[270,48,0.15,27,-9,1.029,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[885,0.29,0,0,0,1.029,100,1,8,1.6,0,0,0,0,0,0,0,0,0,0,0],[885,0.29,0,0,0,1.029,100,1,8,1.6,0,0,0,0,0,0,0,0,0,0,0],[876,-1.22,0,0,0,1.04,100,1,54,10.8,0,0,0,0,0,0,0,0,0,0,0],[46,28,-4,10,-4,1.038,100,1,30,6,0,0,0,0,0,0,0,0,0,0,0],[803,13,-0.14,4.63,-5.56,1.036,100,1,13.8,2.76,0,0,0,0,0,0,0,0,0,0,0],[356,11.82,-11.59,12.42,-11.59,1.047,100,1,41.4,8.28,0,0,0,0,0,0,0,0,0,0,0],[100,26,-3.91,59,-26,1.036,100,1,130,26,0,0,0,0,0,0,0,0,0,0,0],[707,20,-3.74,8,-8,1.05,100,1,21,4.2,0,0,0,0,0,0,0,0,0,0,0],[973,-0,0,0,0,1.039,100,0,0,-8,0,0,0,0,0,0,0,0,0,0,0],[973,51,-10,17,-10,1.039,100,1,53,10.6,0,0,0,0,0,0,0,0,0,0,0],[1118,2.77,0,0,0,1.03,100,1,55,11,0,0,0,0,0,0,0,0,0,0,0],[897,17.92,-3,10,-3,1.027,100,1,27,5.4,0,0,0,0,0,0,0,0,0,0,0],[897,17.92,-3,10,-3,1.027,100,1,27,5.4,0,0,0,0,0,0,0,0,0,0,0],[58,0,0,2,1.9,1.037,100,0,6,1.2,0,0,0,0,0,0,0,0,0,0,0],[82,1.3,0,0,0,1.025,100,1,25.3,5.06,0,0,0,0,0,0,0,0,0,0,0],[474,13.22,-13,10,-13,1.036,100,1,52,10.4,0,0,0,0,0,0,0,0,0,0,0],[1221,11.6,3.43,35,-35,1.056,100,1,58,11.6,0,0,0,0,0,0,0,0,0,0,0],[355,59,-40,40,-40,1.05,100,1,62,12.4,0,0,0,0,0,0,0,0,0,0,0],[471,0.91,0,1,0,1.037,100,1,78,15.6,0,0,0,0,0,0,0,0,0,0,0],[1321,10,0.9,1,0.9,1.039,100,1,11,2.2,0,0,0,0,0,0,0,0,0,0,0],[1321,2,-0.01,0.1,-0.1,1.039,100,1,2.5,0,0,0,0,0,0,0,0,0,0,0,0],[1829,0.16,0.06,8,-8,1.022,100,1,23.5,4.7,0,0,0,0,0,0,0,0,0,0,0],[1005,37,-19,19,-19,1.02,100,1,39,7.8,0,0,0,0,0,0,0,0,0,0,0],[14,2.38,0,0,0,1.029,100,1,27.6,5.52,0,0,0,0,0,0,0,0,0,0,0],[14,0.64,0,0,0,1.029,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[1628,200,-60.27,155.3,-217.55,0.95,100,1,670,200,0,0,0,0,0,0,0,0,0,0,0],[1629,450.03,-42.82,231.39,-190.58,0.95,100,1,700,140,0,0,0,0,0,0,0,0,0,0,0],[1844,26,-13.69,24.62,-15.38,0.885,100,1,27,5.4,0,0,0,0,0,0,0,0,0,0,0],[1630,83,8.77,43.86,-8.5,0.928,100,1,86,17.2,0,0,0,0,0,0,0,0,0,0,0],[1631,9.8,3.09,22.19,-9.73,0.93,100,1,49,9.8,0,0,0,0,0,0,0,0,0,0,0],[1846,30,-1.12,8.36,-8.36,1.034,100,1,32,6.4,0,0,0,0,0,0,0,0,0,0,0],[1632,30,-1.12,8.36,-8.36,1.034,100,1,32,6.4,0,0,0,0,0,0,0,0,0,0,0],[1847,30,-1.06,8.15,-8.57,1.034,100,1,32,6.4,0,0,0,0,0,0,0,0,0,0,0],[1848,30,-1.06,8.15,-8.57,1.034,100,1,32,6.4,0,0,0,0,0,0,0,0,0,0,0],[1852,88,16.22,54.57,-35.43,1.01,100,1,92,18.4,0,0,0,0,0,0,0,0,0,0,0],[1854,88,28.45,56.48,-33.52,1.031,100,1,92,18.4,0,0,0,0,0,0,0,0,0,0,0],[1633,912,55.65,421.39,-376.62,1,100,1,945.08,255.07,0,0,0,0,0,0,0,0,0,0,0],[1634,944,57.67,428.83,-369.21,0.999,100,1,978.04,288.05,0,0,0,0,0,0,0,0,0,0,0],[1635,942,57.52,428.07,-369.92,0.999,100,1,976.08,256.08,0,0,0,0,0,0,0,0,0,0,0],[1636,910,55.51,420.86,-377.13,1,100,1,943.08,253.07,0,0,0,0,0,0,0,0,0,0,0],[1637,156,-8.21,153.03,-90.23,0.954,100,1,252,156,0,0,0,0,0,0,0,0,0,0,0],[1638,154,-8.17,152.44,-90.81,0.954,100,1,250,154,0,0,0,0,0,0,0,0,0,0,0],[1639,154,-3.53,105.68,-58.28,0.977,100,1,250,154,0,0,0,0,0,0,0,0,0,0,0],[1640,122,-16.51,228.81,-159.91,0.983,100,1,305,122,0,0,0,0,0,0,0,0,0,0,0],[1641,89,-2.78,94.32,-74.64,0.986,100,1,155,89,0,0,0,0,0,0,0,0,0,0,0],[1642,11.6,-3.44,21.65,-18.77,0.988,100,1,58,11.6,0,0,0,0,0,0,0,0,0,0,0],[1643,37.93,-1.89,16.01,-10.66,0.988,100,1,58,11.6,0,0,0,0,0,0,0,0,0,0,0],[1855,11.6,-3.39,21.47,-18.95,0.988,100,1,58,11.6,0,0,0,0,0,0,0,0,0,0,0],[1644,38.05,-1.9,16.05,-10.62,0.988,100,1,58,11.6,0,0,0,0,0,0,0,0,0,0,0],[1645,37.39,-1.84,15.81,-10.86,0.988,100,1,58,11.6,0,0,0,0,0,0,0,0,0,0,0],[1646,133,8.92,146.45,-90.18,0.95,100,1,263,133,0,0,0,0,0,0,0,0,0,0,0],[1647,43,11.27,50.67,-38.09,1.045,100,1,44.96,8.99,0,0,0,0,0,0,0,0,0,0,0],[1861,30,2.78,19.75,-16.25,1.048,100,1,32,6.4,0,0,0,0,0,0,0,0,0,0,0],[1648,903,119.3,530.99,-158.23,0.963,100,1,936.29,266.29,0,0,0,0,0,0,0,0,0,0,0],[1649,910,9.35,533.69,-156.07,0.946,100,1,942.82,272.82,0,0,0,0,0,0,0,0,0,0,0],[1650,892,122.18,537.68,-152.82,0.964,100,1,924.28,274.28,0,0,0,0,0,0,0,0,0,0,0],[1651,890,9.21,529.89,-160.89,0.946,100,1,922.8,272.8,0,0,0,0,0,0,0,0,0,0,0],[1652,318,-97.83,681.04,-153,0.945,100,1,1308,318,0,0,0,0,0,0,0,0,0,0,0],[1862,318,-73.74,681.03,-153,0.948,100,1,1308,318,0,0,0,0,0,0,0,0,0,0,0],[1653,33,-0.83,6.08,-1.92,1.029,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[1654,33,-0.86,6.21,-1.79,1.029,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[1655,33,-0.86,6.21,-1.79,1.029,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[1656,33,-0.83,6.11,-1.89,1.029,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[1657,33,-0.83,6.11,-1.89,1.029,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[1658,33,-0.83,6.11,-1.89,1.029,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[1863,35,1.08,18.45,-13.16,0.979,100,1,36.97,7.39,0,0,0,0,0,0,0,0,0,0,0],[1659,35,1.08,18.45,-13.16,0.979,100,1,36.97,7.39,0,0,0,0,0,0,0,0,0,0,0],[1660,35,1.08,18.45,-11.35,0.979,100,1,36.97,7.39,0,0,0,0,0,0,0,0,0,0,0],[1661,35,1.05,18.11,-11.7,0.979,100,1,36.97,7.39,0,0,0,0,0,0,0,0,0,0,0],[1662,35,1.05,18.21,-13.41,0.978,100,1,36.97,7.39,0,0,0,0,0,0,0,0,0,0,0],[1663,35,1.09,18.55,-13.05,0.978,100,1,36.97,7.39,0,0,0,0,0,0,0,0,0,0,0],[1865,19,-1.21,12.32,-7.68,0.942,100,1,20,4,0,0,0,0,0,0,0,0,0,0,0],[1866,29,0.99,17.85,-13.79,0.978,100,1,30.98,6.2,0,0,0,0,0,0,0,0,0,0,0],[1664,29,0.99,17.85,-13.79,0.978,100,1,30.98,6.2,0,0,0,0,0,0,0,0,0,0,0],[1665,29,1,18.01,-13.62,0.978,100,1,30.98,6.2,0,0,0,0,0,0,0,0,0,0,0],[1867,29,1,18.01,-13.62,0.978,100,1,30.98,6.2,0,0,0,0,0,0,0,0,0,0,0],[1666,29,0.99,17.89,-13.75,0.979,100,1,30.98,6.2,0,0,0,0,0,0,0,0,0,0,0],[1868,29,0.98,17.74,-13.91,0.979,100,1,30.98,6.2,0,0,0,0,0,0,0,0,0,0,0],[1667,1283,7.98,656.06,-184.89,0.947,100,1,1330,337,0,0,0,0,0,0,0,0,0,0,0],[1668,1114.28,16.37,656.92,-183.9,0.952,100,1,1360,367,0,0,0,0,0,0,0,0,0,0,0],[1669,1088.81,14.75,648.03,-192.8,0.953,100,1,1360,367,0,0,0,0,0,0,0,0,0,0,0],[1670,1.45,-75.51,281.46,-103.91,0.916,100,1,1.5,1.4,0,0,0,0,0,0,0,0,0,0,0],[1873,48,45.94,94.03,-45.97,1.003,100,1,240,48,0,0,0,0,0,0,0,0,0,0,0],[1874,48,46.96,95.11,-44.89,1.003,100,1,240,48,0,0,0,0,0,0,0,0,0,0,0],[1671,910,-1.46,524.6,-107.2,0.95,100,1,942.72,232.72,0,0,0,0,0,0,0,0,0,0,0],[1673,920,-1.3,511.64,-99.08,0.95,100,1,953.74,243.74,0,0,0,0,0,0,0,0,0,0,0],[1674,919,-7.76,555.41,-99.32,0.949,100,1,952.74,242.74,0,0,0,0,0,0,0,0,0,0,0],[1675,598.27,-35.9,682.28,-126.36,0.944,100,1,1503,403,0,0,0,0,0,0,0,0,0,0,0],[1676,505.8,1.41,687.17,-121.66,0.95,100,1,1503,403,0,0,0,0,0,0,0,0,0,0,0],[1875,1446,48.05,409.45,-352.29,0.973,100,1,1498,398,0,0,0,0,0,0,0,0,0,0,0],[1677,1446,30.08,409.42,-352.33,0.971,100,1,1498,398,0,0,0,0,0,0,0,0,0,0,0],[2022,15,20.78,51.88,-38.44,1.077,100,1,75,15,0,0,0,0,0,0,0,0,0,0,0],[1876,15,20.78,51.88,-38.44,1.077,100,1,75,15,0,0,0,0,0,0,0,0,0,0,0],[1877,15,20.78,51.88,-38.44,1.077,100,1,75,15,0,0,0,0,0,0,0,0,0,0,0],[1878,15,20.78,51.88,-38.44,1.077,100,1,75,15,0,0,0,0,0,0,0,0,0,0,0],[1678,91,-0.46,104.12,-61.4,0.957,100,1,95,8.5,0,0,0,0,0,0,0,0,0,0,0],[1679,91,-0.45,103.94,-61.58,0.957,100,1,95,8.5,0,0,0,0,0,0,0,0,0,0,0],[1680,4.2,-10.65,86.67,-10.65,0.961,100,1,148.2,4.2,0,0,0,0,0,0,0,0,0,0,0],[1681,180,-3.8,220.22,-59.17,0.95,100,1,685,180,0,0,0,0,0,0,0,0,0,0,0],[1682,588,-56.14,330.28,-165.24,0.928,100,1,610,310,0,0,0,0,0,0,0,0,0,0,0],[1683,588,-45.22,297.67,-191.83,0.933,100,1,610,310,0,0,0,0,0,0,0,0,0,0,0],[1684,205,-45.01,254.82,-293.65,0.954,100,1,700,205,0,0,0,0,0,0,0,0,0,0,0],[1881,48,-1.86,15.6,-13.8,0.957,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[1882,48,-1.76,15.2,-14.2,0.957,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[1685,48,-1.91,15.81,-13.6,0.957,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[1883,48,-1.91,15.81,-13.6,0.957,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[1884,48,-1.91,15.81,-13.6,0.957,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[1885,48,-1.86,15.6,-13.8,0.957,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[1686,965,121.03,532.91,-90.14,0.972,100,1,1000,280,0,0,0,0,0,0,0,0,0,0,0],[1687,965,122.14,535.45,-87.61,0.973,100,1,1000,280,0,0,0,0,0,0,0,0,0,0,0],[1688,965,136.63,567.71,-88.3,0.974,100,1,1000,280,0,0,0,0,0,0,0,0,0,0,0],[1689,0,0,559.16,-96.85,0.964,100,0,930,280,0,0,0,0,0,0,0,0,0,0,0],[1888,55,-0.84,17.35,-17.35,0.983,100,1,57,11.4,0,0,0,0,0,0,0,0,0,0,0],[1690,420.09,13.26,219.77,-155.72,0.922,100,1,451,239,0,0,0,0,0,0,0,0,0,0,0],[1691,21,-4.1,51.25,-10.63,0.95,100,1,63,21,0,0,0,0,0,0,0,0,0,0,0],[1692,248.8,-17.55,258.1,-182.18,0.99,100,1,433.8,248.8,0,0,0,0,0,0,0,0,0,0,0],[1693,81.81,8.75,71.21,-44.25,0.95,100,1,168.17,81.81,0,0,0,0,0,0,0,0,0,0,0],[1694,82.28,8.77,73.34,-37.69,0.95,100,1,168.6,82.28,0,0,0,0,0,0,0,0,0,0,0],[1695,53.91,14.32,113.53,-43.7,0.95,100,1,248.21,53.91,0,0,0,0,0,0,0,0,0,0,0],[1696,43.97,14.91,100.92,-59.36,0.95,100,1,238.09,43.97,0,0,0,0,0,0,0,0,0,0,0],[1697,229.69,-21.95,525.14,-88.61,0.95,100,1,919.69,229.69,0,0,0,0,0,0,0,0,0,0,0],[1698,229.69,-21.95,525.14,-88.61,0.95,100,1,919.69,229.69,0,0,0,0,0,0,0,0,0,0,0],[1699,236.69,-21.76,526.77,-86.99,0.95,100,1,926.69,236.69,0,0,0,0,0,0,0,0,0,0,0],[1700,251.69,-22.47,530.29,-83.48,0.95,100,1,941.69,251.69,0,0,0,0,0,0,0,0,0,0,0],[1701,30,-9.68,10.32,-9.68,0.96,100,1,32,6.4,0,0,0,0,0,0,0,0,0,0,0],[1702,38,0.07,19.22,-17.67,0.982,100,1,39.88,7.98,0,0,0,0,0,0,0,0,0,0,0],[1703,38,0.07,19.34,-17.74,0.982,100,1,39.88,7.98,0,0,0,0,0,0,0,0,0,0,0],[1889,38,0.07,19.24,-17.66,0.982,100,1,39.88,7.98,0,0,0,0,0,0,0,0,0,0,0],[1704,1332,168.76,398.39,-396.86,0.988,100,1,1380,340,0,0,0,0,0,0,0,0,0,0,0],[1705,1332,148.25,371.08,-424.16,0.985,100,1,1380,340,0,0,0,0,0,0,0,0,0,0,0],[1890,4.8,0.02,5.35,-2.57,0.964,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[1891,4.8,0.03,5.48,-2.43,0.964,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[1892,4.86,0.02,5,-2.93,0.964,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[1706,12.83,0.02,5.29,-2.63,0.962,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[1707,9.2,0.07,10,-4.98,0.975,100,1,23.99,4.8,0,0,0,0,0,0,0,0,0,0,0],[2026,4.8,0.05,8.26,-6.79,0.976,100,1,23.99,4.8,0,0,0,0,0,0,0,0,0,0,0],[1898,4.8,0.07,10.17,-4.8,0.976,100,1,23.99,4.8,0,0,0,0,0,0,0,0,0,0,0],[1708,9.45,1.8,1.81,1.8,0.984,100,1,23.99,4.8,0,0,0,0,0,0,0,0,0,0,0],[1709,9.2,0.07,10.16,-4.81,0.975,100,1,23.99,4.8,0,0,0,0,0,0,0,0,0,0,0],[1710,27,0.47,12.23,-7.55,0.984,100,1,28.98,5.8,0,0,0,0,0,0,0,0,0,0,0],[1711,27,0.47,12.31,-7.46,0.984,100,1,28.98,5.8,0,0,0,0,0,0,0,0,0,0,0],[1712,1262,0.64,615.09,-439.22,0.981,100,1,1308,288,0,0,0,0,0,0,0,0,0,0,0],[1713,1262,-6.77,614.63,-439.67,0.98,100,1,1308,288,0,0,0,0,0,0,0,0,0,0,0],[1714,442,15.78,255.9,-84.1,0.95,100,1,458.26,89.26,0,0,0,0,0,0,0,0,0,0,0],[1715,309.71,81.22,524.88,-98.23,0.95,100,1,947,237,0,0,0,0,0,0,0,0,0,0,0],[1716,313.55,81.38,528.27,-94.91,0.95,100,1,947,267,0,0,0,0,0,0,0,0,0,0,0],[1717,349.48,50.21,529.5,-93.67,0.945,100,1,947,237,0,0,0,0,0,0,0,0,0,0,0],[1718,328.64,65.05,528.59,-94.53,0.948,100,1,947,237,0,0,0,0,0,0,0,0,0,0,0],[1719,311.18,81.26,529.53,-93.65,0.95,100,1,947,237,0,0,0,0,0,0,0,0,0,0,0],[1720,237,78.79,504.13,-118.98,0.95,100,1,947,237,0,0,0,0,0,0,0,0,0,0,0],[1721,125,3.56,104.81,-37.31,0.95,100,1,240,125,0,0,0,0,0,0,0,0,0,0,0],[1906,33.88,8.52,69.06,-76.42,0.997,100,1,169.4,33.88,0,0,0,0,0,0,0,0,0,0,0],[1907,33.88,8.53,69.08,-76.5,0.997,100,1,169.4,33.88,0,0,0,0,0,0,0,0,0,0,0],[1908,33.88,8.49,68.92,-76.49,0.996,100,1,169.4,33.88,0,0,0,0,0,0,0,0,0,0,0],[1909,33.88,8.5,68.97,-76.69,0.996,100,1,169.4,33.88,0,0,0,0,0,0,0,0,0,0,0],[1910,33.88,8.53,69.1,-76.58,0.997,100,1,169.4,33.88,0,0,0,0,0,0,0,0,0,0,0],[1911,33.88,8.53,69.1,-76.54,0.997,100,1,169.4,33.88,0,0,0,0,0,0,0,0,0,0,0],[1912,33.88,8.43,68.67,-76.85,0.996,100,1,169.4,33.88,0,0,0,0,0,0,0,0,0,0,0],[1913,33.88,8.43,68.69,-76.92,0.996,100,1,169.4,33.88,0,0,0,0,0,0,0,0,0,0,0],[1722,265.51,-20.28,272.9,-127.1,0.95,100,1,456.8,216.8,0,0,0,0,0,0,0,0,0,0,0],[1723,130,-1.13,159.71,-80.29,0.969,100,1,260,130,0,0,0,0,0,0,0,0,0,0,0],[1724,0,0,198.66,-190.41,0.967,100,0,585,250,0,0,0,0,0,0,0,0,0,0,0],[1725,250,-1.92,199.31,-189.68,0.951,100,1,585,250,0,0,0,0,0,0,0,0,0,0,0],[1919,19,0.06,20.64,-19.15,1.027,100,1,19.98,4,0,0,0,0,0,0,0,0,0,0,0],[1920,23,0.06,20.43,-19.38,1.026,100,1,23.98,4.8,0,0,0,0,0,0,0,0,0,0,0],[1921,4.8,0.06,21,-18.66,1.029,100,1,23.98,4.8,0,0,0,0,0,0,0,0,0,0,0],[1922,4.8,0.06,20.73,-19,1.029,100,1,23.98,4.8,0,0,0,0,0,0,0,0,0,0,0],[1923,4.8,0.06,21.26,-18.37,1.029,100,1,23.98,4.8,0,0,0,0,0,0,0,0,0,0,0],[1924,4.8,0.06,21.26,-18.37,1.029,100,1,23.98,4.8,0,0,0,0,0,0,0,0,0,0,0],[1726,33,-0.43,9.31,-8.35,0.979,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[1727,33,-0.41,9.12,-8.54,0.979,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[1728,33,-0.51,10.16,-13.09,0.978,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[1928,33,-0.43,9.31,-8.35,0.979,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[1729,120,-16.3,104.52,-144.76,0.943,100,1,235,120,0,0,0,0,0,0,0,0,0,0,0],[1931,70,15.58,47.31,-36.19,1.024,100,1,73,14.6,0,0,0,0,0,0,0,0,0,0,0],[1932,66,17.99,51.14,-32.55,1.033,100,1,69,13.8,0,0,0,0,0,0,0,0,0,0,0],[1934,74,14.98,46.31,-34.94,1.023,100,1,77.5,15.5,0,0,0,0,0,0,0,0,0,0,0],[1935,29,-1.86,13.16,-10.68,0.969,100,1,31,6.2,0,0,0,0,0,0,0,0,0,0,0],[1936,29,-1.91,13.31,-10.53,0.969,100,1,31,6.2,0,0,0,0,0,0,0,0,0,0,0],[1937,29,-1.95,13.47,-10.37,0.969,100,1,31,6.2,0,0,0,0,0,0,0,0,0,0,0],[1938,48,-6.76,28.9,-16.53,0.934,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[1730,137,-0.17,158.82,-22.05,0.958,100,1,250,137,0,0,0,0,0,0,0,0,0,0,0],[1731,137,-0.16,157.29,-23.58,0.96,100,1,250,137,0,0,0,0,0,0,0,0,0,0,0],[1944,18,-8.58,11.15,-8.85,0.848,100,1,19,3.8,0,0,0,0,0,0,0,0,0,0,0],[1732,201.9,-0.51,198.93,-170.35,0.988,100,1,419.9,201.9,0,0,0,0,0,0,0,0,0,0,0],[1733,5,-24.33,83.82,-43.79,0.95,100,1,185,5,0,0,0,0,0,0,0,0,0,0,0],[1734,5,-24.34,83.82,-43.79,0.95,100,1,185,5,0,0,0,0,0,0,0,0,0,0,0],[1950,219,-29.21,163.7,-87.82,0.935,100,1,227,45.4,0,0,0,0,0,0,0,0,0,0,0],[1951,219,-35.7,179.99,-71.57,0.93,100,1,227,45.4,0,0,0,0,0,0,0,0,0,0,0],[1952,219,-27.07,157.76,-93.8,0.936,100,1,227,45.4,0,0,0,0,0,0,0,0,0,0,0],[1953,219,-27.2,158.1,-93.47,0.936,100,1,227,45.4,0,0,0,0,0,0,0,0,0,0,0],[1735,917,11.83,501.44,-91.78,0.958,100,1,950,237,0,0,0,0,0,0,0,0,0,0,0],[1736,917,12.03,505.62,-87.61,0.958,100,1,950,237,0,0,0,0,0,0,0,0,0,0,0],[1737,31.33,0.24,19.48,-19.3,0.965,100,1,37.84,7.57,0,0,0,0,0,0,0,0,0,0,0],[1738,31.33,0.25,19.6,-18.32,0.965,100,1,37.84,7.57,0,0,0,0,0,0,0,0,0,0,0],[1739,31.33,0.23,19.12,-18.55,0.965,100,1,37.85,7.57,0,0,0,0,0,0,0,0,0,0,0],[1740,305,-86.95,175.05,-169.39,0.95,100,1,316,168,0,0,0,0,0,0,0,0,0,0,0],[1741,156,43.41,158.67,-184.58,0.946,100,1,304,156,0,0,0,0,0,0,0,0,0,0,0],[1742,289,-100.6,674.32,-130.17,0.95,100,1,1360,289,0,0,0,0,0,0,0,0,0,0,0],[1958,58,-5.35,27.09,-26.13,0.961,100,1,61,12.2,0,0,0,0,0,0,0,0,0,0,0],[1959,58,-5.41,27.25,-25.97,0.961,100,1,61,12.2,0,0,0,0,0,0,0,0,0,0,0],[1743,34,0.06,19.17,-14.98,1.025,100,1,35.95,7.19,0,0,0,0,0,0,0,0,0,0,0],[1744,1100.14,50.37,644.47,-185.53,0.958,100,1,1380,350,0,0,0,0,0,0,0,0,0,0,0],[1745,991.73,91.38,646.63,-183.29,0.965,100,1,1380,350,0,0,0,0,0,0,0,0,0,0,0],[1746,999,89.07,637.86,-181.25,0.965,100,1,1380,350,0,0,0,0,0,0,0,0,0,0,0],[1961,350,39.22,644.28,-185.67,0.967,100,1,1290,350,0,0,0,0,0,0,0,0,0,0,0],[1747,49,4.38,26.57,-21.43,1.006,100,1,51,0.8,0,0,0,0,0,0,0,0,0,0,0],[1748,808.33,57.07,637.77,-152.22,0.959,100,1,1380,340,0,0,0,0,0,0,0,0,0,0,0],[1749,804.43,55.66,629.93,-160.06,0.959,100,1,1380,340,0,0,0,0,0,0,0,0,0,0,0],[1750,175,11.92,232.65,-116.23,0.95,100,1,585,175,0,0,0,0,0,0,0,0,0,0,0],[1751,175,11.92,232.65,-116.23,0.95,100,1,585,175,0,0,0,0,0,0,0,0,0,0,0],[1752,188,12.45,314.58,-33.18,0.95,100,1,598,188,0,0,0,0,0,0,0,0,0,0,0],[1753,175,-22.88,231.39,-116.61,0.952,100,1,585,175,0,0,0,0,0,0,0,0,0,0,0],[2058,36,0.9,1,0.9,0.972,100,1,38,7.6,0,0,0,0,0,0,0,0,0,0,0],[1754,236,-37.82,117.72,-80.39,0.929,100,1,245,85,0,0,0,0,0,0,0,0,0,0,0],[1755,582.74,-49.82,219.39,-168.09,0.927,100,1,605,295,0,0,0,0,0,0,0,0,0,0,0],[1756,55,11.75,59.63,-30.37,1.014,100,1,58,11.6,0,0,0,0,0,0,0,0,0,0,0],[1757,230.8,-1.27,187.44,-1.27,0.958,100,1,439.8,230.8,0,0,0,0,0,0,0,0,0,0,0],[1758,77,0.42,8.16,-16.52,1.036,100,1,80,16,0,0,0,0,0,0,0,0,0,0,0],[1759,77,0.42,8.16,-16.52,1.036,100,1,80,16,0,0,0,0,0,0,0,0,0,0,0],[1760,77,0.42,8.12,-16.56,1.036,100,1,80,16,0,0,0,0,0,0,0,0,0,0,0],[1970,30,2.82,19.16,-10.84,1.036,100,1,32,6.4,0,0,0,0,0,0,0,0,0,0,0],[1971,6.4,1.88,15.75,-14.25,1.037,100,1,32,6.4,0,0,0,0,0,0,0,0,0,0,0],[1972,30,2.82,19.16,-10.84,1.036,100,1,32,6.4,0,0,0,0,0,0,0,0,0,0,0],[1973,28.13,1.91,15.75,-14.25,1.034,100,1,32,6.4,0,0,0,0,0,0,0,0,0,0,0],[1974,36,-4.24,110.99,-94.45,0.982,100,1,180,36,0,0,0,0,0,0,0,0,0,0,0],[1975,36,-3.8,105.25,-101.33,1.003,100,1,180,36,0,0,0,0,0,0,0,0,0,0,0],[1976,36,-4.21,110.69,-94.74,0.982,100,1,180,36,0,0,0,0,0,0,0,0,0,0,0],[1977,36,-4.21,110.67,-94.76,0.982,100,1,180,36,0,0,0,0,0,0,0,0,0,0,0],[1761,23.36,0.09,11.32,-8.11,0.964,100,1,37.65,7.53,0,0,0,0,0,0,0,0,0,0,0],[1762,24.57,0.09,11.25,-8.16,0.964,100,1,37.65,7.53,0,0,0,0,0,0,0,0,0,0,0],[1978,7.53,0.08,11.12,-8.27,0.967,100,1,37.64,7.53,0,0,0,0,0,0,0,0,0,0,0],[1769,38,0.3,7.16,-12.41,1.028,100,1,39.97,1,0,0,0,0,0,0,0,0,0,0,0],[1770,38,0.32,7.4,-12.15,1.028,100,1,39.97,1,0,0,0,0,0,0,0,0,0,0,0],[1979,42,-0.67,10.62,-10.08,1.001,100,1,44,8.8,0,0,0,0,0,0,0,0,0,0,0],[1980,29,-3.82,18.75,-13.93,0.971,100,1,31,6.2,0,0,0,0,0,0,0,0,0,0,0],[1771,31,0.89,16.72,-13.28,0.948,100,1,33,6.6,0,0,0,0,0,0,0,0,0,0,0],[1993,125,-3.29,26.99,-17.46,1.003,100,1,130,26,0,0,0,0,0,0,0,0,0,0,0],[1772,1285,79.78,640.85,-149.37,0.952,100,1,1332,282,0,0,0,0,0,0,0,0,0,0,0],[1995,1285,78.25,634.52,-155.7,0.952,100,1,1332,282,0,0,0,0,0,0,0,0,0,0,0],[1773,150,14.19,164.14,14.19,0.97,100,1,285,150,0,0,0,0,0,0,0,0,0,0,0],[1774,225,11.04,221.3,-146.7,0.961,100,1,595,225,0,0,0,0,0,0,0,0,0,0,0],[1775,127,29.22,89.22,29.22,0.949,100,1,443,127,0,0,0,0,0,0,0,0,0,0,0],[1776,0,0,97.27,37.27,0.939,100,0,443,127,0,0,0,0,0,0,0,0,0,0,0],[1996,48,-4.65,25.51,-26.68,0.962,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[1997,48,-4.88,26.13,-26.05,0.961,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[2000,82,-23.37,50.47,-24.65,0.917,100,1,85,17,0,0,0,0,0,0,0,0,0,0,0],[1777,920,15.08,543.74,-110.4,0.948,100,1,953.37,233.37,0,0,0,0,0,0,0,0,0,0,0],[1778,923,17.07,540.34,-113.8,0.948,100,1,956.37,236.37,0,0,0,0,0,0,0,0,0,0,0],[1779,47,-3.31,18.53,-19.03,0.977,100,1,49,9.8,0,0,0,0,0,0,0,0,0,0,0],[2002,47,-3.31,18.53,-19.03,0.977,100,1,49,9.8,0,0,0,0,0,0,0,0,0,0,0],[1780,18.35,0.06,8.62,-1.44,1.042,100,1,23.69,4.74,0,0,0,0,0,0,0,0,0,0,0],[2028,4.74,0.06,8.62,-1.44,1.045,100,1,23.69,4.74,0,0,0,0,0,0,0,0,0,0,0],[1781,18.34,0.06,8.62,-1.44,1.042,100,1,23.69,4.74,0,0,0,0,0,0,0,0,0,0,0],[1782,18.35,0.06,8.55,-1.52,1.042,100,1,23.69,4.74,0,0,0,0,0,0,0,0,0,0,0],[2004,32.2,43.6,86.74,-73.26,1.066,100,1,161,32.2,0,0,0,0,0,0,0,0,0,0,0],[2023,32.2,43.6,86.74,-73.26,1.066,100,1,161,32.2,0,0,0,0,0,0,0,0,0,0,0],[2024,32.2,43.6,86.74,-73.26,1.066,100,1,161,32.2,0,0,0,0,0,0,0,0,0,0,0],[2005,32.2,43.6,86.74,-73.26,1.066,100,1,161,32.2,0,0,0,0,0,0,0,0,0,0,0],[1783,950,256.24,414.21,-99.12,0.992,100,1,985,275,0,0,0,0,0,0,0,0,0,0,0],[1784,950,260.32,403.28,-110.08,0.994,100,1,985,275,0,0,0,0,0,0,0,0,0,0,0],[1785,950,258.43,416.57,-96.77,0.993,100,1,985,275,0,0,0,0,0,0,0,0,0,0,0],[1786,950,249.2,416.79,-96.56,0.993,100,1,985,275,0,0,0,0,0,0,0,0,0,0,0],[1787,72,-23.15,83.56,-45.77,0.964,100,1,185,72,0,0,0,0,0,0,0,0,0,0,0],[1788,72,-23.15,83.56,-43.87,0.964,100,1,185,72,0,0,0,0,0,0,0,0,0,0,0],[1789,72,-17.87,83.56,-43.87,0.979,100,1,185,72,0,0,0,0,0,0,0,0,0,0,0],[1790,138,-13.16,140.78,-68.25,0.941,100,1,268,138,0,0,0,0,0,0,0,0,0,0,0],[1791,138,-19.53,135.78,-73.25,0.938,100,1,268,138,0,0,0,0,0,0,0,0,0,0,0],[1792,33,0.03,12.09,-19.97,0.978,100,1,34.97,6.99,0,0,0,0,0,0,0,0,0,0,0],[2011,33,0.03,12.09,-19.97,0.978,100,1,34.97,6.99,0,0,0,0,0,0,0,0,0,0,0],[2012,24.62,0.08,12.08,-20,0.963,100,1,34.96,6.99,0,0,0,0,0,0,0,0,0,0,0],[1793,131,-5.06,106.95,-73.05,0.959,100,1,136,27.2,0,0,0,0,0,0,0,0,0,0,0],[1794,123,-4.43,100.68,-69.32,0.962,100,1,128,25.6,0,0,0,0,0,0,0,0,0,0,0],[1320,0,0,1,-1,1.0588,100,1,1000,0,0,0,0,0,0,0,0,0,0,0,0]],"branch":[[1833,1,0.002607,0.017462,0.0324,540,540,540,1,0,1,0,0],[29,2,2.1E-5,0.000125,0.1386,737,737,737,1,0,1,0,0],[675,2,0.000145,0.001877,0.0635,2487,2487,2487,1,0,1,0,0],[1271,2,0.000319,0.003234,0.0838,1841,1841,1841,1,0,1,0,0],[30,2,2.1E-5,0.000125,0.1386,737,737,737,1,0,1,0,0],[142,3,0.006163,0.041067,0.0759,446,446,446,1,0,1,0,0],[677,3,0.000652,0.004369,0.0081,558,558,558,1,0,1,0,0],[1048,4,0.009733,0.034089,0.0185,0,0,0,1,0,1,0,0],[101,5,0.000277,0.002015,0.003,288,288,288,1,0,1,0,0],[286,6,0.00881,0.033995,0.0607,289,289,289,1,0,1,0,0],[329,6,0.004642,0.019832,0.0354,255,255,255,1,0,1,0,0],[737,5,0.008861,0.03506,0.0623,288,288,288,1,0,1,0,0],[760,5,0.006993,0.032869,0.0557,255,255,255,1,0,1,0,0],[1330,6,0.002173,0.008731,0.0152,0,0,0,1,0,1,0,0],[1350,5,0.00077,0.003121,0.0051,0,0,0,1,0,1,0,0],[1523,6,0.004109,0.016138,0.0284,288,288,288,1,0,1,0,0],[102,8,8.3E-5,0.000907,0.0202,1034,1034,1034,1,0,1,0,0],[316,8,0.000552,0.006726,0.0939,1786,1786,1786,1,0,1,0,0],[623,8,0.000512,0.008012,0.2455,2462,2462,2462,1,0,1,0,0],[882,8,0.001107,0.00918,0.1906,1644,1644,1644,1,0,1,0,0],[103,7,6.2E-5,0.000741,0.0173,1095,1095,1095,1,0,1,0,0],[623,8,0.000512,0.008019,0.2455,2462,2462,2462,1,0,1,0,0],[623,7,0.001153,0.013123,0.1841,1433,1433,1433,1,0,1,0,0],[113,9,0.000158,0.000672,0.0719,331,331,331,1,0,1,0,0],[1134,9,4.5E-5,8.9E-5,0.002,268,268,268,1,0,1,0,0],[346,10,0.00478,0.028622,0.0547,455,455,455,1,0,1,0,0],[345,10,0.00478,0.028583,0.0547,455,455,455,1,0,1,0,0],[106,11,0.000257,0.000514,0.0294,0,0,0,1,0,1,0,0],[758,12,0.000257,0.002153,0.2147,452,452,452,1,0,1,0,0],[962,12,0.000277,0.000869,0.0931,481,481,481,1,0,1,0,0],[955,13,0.000237,0.00083,0.1863,268,268,268,1,0,1,0,0],[995,13,0.000178,0.000612,0.1377,268,268,268,1,0,1,0,0],[39,14,0.002568,0.011753,0.0203,424,424,424,1,0,1,0,0],[1428,14,0.002568,0.011615,0.0228,290,290,290,1,0,1,0,0],[1054,16,9.9E-5,0.00077,0.078,379,379,379,1,0,1,0,0],[1054,15,9.9E-5,0.00077,0.077,379,379,379,1,0,1,0,0],[1428,17,0.000514,0.003437,0.0061,290,290,290,1,0,1,0,0],[1432,17,0.005476,0.036879,0.1255,522,522,522,1,0,1,0,0],[39,17,0.000514,0.003457,0.0061,418,418,418,1,0,1,0,0],[869,18,0.003477,0.01118,0.0187,304,304,304,1,0,1,0,0],[1089,18,0.000612,0.003121,0.0152,270,270,270,1,0,1,0,0],[1164,20,2.4E-5,0.000144,0.0213,701,701,701,1,0,1,0,0],[1164,19,7.1E-5,0.000162,0.0162,251,251,251,1,0,1,0,0],[972,21,0.000257,0.001165,0.002,405,405,405,1,0,1,0,0],[476,22,0.005709,0.037926,0.0688,492,492,492,1,0,1,0,0],[1497,22,0.001758,0.011654,0.0208,492,492,492,1,0,1,0,0],[69,23,0.001383,0.009462,0.0172,463,463,463,1,0,1,0,0],[446,23,0.00156,0.006933,0.0121,432,432,432,1,0,1,0,0],[605,23,0.006376,0.028733,0.0506,432,432,432,1,0,1,0,0],[987,23,0.00158,0.010627,0.0192,481,481,481,1,0,1,0,0],[845,25,0.001086,0.003536,0.3766,506,506,506,1,0,1,0,0],[845,25,0.001086,0.003536,0.3766,506,506,506,1,0,1,0,0],[123,27,0.004741,0.020385,0.0334,0,0,0,1,0,1,0,0],[1479,27,0.009027,0.048869,0.084,351,351,351,1,0,1,0,0],[1500,27,0.003516,0.016257,0.0273,311,311,311,1,0,1,0,0],[289,28,0.000514,0.003417,0.0278,452,452,452,1,0,1,0,0],[307,28,0.001084,0.007198,0.0132,448,448,448,1,0,1,0,0],[1451,28,0.000523,0.002436,0.0167,348,348,348,1,0,1,0,0],[289,28,0.000514,0.003457,0.0203,356,356,356,1,0,1,0,0],[307,28,0.001086,0.007249,0.0132,540,540,540,1,0,1,0,0],[1450,28,0.000553,0.002469,0.0157,405,405,405,1,0,1,0,0],[307,28,0.001086,0.007269,0.0132,540,540,540,1,0,1,0,0],[842,31,0.001837,0.011694,0.0759,467,467,467,1,0,1,0,0],[960,31,0.001067,0.007131,0.0132,413,413,413,1,0,1,0,0],[1269,31,0.001284,0.008593,0.0152,541,541,541,1,0,1,0,0],[1270,31,0.001284,0.008593,0.0162,541,541,541,1,0,1,0,0],[1270,31,0.001284,0.008533,0.0162,541,541,541,1,0,1,0,0],[212,33,0.000494,0.000928,0.0699,0,0,0,1,0,1,0,0],[326,33,0.000184,0.00159,0.1661,422,422,422,1,0,1,0,0],[1153,33,0.000198,0.001711,0.1711,385,385,385,1,0,1,0,0],[1170,33,0.000751,0.003358,0.1534,385,385,385,1,0,1,0,0],[343,34,0.000178,0.001047,0.1499,452,452,452,1,0,1,0,0],[955,34,0.000316,0.002232,0.2774,452,452,452,1,0,1,0,0],[1257,35,0.037227,0.106836,0.0328,0,0,0,1,0,1,0,0],[1439,35,0.006089,0.020756,0.0067,0,0,0,1,0,1,0,0],[846,36,0.000729,0.005118,0.0933,389,389,389,1,0,1,0,0],[846,36,0.000755,0.005235,0.0909,419,419,419,1,0,1,0,0],[228,37,0.001787,0.01946,0.4214,1579,1579,1579,1,0,1,0,0],[477,38,0.001719,0.00877,0.0157,321,321,321,1,0,1,0,0],[1179,38,0.009165,0.04318,0.077,321,321,321,1,0,1,0,0],[134,39,0.004879,0.032454,0.0602,487,487,487,1,0,1,0,0],[195,39,0.006341,0.042746,0.0785,418,418,418,1,0,1,0,0],[208,39,0.006914,0.031249,0.0547,327,327,327,1,0,1,0,0],[296,40,0.000582,0.007652,0.2643,2487,2487,2487,1,0,1,0,0],[766,40,0.001648,0.021634,0.748,2487,2487,2487,1,0,1,0,0],[950,40,0.000838,0.014301,0.5198,2487,2487,2487,1,0,1,0,0],[1282,40,0.001163,0.015312,0.5285,2487,2487,2487,1,0,1,0,0],[296,40,0.000575,0.007576,0.2614,2487,2487,2487,1,0,1,0,0],[766,40,0.001646,0.021633,0.7479,2487,2487,2487,1,0,1,0,0],[950,40,0.000838,0.014287,0.5198,2487,2487,2487,1,0,1,0,0],[1281,40,0.00117,0.015339,0.5285,2487,2487,2487,1,0,1,0,0],[1282,40,0.001821,0.017874,0.4318,1382,1382,1382,1,0,1,0,0],[558,41,0.000672,0.003477,0.0365,254,254,254,1,0,1,0,0],[1420,42,0.000632,0.004188,0.0081,471,471,471,1,0,1,0,0],[1420,43,0.000612,0.004148,0.0071,471,471,471,1,0,1,0,0],[1040,44,0.000672,0.004405,0.0081,541,541,541,1,0,1,0,0],[1521,44,0.000968,0.004602,0.0081,304,304,304,1,0,1,0,0],[1040,44,0.000632,0.004444,0.0081,440,440,440,1,0,1,0,0],[1524,45,0.001975,0.013215,0.0243,541,541,541,1,0,1,0,0],[1525,45,0.001956,0.013037,0.0243,0,0,0,1,0,1,0,0],[1321,46,0.002933,0.010267,0.0032,0,0,0,1,0,1,0,0],[1429,46,0.0028,0.007511,0.0022,0,0,0,1,0,1,0,0],[49,48,2E-5,0.000198,0.0121,261,261,261,1,0,1,0,0],[49,47,2E-5,0.000198,0.0142,261,261,261,1,0,1,0,0],[298,49,0.002037,0.010904,0.0187,352,352,352,1,0,1,0,0],[318,49,0.000415,0.002015,0.1266,428,428,428,1,0,1,0,0],[370,49,0.000395,0.00156,0.1893,426,426,426,1,0,1,0,0],[608,49,4E-5,0.000178,0.0152,0,0,0,1,0,1,0,0],[836,49,0.001323,0.012444,0.0678,935,935,935,1,0,1,0,0],[1227,49,0.000454,0.002133,0.2511,268,268,268,1,0,1,0,0],[1381,49,0.000119,0.000691,0.1002,387,387,387,1,0,1,0,0],[1411,49,0.00083,0.005175,0.0203,323,323,323,1,0,1,0,0],[836,49,0.001314,0.012115,0.0673,943,943,943,1,0,1,0,0],[1379,49,5.9E-5,0.000217,0.0496,323,323,323,1,0,1,0,0],[1378,49,5.9E-5,0.000217,0.0466,323,323,323,1,0,1,0,0],[1169,50,0.000158,0.000948,0.002,348,348,348,1,0,1,0,0],[704,51,0.001521,0.007076,0.0118,302,302,302,1,0,1,0,0],[1265,51,0.002469,0.011457,0.0203,315,315,315,1,0,1,0,0],[404,52,0.001442,0.009699,0.0172,566,566,566,1,0,1,0,0],[427,52,0.001422,0.009541,0.0172,566,566,566,1,0,1,0,0],[459,53,0.004681,0.028227,0.0516,440,440,440,1,0,1,0,0],[765,53,0.001185,0.008,0.0152,575,575,575,1,0,1,0,0],[1529,53,0.005333,0.02722,0.0491,440,440,440,1,0,1,0,0],[766,54,0.000145,0.001911,0.0661,2487,2487,2487,1,0,1,0,0],[1416,54,0.000253,0.003323,0.1148,2487,2487,2487,1,0,1,0,0],[1101,56,0.000494,0.002252,0.004,406,406,406,1,0,1,0,0],[1101,55,0.000494,0.002252,0.004,406,406,406,1,0,1,0,0],[320,1827,0.009857,0.04478,0.077,405,405,405,1,0,1,0,0],[813,1827,0.017106,0.078321,0.1387,362,362,362,1,0,1,0,0],[1287,1827,0.010272,0.048691,0.0866,354,354,354,1,0,1,0,0],[461,57,0.012978,0.059338,0.1002,409,409,409,1,0,1,0,0],[827,57,0.01197,0.056632,0.0942,262,262,262,1,0,1,0,0],[1429,58,0.000578,0.001156,0.0004,0,0,0,1,0,1,0,0],[1090,60,0.000316,0.001679,0.0192,0,0,0,1,0,1,0,0],[1090,59,0.000316,0.001679,0.0192,0,0,0,1,0,1,0,0],[713,61,0.000277,0.000573,0.0334,0,0,0,1,0,1,0,0],[1032,62,0.001055,0.004836,0.0081,432,432,432,1,0,1,0,0],[998,63,0.002114,0.008553,0.0152,346,346,346,1,0,1,0,0],[342,65,0.000158,0.000652,0.084,0,0,0,1,0,1,0,0],[894,64,0.000198,0.000731,0.0942,385,385,385,1,0,1,0,0],[1265,66,0.00324,0.012616,0.0225,302,302,302,1,0,1,0,0],[1397,67,0.007522,0.029736,0.0496,303,303,303,1,0,1,0,0],[1543,67,0.006809,0.03043,0.0521,380,380,380,1,0,1,0,0],[404,69,0.002153,0.014736,0.0273,565,565,565,1,0,1,0,0],[469,68,0.000581,0.003838,0.0071,507,507,507,1,0,1,0,0],[791,68,0.001857,0.020306,0.0557,566,566,566,1,0,1,0,0],[1348,69,0.002331,0.015526,0.0278,549,549,549,1,0,1,0,0],[1480,68,0.001345,0.008968,0.0162,566,566,566,1,0,1,0,0],[470,68,0.000573,0.003911,0.0071,415,415,415,1,0,1,0,0],[640,68,0.001896,0.012701,0.0233,501,501,501,1,0,1,0,0],[556,70,0.000602,0.006717,0.1357,1725,1725,1725,1,0,1,0,0],[792,70,0.00063,0.007098,0.1588,1916,1916,1916,1,0,1,0,0],[1421,70,0.000367,0.004631,0.1126,2275,2275,2275,1,0,1,0,0],[792,70,0.000472,0.006201,0.2137,2487,2487,2487,1,0,1,0,0],[1416,70,0.001504,0.019298,0.4577,2275,2275,2275,1,0,1,0,0],[203,72,0.000158,0.001106,0.1357,461,461,461,1,0,1,0,0],[375,71,0.000219,0.00193,0.1954,407,407,407,1,0,1,0,0],[403,71,0.000158,0.000909,0.1316,428,428,428,1,0,1,0,0],[982,71,0.000411,0.00356,0.3564,416,416,416,1,0,1,0,0],[1104,72,0.000158,0.001264,0.1286,416,416,416,1,0,1,0,0],[842,73,0.000198,0.001383,0.003,420,420,420,1,0,1,0,0],[842,74,0.000217,0.001402,0.003,420,420,420,1,0,1,0,0],[387,75,0.001304,0.008691,0.0152,525,525,525,1,0,1,0,0],[842,75,0.000691,0.004662,0.0091,541,541,541,1,0,1,0,0],[78,76,9.9E-5,0.000415,0.0456,434,434,434,1,0,1,0,0],[300,77,1E-6,0.000104,0.078,1051,1051,1051,1,0,1,0,0],[436,77,0.000353,0.004584,0.1184,2357,2357,2357,1,0,1,0,0],[705,77,0.000699,0.009179,0.3177,2487,2487,2487,1,0,1,0,0],[436,77,0.000353,0.004584,0.1184,2357,2357,2357,1,0,1,0,0],[705,77,0.000734,0.009245,0.3148,2487,2487,2487,1,0,1,0,0],[302,77,7E-6,0.000104,0.0029,1382,1382,1382,1,0,1,0,0],[301,77,7E-6,0.000104,0.0029,1382,1382,1382,1,0,1,0,0],[435,78,0.002556,0.017333,0.0805,418,418,418,1,0,1,0,0],[1040,78,0.008849,0.062617,0.1144,471,471,471,1,0,1,0,0],[1431,79,2.2E-5,9.9E-5,0.001,405,405,405,1,0,1,0,0],[1430,80,2E-5,9.9E-5,0,0,0,0,1,0,1,0,0],[745,81,0.000573,0.002588,0.0051,388,388,388,1,0,1,0,0],[1432,82,2E-5,0.000198,0.001,566,566,566,1,0,1,0,0],[626,83,0.000138,0.00077,0.001,272,272,272,1,0,1,0,0],[181,84,0.001171,0.007842,0.0166,296,296,296,1,0,1,0,0],[854,84,0.002212,0.014979,0.0388,401,401,401,1,0,1,0,0],[1186,85,0.000691,0.002588,0.1691,0,0,0,1,0,1,0,0],[1187,85,0.000691,0.002588,0.1509,0,0,0,1,0,1,0,0],[553,86,0.001627,0.014855,0.3899,1717,1717,1717,1,0,1,0,0],[553,86,0.001676,0.013899,0.4216,1711,1711,1711,1,0,1,0,0],[519,87,0.003081,0.020286,0.0365,420,420,420,1,0,1,0,0],[870,87,0.00241,0.01603,0.0294,440,440,440,1,0,1,0,0],[1300,88,0.000176,0.001385,0.1521,378,378,378,1,0,1,0,0],[1351,88,0.001817,0.012642,0.0233,440,440,440,1,0,1,0,0],[1351,88,0.001865,0.012502,0.0229,502,502,502,1,0,1,0,0],[283,89,0.007422,0.024489,0.0081,0,0,0,1,0,1,0,0],[467,89,0.028356,0.083956,0.0274,0,0,0,1,0,1,0,0],[729,89,0.016844,0.058489,0.0198,0,0,0,1,0,1,0,0],[1335,89,0.009067,0.028133,0.0095,0,0,0,1,0,1,0,0],[1433,90,0.000593,0.00401,0.0071,471,471,471,1,0,1,0,0],[376,91,0.010351,0.032395,0.0562,0,0,0,1,0,1,0,0],[1489,91,0.009146,0.025778,0.041,0,0,0,1,0,1,0,0],[934,93,0.000395,0.006648,0.2426,2487,2487,2487,1,0,1,0,0],[950,93,0.000492,0.008345,0.3032,2487,2487,2487,1,0,1,0,0],[1062,92,0.001198,0.015699,0.5401,2487,2487,2487,1,0,1,0,0],[1110,93,0.000734,0.010623,0.2772,2487,2487,2487,1,0,1,0,0],[1282,92,0.001479,0.019446,0.6729,2487,2487,2487,1,0,1,0,0],[1347,92,0.000305,0.003975,0.1386,2487,2487,2487,1,0,1,0,0],[935,92,0.000395,0.006641,0.2426,2487,2487,2487,1,0,1,0,0],[950,92,0.000492,0.008338,0.3032,2487,2487,2487,1,0,1,0,0],[1062,93,0.001184,0.015568,0.5372,2487,2487,2487,1,0,1,0,0],[1110,92,0.000734,0.010623,0.2772,2487,2487,2487,1,0,1,0,0],[1281,93,0.001482,0.019467,0.6729,2487,2487,2487,1,0,1,0,0],[1347,93,0.000305,0.003982,0.1386,2487,2487,2487,1,0,1,0,0],[937,92,0.000388,0.0066,0.2397,2487,2487,2487,1,0,1,0,0],[936,93,0.000388,0.006593,0.2397,2487,2487,2487,1,0,1,0,0],[1149,96,0.001817,0.012049,0.0233,439,439,439,1,0,1,0,0],[149,97,0.003496,0.023269,0.0425,575,575,575,1,0,1,0,0],[680,98,0.030213,0.105538,0.0315,0,0,0,1,0,1,0,0],[701,98,0.019498,0.06712,0.0206,0,0,0,1,0,1,0,0],[702,99,0.006262,0.040849,0.0749,398,398,398,1,0,1,0,0],[1232,100,2E-5,0.000198,0.003,0,0,0,1,0,1,0,0],[616,101,0.001936,0.0128,0.0182,357,357,357,1,0,1,0,0],[231,104,2E-5,0.000198,0.0081,0,0,0,1,0,1,0,0],[955,104,0.000296,0.000988,0.2207,288,288,288,1,0,1,0,0],[232,1828,8.5E-5,0.000198,0.0192,386,386,386,1,0,1,0,0],[542,105,0.002487,0.016492,0.0304,434,434,434,1,0,1,0,0],[628,105,0.000873,0.003563,0.004,370,370,370,1,0,1,0,0],[772,105,0.003563,0.023682,0.044,507,507,507,1,0,1,0,0],[1059,105,0.002724,0.018108,0.0334,383,383,383,1,0,1,0,0],[627,105,0.000873,0.003563,0.004,370,370,370,1,0,1,0,0],[955,106,0.000257,0.000928,0.1134,331,331,331,1,0,1,0,0],[122,107,0.002291,0.009936,0.0304,307,307,307,1,0,1,0,0],[872,107,0.004168,0.028918,0.0597,389,389,389,1,0,1,0,0],[1127,107,0.002054,0.024691,0.1276,584,584,584,1,0,1,0,0],[1168,107,0.004879,0.032533,0.0607,344,344,344,1,0,1,0,0],[1405,107,0.005294,0.036998,0.0668,428,428,428,1,0,1,0,0],[1436,107,0.001422,0.009896,0.0172,428,428,428,1,0,1,0,0],[554,108,0.002168,0.029238,0.9906,2040,2040,2040,1,0,1,0,0],[596,108,0.001468,0.01491,0.3841,1579,1579,1579,1,0,1,0,0],[776,108,0.002479,0.028151,0.6296,1487,1487,1487,1,0,1,0,0],[1128,108,0.00072,0.00946,0.3263,1382,1382,1382,1,0,1,0,0],[597,108,0.00142,0.01617,0.3636,1579,1579,1579,1,0,1,0,0],[776,108,0.002486,0.028165,0.6296,1487,1487,1487,1,0,1,0,0],[1216,108,0.001184,0.016073,0.4869,2040,2040,2040,1,0,1,0,0],[854,109,0.000521,0.002315,0.019,0,0,0,1,0,1,0,0],[145,110,0.000178,0.000909,0.002,405,405,405,1,0,1,0,0],[227,111,0.00241,0.015694,0.0294,413,413,413,1,0,1,0,0],[783,111,0.006874,0.044761,0.0835,413,413,413,1,0,1,0,0],[772,112,0.001521,0.021728,0.0871,831,831,831,1,0,1,0,0],[1533,112,0.001304,0.017205,0.0729,935,935,935,1,0,1,0,0],[297,113,0.000336,0.001363,0.1499,331,331,331,1,0,1,0,0],[371,113,0.000178,0.001422,0.1448,339,339,339,1,0,1,0,0],[1348,114,0.002252,0.011951,0.0218,432,432,432,1,0,1,0,0],[1435,114,0.00079,0.005333,0.0101,432,432,432,1,0,1,0,0],[394,115,0.001501,0.010015,0.0182,540,540,540,1,0,1,0,0],[413,115,0.003103,0.021146,0.04,540,540,540,1,0,1,0,0],[1341,115,0.00162,0.010765,0.0203,540,540,540,1,0,1,0,0],[1514,115,0.001807,0.017201,0.0618,540,540,540,1,0,1,0,0],[132,115,0.000217,0.001442,0.003,545,545,545,1,0,1,0,0],[1341,115,0.00162,0.010726,0.0203,535,535,535,1,0,1,0,0],[131,115,0.000119,0.001086,0.004,545,545,545,1,0,1,0,0],[651,117,0.00072,0.009453,0.3263,2487,2487,2487,1,0,1,0,0],[774,117,0.003206,0.03536,0.9025,1579,1579,1579,1,0,1,0,0],[1367,117,0.000616,0.008054,0.2772,2487,2487,2487,1,0,1,0,0],[651,117,0.000713,0.009384,0.3235,2487,2487,2487,1,0,1,0,0],[1368,117,0.000616,0.008061,0.2772,2487,2487,2487,1,0,1,0,0],[133,117,3.5E-5,0.000374,0.0087,921,921,921,1,0,1,0,0],[990,119,0.013393,0.069551,0.1261,391,391,391,1,0,1,0,0],[1031,119,0.013491,0.070361,0.1271,412,412,412,1,0,1,0,0],[845,120,0.001956,0.010469,0.3286,461,461,461,1,0,1,0,0],[1021,120,0.001402,0.010173,0.2673,482,482,482,1,0,1,0,0],[1302,121,0.000648,0.00657,0.1704,1633,1633,1633,1,0,1,0,0],[1302,121,0.000651,0.006572,0.1704,1633,1633,1633,1,0,1,0,0],[622,123,0.00332,0.015328,0.0267,288,288,288,1,0,1,0,0],[716,124,0.007307,0.029226,0.0316,0,0,0,1,0,1,0,0],[1487,124,0.006551,0.01285,0.0128,0,0,0,1,0,1,0,0],[1437,125,2.4E-5,9.7E-5,0.001,473,473,473,1,0,1,0,0],[157,126,9.9E-5,0.000198,0.0223,288,288,288,1,0,1,0,0],[158,130,1.4E-5,0.000145,0.0029,1382,1382,1382,1,0,1,0,0],[158,127,7E-6,0.000159,0.0029,1382,1382,1382,1,0,1,0,0],[158,128,1.4E-5,0.000166,0.0058,1737,1737,1737,1,0,1,0,0],[158,129,1.4E-5,0.00018,0.0058,1382,1382,1382,1,0,1,0,0],[845,135,0.000251,0.002177,0.2187,405,405,405,1,0,1,0,0],[839,136,0.001084,0.014247,0.491,2389,2389,2389,1,0,1,0,0],[890,136,0.000492,0.006489,0.2224,2487,2487,2487,1,0,1,0,0],[915,136,7E-6,0.000152,0.0058,2487,2487,2487,1,0,1,0,0],[838,136,0.001112,0.01462,0.5054,2487,2487,2487,1,0,1,0,0],[891,136,0.000492,0.006489,0.2238,2487,2487,2487,1,0,1,0,0],[916,136,7E-6,0.000104,0.0029,2487,2487,2487,1,0,1,0,0],[395,137,0.001264,0.00964,0.0375,399,399,399,1,0,1,0,0],[408,137,0.001264,0.008415,0.0152,502,502,502,1,0,1,0,0],[811,137,0.002627,0.012188,0.0218,292,292,292,1,0,1,0,0],[812,137,0.001063,0.007064,0.0132,433,433,433,1,0,1,0,0],[1241,137,0.002489,0.016711,0.0304,433,433,433,1,0,1,0,0],[1486,137,0.0016,0.014933,0.0537,384,384,384,1,0,1,0,0],[395,137,0.001264,0.009659,0.0405,399,399,399,1,0,1,0,0],[263,138,0.000501,0.005472,0.1155,1429,1429,1429,1,0,1,0,0],[821,138,0.000429,0.004737,0.1011,1711,1711,1711,1,0,1,0,0],[376,140,0.000553,0.003714,0.0116,482,482,482,1,0,1,0,0],[416,140,0.003951,0.020148,0.0511,369,369,369,1,0,1,0,0],[1279,141,0.007447,0.034884,0.0628,369,369,369,1,0,1,0,0],[1314,140,0.000632,0.004286,0.0081,482,482,482,1,0,1,0,0],[376,140,0.000553,0.003714,0.0121,482,482,482,1,0,1,0,0],[986,140,0.001106,0.005353,0.0091,0,0,0,1,0,1,0,0],[1314,141,0.000672,0.004543,0.0081,482,482,482,1,0,1,0,0],[919,142,0.004188,0.027872,0.0516,485,485,485,1,0,1,0,0],[1336,142,0.00322,0.022183,0.0395,471,471,471,1,0,1,0,0],[1336,142,0.00322,0.022183,0.0395,541,541,541,1,0,1,0,0],[395,143,0.000217,0.00081,0.1013,434,434,434,1,0,1,0,0],[395,144,0.000257,0.000988,0.1215,271,271,271,1,0,1,0,0],[813,145,0.003358,0.02242,0.0415,471,471,471,1,0,1,0,0],[1524,145,0.003437,0.022933,0.0425,540,540,540,1,0,1,0,0],[827,146,0.002145,0.009679,0.017,296,296,296,1,0,1,0,0],[827,147,0.002125,0.009576,0.0168,296,296,296,1,0,1,0,0],[517,148,0.000691,0.001383,0.2045,0,0,0,1,0,1,0,0],[1108,149,0.001699,0.011299,0.0213,575,575,575,1,0,1,0,0],[416,150,0.0048,0.022637,0.0405,384,384,384,1,0,1,0,0],[871,150,0.003319,0.015664,0.0263,384,384,384,1,0,1,0,0],[181,151,0.000514,0.001541,0.1144,0,0,0,1,0,1,0,0],[354,153,0.00324,0.034272,0.1336,935,935,935,1,0,1,0,0],[494,154,0.005077,0.023783,0.0425,369,369,369,1,0,1,0,0],[918,154,0.002368,0.018825,0.0511,519,519,519,1,0,1,0,0],[1027,154,0.003279,0.043101,0.1822,482,482,482,1,0,1,0,0],[1238,154,0.0014,0.011018,0.0192,519,519,519,1,0,1,0,0],[153,152,4.8E-5,8.8E-5,0.004,935,935,935,1,0,1,0,0],[983,155,0.000102,0.001632,0.0491,2450,2450,2450,1,0,1,0,0],[438,156,0.001027,0.017738,0.0101,0,0,0,1,0,1,0,0],[626,156,0.000318,0.002424,0.0052,575,575,575,1,0,1,0,0],[437,156,0.001027,0.017738,0.0101,0,0,0,1,0,1,0,0],[626,156,0.000397,0.002657,0.0051,575,575,575,1,0,1,0,0],[857,158,0.000637,0.008255,0.2123,1579,1579,1579,1,0,1,0,0],[979,158,0.000688,0.009993,0.257,2368,2368,2368,1,0,1,0,0],[390,158,0.000443,0.006454,0.1675,2368,2368,2368,1,0,1,0,0],[978,158,0.000688,0.009993,0.257,2368,2368,2368,1,0,1,0,0],[390,158,0.000464,0.006766,0.1762,2368,2368,2368,1,0,1,0,0],[390,158,0.000464,0.006773,0.1762,2368,2368,2368,1,0,1,0,0],[980,159,0.001025,0.004614,0.0081,380,380,380,1,0,1,0,0],[947,160,0.001934,0.01293,0.024,428,428,428,1,0,1,0,0],[1351,160,0.004642,0.03089,0.0573,428,428,428,1,0,1,0,0],[164,163,0.000968,0.001975,0.0081,337,337,337,1,0,1,0,0],[164,161,0.000968,0.001975,0.001,335,335,335,1,0,1,0,0],[164,162,0.000968,0.001975,0.001,335,335,335,1,0,1,0,0],[785,164,0.00348,0.023956,0.0456,535,535,535,1,0,1,0,0],[1007,164,0.002449,0.017106,0.0304,471,471,471,1,0,1,0,0],[1453,164,0.006001,0.041452,0.078,515,515,515,1,0,1,0,0],[1500,165,4E-5,0.000198,0,0,0,0,1,0,1,0,0],[658,166,0.001205,0.005511,0.0091,325,325,325,1,0,1,0,0],[574,167,0.01438,0.065067,0.1154,328,328,328,1,0,1,0,0],[827,167,0.003538,0.016484,0.0273,325,325,325,1,0,1,0,0],[1006,167,0.012634,0.056573,0.1008,328,328,328,1,0,1,0,0],[1460,167,0.003516,0.016158,0.0273,328,328,328,1,0,1,0,0],[1464,167,0.00316,0.014914,0.0253,305,305,305,1,0,1,0,0],[1542,167,0.007704,0.034647,0.0607,328,328,328,1,0,1,0,0],[827,167,0.002489,0.016257,0.0294,418,418,418,1,0,1,0,0],[282,167,0.003457,0.015467,0.0273,309,309,309,1,0,1,0,0],[776,168,0.006579,0.049467,1.0137,1188,1188,1188,1,0,1,0,0],[1126,168,0.001357,0.014821,0.3321,1171,1171,1171,1,0,1,0,0],[760,169,0.00352,0.014823,0.0263,0,0,0,1,0,1,0,0],[1439,170,0.001111,0.003244,0.0014,0,0,0,1,0,1,0,0],[1438,172,2E-5,0.000198,0.0223,0,0,0,1,0,1,0,0],[1440,171,9.9E-5,0.000296,0.004,0,0,0,1,0,1,0,0],[1415,173,0.000936,0.006236,0.0146,441,441,441,1,0,1,0,0],[958,181,0.001636,0.010939,0.0216,296,296,296,1,0,1,0,0],[769,182,0.000257,0.001758,0.003,507,507,507,1,0,1,0,0],[1082,182,0.00162,0.011121,0.0213,408,408,408,1,0,1,0,0],[1242,186,1.4E-5,0.000173,0.0982,0,0,0,1,0,1,0,0],[1243,185,1.4E-5,0.000187,0.0809,0,0,0,1,0,1,0,0],[1242,183,1.4E-5,0.000201,0.0058,0,0,0,1,0,1,0,0],[1243,184,1.4E-5,0.000201,0.0058,0,0,0,1,0,1,0,0],[1032,187,0.005215,0.035002,0.0638,487,487,487,1,0,1,0,0],[477,188,0.001397,0.009306,0.0172,340,340,340,1,0,1,0,0],[763,188,0.003415,0.021827,0.04,325,325,325,1,0,1,0,0],[1441,189,2E-5,9.9E-5,0,394,394,394,1,0,1,0,0],[554,190,7E-6,0.000132,0.0058,1842,1842,1842,1,0,1,0,0],[554,191,7E-6,0.000104,0.0029,1842,1842,1842,1,0,1,0,0],[1274,192,0.000237,0.000573,0.078,268,268,268,1,0,1,0,0],[674,194,0.000869,0.003891,0.0116,414,414,414,1,0,1,0,0],[674,193,0.000869,0.003891,0.0116,414,414,414,1,0,1,0,0],[1443,197,0.002706,0.0128,0.0213,292,292,292,1,0,1,0,0],[1452,198,0.00237,0.015803,0.0294,558,558,558,1,0,1,0,0],[493,199,0.003554,0.024524,0.0466,404,404,404,1,0,1,0,0],[586,199,0.006493,0.043265,0.08,558,558,558,1,0,1,0,0],[1183,199,0.007921,0.053985,0.1013,558,558,558,1,0,1,0,0],[1478,199,0.004543,0.030262,0.0557,485,485,485,1,0,1,0,0],[1238,200,0.001126,0.004978,0.0091,0,0,0,1,0,1,0,0],[267,201,0.003536,0.01683,0.0284,306,306,306,1,0,1,0,0],[1212,201,0.001541,0.009936,0.0258,0,0,0,1,0,1,0,0],[1328,201,0.008375,0.039704,0.0658,274,274,274,1,0,1,0,0],[229,202,0.011378,0.053886,0.0957,311,311,311,1,0,1,0,0],[708,202,0.003457,0.023724,0.0445,540,540,540,1,0,1,0,0],[750,202,0.008415,0.041422,0.0739,362,362,362,1,0,1,0,0],[1176,202,0.003793,0.017007,0.0294,413,413,413,1,0,1,0,0],[1530,202,0.004701,0.026726,0.0481,413,413,413,1,0,1,0,0],[1833,202,0.001877,0.018252,0.0638,604,604,604,1,0,1,0,0],[1833,202,0.001857,0.017521,0.0648,935,935,935,1,0,1,0,0],[447,203,4.8E-5,8.8E-5,0.0051,0,0,0,1,0,1,0,0],[1156,203,0.000533,0.004642,0.4647,461,461,461,1,0,1,0,0],[477,204,0.002827,0.011058,0.0192,363,363,363,1,0,1,0,0],[763,204,0.002258,0.00946,0.0172,363,363,363,1,0,1,0,0],[730,205,0.001363,0.009126,0.0172,482,482,482,1,0,1,0,0],[1329,205,0.0016,0.010825,0.0203,470,470,470,1,0,1,0,0],[730,205,0.001402,0.009422,0.0172,482,482,482,1,0,1,0,0],[1329,205,0.00162,0.010963,0.0213,470,470,470,1,0,1,0,0],[121,206,0.001153,0.010798,0.283,1355,1355,1355,1,0,1,0,0],[121,206,0.00115,0.010796,0.283,1355,1355,1355,1,0,1,0,0],[1025,207,0.000377,0.00069,0.0273,0,0,0,1,0,1,0,0],[1104,207,0.000336,0.001304,0.2906,0,0,0,1,0,1,0,0],[208,1829,2E-5,0.000198,0.001,471,471,471,1,0,1,0,0],[1189,208,0.005472,0.024889,0.0445,327,327,327,1,0,1,0,0],[440,209,0.002015,0.013551,0.0764,449,449,449,1,0,1,0,0],[1052,209,0.012484,0.056454,0.1002,362,362,362,1,0,1,0,0],[1071,209,0.000869,0.003911,0.0071,304,304,304,1,0,1,0,0],[1072,209,0.000869,0.003911,0.0071,304,304,304,1,0,1,0,0],[1539,209,0.001001,0.006712,0.0121,541,541,541,1,0,1,0,0],[1442,210,0.000614,0.004093,0.0278,507,507,507,1,0,1,0,0],[479,211,0.000523,0.002596,0.2992,342,342,342,1,0,1,0,0],[196,213,0.00484,0.021393,0.0385,292,292,292,1,0,1,0,0],[218,213,0.001541,0.007309,0.0121,292,292,292,1,0,1,0,0],[251,213,0.000672,0.004602,0.0152,430,430,430,1,0,1,0,0],[567,213,0.00243,0.011477,0.0192,333,333,333,1,0,1,0,0],[1338,213,0.002311,0.011378,0.0233,333,333,333,1,0,1,0,0],[1447,213,0.000474,0.002331,0.0081,333,333,333,1,0,1,0,0],[1455,213,0.002825,0.019082,0.0344,423,423,423,1,0,1,0,0],[544,213,0.004286,0.029037,0.0527,423,423,423,1,0,1,0,0],[1443,213,0.002074,0.009758,0.0162,292,292,292,1,0,1,0,0],[263,215,0.001566,0.015874,0.4101,1711,1711,1711,1,0,1,0,0],[357,215,0.001309,0.01286,0.335,1611,1611,1611,1,0,1,0,0],[260,216,7E-6,0.000125,0.0029,552,552,552,1,0,1,0,0],[559,216,0.000693,0.007687,0.1704,1355,1355,1355,1,0,1,0,0],[1443,217,0.000691,0.003279,0.0051,292,292,292,1,0,1,0,0],[425,220,0.000277,0.001916,0.003,541,541,541,1,0,1,0,0],[425,219,0.000277,0.001936,0.003,541,541,541,1,0,1,0,0],[1055,221,0.000217,0.001205,0.0086,257,257,257,1,0,1,0,0],[448,222,0.00162,0.007447,0.0132,322,322,322,1,0,1,0,0],[1050,222,0.000889,0.005965,0.0111,575,575,575,1,0,1,0,0],[479,223,0.000533,0.003536,0.0061,541,541,541,1,0,1,0,0],[1444,224,0.000178,0.001185,0.002,482,482,482,1,0,1,0,0],[614,225,0.002889,0.0064,0.0022,0,0,0,1,0,1,0,0],[1030,1830,0.000205,0.002108,0.2577,546,546,546,1,0,1,0,0],[350,226,0.002899,0.029385,0.7595,1579,1579,1579,1,0,1,0,0],[787,226,0.002045,0.020735,0.5343,1987,1987,1987,1,0,1,0,0],[783,227,0.00924,0.060219,0.1124,413,413,413,1,0,1,0,0],[846,227,0.009007,0.066726,0.1192,736,736,736,1,0,1,0,0],[893,227,0.004543,0.030479,0.0547,420,420,420,1,0,1,0,0],[893,227,0.004326,0.029037,0.0527,389,389,389,1,0,1,0,0],[1150,228,0.001357,0.017597,0.3494,1932,1932,1932,1,0,1,0,0],[1150,228,0.001343,0.01741,0.3437,1932,1932,1932,1,0,1,0,0],[1032,229,0.003615,0.024178,0.0445,566,566,566,1,0,1,0,0],[739,230,0.001136,0.012154,0.2657,1708,1708,1708,1,0,1,0,0],[792,230,0.001309,0.013996,0.3061,1917,1917,1917,1,0,1,0,0],[910,232,0.000257,0.001521,0.162,335,335,335,1,0,1,0,0],[942,232,0.000259,0.000506,0.042,272,272,272,1,0,1,0,0],[1173,233,0.000928,0.006202,0.0111,440,440,440,1,0,1,0,0],[1173,234,0.000928,0.006202,0.0111,507,507,507,1,0,1,0,0],[1446,235,2E-5,0.000198,0.001,471,471,471,1,0,1,0,0],[1445,236,2E-5,0.000198,0.001,540,540,540,1,0,1,0,0],[581,237,0.001067,0.00723,0.0132,335,335,335,1,0,1,0,0],[841,238,0.003358,0.022341,0.0415,540,540,540,1,0,1,0,0],[1012,237,0.00318,0.020938,0.0395,335,335,335,1,0,1,0,0],[1280,237,0.000928,0.008968,0.0314,935,935,935,1,0,1,0,0],[1547,238,0.004899,0.022815,0.0405,300,300,300,1,0,1,0,0],[1280,238,0.000889,0.008415,0.0314,935,935,935,1,0,1,0,0],[632,239,0.000237,0.001422,0.1686,0,0,0,1,0,1,0,0],[848,240,0.000277,0.001086,0.1417,0,0,0,1,0,1,0,0],[1178,240,0.000296,0.000672,0.0678,0,0,0,1,0,1,0,0],[386,242,0.002267,0.007156,0.0022,0,0,0,1,0,1,0,0],[1367,243,0.000286,0.004868,0.1762,2487,2487,2487,1,0,1,0,0],[1367,244,0.000287,0.004892,0.1776,2487,2487,2487,1,0,1,0,0],[1368,245,0.000283,0.004814,0.1762,2487,2487,2487,1,0,1,0,0],[1368,246,0.000285,0.004843,0.1733,2487,2487,2487,1,0,1,0,0],[997,247,0.000514,0.001383,0.0952,0,0,0,1,0,1,0,0],[1164,247,0.000247,0.001084,0.1478,403,403,403,1,0,1,0,0],[670,249,0.013096,0.066153,0.12,336,336,336,1,0,1,0,0],[702,248,0.002074,0.009956,0.0172,336,336,336,1,0,1,0,0],[702,248,0.001533,0.009225,0.0172,422,422,422,1,0,1,0,0],[702,249,0.00156,0.009343,0.0172,422,422,422,1,0,1,0,0],[784,250,0.001452,0.020223,0.6741,2487,2487,2487,1,0,1,0,0],[1352,250,0.001672,0.022177,0.7607,2487,2487,2487,1,0,1,0,0],[784,250,0.001447,0.020166,0.6721,2487,2487,2487,1,0,1,0,0],[1352,250,0.001669,0.022168,0.7624,2487,2487,2487,1,0,1,0,0],[891,252,0.002874,0.022174,0.4476,1397,1397,1397,1,0,1,0,0],[949,252,0.000139,0.001115,0.0231,1486,1486,1486,1,0,1,0,0],[972,255,0.00322,0.021136,0.0395,460,460,460,1,0,1,0,0],[991,255,0.000553,0.003694,0.0071,540,540,540,1,0,1,0,0],[1482,253,0.000494,0.005689,0.0142,720,720,720,1,0,1,0,0],[1494,255,0.000652,0.004504,0.0081,437,437,437,1,0,1,0,0],[1495,255,0.000652,0.004504,0.0081,524,524,524,1,0,1,0,0],[1481,253,0.000514,0.005689,0.0142,720,720,720,1,0,1,0,0],[1469,254,0.000869,0.008435,0.0339,935,935,935,1,0,1,0,0],[1470,254,0.000889,0.008553,0.039,935,935,935,1,0,1,0,0],[814,258,0.000686,0.007091,0.1747,1579,1579,1579,1,0,1,0,0],[1282,258,0.000609,0.006378,0.1473,1579,1579,1579,1,0,1,0,0],[814,257,0.000686,0.007119,0.1747,1579,1579,1579,1,0,1,0,0],[1281,257,0.000609,0.006406,0.1487,1579,1579,1579,1,0,1,0,0],[1360,259,0.002074,0.013847,0.0253,540,540,540,1,0,1,0,0],[1360,259,0.002074,0.013847,0.0253,540,540,540,1,0,1,0,0],[295,261,0.00083,0.005649,0.0111,558,558,558,1,0,1,0,0],[348,261,0.002193,0.014894,0.0284,558,558,558,1,0,1,0,0],[1447,262,0.00638,0.031486,0.0537,333,333,333,1,0,1,0,0],[357,263,0.002877,0.028829,0.7494,1611,1611,1611,1,0,1,0,0],[363,263,0.002188,0.024233,0.5227,1567,1567,1567,1,0,1,0,0],[623,263,0.000997,0.014175,0.465,2487,2487,2487,1,0,1,0,0],[821,263,0.000376,0.002891,0.0606,1308,1308,1308,1,0,1,0,0],[1008,263,0.000976,0.009886,0.2541,1711,1711,1711,1,0,1,0,0],[1243,263,0.000389,0.003951,0.1011,1579,1579,1579,1,0,1,0,0],[363,263,0.001562,0.01912,0.4274,1567,1567,1567,1,0,1,0,0],[623,263,0.000998,0.014177,0.465,2487,2487,2487,1,0,1,0,0],[821,263,0.000199,0.002553,0.0838,1579,1579,1579,1,0,1,0,0],[1008,263,0.000976,0.009891,0.2541,1711,1711,1711,1,0,1,0,0],[1242,263,0.000388,0.003954,0.1011,1579,1579,1579,1,0,1,0,0],[1242,263,0.000395,0.004003,0.104,1579,1579,1579,1,0,1,0,0],[1243,263,0.000395,0.004003,0.104,1711,1711,1711,1,0,1,0,0],[420,267,0.003101,0.020859,0.0375,406,406,406,1,0,1,0,0],[420,267,0.004978,0.022005,0.0359,406,406,406,1,0,1,0,0],[420,267,0.003121,0.0208,0.0506,492,492,492,1,0,1,0,0],[1353,269,0.000499,0.005048,0.13,1380,1380,1380,1,0,1,0,0],[1353,268,0.000499,0.005042,0.13,1380,1380,1380,1,0,1,0,0],[500,271,0.002193,0.010884,0.0197,321,321,321,1,0,1,0,0],[1179,271,0.004049,0.018272,0.0324,302,302,302,1,0,1,0,0],[365,272,0.011032,0.050442,0.0871,325,325,325,1,0,1,0,0],[602,272,0.001481,0.013926,0.0516,604,604,604,1,0,1,0,0],[602,272,0.001481,0.013926,0.0516,604,604,604,1,0,1,0,0],[436,273,0.0016,0.017334,0.4043,1579,1579,1579,1,0,1,0,0],[705,273,0.000312,0.004044,0.1386,2487,2487,2487,1,0,1,0,0],[1041,273,0.000824,0.010499,0.3754,2487,2487,2487,1,0,1,0,0],[1390,273,0.00133,0.014252,0.3263,1579,1579,1579,1,0,1,0,0],[705,273,0.000312,0.004044,0.1386,2487,2487,2487,1,0,1,0,0],[1041,273,0.000824,0.010505,0.3754,2487,2487,2487,1,0,1,0,0],[1079,274,0.001936,0.012879,0.0243,535,535,535,1,0,1,0,0],[1236,275,0.000164,0.001106,0.002,471,471,471,1,0,1,0,0],[318,276,0.000336,0.000849,0.1448,428,428,428,1,0,1,0,0],[341,276,0.000178,0.000691,0.1002,311,311,311,1,0,1,0,0],[1371,276,0.000316,0.001304,0.1863,404,404,404,1,0,1,0,0],[1381,276,9.9E-5,0.000612,0.082,387,387,387,1,0,1,0,0],[1334,279,0.001146,0.007111,0.2238,298,298,298,1,0,1,0,0],[596,280,0.001136,0.012874,0.2917,1611,1611,1611,1,0,1,0,0],[1008,280,0.000547,0.010021,0.2801,2487,2487,2487,1,0,1,0,0],[1243,280,0.001184,0.012029,0.309,1711,1711,1711,1,0,1,0,0],[458,280,0.000369,0.006726,0.1892,2487,2487,2487,1,0,1,0,0],[597,280,0.001136,0.012874,0.2917,1611,1611,1611,1,0,1,0,0],[1242,280,0.001177,0.012029,0.309,1711,1711,1711,1,0,1,0,0],[1460,281,7.9E-5,0.000316,0.001,328,328,328,1,0,1,0,0],[1120,283,0.001956,0.008844,0.0027,0,0,0,1,0,1,0,0],[1527,285,0.000198,0.000672,0.1509,257,257,257,1,0,1,0,0],[1526,284,0.000198,0.000691,0.1529,257,257,257,1,0,1,0,0],[557,286,0.009264,0.031822,0.0567,289,289,289,1,0,1,0,0],[398,288,2E-5,0.000198,0.0051,0,0,0,1,0,1,0,0],[398,287,4E-5,0.000198,0.0061,0,0,0,1,0,1,0,0],[1169,289,0.00322,0.021689,0.0688,452,452,452,1,0,1,0,0],[406,290,0.003516,0.016415,0.0273,354,354,354,1,0,1,0,0],[896,290,0.004168,0.028346,0.0537,356,356,356,1,0,1,0,0],[945,290,0.001936,0.00883,0.0445,0,0,0,1,0,1,0,0],[1115,290,0.008099,0.036603,0.0901,369,369,369,1,0,1,0,0],[1409,290,0.000948,0.005886,0.0289,0,0,0,1,0,1,0,0],[406,290,0.002331,0.015724,0.0451,428,428,428,1,0,1,0,0],[1408,290,0.000948,0.005748,0.0304,0,0,0,1,0,1,0,0],[406,290,0.002311,0.015763,0.0435,440,440,440,1,0,1,0,0],[1067,290,0.000336,0.002331,0.004,356,356,356,1,0,1,0,0],[861,290,0.000211,0.001199,0.0405,307,307,307,1,0,1,0,0],[860,290,0.000209,0.001189,0.0405,307,307,307,1,0,1,0,0],[294,291,2.1E-5,0.000208,0.0058,1828,1828,1828,1,0,1,0,0],[308,291,0.00126,0.014141,0.2845,1191,1191,1191,1,0,1,0,0],[1068,293,7.9E-5,0.000859,0.0173,1204,1204,1204,1,0,1,0,0],[1260,292,0.001904,0.021302,0.4679,1566,1566,1566,1,0,1,0,0],[1383,293,0.001517,0.01687,0.3494,1659,1659,1659,1,0,1,0,0],[1448,292,2.1E-5,0.000187,0.0029,1828,1828,1828,1,0,1,0,0],[294,292,2.1E-5,0.000208,0.0058,1828,1828,1828,1,0,1,0,0],[308,291,0.00126,0.01412,0.2859,1191,1191,1191,1,0,1,0,0],[839,293,0.000983,0.010949,0.2397,1711,1711,1711,1,0,1,0,0],[891,293,0.001711,0.017348,0.4476,1828,1828,1828,1,0,1,0,0],[1260,293,0.001281,0.018476,0.491,1842,1842,1842,1,0,1,0,0],[1260,293,0.001274,0.018324,0.4837,1842,1842,1842,1,0,1,0,0],[348,295,0.002943,0.02001,0.0375,524,524,524,1,0,1,0,0],[810,295,0.005926,0.04079,0.077,558,558,558,1,0,1,0,0],[1057,295,0.004571,0.030552,0.0557,558,558,558,1,0,1,0,0],[1359,295,0.002121,0.009661,0.0162,355,355,355,1,0,1,0,0],[1461,295,0.002969,0.013217,0.0233,400,400,400,1,0,1,0,0],[1488,295,0.005551,0.025146,0.0445,391,391,391,1,0,1,0,0],[556,296,0.000409,0.005409,0.1877,2487,2487,2487,1,0,1,0,0],[709,296,0.001371,0.013871,0.361,1828,1828,1828,1,0,1,0,0],[1416,296,0.002154,0.021884,0.566,1917,1917,1917,1,0,1,0,0],[556,296,0.000416,0.005443,0.1877,2487,2487,2487,1,0,1,0,0],[709,296,0.001364,0.01383,0.3596,1828,1828,1828,1,0,1,0,0],[1416,296,0.002154,0.021877,0.566,1917,1917,1917,1,0,1,0,0],[342,297,0.000968,0.002943,0.3453,0,0,0,1,0,1,0,0],[371,297,0.000217,0.000849,0.0931,331,331,331,1,0,1,0,0],[895,297,0.001205,0.002746,0.4668,0,0,0,1,0,1,0,0],[1130,297,0.000454,0.002331,0.0516,272,272,272,1,0,1,0,0],[1385,297,0.001284,0.0096,0.038,335,335,335,1,0,1,0,0],[1411,298,0.001225,0.006104,0.0203,323,323,323,1,0,1,0,0],[370,298,0.000257,0.000849,0.1893,268,268,268,1,0,1,0,0],[1131,298,0.000553,0.002548,0.0486,272,272,272,1,0,1,0,0],[1385,297,0.001284,0.00956,0.038,335,335,335,1,0,1,0,0],[1385,297,0.000909,0.00879,0.039,833,833,833,1,0,1,0,0],[1502,297,0.000533,0.005096,0.0248,935,935,935,1,0,1,0,0],[623,299,0.000277,0.002618,0.0693,921,921,921,1,0,1,0,0],[435,303,0.007802,0.052444,0.1018,401,401,401,1,0,1,0,0],[794,303,0.003101,0.020563,0.0385,558,558,558,1,0,1,0,0],[1057,303,0.003761,0.025235,0.0456,558,558,558,1,0,1,0,0],[1413,303,0.008889,0.032197,0.0537,357,357,357,1,0,1,0,0],[435,303,0.01442,0.071763,0.1291,372,372,372,1,0,1,0,0],[739,304,0.000381,0.007008,0.2079,2487,2487,2487,1,0,1,0,0],[739,305,0.000374,0.006434,0.2209,2487,2487,2487,1,0,1,0,0],[801,306,0.001679,0.017284,0.0582,507,507,507,1,0,1,0,0],[801,306,0.001501,0.018568,0.0562,388,388,388,1,0,1,0,0],[734,307,0.00079,0.005345,0.0354,440,440,440,1,0,1,0,0],[759,307,0.00255,0.017084,0.0309,471,471,471,1,0,1,0,0],[734,307,0.000745,0.005047,0.0349,440,440,440,1,0,1,0,0],[550,308,0.000741,0.009716,0.335,2487,2487,2487,1,0,1,0,0],[1386,308,0.000422,0.004709,0.0953,1774,1774,1774,1,0,1,0,0],[550,308,0.000741,0.009709,0.335,2487,2487,2487,1,0,1,0,0],[1386,308,0.000422,0.004758,0.0953,1774,1774,1774,1,0,1,0,0],[1386,308,0.000644,0.005035,0.1112,1397,1397,1397,1,0,1,0,0],[854,309,0.004514,0.029863,0.1096,439,439,439,1,0,1,0,0],[1337,311,1.4E-5,0.000208,0.0058,2487,2487,2487,1,0,1,0,0],[1337,310,2.1E-5,0.000242,0.0087,2487,2487,2487,1,0,1,0,0],[516,312,0.002402,0.015149,0.0582,472,472,472,1,0,1,0,0],[667,312,0.000889,0.005333,0.0101,473,473,473,1,0,1,0,0],[619,313,0.000751,0.004978,0.0091,575,575,575,1,0,1,0,0],[767,313,0.001738,0.011694,0.0213,558,558,558,1,0,1,0,0],[619,313,0.000652,0.004346,0.0081,575,575,575,1,0,1,0,0],[427,314,0.000593,0.002667,0.0051,374,374,374,1,0,1,0,0],[427,315,0.000591,0.00268,0.0046,432,432,432,1,0,1,0,0],[999,316,0.000972,0.012113,0.1636,1786,1786,1786,1,0,1,0,0],[442,317,0.003477,0.023249,0.0425,416,416,416,1,0,1,0,0],[610,317,0.006341,0.042232,0.078,415,415,415,1,0,1,0,0],[1449,319,4.5E-5,8.9E-5,0.0007,0,0,0,1,0,1,0,0],[359,320,0.002601,0.017284,0.0324,471,471,471,1,0,1,0,0],[1427,320,0.008257,0.036427,0.0582,379,379,379,1,0,1,0,0],[658,321,0.001857,0.014461,0.0481,376,376,376,1,0,1,0,0],[1364,321,0.003202,0.030829,0.1164,376,376,376,1,0,1,0,0],[708,323,0.006005,0.02878,0.0496,370,370,370,1,0,1,0,0],[841,323,0.003595,0.0176,0.0294,354,354,354,1,0,1,0,0],[1405,324,0.002133,0.014756,0.0294,0,0,0,1,0,1,0,0],[1030,325,0.00642,0.043852,0.083,391,391,391,1,0,1,0,0],[1193,325,0.003002,0.020227,0.0385,391,391,391,1,0,1,0,0],[1044,326,8.9E-5,0.000751,0.079,426,426,426,1,0,1,0,0],[361,328,0.003477,0.018074,0.0304,311,311,311,1,0,1,0,0],[825,328,0.003141,0.015526,0.0268,253,253,253,1,0,1,0,0],[941,328,0.000237,0.001541,0.0091,420,420,420,1,0,1,0,0],[616,329,0.001086,0.00642,0.0121,455,455,455,1,0,1,0,0],[760,329,0.004464,0.021452,0.0385,255,255,255,1,0,1,0,0],[703,330,0.000158,0.000474,0.0506,278,278,278,1,0,1,0,0],[848,330,0.000198,0.00077,0.0972,311,311,311,1,0,1,0,0],[1451,331,1.6E-5,9.9E-5,0.001,471,471,471,1,0,1,0,0],[1450,332,1.6E-5,9.9E-5,0.001,540,540,540,1,0,1,0,0],[1109,333,0.005531,0.037215,0.0678,575,575,575,1,0,1,0,0],[1298,2072,0.004365,0.029491,0.0537,575,575,575,1,0,1,0,0],[1109,2072,0.005452,0.036365,0.0668,575,575,575,1,0,1,0,0],[427,334,0.003002,0.014163,0.0253,432,432,432,1,0,1,0,0],[555,334,0.001778,0.009837,0.0248,432,432,432,1,0,1,0,0],[435,335,0.005491,0.037076,0.0658,535,535,535,1,0,1,0,0],[1201,335,0.000454,0.0032,0.0051,471,471,471,1,0,1,0,0],[1452,335,0.00083,0.005669,0.0111,558,558,558,1,0,1,0,0],[435,335,0.005412,0.036543,0.0658,558,558,558,1,0,1,0,0],[435,335,0.005432,0.036543,0.0658,558,558,558,1,0,1,0,0],[1010,340,0.00877,0.026489,0.0435,0,0,0,1,0,1,0,0],[1159,340,0.000968,0.003516,0.0061,0,0,0,1,0,1,0,0],[1531,340,0.008099,0.028247,0.0466,0,0,0,1,0,1,0,0],[988,340,0.001521,0.00721,0.0121,270,270,270,1,0,1,0,0],[484,341,0.000138,0.000573,0.0699,259,259,259,1,0,1,0,0],[892,343,0.000198,0.000731,0.647,420,420,420,1,0,1,0,0],[955,343,0.000652,0.002351,0.5123,288,288,288,1,0,1,0,0],[1482,343,0.000593,0.005649,0.0223,656,656,656,1,0,1,0,0],[892,343,0.000182,0.000622,0.5559,420,420,420,1,0,1,0,0],[955,343,0.000652,0.00237,0.5133,288,288,288,1,0,1,0,0],[1481,343,0.000612,0.005669,0.0278,935,935,935,1,0,1,0,0],[892,343,0.000237,0.002114,0.1954,426,426,426,1,0,1,0,0],[1469,343,0.000217,0.002054,0.0197,935,935,935,1,0,1,0,0],[1470,343,0.000217,0.002035,0.0147,935,935,935,1,0,1,0,0],[981,345,0.00287,0.017709,0.0334,455,455,455,1,0,1,0,0],[1456,346,0.002015,0.012879,0.0243,296,296,296,1,0,1,0,0],[557,345,0.00482,0.03119,0.0577,296,296,296,1,0,1,0,0],[559,347,0.000529,0.008085,0.2498,2487,2487,2487,1,0,1,0,0],[882,347,0.001142,0.014569,0.3855,1746,1746,1746,1,0,1,0,0],[607,348,0.002884,0.019358,0.0714,471,471,471,1,0,1,0,0],[990,348,0.004978,0.024514,0.0435,383,383,383,1,0,1,0,0],[1031,348,0.015328,0.102262,0.1903,558,558,558,1,0,1,0,0],[1224,348,0.005531,0.02797,0.0567,357,357,357,1,0,1,0,0],[1515,348,0.001067,0.007289,0.0486,487,487,487,1,0,1,0,0],[338,348,5.9E-5,0.000889,0.003,935,935,935,1,0,1,0,0],[990,348,0.002805,0.019002,0.0365,558,558,558,1,0,1,0,0],[1488,348,0.001027,0.006775,0.0121,558,558,558,1,0,1,0,0],[336,348,7.9E-5,0.00083,0.002,935,935,935,1,0,1,0,0],[337,348,5.9E-5,0.000652,0.001,935,935,935,1,0,1,0,0],[436,350,0.003102,0.031524,0.8202,1579,1579,1579,1,0,1,0,0],[742,350,0.001168,0.011767,0.3018,1579,1579,1579,1,0,1,0,0],[436,350,0.00313,0.031724,0.8202,1579,1579,1579,1,0,1,0,0],[743,350,0.001163,0.011728,0.3018,1579,1579,1579,1,0,1,0,0],[786,350,0.004905,0.049964,1.301,1579,1579,1579,1,0,1,0,0],[339,350,2.1E-5,0.000249,0.0058,921,921,921,1,0,1,0,0],[352,351,0.001027,0.004721,0.0081,354,354,354,1,0,1,0,0],[836,351,0.001027,0.004899,0.0091,408,408,408,1,0,1,0,0],[826,352,0.002548,0.012346,0.0203,405,405,405,1,0,1,0,0],[365,353,0.004721,0.031348,0.0587,434,434,434,1,0,1,0,0],[1363,353,0.003556,0.023585,0.0435,416,416,416,1,0,1,0,0],[473,354,0.00156,0.01039,0.0192,482,482,482,1,0,1,0,0],[547,354,0.001084,0.005086,0.0111,361,361,361,1,0,1,0,0],[898,354,0.002153,0.012978,0.0243,454,454,454,1,0,1,0,0],[547,354,0.0011,0.004978,0.0142,353,353,353,1,0,1,0,0],[898,354,0.002173,0.013017,0.0243,454,454,454,1,0,1,0,0],[1454,355,0.000158,0.000691,0.001,274,274,274,1,0,1,0,0],[858,356,0.002544,0.02015,0.0348,561,561,561,1,0,1,0,0],[1239,356,0.003727,0.028836,0.0527,562,562,562,1,0,1,0,0],[382,357,3.5E-5,0.000512,0.0144,1382,1382,1382,1,0,1,0,0],[1008,357,0.001887,0.019088,0.4938,1611,1611,1611,1,0,1,0,0],[1271,357,0.001579,0.01509,0.4087,1611,1611,1611,1,0,1,0,0],[1320,357,0.000949,0.009342,0.2426,1611,1611,1611,1,0,1,0,0],[381,357,3.5E-5,0.000506,0.0144,1382,1382,1382,1,0,1,0,0],[1008,357,0.001874,0.018954,0.491,1611,1611,1611,1,0,1,0,0],[1320,357,0.00097,0.009536,0.2484,1611,1611,1611,1,0,1,0,0],[383,357,3.5E-5,0.000547,0.0144,1382,1382,1382,1,0,1,0,0],[1320,357,0.00097,0.009536,0.2484,1611,1611,1611,1,0,1,0,0],[384,357,3.5E-5,0.000547,0.0144,1382,1382,1382,1,0,1,0,0],[1455,358,0.000869,0.006025,0.0101,502,502,502,1,0,1,0,0],[478,361,0.001027,0.006677,0.0121,488,488,488,1,0,1,0,0],[601,360,0.009521,0.064237,0.1215,375,375,375,1,0,1,0,0],[825,361,0.002133,0.023348,0.0648,502,502,502,1,0,1,0,0],[941,362,0.002232,0.007802,0.0142,287,287,287,1,0,1,0,0],[1137,360,0.000593,0.002588,0.0162,261,261,261,1,0,1,0,0],[1166,360,2E-5,0.015803,0,287,287,287,1,0,1,0,0],[1182,361,0.001778,0.016356,0.0405,502,502,502,1,0,1,0,0],[1258,361,0.011694,0.078657,0.1519,375,375,375,1,0,1,0,0],[1531,361,0.000237,0.00156,0.0142,0,0,0,1,0,1,0,0],[478,360,0.001027,0.006657,0.0121,464,464,464,1,0,1,0,0],[988,360,0.00476,0.022499,0.0375,333,333,333,1,0,1,0,0],[1166,362,2E-5,0.000198,0,0,0,0,1,0,1,0,0],[1343,363,0.000462,0.006438,0.1689,1842,1842,1842,1,0,1,0,0],[1343,363,0.000462,0.006434,0.1689,1842,1842,1842,1,0,1,0,0],[527,364,0.003234,0.01923,0.0365,410,410,410,1,0,1,0,0],[557,364,0.019951,0.071546,0.1144,0,0,0,1,0,1,0,0],[933,364,0.016,0.053472,0.0861,0,0,0,1,0,1,0,0],[996,365,0.005472,0.037728,0.0709,411,411,411,1,0,1,0,0],[1268,365,0.000968,0.00638,0.0111,399,399,399,1,0,1,0,0],[1499,365,0.005669,0.025639,0.0456,333,333,333,1,0,1,0,0],[657,366,0.082196,0.171444,0.0486,0,0,0,1,0,1,0,0],[605,367,0.002825,0.018765,0.0349,575,575,575,1,0,1,0,0],[722,367,0.000474,0.003101,0.0061,575,575,575,1,0,1,0,0],[1420,367,0.00173,0.01154,0.0213,566,566,566,1,0,1,0,0],[1420,367,0.001719,0.011496,0.0289,368,368,368,1,0,1,0,0],[533,368,0.013472,0.067378,0.1215,413,413,413,1,0,1,0,0],[1106,368,0.004563,0.02448,0.0425,413,413,413,1,0,1,0,0],[1433,368,0.010627,0.045511,0.0749,302,302,302,1,0,1,0,0],[1501,368,0.009798,0.045748,0.0815,337,337,337,1,0,1,0,0],[1519,368,0.011674,0.053096,0.0921,331,331,331,1,0,1,0,0],[890,369,0.000812,0.006278,0.1271,1397,1397,1397,1,0,1,0,0],[1080,369,0.001797,0.019272,0.4216,1711,1711,1711,1,0,1,0,0],[1365,369,0.003831,0.029281,0.592,1307,1307,1307,1,0,1,0,0],[573,371,0.000198,0.0016,0.162,434,434,434,1,0,1,0,0],[1133,371,0.000454,0.001106,0.1002,268,268,268,1,0,1,0,0],[1294,370,0.000316,0.000948,0.1094,268,268,268,1,0,1,0,0],[559,372,0.00077,0.011178,0.312,1974,1974,1974,1,0,1,0,0],[623,372,0.00088,0.012722,0.3292,2200,2200,2200,1,0,1,0,0],[1242,372,0.000312,0.004467,0.1155,2200,2200,2200,1,0,1,0,0],[559,373,0.000771,0.011192,0.291,1842,1842,1842,1,0,1,0,0],[1243,373,0.000312,0.004467,0.1155,2200,2200,2200,1,0,1,0,0],[512,374,2E-5,0.000198,0.003,0,0,0,1,0,1,0,0],[1274,375,0.000178,0.000632,0.078,370,370,370,1,0,1,0,0],[660,377,0.00077,0.005195,0.0091,545,545,545,1,0,1,0,0],[1026,377,0.000553,0.003694,0.0157,435,435,435,1,0,1,0,0],[1117,377,0.000514,0.001007,0.1499,0,0,0,1,0,1,0,0],[1358,377,0.001679,0.008296,0.0152,432,432,432,1,0,1,0,0],[1420,377,0.002548,0.016968,0.0314,566,566,566,1,0,1,0,0],[660,377,0.000731,0.004938,0.0091,471,471,471,1,0,1,0,0],[1026,377,0.000533,0.003635,0.0061,566,566,566,1,0,1,0,0],[1116,377,0.000494,0.001007,0.1488,0,0,0,1,0,1,0,0],[530,378,0.000514,0.001185,0.0719,0,0,0,1,0,1,0,0],[574,379,0.000138,0.000573,0.001,329,329,329,1,0,1,0,0],[752,380,0.000632,0.004168,0.0081,440,440,440,1,0,1,0,0],[1456,385,2E-5,0.000198,0.003,354,354,354,1,0,1,0,0],[397,386,0.0004,0.001244,0.0004,0,0,0,1,0,1,0,0],[467,386,0.019956,0.0604,0.0198,0,0,0,1,0,1,0,0],[1113,386,0.017467,0.063733,0.0216,0,0,0,1,0,1,0,0],[1485,387,0.001233,0.008227,0.0147,525,525,525,1,0,1,0,0],[598,388,0.003911,0.027062,0.0486,438,438,438,1,0,1,0,0],[854,388,0.000711,0.006894,0.0223,865,865,865,1,0,1,0,0],[865,388,0.007012,0.030617,0.0511,455,455,455,1,0,1,0,0],[1322,388,0.007639,0.051542,0.2291,502,502,502,1,0,1,0,0],[443,390,0.002597,0.034127,1.1812,2280,2280,2280,1,0,1,0,0],[963,390,0.002999,0.033656,0.6729,1559,1559,1559,1,0,1,0,0],[1150,390,0.001302,0.013172,0.3408,1727,1727,1727,1,0,1,0,0],[443,390,0.002597,0.034127,1.1783,2280,2280,2280,1,0,1,0,0],[857,390,0.000256,0.002701,0.0693,1579,1579,1579,1,0,1,0,0],[1150,390,0.001309,0.013255,0.3437,1727,1727,1727,1,0,1,0,0],[1360,391,0.002765,0.01843,0.0344,540,540,540,1,0,1,0,0],[601,392,0.002114,0.012662,0.0233,374,374,374,1,0,1,0,0],[1437,392,0.000595,0.004024,0.0081,503,503,503,1,0,1,0,0],[602,393,0.001264,0.008415,0.0152,433,433,433,1,0,1,0,0],[1835,395,0.000731,0.001383,0.1853,0,0,0,1,0,1,0,0],[420,398,0.005867,0.03919,0.083,448,448,448,1,0,1,0,0],[1466,398,0.003812,0.025482,0.0466,356,356,356,1,0,1,0,0],[1058,399,0.00316,0.021017,0.0375,528,528,528,1,0,1,0,0],[1079,399,0.004612,0.030706,0.0547,524,524,524,1,0,1,0,0],[1090,401,0.000138,0.001363,0.2025,0,0,0,1,0,1,0,0],[1090,400,0.000158,0.001323,0.1822,0,0,0,1,0,1,0,0],[520,402,0.000559,0.001024,0.0729,0,0,0,1,0,1,0,0],[1164,403,0.000292,0.002538,0.2546,409,409,409,1,0,1,0,0],[1348,404,0.000632,0.004306,0.0081,566,566,566,1,0,1,0,0],[964,405,0.001244,0.008415,0.0309,388,388,388,1,0,1,0,0],[1169,405,0.002114,0.014242,0.0486,440,440,440,1,0,1,0,0],[1393,407,0.001719,0.008,0.0132,274,274,274,1,0,1,0,0],[1427,409,0.000608,0.004067,0.0071,379,379,379,1,0,1,0,0],[1521,409,0.002054,0.013689,0.0253,541,541,541,1,0,1,0,0],[573,410,0.000356,0.000731,0.0415,0,0,0,1,0,1,0,0],[413,411,2E-5,9.8E-5,0.0111,0,0,0,1,0,1,0,0],[730,412,0.000968,0.005906,0.0602,461,461,461,1,0,1,0,0],[845,412,0.001331,0.009015,0.0906,461,461,461,1,0,1,0,0],[698,413,0.00561,0.030894,0.0567,413,413,413,1,0,1,0,0],[1404,413,0.003812,0.025383,0.0471,540,540,540,1,0,1,0,0],[1363,414,0.005233,0.024413,0.0435,337,337,337,1,0,1,0,0],[1499,414,0.002252,0.01037,0.0182,333,333,333,1,0,1,0,0],[1364,414,0.00397,0.02639,0.0537,413,413,413,1,0,1,0,0],[752,416,0.005314,0.024119,0.0425,384,384,384,1,0,1,0,0],[1314,416,0.003398,0.017541,0.0314,384,384,384,1,0,1,0,0],[752,416,0.005412,0.024571,0.0461,384,384,384,1,0,1,0,0],[279,418,0.001256,0.008251,0.2389,375,375,375,1,0,1,0,0],[1334,418,0.000158,0.000652,0.0729,413,413,413,1,0,1,0,0],[1459,419,0.001047,0.006973,0.0132,354,354,354,1,0,1,0,0],[620,420,0.005393,0.029649,0.0638,348,348,348,1,0,1,0,0],[621,420,0.005393,0.02963,0.0638,348,348,348,1,0,1,0,0],[1466,420,0.001877,0.012543,0.0344,448,448,448,1,0,1,0,0],[550,421,0.000589,0.007708,0.2628,2487,2487,2487,1,0,1,0,0],[1353,421,0.00115,0.01169,0.3032,1579,1579,1579,1,0,1,0,0],[1426,421,0.00241,0.024446,0.6325,1828,1828,1828,1,0,1,0,0],[550,421,0.000589,0.007708,0.2628,2389,2389,2389,1,0,1,0,0],[1353,421,0.00115,0.01169,0.3032,1579,1579,1579,1,0,1,0,0],[1386,421,0.00153,0.015526,0.4014,1828,1828,1828,1,0,1,0,0],[905,422,0.004464,0.029669,0.0547,540,540,540,1,0,1,0,0],[1360,422,0.005156,0.034489,0.0638,540,540,540,1,0,1,0,0],[1322,423,0.008122,0.036857,0.0655,329,329,329,1,0,1,0,0],[1355,423,0.011081,0.049936,0.0891,265,265,265,1,0,1,0,0],[619,424,0.000336,0.002173,0.004,471,471,471,1,0,1,0,0],[504,425,0.00156,0.01041,0.0192,541,541,541,1,0,1,0,0],[583,425,0.000178,0.001659,0.0061,818,818,818,1,0,1,0,0],[1053,425,0.002035,0.012563,0.1094,378,378,378,1,0,1,0,0],[1060,425,0.000257,0.001659,0.003,541,541,541,1,0,1,0,0],[504,425,0.001432,0.009557,0.0223,541,541,541,1,0,1,0,0],[1060,425,0.000158,0.001067,0.0046,541,541,541,1,0,1,0,0],[614,426,0.008542,0.029422,0.0095,0,0,0,1,0,1,0,0],[791,427,0.003368,0.036373,0.0273,420,420,420,1,0,1,0,0],[1349,428,0.000375,0.001383,0.1711,313,313,313,1,0,1,0,0],[1414,429,0.000903,0.006023,0.0111,522,522,522,1,0,1,0,0],[772,432,0.002359,0.016431,0.0203,319,319,319,1,0,1,0,0],[662,433,4E-5,0.000988,0.004,1363,1363,1363,1,0,1,0,0],[1305,433,5.9E-5,0.001185,0.004,1363,1363,1363,1,0,1,0,0],[1312,433,4E-5,0.000988,0.004,1363,1363,1363,1,0,1,0,0],[1544,434,0.000968,0.00644,0.0121,545,545,545,1,0,1,0,0],[919,435,0.011773,0.053926,0.0962,427,427,427,1,0,1,0,0],[679,436,0.000966,0.009803,0.2526,1579,1579,1579,1,0,1,0,0],[961,436,0.002015,0.020838,0.5401,1579,1579,1579,1,0,1,0,0],[678,436,0.000963,0.009792,0.2541,1579,1579,1579,1,0,1,0,0],[1303,439,0.002805,0.019378,0.0365,515,515,515,1,0,1,0,0],[1488,440,0.010311,0.068543,0.1276,541,541,541,1,0,1,0,0],[1539,440,0.001017,0.006912,0.0633,449,449,449,1,0,1,0,0],[711,441,0.000976,0.013206,0.4448,2487,2487,2487,1,0,1,0,0],[742,441,0.001017,0.010325,0.2657,1828,1828,1828,1,0,1,0,0],[829,441,0.001369,0.017997,0.6209,2487,2487,2487,1,0,1,0,0],[1023,441,0.002352,0.025391,0.5704,1579,1579,1579,1,0,1,0,0],[1041,441,0.002021,0.026575,0.9197,2389,2389,2389,1,0,1,0,0],[711,441,0.000976,0.013213,0.4448,2487,2487,2487,1,0,1,0,0],[743,441,0.001017,0.010325,0.2657,1828,1828,1828,1,0,1,0,0],[1355,442,0.005223,0.034671,0.076,428,428,428,1,0,1,0,0],[576,443,2.1E-5,0.000301,0.0116,2176,2176,2176,1,0,1,0,0],[719,443,0.000697,0.009107,0.3114,2487,2487,2487,1,0,1,0,0],[577,443,1.9E-5,0.00028,0.0108,2176,2176,2176,1,0,1,0,0],[1352,443,0.001244,0.016445,0.5652,2487,2487,2487,1,0,1,0,0],[495,444,0.005096,0.033837,0.0628,428,428,428,1,0,1,0,0],[1460,444,0.005057,0.030084,0.0567,430,430,430,1,0,1,0,0],[1461,445,2E-6,0.000198,0.0066,401,401,401,1,0,1,0,0],[721,446,0.000336,0.001481,0.003,348,348,348,1,0,1,0,0],[1348,446,0.000652,0.004346,0.0081,566,566,566,1,0,1,0,0],[720,446,0.000336,0.001501,0.003,348,348,348,1,0,1,0,0],[515,448,0.006202,0.041343,0.0759,535,535,535,1,0,1,0,0],[1298,448,0.001205,0.008099,0.0152,575,575,575,1,0,1,0,0],[1298,448,0.001225,0.008099,0.0152,575,575,575,1,0,1,0,0],[1462,449,0.000988,0.005709,0.0101,431,431,431,1,0,1,0,0],[1055,450,0.001877,0.012504,0.0223,482,482,482,1,0,1,0,0],[1101,450,0.001462,0.009758,0.0182,482,482,482,1,0,1,0,0],[1260,452,2.8E-5,0.000388,0.0087,1842,1842,1842,1,0,1,0,0],[1260,451,2.8E-5,0.000388,0.0087,1842,1842,1842,1,0,1,0,0],[1260,453,2.8E-5,0.000388,0.0087,1842,1842,1842,1,0,1,0,0],[1260,454,2.8E-5,0.000388,0.0087,1842,1842,1842,1,0,1,0,0],[730,455,0.000672,0.003891,0.08,461,461,461,1,0,1,0,0],[730,455,0.000632,0.003812,0.0911,461,461,461,1,0,1,0,0],[570,456,0.00083,0.005709,0.0182,420,420,420,1,0,1,0,0],[1096,456,0.001709,0.016636,0.0577,866,866,866,1,0,1,0,0],[1185,456,0.001758,0.017442,0.0547,584,584,584,1,0,1,0,0],[570,456,0.00083,0.005709,0.0223,420,420,420,1,0,1,0,0],[1008,458,0.000187,0.00349,0.0941,2250,2250,2250,1,0,1,0,0],[765,459,0.003773,0.025264,0.0466,575,575,575,1,0,1,0,0],[1189,459,0.005195,0.023585,0.0415,364,364,364,1,0,1,0,0],[1069,460,4E-5,0.000988,0.004,1363,1363,1363,1,0,1,0,0],[1319,460,5.9E-5,0.001047,0.004,1363,1363,1363,1,0,1,0,0],[1307,460,7.9E-5,0.001284,0.002,1363,1363,1363,1,0,1,0,0],[775,461,0.028721,0.081007,0.1357,0,0,0,1,0,1,0,0],[795,461,0.012247,0.062222,0.1073,414,414,414,1,0,1,0,0],[853,461,0.009067,0.042884,0.0861,348,348,348,1,0,1,0,0],[868,461,0.020602,0.068109,0.1083,258,258,258,1,0,1,0,0],[919,461,0.016691,0.075299,0.1336,330,330,330,1,0,1,0,0],[1218,461,0.008158,0.03516,0.0582,379,379,379,1,0,1,0,0],[1328,461,0.016612,0.078676,0.1316,293,293,293,1,0,1,0,0],[827,461,0.023407,0.110815,0.1853,325,325,325,1,0,1,0,0],[776,462,0.001898,0.021337,0.4245,1579,1579,1579,1,0,1,0,0],[963,462,0.001828,0.020533,0.4101,1579,1579,1579,1,0,1,0,0],[1337,462,0.001053,0.013843,0.4765,2487,2487,2487,1,0,1,0,0],[1353,462,0.002888,0.031752,0.7595,1579,1579,1579,1,0,1,0,0],[1337,462,0.001053,0.01383,0.4765,2487,2487,2487,1,0,1,0,0],[813,464,0.003319,0.021472,0.0405,524,524,524,1,0,1,0,0],[1152,464,0.001205,0.007684,0.0142,471,471,471,1,0,1,0,0],[1197,463,0.002212,0.014558,0.0299,381,381,381,1,0,1,0,0],[1354,463,0.000435,0.002923,0.0091,500,500,500,1,0,1,0,0],[1840,464,0.000593,0.00397,0.4759,530,530,530,1,0,1,0,0],[1152,464,0.001146,0.007664,0.0142,493,493,493,1,0,1,0,0],[1463,465,0.000178,0.001185,0.002,575,575,575,1,0,1,0,0],[1464,466,9.9E-5,0.000454,0.001,262,262,262,1,0,1,0,0],[666,468,0.005669,0.026094,0.0476,321,321,321,1,0,1,0,0],[1405,468,0.001719,0.01199,0.0213,428,428,428,1,0,1,0,0],[1465,471,1.3E-5,9.9E-5,0.001,540,540,540,1,0,1,0,0],[572,472,0.000138,0.000336,0.0314,0,0,0,1,0,1,0,0],[898,473,0.001888,0.013914,0.403,422,422,422,1,0,1,0,0],[1466,474,2E-5,9.9E-5,0,272,272,272,1,0,1,0,0],[490,475,0.002481,0.012134,0.0218,344,344,344,1,0,1,0,0],[793,475,0.003398,0.021373,0.04,432,432,432,1,0,1,0,0],[1339,475,0.00081,0.005551,0.0101,565,565,565,1,0,1,0,0],[555,1832,0.000336,0.000672,0.0469,0,0,0,1,0,1,0,0],[1540,476,0.005294,0.036464,0.0618,492,492,492,1,0,1,0,0],[1483,477,0.006558,0.029807,0.0516,300,300,300,1,0,1,0,0],[1492,478,0.001975,0.013412,0.0233,488,488,488,1,0,1,0,0],[473,479,0.005017,0.033403,0.0618,482,482,482,1,0,1,0,0],[494,479,0.003595,0.019635,0.0354,369,369,369,1,0,1,0,0],[798,479,0.001422,0.008217,0.1007,413,413,413,1,0,1,0,0],[938,479,0.002212,0.014044,0.0253,454,454,454,1,0,1,0,0],[1044,479,0.001408,0.008494,0.2344,278,278,278,1,0,1,0,0],[1055,479,0.002647,0.01762,0.0324,482,482,482,1,0,1,0,0],[938,479,0.002212,0.013985,0.0263,454,454,454,1,0,1,0,0],[1444,479,0.000336,0.002232,0.004,482,482,482,1,0,1,0,0],[1200,480,4.8E-5,8.8E-5,0.1993,0,0,0,1,0,1,0,0],[1200,481,4.8E-5,8.8E-5,0.1993,0,0,0,1,0,1,0,0],[1199,482,4.8E-5,8.8E-5,0.001,0,0,0,1,0,1,0,0],[1199,483,4.8E-5,8.8E-5,0.001,0,0,0,1,0,1,0,0],[489,487,2E-5,0.000198,0.0091,0,0,0,1,0,1,0,0],[489,486,2E-5,0.000198,0.0091,0,0,0,1,0,1,0,0],[489,488,2E-5,0.000198,0.0091,0,0,0,1,0,1,0,0],[489,485,2E-5,0.000198,0.0091,0,0,0,1,0,1,0,0],[910,489,0.000316,0.001067,0.2359,268,268,268,1,0,1,0,0],[1292,489,0.000395,0.002706,0.0253,409,409,409,1,0,1,0,0],[910,489,0.000217,0.001817,0.1812,430,430,430,1,0,1,0,0],[1012,489,0.002193,0.014736,0.0461,409,409,409,1,0,1,0,0],[1468,489,0.001225,0.007822,0.0324,454,454,454,1,0,1,0,0],[1467,489,0.001225,0.007822,0.0324,409,409,409,1,0,1,0,0],[615,490,0.002779,0.013788,0.0243,432,432,432,1,0,1,0,0],[1468,492,0.000553,0.001106,0.163,0,0,0,1,0,1,0,0],[1467,491,0.000553,0.001106,0.163,0,0,0,1,0,1,0,0],[586,493,0.005057,0.033561,0.0607,558,558,558,1,0,1,0,0],[1261,495,0.004913,0.032622,0.0608,416,416,416,1,0,1,0,0],[500,496,0.00033,0.001503,0.002,317,317,317,1,0,1,0,0],[500,497,0.000296,0.001349,0.002,317,317,317,1,0,1,0,0],[874,499,7E-6,0.000132,0.0029,1737,1737,1737,1,0,1,0,0],[874,498,7E-6,0.000125,0.0029,1737,1737,1737,1,0,1,0,0],[503,500,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[926,500,0.00322,0.014835,0.0263,388,388,388,1,0,1,0,0],[1402,500,0.00083,0.00796,0.0334,337,337,337,1,0,1,0,0],[502,500,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[501,500,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[713,504,0.002015,0.013551,0.0243,541,541,541,1,0,1,0,0],[966,504,0.001094,0.011536,0.036,584,584,584,1,0,1,0,0],[1090,504,2E-5,9.9E-5,0.0405,695,695,695,1,0,1,0,0],[1099,504,0.001205,0.008,0.0152,406,406,406,1,0,1,0,0],[1207,504,0.00403,0.027496,0.0516,541,541,541,1,0,1,0,0],[966,504,0.001096,0.011575,0.0359,355,355,355,1,0,1,0,0],[1090,504,2E-5,0.000119,0.0506,695,695,695,1,0,1,0,0],[669,506,0.001383,0.007881,0.0142,0,0,0,1,0,1,0,0],[805,507,0.000256,0.004377,0.156,1994,1994,1994,1,0,1,0,0],[805,510,0.000263,0.004377,0.1574,1994,1994,1994,1,0,1,0,0],[805,508,0.000263,0.004384,0.1588,997,997,997,1,0,1,0,0],[805,509,0.000263,0.004391,0.1588,1592,1592,1592,1,0,1,0,0],[1420,511,0.000134,0.000245,0.001,545,545,545,1,0,1,0,0],[756,512,0.000178,0.000711,0.079,331,331,331,1,0,1,0,0],[1104,512,0.000316,0.001264,0.1417,287,287,287,1,0,1,0,0],[854,513,0.010943,0.072652,0.1347,509,509,509,1,0,1,0,0],[865,513,0.014775,0.052267,0.083,0,0,0,1,0,1,0,0],[904,513,0.020543,0.073482,0.1174,279,279,279,1,0,1,0,0],[1144,513,0.015921,0.072375,0.1281,329,329,329,1,0,1,0,0],[1478,513,0.008435,0.056138,0.1043,471,471,471,1,0,1,0,0],[710,515,0.009912,0.044701,0.1817,304,304,304,1,0,1,0,0],[1287,515,0.007605,0.036603,0.0658,362,362,362,1,0,1,0,0],[1441,515,0.005114,0.03518,0.0668,394,394,394,1,0,1,0,0],[1407,516,0.00557,0.03362,0.0628,409,409,409,1,0,1,0,0],[854,517,0.002975,0.019475,0.0504,444,444,444,1,0,1,0,0],[958,517,0.002627,0.017975,0.0324,416,416,416,1,0,1,0,0],[854,517,0.002993,0.019532,0.0472,444,444,444,1,0,1,0,0],[1240,519,0.002923,0.020543,0.0365,422,422,422,1,0,1,0,0],[995,521,0.000142,0.000822,0.1073,0,0,0,1,0,1,0,0],[995,520,0.000217,0.000849,0.1104,452,452,452,1,0,1,0,0],[522,1325,0.000138,0.000296,0.0223,272,272,272,1,0,1,0,0],[1092,523,0.005965,0.039901,0.0739,344,344,344,1,0,1,0,0],[1436,523,0.000889,0.006104,0.0111,428,428,428,1,0,1,0,0],[925,524,0.004681,0.021847,0.1382,386,386,386,1,0,1,0,0],[1262,525,0.002953,0.019787,0.0363,440,440,440,1,0,1,0,0],[1262,525,0.002963,0.019733,0.0365,440,440,440,1,0,1,0,0],[626,526,0.000494,0.002212,0.004,322,322,322,1,0,1,0,0],[626,526,0.000474,0.002193,0.004,322,322,322,1,0,1,0,0],[559,528,0.002086,0.025528,0.4534,1253,1253,1253,1,0,1,0,0],[764,528,0.001432,0.015665,0.3754,1579,1579,1579,1,0,1,0,0],[1301,529,0.002726,0.018212,0.0481,420,420,420,1,0,1,0,0],[1301,529,0.002765,0.018212,0.0486,420,420,420,1,0,1,0,0],[1492,530,0.000375,0.002548,0.0061,473,473,473,1,0,1,0,0],[1505,530,0.001969,0.011678,0.0223,473,473,473,1,0,1,0,0],[1469,532,2E-5,0.000198,0.001,471,471,471,1,0,1,0,0],[1470,531,2E-5,0.000198,0.001,471,471,471,1,0,1,0,0],[1465,533,0.003832,0.019733,0.0359,413,413,413,1,0,1,0,0],[1054,534,5.9E-5,0.000138,0.0081,0,0,0,1,0,1,0,0],[1471,536,2E-5,0.000198,0.001,471,471,471,1,0,1,0,0],[1472,535,2E-5,0.000198,0.001,0,0,0,1,0,1,0,0],[758,537,0.000217,0.00081,0.1002,428,428,428,1,0,1,0,0],[542,538,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[542,539,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[542,540,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[542,541,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[1167,542,0.00381,0.02541,0.0471,507,507,507,1,0,1,0,0],[818,544,0.00476,0.032099,0.0567,423,423,423,1,0,1,0,0],[1011,544,0.002825,0.019082,0.0344,423,423,423,1,0,1,0,0],[1138,544,0.000593,0.00403,0.0071,502,502,502,1,0,1,0,0],[1455,544,0.0016,0.010884,0.0192,423,423,423,1,0,1,0,0],[1239,545,0.018712,0.063684,0.1073,0,0,0,1,0,1,0,0],[1377,545,0.01297,0.04896,0.079,0,0,0,1,0,1,0,0],[1215,546,0.001363,0.009106,0.0304,440,440,440,1,0,1,0,0],[1474,546,0.011437,0.078084,0.1377,276,276,276,1,0,1,0,0],[653,547,0.000869,0.004407,0.4212,312,312,312,1,0,1,0,0],[672,548,0.000217,0.000474,0.0445,0,0,0,1,0,1,0,0],[1464,549,0.002765,0.012998,0.0213,305,305,305,1,0,1,0,0],[554,550,0.001205,0.015845,0.5487,2389,2389,2389,1,0,1,0,0],[1260,550,0.000623,0.008172,0.283,2487,2487,2487,1,0,1,0,0],[554,550,0.001205,0.015852,0.5487,2389,2389,2389,1,0,1,0,0],[1260,550,0.000623,0.008172,0.283,2487,2487,2487,1,0,1,0,0],[731,551,0.001622,0.010949,0.0816,420,420,420,1,0,1,0,0],[840,551,0.004361,0.019407,0.0346,413,413,413,1,0,1,0,0],[1240,551,0.00644,0.043615,0.081,537,537,537,1,0,1,0,0],[840,551,0.002884,0.019127,0.0357,537,537,537,1,0,1,0,0],[1126,553,0.003553,0.040406,0.8776,1695,1695,1695,1,0,1,0,0],[1263,553,0.001413,0.020512,0.5314,2362,2362,2362,1,0,1,0,0],[1352,553,0.002029,0.020568,0.5372,1579,1579,1579,1,0,1,0,0],[665,553,0.001233,0.012465,0.3235,1579,1579,1579,1,0,1,0,0],[1263,553,0.00141,0.019927,0.5463,2362,2362,2362,1,0,1,0,0],[1216,554,0.000983,0.012909,0.4476,2487,2487,2487,1,0,1,0,0],[957,555,0.011299,0.051259,0.0881,424,424,424,1,0,1,0,0],[1348,555,0.002232,0.012286,0.0218,424,424,424,1,0,1,0,0],[1348,555,0.003714,0.017975,0.0405,383,383,383,1,0,1,0,0],[667,558,0.003812,0.018568,0.0557,384,384,384,1,0,1,0,0],[1175,557,0.003911,0.01679,0.0284,250,250,250,1,0,1,0,0],[1407,558,0.005057,0.031131,0.0587,435,435,435,1,0,1,0,0],[1456,557,0.002785,0.018153,0.0334,296,296,296,1,0,1,0,0],[1365,559,0.002569,0.036468,0.9253,1750,1750,1750,1,0,1,0,0],[1365,559,0.002569,0.036468,0.9253,2197,2197,2197,1,0,1,0,0],[1365,559,0.005422,0.039197,0.841,1192,1192,1192,1,0,1,0,0],[566,565,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[566,563,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[566,562,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[566,560,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[566,561,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[566,564,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[1082,566,0.00164,0.011299,0.0213,507,507,507,1,0,1,0,0],[1251,566,0.002647,0.018035,0.0334,408,408,408,1,0,1,0,0],[1474,568,2E-5,0.000138,0.001,509,509,509,1,0,1,0,0],[1475,568,0.000395,0.002647,0.0051,541,541,541,1,0,1,0,0],[718,569,0.003259,0.021669,0.0405,502,502,502,1,0,1,0,0],[718,569,0.00324,0.021768,0.0395,502,502,502,1,0,1,0,0],[755,570,0.002351,0.011022,0.0182,0,0,0,1,0,1,0,0],[818,570,0.0032,0.015901,0.0354,333,333,333,1,0,1,0,0],[929,570,0.002252,0.015842,0.079,311,311,311,1,0,1,0,0],[820,570,0.00132,0.013076,0.0385,448,448,448,1,0,1,0,0],[1185,570,0.005531,0.027042,0.0628,305,305,305,1,0,1,0,0],[1294,572,0.000138,0.000316,0.0314,0,0,0,1,0,1,0,0],[1125,574,0.009264,0.038696,0.0638,309,309,309,1,0,1,0,0],[1239,574,0.022084,0.061906,0.1013,0,0,0,1,0,1,0,0],[1355,574,0.017185,0.07921,0.1336,336,336,336,1,0,1,0,0],[1476,575,0.000296,0.001936,0.0137,507,507,507,1,0,1,0,0],[1493,578,0.00237,0.005748,0.0111,0,0,0,1,0,1,0,0],[1014,579,0.000336,0.002252,0.004,540,540,540,1,0,1,0,0],[1239,580,0.011556,0.052998,0.0942,384,384,384,1,0,1,0,0],[1351,580,0.011299,0.057086,0.1013,336,336,336,1,0,1,0,0],[1012,581,0.002173,0.014519,0.0273,380,380,380,1,0,1,0,0],[701,582,0.026449,0.06568,0.0207,0,0,0,1,0,1,0,0],[753,582,0.012133,0.030178,0.0095,0,0,0,1,0,1,0,0],[644,584,0.000942,0.004946,0.0182,0,0,0,1,0,1,0,0],[769,584,0.008533,0.038716,0.0678,333,333,333,1,0,1,0,0],[772,584,0.002977,0.014748,0.0263,388,388,388,1,0,1,0,0],[1059,584,0.002483,0.016496,0.0304,507,507,507,1,0,1,0,0],[1162,584,0.004188,0.019082,0.0334,333,333,333,1,0,1,0,0],[1192,584,0.001742,0.01171,0.038,457,457,457,1,0,1,0,0],[1251,584,0.001414,0.009527,0.0172,507,507,507,1,0,1,0,0],[976,585,0.008672,0.04002,0.084,256,256,256,1,0,1,0,0],[1491,585,0.001237,0.005636,0.0256,265,265,265,1,0,1,0,0],[903,586,0.003062,0.020365,0.0385,471,471,471,1,0,1,0,0],[1219,586,0.000786,0.00524,0.0273,471,471,471,1,0,1,0,0],[1478,586,0.003615,0.024336,0.0445,558,558,558,1,0,1,0,0],[1220,586,0.001274,0.008486,0.0152,545,545,545,1,0,1,0,0],[679,587,0.001634,0.016835,0.4361,1579,1579,1579,1,0,1,0,0],[979,587,0.000935,0.013565,0.3523,2368,2368,2368,1,0,1,0,0],[1337,587,0.001434,0.01885,0.6527,2389,2389,2389,1,0,1,0,0],[678,587,0.001634,0.016842,0.4361,1579,1579,1579,1,0,1,0,0],[978,587,0.000934,0.013565,0.3523,2368,2368,2368,1,0,1,0,0],[1337,587,0.001434,0.01885,0.6527,2389,2389,2389,1,0,1,0,0],[1416,592,0.000111,0.001604,0.0416,1382,1382,1382,1,0,1,0,0],[1416,593,0.000111,0.0016,0.0404,1382,1382,1382,1,0,1,0,0],[1416,591,0.000111,0.0016,0.0404,1382,1382,1382,1,0,1,0,0],[1416,589,0.000111,0.0016,0.0404,1382,1382,1382,1,0,1,0,0],[1416,590,0.000111,0.001606,0.0416,1382,1382,1382,1,0,1,0,0],[1416,588,0.000111,0.001616,0.0419,1382,1382,1382,1,0,1,0,0],[820,594,0.000988,0.006953,0.0273,378,378,378,1,0,1,0,0],[610,598,0.005195,0.034528,0.0648,416,416,416,1,0,1,0,0],[1451,599,0.0013,0.005888,0.0101,272,272,272,1,0,1,0,0],[1450,600,0.001306,0.005912,0.0101,314,314,314,1,0,1,0,0],[1258,601,0.002094,0.013294,0.0243,473,473,473,1,0,1,0,0],[609,602,0.006499,0.043259,0.08,428,428,428,1,0,1,0,0],[754,602,0.003737,0.037823,0.1088,314,314,314,1,0,1,0,0],[1458,602,0.001254,0.008365,0.0152,433,433,433,1,0,1,0,0],[1242,603,0.00247,0.027208,0.5747,1662,1662,1662,1,0,1,0,0],[1365,603,0.001766,0.019792,0.3957,1659,1659,1659,1,0,1,0,0],[664,605,0.000401,0.001817,0.003,431,431,431,1,0,1,0,0],[1549,604,0.0032,0.014637,0.0243,440,440,440,1,0,1,0,0],[604,430,2E-5,0.000198,0,0,0,0,1,0,1,0,0],[732,606,0.003401,0.022763,0.0415,492,492,492,1,0,1,0,0],[1403,606,0.004122,0.027542,0.0501,492,492,492,1,0,1,0,0],[1230,607,0.001817,0.008198,0.0142,383,383,383,1,0,1,0,0],[1515,607,0.001857,0.012504,0.0233,558,558,558,1,0,1,0,0],[744,609,0.002844,0.018884,0.0354,402,402,402,1,0,1,0,0],[570,611,4E-5,0.000375,0,433,433,433,1,0,1,0,0],[570,612,5.9E-5,0.000395,0,350,350,350,1,0,1,0,0],[570,613,5.9E-5,0.000454,0.001,350,350,350,1,0,1,0,0],[791,615,0.000494,0.003319,0.0061,566,566,566,1,0,1,0,0],[1339,615,0.00318,0.016237,0.0289,418,418,418,1,0,1,0,0],[1545,615,0.003565,0.013003,0.0218,255,255,255,1,0,1,0,0],[648,615,0.001363,0.006104,0.0111,432,432,432,1,0,1,0,0],[791,615,0.000514,0.003496,0.0061,566,566,566,1,0,1,0,0],[791,615,0.000988,0.004879,0.0091,432,432,432,1,0,1,0,0],[1415,618,0.000356,0.003319,0.0121,935,935,935,1,0,1,0,0],[1414,617,0.00036,0.003356,0.0167,853,853,853,1,0,1,0,0],[1108,619,0.002844,0.018904,0.0344,575,575,575,1,0,1,0,0],[1236,619,0.001086,0.007289,0.0132,545,545,545,1,0,1,0,0],[1344,619,0.00308,0.020628,0.0375,575,575,575,1,0,1,0,0],[1236,619,0.001067,0.007289,0.0132,471,471,471,1,0,1,0,0],[1345,619,0.003022,0.020109,0.0375,575,575,575,1,0,1,0,0],[1344,619,0.003022,0.020168,0.0435,463,463,463,1,0,1,0,0],[1505,622,0.001705,0.010438,0.0304,455,455,455,1,0,1,0,0],[1345,624,0.001106,0.007546,0.0354,405,405,405,1,0,1,0,0],[607,625,0.000158,0.001343,0.5594,654,654,654,1,0,1,0,0],[647,626,0.002264,0.015056,0.0273,575,575,575,1,0,1,0,0],[1042,626,0.002173,0.014617,0.0263,492,492,492,1,0,1,0,0],[1119,626,0.000375,0.002509,0.004,575,575,575,1,0,1,0,0],[1415,626,0.001746,0.011648,0.0216,487,487,487,1,0,1,0,0],[1422,626,0.000909,0.00478,0.0086,431,431,431,1,0,1,0,0],[1462,626,0.001936,0.011239,0.0203,431,431,431,1,0,1,0,0],[1414,626,0.001738,0.011635,0.0213,487,487,487,1,0,1,0,0],[1423,626,0.000751,0.004148,0.0101,348,348,348,1,0,1,0,0],[1414,626,0.001679,0.01122,0.0203,575,575,575,1,0,1,0,0],[756,629,0.000381,0.000697,0.0486,0,0,0,1,0,1,0,0],[672,632,0.000158,0.000593,0.0688,0,0,0,1,0,1,0,0],[807,632,0.000336,0.001304,0.162,385,385,385,1,0,1,0,0],[848,632,4E-5,0.000237,0.0334,434,434,434,1,0,1,0,0],[1135,632,0.000296,0.002667,0.1863,426,426,426,1,0,1,0,0],[671,632,0.000362,0.000664,0.0466,0,0,0,1,0,1,0,0],[1136,632,0.000435,0.001659,0.3351,350,350,350,1,0,1,0,0],[638,633,2E-5,0.000198,0.0233,420,420,420,1,0,1,0,0],[1033,633,0.000237,0.002272,0.0081,935,935,935,1,0,1,0,0],[1033,633,0.000257,0.002449,0.0081,935,935,935,1,0,1,0,0],[637,633,2E-5,0.000198,0.0132,870,870,870,1,0,1,0,0],[639,635,1E-5,0.0001,0.0462,895,895,895,1,0,1,0,0],[1110,635,0.001143,0.011399,0.2946,1579,1579,1579,1,0,1,0,0],[1110,635,0.001087,0.012375,0.2513,1579,1579,1579,1,0,1,0,0],[884,640,0.000879,0.0037,0.085,0,0,0,1,0,1,0,0],[1480,640,0.000533,0.003556,0.0061,566,566,566,1,0,1,0,0],[883,640,0.000869,0.003437,0.0851,0,0,0,1,0,1,0,0],[1482,641,0.000316,0.002153,0.004,440,440,440,1,0,1,0,0],[1481,642,0.000316,0.002153,0.004,440,440,440,1,0,1,0,0],[737,643,4E-5,0.000237,0,483,483,483,1,0,1,0,0],[709,645,0.000852,0.008636,0.2224,1828,1828,1828,1,0,1,0,0],[1395,645,0.001288,0.013033,0.335,1579,1579,1579,1,0,1,0,0],[1483,646,2E-5,0.000198,0.001,393,393,393,1,0,1,0,0],[738,647,0.001541,0.010291,0.0238,413,413,413,1,0,1,0,0],[1129,647,0.000178,0.001225,0.002,545,545,545,1,0,1,0,0],[1415,647,0.002489,0.016612,0.0304,545,545,545,1,0,1,0,0],[1549,647,0.002805,0.01282,0.0223,440,440,440,1,0,1,0,0],[738,647,0.001541,0.010252,0.0192,575,575,575,1,0,1,0,0],[1529,647,0.000158,0.001106,0.002,440,440,440,1,0,1,0,0],[1339,648,0.00243,0.01357,0.0248,389,389,389,1,0,1,0,0],[1506,650,0.001402,0.005452,0.0101,346,346,346,1,0,1,0,0],[733,651,0.00214,0.024723,0.5545,1617,1617,1617,1,0,1,0,0],[890,651,0.00338,0.034294,0.8866,1828,1828,1828,1,0,1,0,0],[911,651,0.000229,0.002465,0.0549,1487,1487,1487,1,0,1,0,0],[1375,651,0.000561,0.006198,0.1473,1731,1731,1731,1,0,1,0,0],[891,651,0.00338,0.034294,0.8866,1828,1828,1828,1,0,1,0,0],[783,652,0.008535,0.038929,0.0678,268,268,268,1,0,1,0,0],[816,652,0.001106,0.005136,0.0081,0,0,0,1,0,1,0,0],[1015,654,0.003081,0.020109,0.0375,381,381,381,1,0,1,0,0],[1495,654,0.000533,0.003536,0.0061,524,524,524,1,0,1,0,0],[1344,656,0.001067,0.004306,0.08,0,0,0,1,0,1,0,0],[1345,655,0.001067,0.004306,0.08,0,0,0,1,0,1,0,0],[1517,657,0.006444,0.012667,0.0036,0,0,0,1,0,1,0,0],[744,658,0.001936,0.01284,0.0243,433,433,433,1,0,1,0,0],[1458,658,0.001363,0.015427,0.0445,433,433,433,1,0,1,0,0],[1484,659,0.000233,0.00156,0.003,507,507,507,1,0,1,0,0],[631,660,0.000691,0.003852,0.0071,320,320,320,1,0,1,0,0],[640,660,0.000454,0.003121,0.0061,545,545,545,1,0,1,0,0],[1419,660,0.001896,0.011022,0.0284,265,265,265,1,0,1,0,0],[630,660,0.000514,0.002331,0.0116,409,409,409,1,0,1,0,0],[640,660,0.000474,0.003101,0.0061,566,566,566,1,0,1,0,0],[1418,660,0.002272,0.011062,0.0263,265,265,265,1,0,1,0,0],[917,663,5.9E-5,0.000988,0.004,1363,1363,1363,1,0,1,0,0],[1316,663,5.9E-5,0.001126,0.004,1363,1363,1363,1,0,1,0,0],[1315,662,5.9E-5,0.001047,0.004,1363,1363,1363,1,0,1,0,0],[1352,665,0.00081,0.008193,0.2108,1694,1694,1694,1,0,1,0,0],[728,666,0.002528,0.016731,0.0304,469,469,469,1,0,1,0,0],[799,666,4.8E-5,8.8E-5,0.0051,0,0,0,1,0,1,0,0],[976,666,0.008988,0.060563,0.1043,404,404,404,1,0,1,0,0],[746,668,0.002193,0.014716,0.0263,416,416,416,1,0,1,0,0],[926,668,0.001323,0.00883,0.0162,507,507,507,1,0,1,0,0],[1096,669,0.001481,0.007072,0.0121,384,384,384,1,0,1,0,0],[1185,669,0.001956,0.013136,0.0243,440,440,440,1,0,1,0,0],[718,670,0.011,0.056595,0.1027,384,384,384,1,0,1,0,0],[1476,673,0.000691,0.004563,0.0081,507,507,507,1,0,1,0,0],[1206,674,0.002449,0.016336,0.0354,479,479,479,1,0,1,0,0],[1485,674,0.006461,0.021728,0.0385,325,325,325,1,0,1,0,0],[1206,674,0.002568,0.017146,0.0405,454,454,454,1,0,1,0,0],[1271,675,0.000457,0.005035,0.1458,1841,1841,1841,1,0,1,0,0],[811,676,0.003,0.013517,0.0243,270,270,270,1,0,1,0,0],[1486,676,0.003812,0.013017,0.0213,0,0,0,1,0,1,0,0],[748,680,0.021422,0.075067,0.0243,0,0,0,1,0,1,0,0],[815,680,0.0252,0.085911,0.0252,0,0,0,1,0,1,0,0],[687,683,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[687,684,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[687,681,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[687,682,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[687,686,2E-6,0.001244,0,3507,3507,3507,1,0,1,0,0],[687,685,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[926,687,0.002449,0.011141,0.0203,293,293,293,1,0,1,0,0],[1179,687,0.000672,0.003141,0.0051,331,331,331,1,0,1,0,0],[1314,690,5.9E-5,0.000198,0.0091,0,0,0,1,0,1,0,0],[1314,691,4E-5,0.000198,0.0051,0,0,0,1,0,1,0,0],[892,693,8E-5,0.000147,0.0091,0,0,0,1,0,1,0,0],[892,692,8.7E-5,0.00016,0.0091,0,0,0,1,0,1,0,0],[1491,694,0.00019,0.00062,0.001,0,0,0,1,0,1,0,0],[740,695,0.003062,0.020365,0.0375,513,513,513,1,0,1,0,0],[785,695,0.000435,0.002607,0.0051,515,515,515,1,0,1,0,0],[785,696,0.000494,0.002923,0.0051,463,463,463,1,0,1,0,0],[849,697,0.00239,0.015842,0.0284,492,492,492,1,0,1,0,0],[869,697,0.002765,0.018548,0.0344,507,507,507,1,0,1,0,0],[1246,697,0.005539,0.038098,0.0719,507,507,507,1,0,1,0,0],[1366,697,0.005116,0.034252,0.0628,492,492,492,1,0,1,0,0],[1484,697,0.004306,0.019919,0.0354,388,388,388,1,0,1,0,0],[1252,698,0.007802,0.036069,0.0633,388,388,388,1,0,1,0,0],[1498,698,0.000257,0.00164,0.003,524,524,524,1,0,1,0,0],[1535,698,0.005077,0.023921,0.0425,388,388,388,1,0,1,0,0],[837,700,0.000514,0.0048,0.0172,540,540,540,1,0,1,0,0],[1490,699,2E-5,0.000198,0.001,471,471,471,1,0,1,0,0],[1507,701,0.010533,0.0368,0.0121,0,0,0,1,0,1,0,0],[975,702,0.011206,0.050285,0.0899,346,346,346,1,0,1,0,0],[1493,707,2E-5,0.000198,0.001,438,438,438,1,0,1,0,0],[957,1833,0.001975,0.013235,0.0309,540,540,540,1,0,1,0,0],[1118,1833,0.001284,0.00879,0.0162,471,471,471,1,0,1,0,0],[1394,709,0.002119,0.02151,0.5545,1579,1579,1579,1,0,1,0,0],[1051,710,0.011536,0.054933,0.0931,409,409,409,1,0,1,0,0],[1267,711,0.001136,0.014935,0.5198,2487,2487,2487,1,0,1,0,0],[1267,711,0.001136,0.014935,0.517,2487,2487,2487,1,0,1,0,0],[1441,712,0.003996,0.027473,0.0516,394,394,394,1,0,1,0,0],[1452,712,0.007111,0.048909,0.0921,535,535,535,1,0,1,0,0],[966,713,0.000124,0.001383,0.0051,935,935,935,1,0,1,0,0],[1004,713,0.001047,0.006953,0.0132,541,541,541,1,0,1,0,0],[1066,713,9.9E-5,0.000277,0.0284,0,0,0,1,0,1,0,0],[1170,713,0.003417,0.022696,0.0425,482,482,482,1,0,1,0,0],[1065,713,9.9E-5,0.000336,0.0263,0,0,0,1,0,1,0,0],[1064,713,4E-5,9.9E-5,0,541,541,541,1,0,1,0,0],[718,715,0.004484,0.021195,0.0365,376,376,376,1,0,1,0,0],[1035,715,0.00324,0.014894,0.0243,376,376,376,1,0,1,0,0],[946,716,0.017133,0.054926,0.0006,0,0,0,1,0,1,0,0],[783,717,0.002143,0.014358,0.0264,420,420,420,1,0,1,0,0],[1355,718,0.00403,0.018054,0.0349,336,336,336,1,0,1,0,0],[1355,718,0.004484,0.021156,0.0365,331,331,331,1,0,1,0,0],[1352,719,0.000557,0.007335,0.2533,2487,2487,2487,1,0,1,0,0],[955,725,0.000158,0.000289,0.0273,0,0,0,1,0,1,0,0],[955,723,0.000116,0.000212,0.0142,0,0,0,1,0,1,0,0],[955,724,0.000123,0.000226,0.0152,0,0,0,1,0,1,0,0],[734,726,0.001327,0.008873,0.0466,440,440,440,1,0,1,0,0],[1384,726,0.002291,0.01521,0.0284,471,471,471,1,0,1,0,0],[1494,727,0.000179,0.000327,0.0233,0,0,0,1,0,1,0,0],[1127,728,0.001244,0.008296,0.0142,483,483,483,1,0,1,0,0],[1528,729,0.010667,0.034444,0.0112,0,0,0,1,0,1,0,0],[1114,730,0.009857,0.066884,0.1266,482,482,482,1,0,1,0,0],[1327,730,0.000632,0.003931,0.0243,383,383,383,1,0,1,0,0],[1329,730,0.002153,0.009758,0.0172,321,321,321,1,0,1,0,0],[1240,731,0.003279,0.022637,0.0415,541,541,541,1,0,1,0,0],[1497,732,0.001932,0.012802,0.0233,477,477,477,1,0,1,0,0],[874,733,0.00063,0.006413,0.1632,1708,1708,1708,1,0,1,0,0],[1496,734,0.000593,0.003951,0.0339,440,440,440,1,0,1,0,0],[807,735,0.000198,0.001699,0.1731,300,300,300,1,0,1,0,0],[1449,736,0.010444,0.032756,0.0103,0,0,0,1,0,1,0,0],[1412,737,0.000296,0.001758,0.003,455,455,455,1,0,1,0,0],[1548,737,0.000356,0.002054,0.004,379,379,379,1,0,1,0,0],[1523,737,0.006696,0.029985,0.0527,288,288,288,1,0,1,0,0],[802,739,0.000222,0.002327,0.0578,1708,1708,1708,1,0,1,0,0],[851,739,0.001565,0.020568,0.7076,2487,2487,2487,1,0,1,0,0],[1537,739,0.000914,0.009875,0.2238,1704,1704,1704,1,0,1,0,0],[792,739,0.001641,0.021544,0.7451,2487,2487,2487,1,0,1,0,0],[802,739,0.000229,0.002313,0.0578,1708,1708,1708,1,0,1,0,0],[851,739,0.001558,0.020568,0.7076,2487,2487,2487,1,0,1,0,0],[792,739,0.001634,0.021503,0.7451,2487,2487,2487,1,0,1,0,0],[785,740,0.003378,0.02242,0.0415,471,471,471,1,0,1,0,0],[801,745,0.003826,0.018665,0.0334,388,388,388,1,0,1,0,0],[822,745,0.00077,0.003536,0.0066,330,330,330,1,0,1,0,0],[1246,745,0.005037,0.034785,0.0653,507,507,507,1,0,1,0,0],[801,745,0.003615,0.01762,0.0314,388,388,388,1,0,1,0,0],[823,745,0.000711,0.004583,0.0081,270,270,270,1,0,1,0,0],[1179,746,0.002726,0.018193,0.0334,434,434,434,1,0,1,0,0],[1288,746,0.002596,0.01165,0.0203,326,326,326,1,0,1,0,0],[1179,746,0.002726,0.018193,0.0334,434,434,434,1,0,1,0,0],[1191,748,0.004507,0.013102,0.0043,0,0,0,1,0,1,0,0],[1507,748,0.012933,0.044356,0.0144,0,0,0,1,0,1,0,0],[1511,748,0.002711,0.008889,0.0032,0,0,0,1,0,1,0,0],[1256,750,0.002252,0.010509,0.0187,360,360,360,1,0,1,0,0],[1362,750,0.008,0.03998,0.0709,362,362,362,1,0,1,0,0],[987,751,0.000109,0.000494,0.001,424,424,424,1,0,1,0,0],[1338,752,0.005827,0.02703,0.0476,333,333,333,1,0,1,0,0],[973,753,0.006409,0.016431,0.005,0,0,0,1,0,1,0,0],[1486,754,0.001956,0.020958,0.0871,384,384,384,1,0,1,0,0],[1499,757,5.9E-5,0.000435,0.0025,434,434,434,1,0,1,0,0],[894,758,0.000336,0.001225,0.1529,385,385,385,1,0,1,0,0],[1105,758,0.000138,0.00079,0.1063,428,428,428,1,0,1,0,0],[1372,758,0.000138,0.000889,0.1215,404,404,404,1,0,1,0,0],[964,759,0.001041,0.006967,0.0152,500,500,500,1,0,1,0,0],[943,760,0.009067,0.029116,0.0486,262,262,262,1,0,1,0,0],[1127,761,0.000701,0.004599,0.0082,484,484,484,1,0,1,0,0],[1127,761,0.000705,0.00463,0.0083,484,484,484,1,0,1,0,0],[1121,762,0.001956,0.008691,0.0248,0,0,0,1,0,1,0,0],[933,763,0.012496,0.043621,0.0734,304,304,304,1,0,1,0,0],[989,763,0.018805,0.069215,0.1235,0,0,0,1,0,1,0,0],[992,763,0.012306,0.062598,0.1109,325,325,325,1,0,1,0,0],[933,763,0.00717,0.042726,0.0749,314,314,314,1,0,1,0,0],[1180,764,0.001627,0.017031,0.3812,1579,1579,1579,1,0,1,0,0],[1324,765,0.000257,0.000612,0.0547,0,0,0,1,0,1,0,0],[1323,765,0.000237,0.000553,0.0496,0,0,0,1,0,1,0,0],[1838,765,0.000237,0.000553,0.0496,0,0,0,1,0,1,0,0],[1202,767,0.005017,0.033521,0.0607,418,418,418,1,0,1,0,0],[1238,768,0.001679,0.007526,0.0132,270,270,270,1,0,1,0,0],[880,769,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[1162,769,0.004326,0.019694,0.0344,333,333,333,1,0,1,0,0],[1403,769,0.003338,0.015091,0.0263,388,388,388,1,0,1,0,0],[877,769,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[1403,769,0.003338,0.015091,0.0263,388,388,388,1,0,1,0,0],[878,769,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[827,770,0.000138,0.000593,0,321,321,321,1,0,1,0,0],[976,771,0.007723,0.032119,0.0527,0,0,0,1,0,1,0,0],[1125,771,0.009541,0.039585,0.0648,252,252,252,1,0,1,0,0],[831,772,0.001519,0.010582,0.0162,510,510,510,1,0,1,0,0],[1059,772,0.002216,0.014805,0.0273,507,507,507,1,0,1,0,0],[830,772,0.001529,0.010637,0.0162,477,477,477,1,0,1,0,0],[1059,772,0.002206,0.014728,0.0273,507,507,507,1,0,1,0,0],[1163,774,0.000457,0.006025,0.2079,2487,2487,2487,1,0,1,0,0],[1367,774,0.001856,0.025166,0.8563,2487,2487,2487,1,0,1,0,0],[853,775,0.014914,0.055309,0.0896,0,0,0,1,0,1,0,0],[1342,775,0.009383,0.042607,0.0759,276,276,276,1,0,1,0,0],[1260,776,0.002597,0.020332,0.4202,1408,1408,1408,1,0,1,0,0],[1260,776,0.001932,0.021399,0.4448,1391,1391,1391,1,0,1,0,0],[1500,777,0.000198,0.000909,0.001,325,325,325,1,0,1,0,0],[1501,778,0.001106,0.007328,0.0132,440,440,440,1,0,1,0,0],[1487,779,0.071454,0.242605,0.0033,0,0,0,1,0,1,0,0],[1513,779,0.022525,0.13933,0.0018,0,0,0,1,0,1,0,0],[946,779,0.068531,0.219955,0.0026,0,0,0,1,0,1,0,0],[975,783,0.015488,0.067417,0.1205,298,298,298,1,0,1,0,0],[1193,785,0.005985,0.041383,0.0739,391,391,391,1,0,1,0,0],[1544,785,0.000243,0.001614,0.003,471,471,471,1,0,1,0,0],[958,788,0.003737,0.024798,0.0456,438,438,438,1,0,1,0,0],[1434,788,0.000869,0.005886,0.0415,440,440,440,1,0,1,0,0],[1384,790,0.000514,0.004247,0.0121,540,540,540,1,0,1,0,0],[1502,789,5.9E-5,0.000474,0.002,471,471,471,1,0,1,0,0],[953,791,0.004286,0.020405,0.0344,432,432,432,1,0,1,0,0],[1032,791,0.007625,0.035378,0.0668,430,430,430,1,0,1,0,0],[1032,793,0.001146,0.005551,0.0101,424,424,424,1,0,1,0,0],[1359,794,0.008296,0.038795,0.0648,309,309,309,1,0,1,0,0],[1006,795,0.00528,0.029102,0.0496,335,335,335,1,0,1,0,0],[1225,796,9.9E-5,0.001007,0.003,545,545,545,1,0,1,0,0],[1225,797,0.000119,0.001067,0.004,545,545,545,1,0,1,0,0],[1044,798,0.000395,0.001126,0.1043,0,0,0,1,0,1,0,0],[1435,800,0.000849,0.003812,0.0071,432,432,432,1,0,1,0,0],[1075,802,7.6E-5,0.000554,0.0116,908,908,908,1,0,1,0,0],[1076,802,7.6E-5,0.000554,0.0116,908,908,908,1,0,1,0,0],[1077,802,7.6E-5,0.000554,0.0116,908,908,908,1,0,1,0,0],[1078,802,7.6E-5,0.000568,0.0116,908,908,908,1,0,1,0,0],[1503,803,1.5E-5,9.9E-5,0.001,502,502,502,1,0,1,0,0],[1504,804,0.000277,0.001244,0.0886,461,461,461,1,0,1,0,0],[1267,805,0.000499,0.006557,0.2282,2487,2487,2487,1,0,1,0,0],[1295,805,0.000298,0.003019,0.078,1971,1971,1971,1,0,1,0,0],[1267,805,0.000505,0.006637,0.231,2487,2487,2487,1,0,1,0,0],[1295,805,0.000298,0.003012,0.078,1971,1971,1971,1,0,1,0,0],[1267,805,0.000499,0.006557,0.2282,2487,2487,2487,1,0,1,0,0],[1267,805,0.000499,0.006557,0.2282,2487,2487,2487,1,0,1,0,0],[873,806,0.000158,0.001284,0.1185,385,385,385,1,0,1,0,0],[995,806,0.000178,0.001521,0.1397,385,385,385,1,0,1,0,0],[1505,808,1.5E-5,9.9E-5,0,0,0,0,1,0,1,0,0],[1506,809,0.000158,0.000652,0.001,346,346,346,1,0,1,0,0],[1183,810,0.002983,0.020385,0.0375,558,558,558,1,0,1,0,0],[1190,810,0.005136,0.034548,0.0628,558,558,558,1,0,1,0,0],[819,812,0.001323,0.008824,0.0339,411,411,411,1,0,1,0,0],[972,813,0.000731,0.00484,0.0091,388,388,388,1,0,1,0,0],[1354,813,0.002884,0.018686,0.0375,500,500,500,1,0,1,0,0],[1510,813,0.001817,0.012168,0.0223,540,540,540,1,0,1,0,0],[909,813,0.002785,0.018884,0.0334,540,540,540,1,0,1,0,0],[972,813,0.00077,0.005136,0.0091,388,388,388,1,0,1,0,0],[1525,813,0.003121,0.020859,0.0385,540,540,540,1,0,1,0,0],[972,813,0.000731,0.00482,0.0091,381,381,381,1,0,1,0,0],[968,814,9.7E-5,0.00097,0.026,1579,1579,1579,1,0,1,0,0],[1290,814,0.001468,0.014903,0.3841,0,0,0,1,0,1,0,0],[1426,814,0.00036,0.003636,0.0953,1579,1579,1579,1,0,1,0,0],[970,814,9.7E-5,0.00097,0.026,1579,1579,1579,1,0,1,0,0],[1291,814,0.001461,0.014785,0.3812,0,0,0,1,0,1,0,0],[1386,814,0.001247,0.012673,0.3263,1579,1579,1579,1,0,1,0,0],[969,814,9.7E-5,0.000983,0.026,1579,1579,1579,1,0,1,0,0],[971,814,9.7E-5,0.001025,0.026,1579,1579,1579,1,0,1,0,0],[1005,815,0.006889,0.018756,0,0,0,0,1,0,1,0,0],[1321,817,0.001644,0.005778,0.0018,0,0,0,1,0,1,0,0],[825,820,0.011753,0.05438,0.0931,294,294,294,1,0,1,0,0],[844,820,0.00083,0.008375,0.0263,866,866,866,1,0,1,0,0],[1011,820,0.00241,0.016435,0.0273,423,423,423,1,0,1,0,0],[1241,818,0.007585,0.028128,0.0456,0,0,0,1,0,1,0,0],[1349,819,0.000652,0.005946,0.0172,433,433,433,1,0,1,0,0],[1479,818,0.000632,0.004346,0.0233,440,440,440,1,0,1,0,0],[843,818,0.000869,0.008514,0.0273,866,866,866,1,0,1,0,0],[1349,818,0.000632,0.00559,0.0476,494,494,494,1,0,1,0,0],[841,824,0.007862,0.038716,0.0658,296,296,296,1,0,1,0,0],[1012,824,0.001719,0.00881,0.0203,358,358,358,1,0,1,0,0],[1125,827,0.014262,0.067397,0.1124,319,319,319,1,0,1,0,0],[1218,827,0.021077,0.088869,0.1468,301,301,301,1,0,1,0,0],[1233,827,0.00016,0.000755,0.0013,321,321,321,1,0,1,0,0],[1041,829,0.00065,0.008537,0.2946,2487,2487,2487,1,0,1,0,0],[1507,832,0.000347,0.000813,0.0018,0,0,0,1,0,1,0,0],[837,834,4E-5,0.000198,0.0223,303,303,303,1,0,1,0,0],[836,833,2E-5,0.000198,0.0152,303,303,303,1,0,1,0,0],[1165,836,0.000138,0.019753,0.001,354,354,354,1,0,1,0,0],[1188,836,0.000494,0.003002,0.242,300,300,300,1,0,1,0,0],[1411,835,0.002726,0.013728,0.084,354,354,354,1,0,1,0,0],[1512,837,0.000356,0.003358,0.0121,935,935,935,1,0,1,0,0],[1165,835,9.9E-5,0.000198,0.0091,446,446,446,1,0,1,0,0],[1188,836,0.000514,0.003101,0.2521,300,300,300,1,0,1,0,0],[1490,836,0.000909,0.006005,0.0142,362,362,362,1,0,1,0,0],[1395,839,0.000166,0.002749,0.1069,2487,2487,2487,1,0,1,0,0],[1448,838,0.001004,0.010997,0.2339,1774,1774,1774,1,0,1,0,0],[1394,838,0.000159,0.002701,0.0982,2487,2487,2487,1,0,1,0,0],[1112,842,0.000395,0.002686,0.0051,490,490,490,1,0,1,0,0],[929,844,0.000316,0.002351,0.0061,376,376,376,1,0,1,0,0],[954,844,0.000512,0.001327,0.159,317,317,317,1,0,1,0,0],[1021,845,0.001146,0.008296,0.0663,420,420,420,1,0,1,0,0],[1266,846,0.000711,0.00324,0.2916,293,293,293,1,0,1,0,0],[1027,847,0.001857,0.008435,0.0152,369,369,369,1,0,1,0,0],[1279,847,0.002647,0.013254,0.0243,369,369,369,1,0,1,0,0],[1385,848,0.001146,0.010923,0.1706,401,401,401,1,0,1,0,0],[1385,848,0.001185,0.010844,0.1671,401,401,401,1,0,1,0,0],[1367,851,0.000852,0.011233,0.387,2487,2487,2487,1,0,1,0,0],[1368,851,0.000852,0.011226,0.387,2487,2487,2487,1,0,1,0,0],[1150,857,0.001101,0.012181,0.2599,1579,1579,1579,1,0,1,0,0],[1240,858,0.003356,0.026424,0.0458,584,584,584,1,0,1,0,0],[1348,859,0.000573,0.003832,0.0071,566,566,566,1,0,1,0,0],[1432,859,0.003615,0.025225,0.0486,549,549,549,1,0,1,0,0],[864,862,2.1E-5,0.000127,0.1141,1092,1092,1092,1,0,1,0,0],[1126,862,0.000111,0.001932,0.0289,1382,1382,1382,1,0,1,0,0],[863,862,2.1E-5,0.000127,0.1155,1053,1053,1053,1,0,1,0,0],[1508,866,2E-5,0.000198,0.0172,290,290,290,1,0,1,0,0],[1509,867,2E-5,0.000198,0.0142,290,290,290,1,0,1,0,0],[872,868,0.003461,0.013896,0.0243,307,307,307,1,0,1,0,0],[1223,869,0.003793,0.012227,0.0203,0,0,0,1,0,1,0,0],[959,870,0.001462,0.006677,0.1488,420,420,420,1,0,1,0,0],[1262,870,0.001231,0.008198,0.0587,440,440,440,1,0,1,0,0],[1518,870,0.000865,0.005772,0.0101,436,436,436,1,0,1,0,0],[1262,870,0.002588,0.015862,0.0304,422,422,422,1,0,1,0,0],[976,871,0.011804,0.05293,0.0942,252,252,252,1,0,1,0,0],[1163,874,0.001101,0.012445,0.3105,1488,1488,1488,1,0,1,0,0],[1181,874,0.0009,0.007479,0.0982,1579,1579,1579,1,0,1,0,0],[1375,874,0.002209,0.024924,0.5733,1617,1617,1617,1,0,1,0,0],[1180,874,0.0009,0.00741,0.13,1579,1579,1579,1,0,1,0,0],[1510,875,0.000395,0.002607,0.0051,540,540,540,1,0,1,0,0],[1374,876,0.01022,0.054673,0.0997,337,337,337,1,0,1,0,0],[1465,876,0.003488,0.015777,0.0284,413,413,413,1,0,1,0,0],[897,881,0.029978,0.100778,0.0366,0,0,0,1,0,1,0,0],[849,885,0.001025,0.008148,0.0142,584,584,584,1,0,1,0,0],[887,886,4.3E-5,9E-5,0.004,0,0,0,1,0,1,0,0],[1156,887,0.00079,0.003931,0.0071,339,339,339,1,0,1,0,0],[1393,887,0.001442,0.006696,0.0121,354,354,354,1,0,1,0,0],[966,888,3.6E-5,9.3E-5,0.0121,655,655,655,1,0,1,0,0],[967,889,2.8E-5,0.000277,0.0058,2187,2187,2187,1,0,1,0,0],[1361,891,0.001734,0.018573,0.4072,1579,1579,1579,1,0,1,0,0],[1365,891,0.002181,0.031662,0.8231,1842,1842,1842,1,0,1,0,0],[1448,890,0.001711,0.017313,0.4476,1828,1828,1828,1,0,1,0,0],[1365,890,0.002181,0.031648,0.8202,1842,1842,1842,1,0,1,0,0],[995,892,0.000198,0.000652,0.5832,475,475,475,1,0,1,0,0],[1124,892,0.000316,0.001442,0.1326,290,290,290,1,0,1,0,0],[995,892,0.000237,0.001422,0.1873,434,434,434,1,0,1,0,0],[1123,892,0.000257,0.001007,0.1215,290,290,290,1,0,1,0,0],[1387,896,0.003319,0.022716,0.0415,0,0,0,1,0,1,0,0],[921,897,0.024307,0.078747,0.0251,0,0,0,1,0,1,0,0],[1356,898,3.4E-5,9.4E-5,0.002,286,286,286,1,0,1,0,0],[1376,898,0.003297,0.021902,0.0466,477,477,477,1,0,1,0,0],[1056,899,0.001496,0.014148,0.3697,1537,1537,1537,1,0,1,0,0],[1302,899,0.000942,0.009536,0.2455,1633,1633,1633,1,0,1,0,0],[1056,899,0.001496,0.014148,0.3697,1537,1537,1537,1,0,1,0,0],[1302,899,0.000942,0.009536,0.2455,1633,1633,1633,1,0,1,0,0],[1232,900,0.000277,0.000632,0.0607,268,268,268,1,0,1,0,0],[1232,901,0.000395,0.000731,0.0628,0,0,0,1,0,1,0,0],[1206,902,0.000178,0.000928,0.3564,455,455,455,1,0,1,0,0],[1413,904,0.012247,0.044385,0.0739,357,357,357,1,0,1,0,0],[1272,903,9.9E-5,0.000988,0.004,471,471,471,1,0,1,0,0],[923,905,0.006918,0.046044,0.0851,535,535,535,1,0,1,0,0],[1104,906,0.000158,0.000289,0.0203,0,0,0,1,0,1,0,0],[1105,907,0.000145,0.000265,0.0182,0,0,0,1,0,1,0,0],[1511,908,0.000222,0.000711,0.0004,0,0,0,1,0,1,0,0],[1510,909,0.000968,0.00644,0.0121,540,540,540,1,0,1,0,0],[962,913,0.000229,0.000419,0.0527,0,0,0,1,0,1,0,0],[962,914,0.000229,0.000419,0.0527,0,0,0,1,0,1,0,0],[962,912,0.000284,0.00052,0.0461,0,0,0,1,0,1,0,0],[1306,917,4E-5,0.001086,0.004,1363,1363,1363,1,0,1,0,0],[1311,917,5.9E-5,0.001047,0.004,1363,1363,1363,1,0,1,0,0],[1184,918,0.009007,0.043872,0.0749,384,384,384,1,0,1,0,0],[1238,918,0.002738,0.018562,0.04,503,503,503,1,0,1,0,0],[1503,918,0.002078,0.008442,0.0152,360,360,360,1,0,1,0,0],[998,920,2.8E-5,0.000172,0.0243,455,455,455,1,0,1,0,0],[1264,921,0.020569,0.065387,0.0217,0,0,0,1,0,1,0,0],[1130,922,0.000126,0.000261,0.0152,0,0,0,1,0,1,0,0],[1203,923,0.00083,0.003931,0.0071,413,413,413,1,0,1,0,0],[1360,923,0.002825,0.018943,0.0344,540,540,540,1,0,1,0,0],[1362,923,0.003338,0.019161,0.0349,413,413,413,1,0,1,0,0],[1204,923,0.00083,0.003832,0.0071,413,413,413,1,0,1,0,0],[1360,923,0.002588,0.017264,0.0314,524,524,524,1,0,1,0,0],[1232,924,0.000356,0.000988,0.1094,280,280,280,1,0,1,0,0],[1392,925,0.002568,0.011358,0.1539,319,319,319,1,0,1,0,0],[1512,925,0.000454,0.00399,0.3675,428,428,428,1,0,1,0,0],[1392,925,0.000909,0.007901,0.4445,428,428,428,1,0,1,0,0],[928,926,2E-6,0.001185,0,389,389,389,1,0,1,0,0],[927,926,2E-6,0.001185,0,389,389,389,1,0,1,0,0],[1222,930,0.000425,0.001934,0.003,265,265,265,1,0,1,0,0],[1125,931,0.005798,0.039696,0.0724,420,420,420,1,0,1,0,0],[1541,931,0.004938,0.033165,0.0607,440,440,440,1,0,1,0,0],[1834,933,0.001058,0.001937,0.161,0,0,0,1,0,1,0,0],[1170,938,0.001027,0.012543,0.0243,584,584,584,1,0,1,0,0],[1238,938,0.006935,0.036516,0.0663,369,369,369,1,0,1,0,0],[1170,938,0.001798,0.012089,0.0223,482,482,482,1,0,1,0,0],[985,938,4.8E-5,8.8E-5,0.001,0,0,0,1,0,1,0,0],[984,938,4.8E-5,8.8E-5,0.001,0,0,0,1,0,1,0,0],[1040,939,0.005906,0.026627,0.0456,405,405,405,1,0,1,0,0],[1040,940,0.005906,0.026627,0.0445,405,405,405,1,0,1,0,0],[981,943,0.004573,0.020316,0.0405,289,289,289,1,0,1,0,0],[1280,944,0.002825,0.019239,0.0476,430,430,430,1,0,1,0,0],[1513,946,0.030738,0.075586,0.0009,0,0,0,1,0,1,0,0],[1239,947,0.007723,0.044444,0.082,472,472,472,1,0,1,0,0],[1225,948,0.001659,0.011575,0.0091,440,440,440,1,0,1,0,0],[1225,948,0.001659,0.011575,0.0091,440,440,440,1,0,1,0,0],[951,950,2.1E-5,0.000339,0.0087,2487,2487,2487,1,0,1,0,0],[952,950,2.1E-5,0.000325,0.0087,2487,2487,2487,1,0,1,0,0],[1176,953,0.004741,0.022124,0.038,320,320,320,1,0,1,0,0],[1275,955,0.000198,0.000751,0.0921,401,401,401,1,0,1,0,0],[1118,957,0.002133,0.009659,0.0162,312,312,312,1,0,1,0,0],[1149,958,0.002438,0.016458,0.0314,416,416,416,1,0,1,0,0],[1149,958,0.00243,0.016454,0.0319,416,416,416,1,0,1,0,0],[1154,959,0.000356,0.001422,0,368,368,368,1,0,1,0,0],[1391,961,0.000616,0.006627,0.1531,1754,1754,1754,1,0,1,0,0],[1105,962,0.000776,0.004612,0.1736,325,325,325,1,0,1,0,0],[1431,962,0.000119,0.000691,0.0076,397,397,397,1,0,1,0,0],[1430,962,0.000119,0.000711,0.0071,356,356,356,1,0,1,0,0],[1471,962,0.001126,0.005965,0.0162,272,272,272,1,0,1,0,0],[1373,965,0.032364,0.095227,0.0297,0,0,0,1,0,1,0,0],[1055,966,0.001993,0.020458,0.0638,482,482,482,1,0,1,0,0],[1055,966,0.001993,0.020472,0.0638,482,482,482,1,0,1,0,0],[991,972,0.002686,0.018173,0.0324,381,381,381,1,0,1,0,0],[1202,972,0.005748,0.03836,0.0688,524,524,524,1,0,1,0,0],[1239,974,0.000277,0.002588,0.0051,584,584,584,1,0,1,0,0],[1145,976,0.002647,0.011911,0.0213,305,305,305,1,0,1,0,0],[1173,980,0.001659,0.011081,0.0203,507,507,507,1,0,1,0,0],[1173,980,0.002509,0.011319,0.0203,388,388,388,1,0,1,0,0],[1157,982,0.000928,0.006183,0.0111,540,540,540,1,0,1,0,0],[1536,982,0.000217,0.001481,0.003,471,471,471,1,0,1,0,0],[1546,983,7E-6,0.00013,0.0029,2694,2694,2694,1,0,1,0,0],[1171,987,0.000111,0.000741,0.0014,545,545,545,1,0,1,0,0],[1358,987,0.001857,0.008375,0.0142,385,385,385,1,0,1,0,0],[1172,987,9.9E-5,0.000711,0.001,471,471,471,1,0,1,0,0],[1209,988,0.000198,0.000909,0.001,264,264,264,1,0,1,0,0],[1103,992,0.013274,0.060326,0.1043,331,331,331,1,0,1,0,0],[995,993,2E-5,0.000198,0.0091,257,257,257,1,0,1,0,0],[995,994,2E-5,0.000198,0.0051,257,257,257,1,0,1,0,0],[1407,996,0.004701,0.030064,0.0547,385,385,385,1,0,1,0,0],[1155,998,0.001343,0.007862,0.0142,455,455,455,1,0,1,0,0],[1254,999,2.8E-5,0.000145,0.0606,855,855,855,1,0,1,0,0],[1516,1000,5E-6,0.0001,0,2487,2487,2487,1,0,1,0,0],[1000,431,1E-5,0.0001,0,2487,2487,2487,1,0,1,0,0],[1517,1001,9.9E-5,0.000182,0.0004,0,0,0,1,0,1,0,0],[1496,1002,0.00073,0.001335,0.1104,0,0,0,1,0,1,0,0],[976,1003,0.018038,0.057792,0.0916,0,0,0,1,0,1,0,0],[1489,1003,0.001798,0.004543,0.0081,0,0,0,1,0,1,0,0],[1195,1008,8E-6,0.0001,0.002,2487,2487,2487,1,0,1,0,0],[1194,1008,8E-6,0.0001,0.002,2487,2487,2487,1,0,1,0,0],[1221,1010,0.000909,0.003299,0.0051,310,310,310,1,0,1,0,0],[956,1014,0.002627,0.017284,0.0435,0,0,0,1,0,1,0,0],[1157,1014,0.002272,0.011239,0.0203,413,413,413,1,0,1,0,0],[1164,1013,0.002574,0.013541,0.0349,408,408,408,1,0,1,0,0],[1292,1012,0.001817,0.012207,0.0223,471,471,471,1,0,1,0,0],[1410,1012,0.000375,0.002509,0.0051,540,540,540,1,0,1,0,0],[1477,1013,0.000356,0.002311,0.004,540,540,540,1,0,1,0,0],[1494,1015,0.003081,0.020089,0.0375,381,381,381,1,0,1,0,0],[1839,1015,0.000375,0.002528,0.0051,388,388,388,1,0,1,0,0],[1438,1014,0.001798,0.010133,0.0182,408,408,408,1,0,1,0,0],[1164,1014,0.00097,0.009481,0.037,720,720,720,1,0,1,0,0],[1468,1012,0.001067,0.007091,0.0132,471,471,471,1,0,1,0,0],[1440,1013,0.000751,0.007423,0.0248,833,833,833,1,0,1,0,0],[1467,1012,0.001067,0.007091,0.0132,471,471,471,1,0,1,0,0],[949,1018,0.00099,0.007576,0.156,1486,1486,1486,1,0,1,0,0],[1158,1017,0.000298,0.003262,0.0693,1774,1774,1774,1,0,1,0,0],[1281,1017,0.000561,0.006288,0.1574,1774,1774,1774,1,0,1,0,0],[1282,1017,0.000554,0.006163,0.1588,1579,1579,1579,1,0,1,0,0],[1281,1018,0.000382,0.005002,0.1718,2487,2487,2487,1,0,1,0,0],[1282,1018,0.000381,0.005,0.1733,2487,2487,2487,1,0,1,0,0],[1394,1018,0.000547,0.006046,0.1242,1579,1579,1579,1,0,1,0,0],[1107,1022,0.006262,0.043595,0.078,471,471,471,1,0,1,0,0],[1303,1022,0.001659,0.011022,0.0203,513,513,513,1,0,1,0,0],[1453,1022,0.002744,0.018746,0.0349,515,515,515,1,0,1,0,0],[1303,1022,0.001659,0.011042,0.0203,538,538,538,1,0,1,0,0],[1054,1024,0.003694,0.02481,0.0456,575,575,575,1,0,1,0,0],[1108,1024,0.002963,0.019793,0.0694,370,370,370,1,0,1,0,0],[1143,1024,0.002647,0.017659,0.0324,575,575,575,1,0,1,0,0],[1345,1024,0.00719,0.033264,0.0618,319,319,319,1,0,1,0,0],[1121,1027,0.003457,0.015704,0.0284,369,369,369,1,0,1,0,0],[1269,1027,0.00164,0.021709,0.0911,482,482,482,1,0,1,0,0],[1192,1028,2E-5,9.9E-5,0.0121,457,457,457,1,0,1,0,0],[1251,1028,0.000435,0.002878,0.0051,507,507,507,1,0,1,0,0],[1146,1029,0.003931,0.020365,0.037,388,388,388,1,0,1,0,0],[1199,1029,0.002805,0.012484,0.0319,327,327,327,1,0,1,0,0],[1193,1030,0.007309,0.049876,0.0881,538,538,538,1,0,1,0,0],[1285,1031,0.006044,0.042114,0.0729,513,513,513,1,0,1,0,0],[1054,1033,0.000612,0.004128,0.0081,575,575,575,1,0,1,0,0],[1140,1033,0.001225,0.006854,0.1397,261,261,261,1,0,1,0,0],[1143,1033,0.001738,0.011615,0.0213,575,575,575,1,0,1,0,0],[932,1035,0.001059,0.003597,0.0458,300,300,300,1,0,1,0,0],[1095,1035,0.009699,0.044839,0.0749,331,331,331,1,0,1,0,0],[1231,1035,0.001426,0.009276,0.0292,366,366,366,1,0,1,0,0],[1265,1035,0.014143,0.064395,0.1134,0,0,0,1,0,1,0,0],[1351,1035,0.003502,0.02318,0.0547,366,366,366,1,0,1,0,0],[1351,1035,0.004543,0.024889,0.0435,321,321,321,1,0,1,0,0],[1518,1036,2E-5,9.8E-5,0,440,440,440,1,0,1,0,0],[1519,1037,2E-5,0.000198,0.001,440,440,440,1,0,1,0,0],[1520,1038,5.9E-5,0.000356,0.001,471,471,471,1,0,1,0,0],[1522,1039,0.001126,0.005037,0.0091,0,0,0,1,0,1,0,0],[1205,1040,0.004642,0.030854,0.0557,541,541,541,1,0,1,0,0],[1427,1040,0.001578,0.010526,0.0192,379,379,379,1,0,1,0,0],[1521,1040,0.000119,0.000889,0.002,541,541,541,1,0,1,0,0],[1262,1043,0.001351,0.008986,0.0303,405,405,405,1,0,1,0,0],[1444,1044,0.001027,0.006123,0.2162,296,296,296,1,0,1,0,0],[1523,1049,0.000194,0.000624,0.0009,0,0,0,1,0,1,0,0],[1463,1050,0.001146,0.007625,0.0142,575,575,575,1,0,1,0,0],[1047,1052,9.9E-5,0.000198,0.0142,0,0,0,1,0,1,0,0],[1046,1052,9.9E-5,0.000198,0.0182,0,0,0,1,0,1,0,0],[1273,1051,9.9E-5,0.000988,0.004,473,473,473,1,0,1,0,0],[1045,1052,0.000111,0.000223,0.0213,0,0,0,1,0,1,0,0],[1121,1053,0.003477,0.023822,0.0456,482,482,482,1,0,1,0,0],[1100,1054,0.000324,0.000992,0.0729,0,0,0,1,0,1,0,0],[1170,1055,0.00081,0.005472,0.0101,482,482,482,1,0,1,0,0],[1170,1055,0.000751,0.005057,0.0127,482,482,482,1,0,1,0,0],[1271,1056,0.001884,0.019197,0.4621,1633,1633,1633,1,0,1,0,0],[1271,1056,0.001891,0.019134,0.4621,1633,1633,1633,1,0,1,0,0],[1457,1058,0.001462,0.009817,0.0177,524,524,524,1,0,1,0,0],[1341,1061,0.000237,0.001501,0.003,540,540,540,1,0,1,0,0],[1282,1062,0.000402,0.005242,0.1791,2487,2487,2487,1,0,1,0,0],[1281,1062,0.000402,0.005242,0.1819,2487,2487,2487,1,0,1,0,0],[1331,1070,5.9E-5,0.001047,0.004,1363,1363,1363,1,0,1,0,0],[1317,1069,5.9E-5,0.001126,0.004,1363,1363,1363,1,0,1,0,0],[1313,1070,5.9E-5,0.001126,0.004,1363,1363,1363,1,0,1,0,0],[1164,1074,0.000366,0.000669,0.0476,0,0,0,1,0,1,0,0],[1164,1073,0.000352,0.000645,0.0466,0,0,0,1,0,1,0,0],[1326,1079,0.003121,0.020997,0.0385,540,540,540,1,0,1,0,0],[1501,1079,0.004602,0.0208,0.0365,337,337,337,1,0,1,0,0],[1368,1080,0.002694,0.028476,0.6599,1708,1708,1708,1,0,1,0,0],[1403,1081,0.000751,0.003417,0.0061,331,331,331,1,0,1,0,0],[1085,1082,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[1083,1082,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[1084,1082,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[1525,1086,0.00083,0.005491,0.0101,540,540,540,1,0,1,0,0],[1188,1088,0.000375,0.001422,0.1893,263,263,263,1,0,1,0,0],[1188,1087,0.000395,0.001422,0.1903,0,0,0,1,0,1,0,0],[1222,1089,0.000494,0.002963,0.0051,350,350,350,1,0,1,0,0],[1329,1093,0.000435,0.0016,0.1974,506,506,506,1,0,1,0,0],[1329,1093,0.000435,0.00162,0.2005,506,506,506,1,0,1,0,0],[1265,1095,0.006499,0.029472,0.0506,301,301,301,1,0,1,0,0],[1304,1096,0.004879,0.022479,0.0375,305,305,305,1,0,1,0,0],[1527,1098,9.9E-5,0.000573,0.0511,0,0,0,1,0,1,0,0],[1526,1097,0.000138,0.000435,0.0445,0,0,0,1,0,1,0,0],[1121,1101,0.002943,0.019773,0.0354,482,482,482,1,0,1,0,0],[1207,1101,0.001679,0.011101,0.0203,482,482,482,1,0,1,0,0],[1519,1103,0.006301,0.028622,0.0496,331,331,331,1,0,1,0,0],[1393,1104,0.002746,0.014183,0.1868,325,325,325,1,0,1,0,0],[1392,1105,0.002469,0.013827,0.1757,325,325,325,1,0,1,0,0],[1472,1104,0.002094,0.010607,0.1822,292,292,292,1,0,1,0,0],[1459,1106,0.009323,0.046598,0.08,354,354,354,1,0,1,0,0],[1453,1107,0.004425,0.029349,0.0547,578,578,578,1,0,1,0,0],[1425,1108,0.0032,0.021472,0.0385,418,418,418,1,0,1,0,0],[1290,1110,0.000824,0.008373,0.2166,1579,1579,1579,1,0,1,0,0],[1299,1110,0.001211,0.017571,0.4563,2487,2487,2487,1,0,1,0,0],[1291,1110,0.000824,0.008373,0.2166,1579,1579,1579,1,0,1,0,0],[1299,1110,0.001205,0.017438,0.4534,2487,2487,2487,1,0,1,0,0],[1237,1113,0.021244,0.060489,0.0193,0,0,0,1,0,1,0,0],[1538,1114,0.000553,0.003793,0.0071,502,502,502,1,0,1,0,0],[1173,1115,0.007546,0.034173,0.0607,265,265,265,1,0,1,0,0],[1528,1120,0.009156,0.040044,0.0135,0,0,0,1,0,1,0,0],[1142,1121,0.000928,0.004148,0.0071,0,0,0,1,0,1,0,0],[1217,1121,0.002844,0.018627,0.0334,468,468,468,1,0,1,0,0],[1485,1121,0.00257,0.017083,0.0314,482,482,482,1,0,1,0,0],[1161,1125,0.009936,0.040059,0.0658,264,264,264,1,0,1,0,0],[1454,1125,0.001679,0.011062,0.0203,438,438,438,1,0,1,0,0],[1491,1125,0.004958,0.022716,0.0395,265,265,265,1,0,1,0,0],[1534,1125,0.000178,0.00077,0.5083,271,271,271,1,0,1,0,0],[1530,1132,0.000237,0.001541,0.003,540,540,540,1,0,1,0,0],[1385,1135,0.000948,0.009185,0.0324,426,426,426,1,0,1,0,0],[1385,1136,0.000889,0.008652,0.0304,350,350,350,1,0,1,0,0],[1366,1139,0.001738,0.011595,0.0213,440,440,440,1,0,1,0,0],[1425,1140,0.008652,0.039447,0.0724,374,374,374,1,0,1,0,0],[1532,1141,0.001067,0.004346,0.0182,360,360,360,1,0,1,0,0],[1322,1144,0.008332,0.037879,0.0663,264,264,264,1,0,1,0,0],[1304,1145,0.008774,0.031285,0.0491,305,305,305,1,0,1,0,0],[1533,1146,0.002311,0.015467,0.0284,507,507,507,1,0,1,0,0],[1534,1147,0.001264,0.005136,0.0091,271,271,271,1,0,1,0,0],[1534,1147,0.001264,0.005136,0.0091,271,271,271,1,0,1,0,0],[1173,1148,0.005886,0.031546,0.0567,380,380,380,1,0,1,0,0],[1363,1148,0.011239,0.050647,0.0901,331,331,331,1,0,1,0,0],[1434,1149,0.001817,0.012089,0.0223,440,440,440,1,0,1,0,0],[1535,1151,5.9E-5,0.000403,0.001,507,507,507,1,0,1,0,0],[1357,1152,0.000316,0.001936,0.2551,397,397,397,1,0,1,0,0],[1170,1153,0.000221,0.001357,0.1974,385,385,385,1,0,1,0,0],[1262,1154,0.003818,0.024421,0.1136,366,366,366,1,0,1,0,0],[1548,1155,0.00162,0.009284,0.0162,379,379,379,1,0,1,0,0],[1393,1156,0.001956,0.009146,0.0152,348,348,348,1,0,1,0,0],[1477,1157,0.001837,0.008988,0.0203,403,403,403,1,0,1,0,0],[1536,1157,0.000672,0.004543,0.0167,403,403,403,1,0,1,0,0],[1395,1158,0.000242,0.002735,0.0549,1579,1579,1579,1,0,1,0,0],[1536,1160,0.000237,0.000494,0.0294,0,0,0,1,0,1,0,0],[1232,1164,0.000316,0.001132,0.1529,297,297,297,1,0,1,0,0],[1232,1164,0.000316,0.001132,0.1529,297,297,297,1,0,1,0,0],[1438,1164,0.000563,0.003372,0.0116,408,408,408,1,0,1,0,0],[1440,1164,0.000211,0.002058,0.0111,789,789,789,1,0,1,0,0],[1296,1173,0.002746,0.018746,0.0329,507,507,507,1,0,1,0,0],[1543,1173,0.003002,0.015052,0.0268,388,388,388,1,0,1,0,0],[1365,1174,0.002043,0.022929,0.4592,1659,1659,1659,1,0,1,0,0],[1383,1174,0.000776,0.008497,0.1805,1659,1659,1659,1,0,1,0,0],[1537,1177,1E-5,0.0001,0.0029,1708,1708,1708,1,0,1,0,0],[1483,1179,0.003121,0.014183,0.0243,331,331,331,1,0,1,0,0],[1437,1184,0.003099,0.020113,0.0385,473,473,473,1,0,1,0,0],[1532,1184,0.002528,0.016672,0.0304,473,473,473,1,0,1,0,0],[1406,1185,0.001679,0.011397,0.0223,502,502,502,1,0,1,0,0],[1228,1188,0.00077,0.001659,0.2106,0,0,0,1,0,1,0,0],[1544,1193,0.005628,0.038669,0.0729,391,391,391,1,0,1,0,0],[1334,1836,0.000652,0.001244,0.1833,0,0,0,1,0,1,0,0],[1357,1197,0.00083,0.002588,0.32,321,321,321,1,0,1,0,0],[1388,1196,0.000395,0.002291,0.0182,368,368,368,1,0,1,0,0],[1509,1196,0.001659,0.011062,0.0203,352,352,352,1,0,1,0,0],[1238,1198,0.009956,0.035773,0.0572,302,302,302,1,0,1,0,0],[1503,1198,0.002102,0.008286,0.0142,360,360,360,1,0,1,0,0],[1532,1198,0.001185,0.008,0.0152,448,448,448,1,0,1,0,0],[1252,1199,0.00371,0.01789,0.0359,344,344,344,1,0,1,0,0],[1366,1199,0.001428,0.019629,0.0754,638,638,638,1,0,1,0,0],[1533,1199,0.001244,0.016316,0.0699,935,935,935,1,0,1,0,0],[1535,1199,0.006728,0.030596,0.0587,344,344,344,1,0,1,0,0],[1368,1200,0.000471,0.006184,0.2368,954,954,954,1,0,1,0,0],[1208,1206,0.006084,0.023072,0.24,282,282,282,1,0,1,0,0],[1518,1208,0.004454,0.01571,0.0253,257,257,257,1,0,1,0,0],[1538,1210,0.000375,0.001679,0.003,0,0,0,1,0,1,0,0],[1528,1211,0.019867,0.059067,0.0189,0,0,0,1,0,1,0,0],[1353,1214,2.8E-5,0.000409,0.0116,1579,1579,1579,1,0,1,0,0],[1353,1213,2.8E-5,0.000422,0.0116,1579,1579,1579,1,0,1,0,0],[1397,1215,0.010667,0.052109,0.0901,317,317,317,1,0,1,0,0],[1238,1217,0.003931,0.026686,0.0506,325,325,325,1,0,1,0,0],[1442,1222,0.000415,0.002785,0.0051,507,507,507,1,0,1,0,0],[1484,1223,0.001225,0.005981,0.0111,388,388,388,1,0,1,0,0],[1366,1222,0.002133,0.014289,0.0263,507,507,507,1,0,1,0,0],[1473,1223,0.000474,0.003149,0.0061,507,507,507,1,0,1,0,0],[1461,1224,0.000644,0.002929,0.0051,418,418,418,1,0,1,0,0],[1366,1225,0.000849,0.005728,0.0101,507,507,507,1,0,1,0,0],[1366,1225,0.000849,0.005728,0.0101,507,507,507,1,0,1,0,0],[1366,1225,0.000435,0.002963,0.0208,935,935,935,1,0,1,0,0],[1539,1226,5.9E-5,0.000336,0.001,541,541,541,1,0,1,0,0],[1540,1229,0.003927,0.026153,0.0486,507,507,507,1,0,1,0,0],[1351,1231,0.002035,0.014025,0.0263,440,440,440,1,0,1,0,0],[1325,1232,0.000237,0.00083,0.1843,268,268,268,1,0,1,0,0],[1358,1235,0.000454,0.002114,0.0061,312,312,312,1,0,1,0,0],[1358,1234,0.000454,0.002114,0.004,272,272,272,1,0,1,0,0],[1522,1238,0.002627,0.017778,0.0334,502,502,502,1,0,1,0,0],[1541,1239,0.001462,0.010114,0.0182,442,442,442,1,0,1,0,0],[1365,1243,0.002749,0.039259,1.1855,1711,1711,1711,1,0,1,0,0],[1251,1247,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[1251,1250,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[1251,1249,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[1251,1248,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[1439,1253,0.006533,0.022267,0.0072,0,0,0,1,0,1,0,0],[1449,1253,0.017067,0.058356,0.0193,0,0,0,1,0,1,0,0],[1541,1255,1.4E-5,9.9E-5,0.0002,440,440,440,1,0,1,0,0],[1530,1256,0.002807,0.014445,0.0259,413,413,413,1,0,1,0,0],[1184,1258,0.006933,0.033403,0.0607,333,333,333,1,0,1,0,0],[1474,1259,0.001383,0.009343,0.0172,452,452,452,1,0,1,0,0],[1475,1259,0.001027,0.006815,0.0121,471,471,471,1,0,1,0,0],[1542,1261,5.9E-5,0.000296,0,328,328,328,1,0,1,0,0],[1271,1263,0.00141,0.020003,0.4967,2961,2961,2961,1,0,1,0,0],[1271,1263,0.00141,0.02,0.4967,2961,2961,2961,1,0,1,0,0],[1506,1265,0.006696,0.028583,0.0496,346,346,346,1,0,1,0,0],[1278,1267,0.000194,0.00255,0.0895,2487,2487,2487,1,0,1,0,0],[1277,1267,0.000194,0.00255,0.0895,2487,2487,2487,1,0,1,0,0],[1377,1270,0.005709,0.036049,0.0881,454,454,454,1,0,1,0,0],[1377,1270,0.005748,0.036247,0.0997,454,454,454,1,0,1,0,0],[1320,1271,0.000893,0.008663,0.2253,1644,1644,1644,1,0,1,0,0],[1546,1271,0.001707,0.022772,0.7812,2450,2450,2450,1,0,1,0,0],[1320,1271,0.000893,0.008663,0.2253,1644,1644,1644,1,0,1,0,0],[1320,1271,0.00117,0.010658,0.2946,1708,1708,1708,1,0,1,0,0],[1320,1271,0.000409,0.006946,0.2513,2487,2487,2487,1,0,1,0,0],[1320,1271,0.000409,0.006946,0.2513,2487,2487,2487,1,0,1,0,0],[1299,1278,0.001015,0.014744,0.3841,2487,2487,2487,1,0,1,0,0],[1299,1277,0.001018,0.014778,0.3841,2487,2487,2487,1,0,1,0,0],[1515,1285,0.008119,0.054084,0.1002,558,558,558,1,0,1,0,0],[1339,1286,0.001067,0.004899,0.0081,354,354,354,1,0,1,0,0],[1520,1286,0.000119,0.00077,0.001,471,471,471,1,0,1,0,0],[1543,1297,0.001244,0.006301,0.0111,380,380,380,1,0,1,0,0],[1463,1298,0.000612,0.004069,0.0071,575,575,575,1,0,1,0,0],[1376,1301,0.004464,0.030933,0.0547,461,461,461,1,0,1,0,0],[1331,1308,4E-5,0.000968,0.003,1363,1363,1363,1,0,1,0,0],[1545,1309,2E-5,0.000198,0,471,471,471,1,0,1,0,0],[1545,1310,2E-5,0.000198,0,471,471,471,1,0,1,0,0],[1331,1318,5.9E-5,0.001047,0.004,1363,1363,1363,1,0,1,0,0],[1341,1326,0.010815,0.050299,0.0876,336,336,336,1,0,1,0,0],[1504,1329,0.002509,0.015921,0.0294,454,454,454,1,0,1,0,0],[1392,1333,0.000316,0.001971,0.0273,584,584,584,1,0,1,0,0],[1393,1332,0.000245,0.00302,0.0061,545,545,545,1,0,1,0,0],[1520,1339,0.000356,0.00241,0.004,471,471,471,1,0,1,0,0],[1547,1340,0.000375,0.004741,0.0121,540,540,540,1,0,1,0,0],[1425,1344,0.002825,0.012998,0.0299,330,330,330,1,0,1,0,0],[1435,1348,0.001481,0.006696,0.0111,424,424,424,1,0,1,0,0],[1390,1353,0.000561,0.005658,0.1444,1579,1579,1579,1,0,1,0,0],[1391,1353,0.000561,0.005665,0.1473,1579,1579,1579,1,0,1,0,0],[1420,1358,0.001501,0.010023,0.0182,566,566,566,1,0,1,0,0],[1457,1360,0.002029,0.013533,0.025,540,540,540,1,0,1,0,0],[1537,1361,0.000693,0.007389,0.1617,1704,1704,1704,1,0,1,0,0],[1459,1364,0.010864,0.050469,0.0845,354,354,354,1,0,1,0,0],[1442,1366,0.001719,0.011457,0.0213,507,507,507,1,0,1,0,0],[1514,1366,0.00079,0.00798,0.0284,507,507,507,1,0,1,0,0],[1473,1366,0.001434,0.009559,0.0172,507,507,507,1,0,1,0,0],[1380,1374,0.004186,0.02786,0.0516,405,405,405,1,0,1,0,0],[1476,1374,0.002173,0.014242,0.0273,507,507,507,1,0,1,0,0],[1498,1374,0.004109,0.027417,0.0486,492,492,492,1,0,1,0,0],[1540,1374,0.001106,0.007407,0.0132,492,492,492,1,0,1,0,0],[1516,1382,0.000247,0.003489,0.0462,1786,1786,1786,1,0,1,0,0],[1388,1384,0.00083,0.007052,0.0724,368,368,368,1,0,1,0,0],[1446,1385,0.000731,0.003121,0.0051,348,348,348,1,0,1,0,0],[1496,1384,0.001025,0.006888,0.0121,540,540,540,1,0,1,0,0],[1508,1384,0.000553,0.003595,0.0071,352,352,352,1,0,1,0,0],[1509,1384,0.000533,0.003575,0.0061,352,352,352,1,0,1,0,0],[1527,1384,0.000849,0.00796,0.0284,356,356,356,1,0,1,0,0],[1445,1385,0.000731,0.003121,0.0051,405,405,405,1,0,1,0,0],[1526,1385,0.000849,0.008237,0.0284,356,356,356,1,0,1,0,0],[1502,1385,0.000375,0.003733,0.0121,833,833,833,1,0,1,0,0],[1475,1387,0.004109,0.027911,0.0516,383,383,383,1,0,1,0,0],[1431,1392,0.001916,0.009323,0.0223,405,405,405,1,0,1,0,0],[1512,1392,0.000514,0.004859,0.0182,584,584,584,1,0,1,0,0],[1430,1392,0.002212,0.010114,0.0233,272,272,272,1,0,1,0,0],[1471,1392,0.000948,0.004602,0.0081,274,274,274,1,0,1,0,0],[1472,1393,0.000909,0.004385,0.0081,405,405,405,1,0,1,0,0],[1402,1400,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[1402,1399,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[1403,1398,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[1421,1416,0.001127,0.014433,0.3408,2275,2275,2275,1,0,1,0,0],[1549,1424,0.000217,0.000988,0.002,272,272,272,1,0,1,0,0],[1511,1429,0.002756,0.007867,0.0022,0,0,0,1,0,1,0,0],[1493,1454,0.000356,0.00241,0.004,438,438,438,1,0,1,0,0],[1538,1522,0.000691,0.004681,0.0091,503,503,503,1,0,1,0,0],[4,6,0.003556,0.120296,0,0,0,0,0.978474,0,1,0,0],[6,1576,0.00018,-0.006163,0,1186,1186,1186,0.999001,0,1,0,0],[5,1599,0.00018,-0.006163,0,1188,1188,1188,0.999001,0,1,0,0],[8,1576,0.000291,0.030817,0,1186,1186,1186,1,0,1,0,0],[8,1599,0.000291,0.030817,0,1188,1188,1188,1,0,1,0,0],[36,37,0.000332,0.025,0,1187,1187,1187,1.001,0,1,0,0],[2050,1551,0.001787,0.084695,0,0,0,0,1.05042,0,1,0,0],[39,1551,0.000145,-0.006302,0,1186,1186,1186,1,0,1,0,0],[39,1600,0.000125,-0.006787,0,1187,1187,1187,1,0,1,0,0],[40,1551,0.000194,0.031302,0,1186,1186,1186,1,0,1,0,0],[40,1600,0.000215,0.031995,0,1187,1187,1187,1,0,1,0,0],[53,54,0.000665,0.048338,0,606,606,606,0.996016,0,1,0,0],[53,54,0.000783,0.039612,0,606,606,606,0.996016,0,1,0,0],[68,70,0.000346,0.025139,0,1186,1186,1186,1,0,1,0,0],[68,70,0.000339,0.024931,0,1186,1186,1186,1,0,1,0,0],[69,70,0.000339,0.024931,0,1186,1186,1186,1,0,1,0,0],[76,77,0.000803,0.042452,0,600,600,600,0.996016,0,1,0,0],[85,86,0.000734,0.045014,0,593,593,593,0.956938,0,1,0,0],[85,86,0.000727,0.044668,0,593,593,593,0.956938,0,1,0,0],[107,108,0.000803,0.03892,0,600,600,600,0.994036,0,1,0,0],[107,108,0.000845,0.03982,0,598,598,598,0.994036,0,1,0,0],[107,1601,0.000374,-0.009003,0,600,600,600,0.994036,0,1,0,0],[108,1601,0.000471,0.048892,0,600,600,600,1,0,1,0,0],[115,117,0.000893,0.043767,0,606,606,606,1.005027,0,1,0,0],[115,117,0.000693,0.048615,0,606,606,606,1.005027,0,1,0,0],[2051,1552,0.003421,0.085526,0,0,0,0,1,0,1,0,0],[120,1552,0.000249,-0.004501,0,1186,1186,1186,1,0,1,0,0],[120,1577,0.000152,-0.00644,0,1186,1186,1186,1,0,1,0,0],[121,1552,6.9E-5,0.029294,0,1186,1186,1186,1,0,1,0,0],[121,1577,0.00018,0.03151,0,1186,1186,1186,1,0,1,0,0],[137,138,0.000319,0.024862,0,1186,1186,1186,0.999001,0,1,0,0],[137,138,0.000319,0.024792,0,1186,1186,1186,0.999001,0,1,0,0],[154,152,2E-5,0.004741,0.004,935,935,935,1,4.66,1,0,0],[154,155,0.000319,0.024307,0,1186,1186,1186,1.005027,0,1,0,0],[154,155,0.000319,0.024307,0,1188,1188,1188,1.005027,0,1,0,0],[157,158,0.000886,0.043837,0,632,632,632,1.002005,0,1,0,0],[2019,1578,0.003449,0.142867,0,0,0,0,1,0,1,0,0],[167,1578,0.000519,-0.007825,0,606,606,606,1.002005,0,1,0,0],[168,1578,0.000277,0.047507,0,606,606,606,1,0,1,0,0],[2086,1579,0.001752,0.083864,0,0,0,0,1,0,1,0,0],[205,1553,0.000249,-0.004501,0,1186,1186,1186,1,0,1,0,0],[205,1579,0.000152,-0.00644,0,1184,1184,1184,1,0,1,0,0],[206,1553,6.9E-5,0.029294,0,1186,1186,1186,1,0,1,0,0],[206,1579,0.00018,0.03151,0,1184,1184,1184,1,0,1,0,0],[1830,226,0.000312,0.024979,0,1186,1186,1186,1,0,1,0,0],[227,228,0.000332,0.024931,0,1186,1186,1186,1.001,0,1,0,0],[227,228,0.000332,0.024931,0,1186,1186,1186,1.001,0,1,0,0],[229,230,6.9E-5,0.056094,0,1186,1186,1186,1,0,1,0,0],[241,242,0.006133,0.237422,0,2164,2164,2164,0.938967,0,1,0,0],[2030,1554,0.003428,0.143421,0,0,0,0,1,0,1,0,0],[2029,1580,0.003366,0.141343,0,0,0,0,1,0,1,0,0],[249,1554,0.000499,-0.008379,0,606,606,606,1.002005,0,1,0,0],[248,1580,0.000325,-0.008726,0,557,557,557,1.002005,0,1,0,0],[250,1554,0.000298,0.048407,0,606,606,606,1,0,1,0,0],[250,1580,0.000381,0.047715,0,557,557,557,1,0,1,0,0],[2031,1555,0.001758,0.081091,0,0,0,0,1.00705,0,1,0,0],[2025,1602,0.001801,0.088435,0,0,0,0,0.985222,0,1,0,0],[2046,1613,0.001807,0.093629,0,0,0,0,0.985222,0,1,0,0],[2032,1622,0.001821,0.092936,0,0,0,0,0.985222,0,1,0,0],[253,1555,0.000166,-0.005062,0,1168,1168,1168,1.002005,0,1,0,0],[254,1602,0.000166,-0.010873,0,1184,1184,1184,1.002005,0,1,0,0],[254,1613,0.000152,-0.007756,0,1184,1184,1184,1.002005,0,1,0,0],[253,1622,0.000118,-0.007618,0,1184,1184,1184,1.002005,0,1,0,0],[258,1555,0.000201,0.026437,0,1168,1168,1168,1,0,1,0,0],[257,1602,0.000166,0.038296,0,1184,1184,1184,1,0,1,0,0],[258,1613,0.000187,0.03518,0,1184,1184,1184,1,0,1,0,0],[257,1622,0.00018,0.034695,0,1184,1184,1184,1,0,1,0,0],[267,269,0.000325,0.026801,0,1184,1184,1184,1,0,1,0,0],[267,268,0.000319,0.026593,0,1184,1184,1184,1,0,1,0,0],[270,271,0.007664,0.250785,0,639,639,639,1,0,1,0,0],[270,271,0.007664,0.250785,0,639,639,639,1,0,1,0,0],[270,271,0.007664,0.250785,0,639,639,639,1,0,1,0,0],[278,1556,0.004224,0.148199,0,0,0,0,1,0,1,0,0],[279,1556,0.000388,-0.009003,0,606,606,606,0.994036,0,1,0,0],[279,1581,0.00063,-0.005194,0,606,606,606,0.994036,0,1,0,0],[280,1556,0.000395,0.049169,0,606,606,606,1,0,1,0,0],[280,1581,3.5E-5,0.048476,0,606,606,606,1,0,1,0,0],[2062,1603,0.003802,0.098338,0,0,0,0,1,0,1,0,0],[290,291,0.000325,0.027147,0,1184,1184,1184,0.999001,0,1,0,0],[290,291,0.000319,0.027216,0,1187,1187,1187,0.999001,0,1,0,0],[290,1603,0.000229,-0.008102,0,1186,1186,1186,1.002005,0,1,0,0],[292,1603,8.3E-5,0.035734,0,1186,1186,1186,1,0,1,0,0],[2047,1604,0.001655,0.091413,0,0,0,0,0.985222,0,1,0,0],[307,308,0.000339,0.027285,0,1186,1186,1186,1,0,1,0,0],[307,308,0.000339,0.027355,0,1186,1186,1186,1,0,1,0,0],[307,1604,0.000132,-0.007479,0,1186,1186,1186,1.002005,0,1,0,0],[308,1604,0.000173,0.034764,0,1186,1186,1186,1,0,1,0,0],[327,328,0.002469,0.533333,0,1038,1038,1038,1,0,1,0,0],[346,347,0.000325,0.025139,0,1186,1186,1186,0.999001,0,1,0,0],[345,347,0.000325,0.025346,0,1186,1186,1186,0.999001,0,1,0,0],[348,350,0.000332,0.027078,0,1186,1186,1186,1,0,1,0,0],[348,350,0.000325,0.027355,0,1186,1186,1186,0.999001,0,1,0,0],[348,350,0.000817,0.042313,0,606,606,606,0.996016,0,1,0,0],[348,350,0.000686,0.043075,0,606,606,606,0.996016,0,1,0,0],[361,363,0.000319,0.024723,0,1186,1186,1186,0.999001,0,1,0,0],[360,363,0.000332,0.024931,0,1186,1186,1186,0.999001,0,1,0,0],[2014,1623,0.002216,0.086634,0,0,0,0,1,0,1,0,0],[1623,368,0.000402,-0.007341,0,581,581,581,1.049318,0,1,0,0],[368,369,0.000263,0.025277,0,585,585,585,0.959693,0,1,0,0],[368,369,0.000319,0.024862,0,1186,1186,1186,1,0,1,0,0],[369,1623,0.000242,0.03144,0,581,581,581,1,0,1,0,0],[388,390,0.000332,0.024654,0,1184,1184,1184,1.001,0,1,0,0],[388,390,0.000312,0.024654,0,1184,1184,1184,1.001,0,1,0,0],[396,397,0.006133,0.237422,0,2164,2164,2164,0.938967,0,1,0,0],[420,1557,0.000263,-0.005471,0,1184,1184,1184,0.996016,0,1,0,0],[421,1557,6.2E-5,0.032895,0,1184,1184,1184,1,0,1,0,0],[435,436,0.000325,0.027355,0,1186,1186,1186,0.999001,0,1,0,0],[435,436,0.000796,0.041551,0,600,600,600,1,0,1,0,0],[435,436,0.000727,0.048753,0,607,607,607,0.996016,0,1,0,0],[435,436,0.000325,0.027562,0,1186,1186,1186,1,0,1,0,0],[2020,1614,0.001794,0.090166,0,0,0,0,1,0,1,0,0],[440,1614,0.000159,-0.007133,0,1186,1186,1186,1,0,1,0,0],[440,1624,0.000277,-0.005609,0,1186,1186,1186,1,0,1,0,0],[441,1614,0.000173,0.033726,0,1186,1186,1186,1,0,1,0,0],[441,1624,6.2E-5,0.032964,0,1186,1186,1186,1,0,1,0,0],[442,443,0.000325,0.024792,0,1184,1184,1184,1.001,0,1,0,0],[456,458,0.000332,0.025069,0,1186,1186,1186,0.999001,0,1,0,0],[456,458,0.000332,0.024931,0,1186,1186,1186,0.999001,0,1,0,0],[2033,1558,0.001814,0.093837,0,0,0,0,1,0,1,0,0],[461,1558,0.000145,-0.007548,0,1187,1187,1187,1.002005,0,1,0,0],[461,1582,0.000533,-0.004848,0,606,606,606,0.996016,0,1,0,0],[462,1558,0.000187,0.03428,0,1187,1187,1187,1,0,1,0,0],[462,1582,0.000173,0.053186,0,606,606,606,1,0,1,0,0],[527,528,0.000735,0.044668,0,593,593,593,0.959693,0,1,0,0],[2021,1583,0.003435,0.08608,0,0,0,0,1,0,1,0,0],[551,553,0.000803,0.034418,0,605,605,605,1.002005,0,1,0,0],[551,1583,0.000277,-0.004709,0,1184,1184,1184,1.001,0,1,0,0],[553,1583,4.8E-5,0.029571,0,1184,1184,1184,1,0,1,0,0],[555,556,0.000319,0.024792,0,1186,1186,1186,1,0,1,0,0],[558,559,0.000332,0.024723,0,1186,1186,1186,0.999001,0,1,0,0],[558,559,0.000305,0.025,0,1186,1186,1186,0.999001,0,1,0,0],[586,587,0.000319,0.02687,0,1186,1186,1186,1,0,1,0,0],[586,587,0.000339,0.02687,0,1186,1186,1186,1,0,1,0,0],[586,587,0.00036,0.027285,0,1186,1186,1186,1,0,1,0,0],[595,596,0.002909,0.158587,0,1017,1017,1017,1.031993,0,1,0,0],[595,597,0.002832,0.157202,0,1017,1017,1017,1.021451,0,1,0,0],[2015,1559,0.001683,0.083379,0,0,0,0,1,0,1,0,0],[1559,602,0.000152,-0.006163,0,1186,1186,1186,1,0,1,0,0],[603,1559,0.000159,0.031163,0,1186,1186,1186,1,0,1,0,0],[430,605,0.000119,0.00796,0,418,418,418,1,-1.94,1,0,0],[614,615,0.005096,0.143921,0,0,0,0,1,0,1,0,0],[614,615,0.005531,0.188247,0,0,0,0,1.012149,0,1,0,0],[622,623,0.000713,0.043283,0,606,606,606,0.994036,0,1,0,0],[622,623,0.000769,0.043837,0,606,606,606,0.994036,0,1,0,0],[633,635,0.000319,0.027424,0,1187,1187,1187,1,0,1,0,0],[633,635,0.000319,0.027355,0,1187,1187,1187,1,0,1,0,0],[649,650,0.002074,0.161778,0,0,0,0,0.7446,0,1,0,0],[649,650,0.002074,0.161778,0,0,0,0,0.875657,0,1,0,0],[657,658,0.005472,0.190025,0,0,0,0,1,0,1,0,0],[674,675,0.000319,0.024307,0,1186,1186,1186,1.005027,0,1,0,0],[677,679,0.000693,0.048753,0,606,606,606,0.996016,0,1,0,0],[677,678,0.000796,0.042452,0,606,606,606,0.996016,0,1,0,0],[701,702,0.0032,0.124444,0,0,0,0,1,0,1,0,0],[1833,709,0.000332,0.024862,0,1186,1186,1186,1,0,1,0,0],[1833,1584,0.000145,-0.006371,0,1186,1186,1186,1,0,1,0,0],[708,1605,0.000132,-0.006302,0,1186,1186,1186,1,0,1,0,0],[709,1584,0.000187,0.031163,0,1186,1186,1186,1,0,1,0,0],[709,1605,0.000187,0.03144,0,1186,1186,1186,1,0,1,0,0],[710,711,0.000845,0.042729,0,606,606,606,0.996016,0,1,0,0],[716,717,0.001936,0.115358,0,724,724,724,1.023541,0,1,0,0],[718,719,0.000332,0.024238,0,1186,1186,1186,1.001,0,1,0,0],[718,719,0.000332,0.024238,0,1184,1184,1184,1.001,0,1,0,0],[729,730,0.004543,0.137284,0,0,0,0,0.952381,0,1,0,0],[732,733,0.00081,0.039266,0,600,600,600,1.005027,0,1,0,0],[732,733,0.00081,0.039612,0,600,600,600,1.005027,0,1,0,0],[736,737,0.003338,0.158025,0,0,0,0,0.98912,0,1,0,0],[741,742,0.001842,0.101731,0,1139,1139,1139,0.984249,0,1,0,0],[741,743,0.001821,0.100762,0,1139,1139,1139,0.996016,0,1,0,0],[747,748,0.001956,0.003956,0,974,974,974,1,0,1,0,0],[2052,1606,0.004862,0.209488,0,0,0,0,1,0,1,0,0],[763,764,0.000665,0.043075,0,600,600,600,1.005027,0,1,0,0],[763,764,0.000672,0.04356,0,600,600,600,1.005027,0,1,0,0],[1606,763,0.000554,-0.004224,0,600,600,600,1,0,1,0,0],[764,1606,0.000118,0.047576,0,600,600,600,1,0,1,0,0],[765,766,0.000679,0.04536,0,606,606,606,0.996016,0,1,0,0],[765,766,0.000686,0.045083,0,606,606,606,0.996016,0,1,0,0],[772,774,0.000332,0.024862,0,1186,1186,1186,1.005027,0,1,0,0],[772,774,0.000319,0.024792,0,1186,1186,1186,1.005027,0,1,0,0],[772,774,0.000319,0.025139,0,1186,1186,1186,1.005027,0,1,0,0],[2016,1560,0.004993,0.223892,0,0,0,0,1,0,1,0,0],[775,1560,0.000651,-0.005055,0,547,547,547,0.996016,0,1,0,0],[776,1560,4.2E-5,0.05374,0,547,547,547,1,0,1,0,0],[779,783,0.003378,0.105679,0,446,446,446,0.968054,0,1,0,0],[779,783,0.003299,0.107654,0,446,446,446,0.978474,0,1,0,0],[780,784,0.001807,0.100831,0,1628,1628,1628,0.95602,0,1,0,0],[780,784,0.00178,0.100139,0,1628,1628,1628,0.95602,0,1,0,0],[783,784,0.000759,0.035838,0,1188,1188,1188,1.001,0,1,0,0],[2059,1561,0.001807,0.088296,0,0,0,0,1,0,1,0,0],[2043,1585,0.001794,0.092175,0,0,0,0,1,0,1,0,0],[785,1561,0.000145,-0.011219,0,1186,1186,1186,1,0,1,0,0],[785,1585,0.000139,-0.007687,0,1186,1186,1186,1,0,1,0,0],[786,1561,0.000194,0.038781,0,1186,1186,1186,1,0,1,0,0],[787,1585,0.000187,0.034903,0,1186,1186,1186,1,0,1,0,0],[791,792,0.000319,0.024862,0,1186,1186,1186,1,0,1,0,0],[791,792,0.000325,0.024862,0,1186,1186,1186,1,0,1,0,0],[801,1562,0.000443,-0.004848,0,606,606,606,1.005027,0,1,0,0],[801,1586,0.000305,-0.007133,0,606,606,606,1.005027,0,1,0,0],[801,802,0.000734,0.024654,0,1188,1188,1188,1,0,1,0,0],[802,1562,0.000249,0.047992,0,606,606,606,1,0,1,0,0],[802,1586,0.000506,0.046814,0,606,606,606,1,0,1,0,0],[2064,1587,0.003386,0.156994,0,0,0,0,1.00705,0,1,0,0],[2063,1607,0.001794,0.093906,0,0,0,0,0.986193,0,1,0,0],[813,1563,0.000152,-0.011219,0,1186,1186,1186,1,0,1,0,0],[813,1587,0.000443,-0.011011,0,606,606,606,0.996016,0,1,0,0],[813,1607,0.000215,-0.005194,0,1186,1186,1186,0.996016,0,1,0,0],[813,1615,0.000145,-0.011496,0,1186,1186,1186,1,0,1,0,0],[814,1563,0.000187,0.038296,0,1186,1186,1186,1,0,1,0,0],[814,1587,0.000374,0.053463,0,606,606,606,1,0,1,0,0],[814,1607,9.7E-5,0.032064,0,1186,1186,1186,1,0,1,0,0],[814,1615,0.000194,0.038435,0,1186,1186,1186,1,0,1,0,0],[818,1564,0.000229,-0.004571,0,1186,1186,1186,0.999001,0,1,0,0],[820,1588,0.000215,-0.004432,0,1186,1186,1186,0.999001,0,1,0,0],[819,821,0.000312,0.025069,0,1186,1186,1186,0.999001,0,1,0,0],[821,1564,9.7E-5,0.029363,0,1186,1186,1186,1,0,1,0,0],[821,1588,9.7E-5,0.029086,0,1186,1186,1186,1,0,1,0,0],[2078,1589,0.001787,0.089335,0,0,0,0,1,0,1,0,0],[2065,1616,0.001842,0.091205,0,0,0,0,1,0,1,0,0],[836,839,0.000325,0.027355,0,1184,1184,1184,1,0,1,0,0],[837,1589,0.000152,-0.011357,0,1187,1187,1187,1,0,1,0,0],[836,1608,0.000145,-0.00741,0,1187,1187,1187,1,0,1,0,0],[836,1616,0.000125,-0.007756,0,1187,1187,1187,1,0,1,0,0],[839,1589,0.000187,0.038435,0,1187,1187,1187,1,0,1,0,0],[838,1608,0.000194,0.034626,0,1187,1187,1187,1,0,1,0,0],[838,1616,0.000215,0.034903,0,1187,1187,1187,1,0,1,0,0],[849,851,0.000319,0.024792,0,1186,1186,1186,1.005027,0,1,0,0],[849,851,0.000319,0.024792,0,1186,1186,1186,1.005027,0,1,0,0],[2036,1565,0.003733,0.147368,0,0,0,0,1,0,1,0,0],[2037,1590,0.003781,0.146814,0,0,0,0,1,0,1,0,0],[854,1565,0.00045,-0.014404,0,567,567,567,1,0,1,0,0],[854,1590,0.000471,-0.013712,0,581,581,581,1,0,1,0,0],[854,857,0.000803,0.034903,0,581,581,581,1,0,1,0,0],[857,1565,0.000381,0.050623,0,567,567,567,1,0,1,0,0],[857,1590,0.000367,0.050554,0,581,581,581,1,0,1,0,0],[898,1566,0.000235,-0.004294,0,1184,1184,1184,1,0,1,0,0],[898,1591,0.000145,-0.006233,0,1184,1184,1184,1,0,1,0,0],[899,1566,9E-5,0.029086,0,1184,1184,1184,1,0,1,0,0],[899,1591,0.000194,0.031233,0,1184,1184,1184,1,0,1,0,0],[1272,904,0.000119,0.009086,0,471,471,471,1,0,1,0,0],[966,967,0.000284,0.024792,0,1186,1186,1186,1.046025,0,1,0,0],[977,979,0.00187,0.101731,0,1139,1139,1139,0.984249,0,1,0,0],[977,978,0.001773,0.099862,0,1139,1139,1139,0.994033,0,1,0,0],[431,999,4.2E-5,0.000339,0.0061,1184,1184,1184,1,-9.95,1,0,0],[998,999,0.000679,0.042867,0,606,606,606,0.994036,0,1,0,0],[2053,1567,0.001773,0.092729,0,0,0,0,0.985222,0,1,0,0],[2054,1609,0.001856,0.093213,0,0,0,0,1,0,1,0,0],[1012,1567,0.000111,-0.007895,0,1184,1184,1184,1,0,1,0,0],[1013,1592,0.00027,-0.005402,0,1184,1184,1184,1,0,1,0,0],[1012,1609,0.000152,-0.007964,0,1184,1184,1184,1,0,1,0,0],[1015,1617,0.000152,-0.007271,0,1184,1184,1184,1,0,1,0,0],[1014,1018,0.000325,0.027078,0,1184,1184,1184,1,0,1,0,0],[1017,1567,0.000222,0.03518,0,1184,1184,1184,1,0,1,0,0],[1017,1592,5.5E-5,0.032756,0,1184,1184,1184,1,0,1,0,0],[1018,1609,0.000201,0.034764,0,1184,1184,1184,1,0,1,0,0],[1018,1617,0.000194,0.034141,0,1184,1184,1184,1,0,1,0,0],[1022,1023,0.000339,0.027285,0,1186,1186,1186,1,0,1,0,0],[1040,1568,0.000215,-0.00554,0,1186,1186,1186,1,0,1,0,0],[1040,1041,0.000325,0.027355,0,1188,1188,1188,1,0,1,0,0],[1041,1568,0.000125,0.033241,0,1186,1186,1186,1,0,1,0,0],[1273,1052,0.000119,0.009086,0,473,473,473,1,-6.32,1,0,0],[1055,1056,0.000319,0.024307,0,1188,1188,1188,1,0,1,0,0],[1055,1056,0.000339,0.025,0,1188,1188,1188,1,0,1,0,0],[1055,1056,0.000325,0.024584,0,1188,1188,1188,1,0,1,0,0],[1079,1080,0.000817,0.04349,0,608,608,608,1,0,1,0,0],[1079,1080,0.000319,0.027978,0,1186,1186,1186,1.005027,0,1,0,0],[1108,1110,0.000713,0.048546,0,606,606,606,0.996016,0,1,0,0],[1109,1110,0.000332,0.026939,0,1187,1187,1187,1,0,1,0,0],[1109,1110,0.000319,0.026385,0,1187,1187,1187,1,0,1,0,0],[2048,1593,0.001904,0.155471,0,0,0,0,1,0,1,0,0],[1125,1569,0.000519,-0.00831,0,600,600,600,1.002005,0,1,0,0],[1125,1593,0.000471,-0.008033,0,600,600,600,1.002005,0,1,0,0],[1126,1569,0.000277,0.047922,0,600,600,600,1,0,1,0,0],[1126,1593,0.00036,0.049584,0,600,600,600,1,0,1,0,0],[1127,1128,0.000796,0.041413,0,606,606,606,0.994036,0,1,0,0],[1127,1128,0.000831,0.039681,0,606,606,606,0.994036,0,1,0,0],[1149,1150,0.000332,0.024792,0,1186,1186,1186,1.001,0,1,0,0],[1149,1150,0.000332,0.024792,0,1182,1182,1182,1.001,0,1,0,0],[2049,1570,0.001655,0.09259,0,0,0,0,1,0,1,0,0],[1157,1570,0.000118,-0.005956,0,1186,1186,1186,1,0,1,0,0],[1156,1158,0.000325,0.024862,0,1186,1186,1186,1.002005,0,1,0,0],[1158,1570,0.000187,0.032964,0,1186,1186,1186,1,0,1,0,0],[1162,1163,0.000319,0.024792,0,1186,1186,1186,1.005027,0,1,0,0],[1164,1571,0.00081,-0.007802,0,435,435,435,1,0,1,0,0],[1164,1594,0.00081,-0.007802,0,435,435,435,1,0,1,0,0],[2038,1572,0.003428,0.084557,0,0,0,0,1,0,1,0,0],[1572,1173,0.000277,-0.00464,0,1186,1186,1186,1,0,1,0,0],[1173,1174,0.000339,0.024931,0,1186,1186,1186,1,0,1,0,0],[1174,1572,6.2E-5,0.029571,0,1186,1186,1186,1,0,1,0,0],[1179,1181,0.001177,0.042382,0,600,600,600,1,0,1,0,0],[1610,1179,0.000499,-0.006925,0,600,600,600,1,0,1,0,0],[1618,1179,0.000353,-0.010873,0,600,600,600,1,0,1,0,0],[1181,1610,0.000201,0.055402,0,600,600,600,1,0,1,0,0],[1180,1618,0.000429,0.05374,0,600,600,600,1,0,1,0,0],[1199,1200,0.000291,0.024792,0,1186,1186,1186,1.005027,0,1,0,0],[2039,1625,0.004813,0.21295,0,0,0,0,1,0,1,0,0],[1625,1215,0.000457,-0.005194,0,557,557,557,1,0,1,0,0],[1215,1216,0.000796,0.048199,0,557,557,557,0.996016,0,1,0,0],[1216,1625,0.000242,0.047438,0,557,557,557,1,0,1,0,0],[1237,1238,0.003556,0.127407,0,0,0,0,1.02459,0,1,0,0],[1257,1258,0.00164,0.118519,0,0,0,0,1.007049,0,1,0,0],[1259,1260,0.000783,0.042936,0,600,600,600,0.996016,0,1,0,0],[1259,1260,0.000776,0.043075,0,600,600,600,0.996016,0,1,0,0],[1262,1573,0.000159,-0.006025,0,1186,1186,1186,1.001,0,1,0,0],[1262,1595,0.000229,-0.004571,0,1174,1174,1174,1.001,0,1,0,0],[1262,1263,0.000332,0.025623,0,1186,1186,1186,1.001,0,1,0,0],[1263,1573,0.000173,0.031163,0,1186,1186,1186,1,0,1,0,0],[1263,1595,9E-5,0.029363,0,1174,1174,1174,1,0,1,0,0],[1264,1265,0.003186,0.137758,0,0,0,0,1,0,1,0,0],[1269,1271,0.000686,0.047922,0,606,606,606,1,0,1,0,0],[1270,1271,0.000325,0.027493,0,1266,1266,1266,1,0,1,0,0],[1270,1271,0.000325,0.027493,0,1266,1266,1266,1,0,1,0,0],[1276,1278,0.001835,0.101524,0,1139,1139,1139,1.013171,0,1,0,0],[1276,1277,0.001828,0.102078,0,1139,1139,1139,1.003009,0,1,0,0],[1280,1282,0.000319,0.027355,0,1184,1184,1184,1,0,1,0,0],[1280,1281,0.000339,0.029778,0,1184,1184,1184,1,0,1,0,0],[1289,1291,0.001752,0.102285,0,1140,1140,1140,0.984249,0,1,0,0],[1289,1290,0.001752,0.102285,0,1140,1140,1140,0.984249,0,1,0,0],[2040,1619,0.001745,0.092867,0,0,0,0,1,0,1,0,0],[1298,1611,0.00018,-0.007687,0,1188,1188,1188,1,0,1,0,0],[1298,1619,0.000125,-0.007618,0,1188,1188,1188,1,0,1,0,0],[1299,1611,0.000166,0.035111,0,1188,1188,1188,1,0,1,0,0],[1299,1619,0.000201,0.034834,0,1188,1188,1188,1,0,1,0,0],[1301,1302,6.2E-5,0.031787,0,1186,1186,1186,1,0,1,0,0],[1301,1302,6.2E-5,0.031856,0,1186,1186,1186,1,0,1,0,0],[1319,1320,0.000208,0.016413,0,1769,1769,1769,0.947871,0,1,0,0],[1318,1320,0.000208,0.014751,0,1746,1746,1746,0.947871,0,1,0,0],[1317,1320,0.000208,0.016413,0,2258,2258,2258,0.947871,0,1,0,0],[1313,1320,0.000208,0.016413,0,2258,2258,2258,0.947871,0,1,0,0],[1311,1320,0.000208,0.016413,0,1769,1769,1769,0.947871,0,1,0,0],[1312,1320,0.000208,0.016413,0,1769,1769,1769,0.947871,0,1,0,0],[1316,1320,0.000208,0.016413,0,2258,2258,2258,0.947871,0,1,0,0],[1315,1320,0.000208,0.016413,0,2258,2258,2258,0.947871,0,1,0,0],[1314,1320,0.000319,0.024307,0,1187,1187,1187,1,0,1,0,0],[1336,1574,0.000699,-0.004709,0,606,606,606,0.996016,0,1,0,0],[1336,1337,0.000686,0.048546,0,606,606,606,0.996016,0,1,0,0],[1337,1574,1.4E-5,0.052839,0,606,606,606,1,0,1,0,0],[1344,1347,0.000339,0.027008,0,1187,1187,1187,1,0,1,0,0],[1344,1347,0.000395,0.027216,0,1188,1188,1188,1,0,1,0,0],[1345,1347,0.000325,0.027632,0,1188,1188,1188,1,0,1,0,0],[2055,1596,0.0034,0.084557,0,0,0,0,1,0,1,0,0],[1351,1352,0.000332,0.024792,0,1186,1186,1186,1.001,0,1,0,0],[1351,1596,0.000229,-0.004363,0,1186,1186,1186,1.001,0,1,0,0],[1352,1596,9.7E-5,0.029155,0,1186,1186,1186,1,0,1,0,0],[1360,1361,0.000332,0.025069,0,1186,1186,1186,1,0,1,0,0],[1360,1361,0.000319,0.025,0,1186,1186,1186,1,0,1,0,0],[1364,1365,0.000803,0.039335,0,600,600,600,0.996016,0,1,0,0],[1363,1365,0.000325,0.025,0,1186,1186,1186,1.005027,0,1,0,0],[1364,1365,0.000796,0.039266,0,600,600,600,0.996016,0,1,0,0],[1366,1368,0.000305,0.024862,0,1186,1186,1186,1.005027,0,1,0,0],[1373,1374,0.002212,0.125432,0,358,358,358,0.928505,0,1,0,0],[1374,1375,0.000319,0.024792,0,1186,1186,1186,1.005027,0,1,0,0],[1374,1375,0.000325,0.025,0,1186,1186,1186,1.005027,0,1,0,0],[2041,1575,0.003449,0.092452,0,0,0,0,1,0,1,0,0],[2073,1612,0.001884,0.093352,0,0,0,0,1,0,1,0,0],[2060,1620,0.001766,0.09169,0,0,0,0,1,0,1,0,0],[2042,1626,0.001821,0.088227,0,0,0,0,1,0,1,0,0],[1385,1575,0.00027,-0.005332,0,1186,1186,1186,1.002005,0,1,0,0],[1385,1597,0.000249,-0.005471,0,1186,1186,1186,1.002005,0,1,0,0],[1384,1612,0.000125,-0.007687,0,1186,1186,1186,1,0,1,0,0],[1385,1620,0.000173,-0.007895,0,1186,1186,1186,1.002005,0,1,0,0],[1385,1626,0.000132,-0.010942,0,1186,1186,1186,1.002005,0,1,0,0],[1386,1575,5.5E-5,0.032756,0,1186,1186,1186,1,0,1,0,0],[1386,1597,6.9E-5,0.032895,0,1186,1186,1186,1,0,1,0,0],[1386,1612,0.000201,0.034834,0,1186,1186,1186,1,0,1,0,0],[1386,1620,0.000166,0.034834,0,1186,1186,1186,1,0,1,0,0],[1386,1626,0.000208,0.038643,0,1186,1186,1186,1,0,1,0,0],[1389,1391,0.001925,0.101801,0,1139,1139,1139,0.939851,0,1,0,0],[1389,1390,0.001835,0.101177,0,1139,1139,1139,0.956942,0,1,0,0],[2056,1598,0.001814,0.090651,0,0,0,0,1,0,1,0,0],[2079,1621,0.00277,0.094945,0,0,0,0,1,0,1,0,0],[2057,1627,0.004862,0.2241,0,0,0,0,1,0,1,0,0],[1392,1598,0.000145,-0.011288,0,1184,1184,1184,1.002005,0,1,0,0],[1393,1394,0.000319,0.027355,0,1184,1184,1184,1,0,1,0,0],[1392,1621,0.000291,-0.00554,0,1184,1184,1184,1.002005,0,1,0,0],[1393,1395,0.000693,0.048615,0,605,605,605,1.002005,0,1,0,0],[1393,1627,0.000471,-0.005263,0,605,605,605,1.002005,0,1,0,0],[1394,1598,0.000187,0.038712,0,1184,1184,1184,1,0,1,0,0],[1395,1621,2.8E-5,0.032895,0,1184,1184,1184,1,0,1,0,0],[1395,1627,0.000235,0.053324,0,605,605,605,1,0,1,0,0],[1415,1416,0.000332,0.025069,0,1186,1186,1186,1,0,1,0,0],[1415,1416,0.000332,0.025069,0,1186,1186,1186,1,0,1,0,0],[1414,1416,0.000339,0.024446,0,1186,1186,1186,1,0,1,0,0],[1414,1416,0.000332,0.025069,0,1187,1187,1187,1,0,1,0,0],[1420,1421,0.000346,0.025346,0,1186,1186,1186,1,0,1,0,0],[1420,1421,0.000332,0.025208,0,1186,1186,1186,1,0,1,0,0],[1840,1426,0.000325,0.027701,0,1186,1186,1186,1,0,1,0,0],[29,1628,0,0.019737,0,254,254,254,1.092105,0,1,0,0],[30,1629,0,0.019737,0,550,550,550,1.092105,0,1,0,0],[51,1844,0,0.54184,0,0,0,0,1.044444,0,1,0,0],[61,1630,0,0.142857,0,0,0,0,1.111111,0,1,0,0],[61,1631,0,0.219149,0,0,0,0,1.111111,0,1,0,0],[73,1846,0,0.366794,0,0,0,0,1,0,1,0,0],[73,1632,0,0.366794,0,0,0,0,1,0,1,0,0],[74,1847,0,0.366794,0,0,0,0,1,0,1,0,0],[74,1848,0,0.366794,0,0,0,0,1,0,1,0,0],[103,1852,0,0.15,0,0,0,0,1.060526,0,1,0,0],[102,1854,0,0.15,0,0,0,0,1.060526,0,1,0,0],[130,1633,0,0.012611,0,1052,1052,1052,1.052632,0,1,0,0],[127,1634,0,0.012611,0,1087,1087,1087,1.052632,0,1,0,0],[128,1635,0,0.012611,0,1088,1088,1088,1.052632,0,1,0,0],[129,1636,0,0.012611,0,1049,1049,1049,1.052632,0,1,0,0],[132,1637,0,0.048207,0,0,0,0,1.080978,0,1,0,0],[131,1638,0,0.048207,0,0,0,0,1.080978,0,1,0,0],[133,1639,0,0.043965,0,0,0,0,1.065789,0,1,0,0],[133,1640,0,0.03442,0,0,0,0,1.060526,0,1,0,0],[133,1641,0,0.06506,0,0,0,0,1.060526,0,1,0,0],[140,1642,0,0.161429,0,0,0,0,1.054667,0,1,0,0],[140,1643,0,0.17931,0,0,0,0,1.054667,0,1,0,0],[140,1855,0,0.161429,0,0,0,0,1.054667,0,1,0,0],[140,1644,0,0.17931,0,0,0,0,1.054667,0,1,0,0],[140,1645,0,0.17931,0,0,0,0,1.054667,0,1,0,0],[791,1646,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[165,1647,0,0.248077,0,0,0,0,1,0,1,0,0],[169,1861,0,0.300114,0,0,0,0,1.020096,0,1,0,0],[186,1648,0,0.012685,0,1054,1054,1054,1.092105,0,1,0,0],[185,1649,0,0.012685,0,1063,1063,1063,1.092105,0,1,0,0],[183,1650,0,0.012685,0,1032,1032,1032,1.092105,0,1,0,0],[184,1651,0,0.012685,0,1030,1030,1030,1.092105,0,1,0,0],[190,1652,0,0.009303,0,403,403,403,1.092105,0,1,0,0],[191,1862,0,0.009303,0,394,394,394,1.092105,0,1,0,0],[194,1653,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[194,1654,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[194,1655,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[193,1656,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[193,1657,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[193,1658,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[196,1863,0,0.333434,0,0,0,0,1.053333,0,1,0,0],[196,1659,0,0.333434,0,0,0,0,1.053333,0,1,0,0],[196,1660,0,0.333434,0,0,0,0,1.053333,0,1,0,0],[196,1661,0,0.333434,0,0,0,0,1.053333,0,1,0,0],[197,1662,0,0.333434,0,0,0,0,1.053333,0,1,0,0],[197,1663,0,0.333434,0,0,0,0,1.053333,0,1,0,0],[200,1865,0,0.453182,0,0,0,0,1.088889,0,1,0,0],[218,1866,0,0.333994,0,0,0,0,1.053333,0,1,0,0],[218,1664,0,0.333994,0,0,0,0,1.053333,0,1,0,0],[218,1665,0,0.333994,0,0,0,0,1.053333,0,1,0,0],[218,1867,0,0.333994,0,0,0,0,1.053333,0,1,0,0],[217,1666,0,0.333994,0,0,0,0,1.053333,0,1,0,0],[217,1868,0,0.333994,0,0,0,0,1.053333,0,1,0,0],[243,1667,0,0.008909,0,1550,1550,1550,1.092105,0,1,0,0],[245,1668,0,0.008909,0,1343,1343,1343,1.092105,0,1,0,0],[246,1669,0,0.008909,0,1312,1312,1312,1.092105,0,1,0,0],[295,1670,0,0.048207,0,0,0,0,1.080978,0,1,0,0],[299,1873,0,0.054074,0,0,0,0,1.077631,0,1,0,0],[299,1874,0,0.054074,0,0,0,0,1.077631,0,1,0,0],[300,1671,0,0.012685,0,1051,1051,1051,1.092105,0,1,0,0],[302,1673,0,0.012611,0,1063,1063,1063,1.092105,0,1,0,0],[301,1674,0,0.012611,0,1063,1063,1063,1.092105,0,1,0,0],[304,1675,0,0.009257,0,723,723,723,1.092105,0,1,0,0],[305,1676,0,0.009257,0,607,607,607,1.092105,0,1,0,0],[311,1875,0,0.009257,0,1745,1745,1745,1.065789,0,1,0,0],[310,1677,0,0.009257,0,1747,1747,1747,1.065789,0,1,0,0],[316,2022,0,0.155059,0,0,0,0,1.026316,0,1,0,0],[316,1876,0,0.155059,0,0,0,0,1.026316,0,1,0,0],[316,1877,0,0.155059,0,0,0,0,1.026316,0,1,0,0],[316,1878,0,0.155059,0,0,0,0,1.026316,0,1,0,0],[15,1678,0,0.06579,0,0,0,0,1.096667,0,1,0,0],[16,1679,0,0.06579,0,0,0,0,1.096667,0,1,0,0],[608,1680,0,0.1,0,0,0,0,1.057778,0,1,0,0],[338,1681,0,0.01954,0,0,0,0,1.088844,0,1,0,0],[336,1682,0,0.020227,0,691,691,691,1.088844,0,1,0,0],[337,1683,0,0.01954,0,714,714,714,1.088844,0,1,0,0],[339,1684,0,0.021576,0,254,254,254,1.092105,0,1,0,0],[416,1881,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[416,1882,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[416,1685,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[416,1883,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[416,1884,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[416,1885,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[382,1686,0,0.012685,0,1116,1116,1116,1.092105,0,1,0,0],[381,1687,0,0.012685,0,1117,1117,1117,1.092105,0,1,0,0],[383,1688,0,0.012611,0,1119,1119,1119,1.092105,0,1,0,0],[384,1689,0,0.012611,0,0,0,0,1.092105,0,1,0,0],[392,1888,0,0.181818,0,0,0,0,1.044444,0,1,0,0],[401,1690,0,0.041231,0,510,510,510,1.0948,0,1,0,0],[400,1691,0,0.273494,0,0,0,0,1.062667,0,1,0,0],[411,1692,0,0.032831,0,302,302,302,1.044444,0,1,0,0],[437,1693,0,0.089389,0,0,0,0,1.080356,0,1,0,0],[438,1694,0,0.089389,0,0,0,0,1.080356,0,1,0,0],[438,1695,0,0.056597,0,0,0,0,1.080356,0,1,0,0],[437,1696,0,0.056597,0,0,0,0,1.080356,0,1,0,0],[452,1697,0,0.012685,0,0,0,0,1.092105,0,1,0,0],[451,1698,0,0.012685,0,0,0,0,1.092105,0,1,0,0],[453,1699,0,0.012685,0,0,0,0,1.092105,0,1,0,0],[454,1700,0,0.012685,0,263,263,263,1.092105,0,1,0,0],[466,1701,0,0.345838,0,0,0,0,1.044444,0,1,0,0],[503,1702,0,0.266753,0,0,0,0,1.066667,0,1,0,0],[502,1703,0,0.266753,0,0,0,0,1.066667,0,1,0,0],[501,1889,0,0.266753,0,0,0,0,1.066667,0,1,0,0],[507,1704,0,0.009303,0,1611,1611,1611,1.065789,0,1,0,0],[510,1705,0,0.009303,0,1608,1608,1608,1.065789,0,1,0,0],[538,1890,0,0.510159,0,0,0,0,1.053333,0,1,0,0],[539,1891,0,0.510159,0,0,0,0,1.053333,0,1,0,0],[540,1892,0,0.510159,0,0,0,0,1.053333,0,1,0,0],[541,1706,0,0.510159,0,0,0,0,1.053333,0,1,0,0],[565,1707,0,0.47948,0,0,0,0,1.053333,0,1,0,0],[563,2026,0,0.47948,0,0,0,0,1.053333,0,1,0,0],[562,1898,0,0.47948,0,0,0,0,1.053333,0,1,0,0],[561,1708,0,0.47948,0,0,0,0,1.053333,0,1,0,0],[564,1709,0,0.47948,0,0,0,0,1.053333,0,1,0,0],[567,1710,0,0.400125,0,0,0,0,1.044444,0,1,0,0],[567,1711,0,0.400125,0,0,0,0,1.044444,0,1,0,0],[576,1712,0,0.008909,0,1524,1524,1524,1.065789,0,1,0,0],[577,1713,0,0.008909,0,1525,1525,1525,1.065789,0,1,0,0],[583,1714,0,0.042476,0,538,538,538,1.062222,0,1,0,0],[592,1715,0,0.012685,0,336,336,336,1.092105,0,1,0,0],[593,1716,0,0.012685,0,341,341,341,1.092105,0,1,0,0],[591,1717,0,0.012685,0,377,377,377,1.092105,0,1,0,0],[589,1718,0,0.012685,0,355,355,355,1.092105,0,1,0,0],[590,1719,0,0.012685,0,338,338,338,1.092105,0,1,0,0],[588,1720,0,0.012685,0,258,258,258,1.092105,0,1,0,0],[615,1721,0,0.041112,0,0,0,0,1.081067,0,1,0,0],[1343,1906,0,0.082529,0,0,0,0,1.065789,0,1,0,0],[1343,1907,0,0.082529,0,0,0,0,1.065789,0,1,0,0],[1343,1908,0,0.082529,0,0,0,0,1.065789,0,1,0,0],[1343,1909,0,0.082529,0,0,0,0,1.065789,0,1,0,0],[1343,1910,0,0.082529,0,0,0,0,1.065789,0,1,0,0],[1343,1911,0,0.082529,0,0,0,0,1.065789,0,1,0,0],[1343,1912,0,0.082529,0,0,0,0,1.065789,0,1,0,0],[1343,1913,0,0.082529,0,0,0,0,1.065789,0,1,0,0],[625,1722,0,0.029081,0,322,322,322,1.080888,0,1,0,0],[638,1723,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[637,1724,0,0.020227,0,0,0,0,1.088844,0,1,0,0],[639,1725,0,0.021197,0,295,295,295,1.103079,0,1,0,0],[683,1919,0,0.30255,0,0,0,0,1.022222,0,1,0,0],[684,1920,0,0.30255,0,0,0,0,1.022222,0,1,0,0],[681,1921,0,0.30255,0,0,0,0,1.022222,0,1,0,0],[682,1922,0,0.30255,0,0,0,0,1.022222,0,1,0,0],[686,1923,0,0.333559,0,0,0,0,1.022222,0,1,0,0],[685,1924,0,0.333559,0,0,0,0,1.022222,0,1,0,0],[752,1726,0,0.312857,0,0,0,0,1.054667,0,1,0,0],[752,1727,0,0.312857,0,0,0,0,1.054667,0,1,0,0],[752,1728,0,0.312857,0,0,0,0,1.054667,0,1,0,0],[752,1928,0,0.312857,0,0,0,0,1.054667,0,1,0,0],[744,1729,0,0.048207,0,0,0,0,1.080978,0,1,0,0],[760,1931,0,0.120375,0,0,0,0,1.053333,0,1,0,0],[760,1932,0,0.17125,0,0,0,0,1.053333,0,1,0,0],[760,1934,0,0.120375,0,0,0,0,1.053333,0,1,0,0],[762,1935,0,0.329412,0,0,0,0,1.053333,0,1,0,0],[762,1936,0,0.329412,0,0,0,0,1.053333,0,1,0,0],[762,1937,0,0.329412,0,0,0,0,1.053333,0,1,0,0],[768,1938,0,0.181636,0,0,0,0,1.088889,0,1,0,0],[796,1730,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[797,1731,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[809,1944,0,0.482751,0,0,0,0,1.137778,0,1,0,0],[107,1732,0,0.031723,0,0,0,0,1.044444,0,1,0,0],[861,1733,0,0.0516,0,0,0,0,1.07511,0,1,0,0],[860,1734,0,0.0516,0,0,0,0,1.07511,0,1,0,0],[864,1950,0,0.0592,0,273,273,273,1.092105,0,1,0,0],[864,1951,0,0.0596,0,275,275,275,1.092105,0,1,0,0],[863,1952,0,0.0596,0,272,272,272,1.092105,0,1,0,0],[863,1953,0,0.05972,0,272,272,272,1.092105,0,1,0,0],[499,1735,0,0.012685,0,1072,1072,1072,1.092105,0,1,0,0],[498,1736,0,0.012685,0,1072,1072,1072,1.092105,0,1,0,0],[880,1737,0,0.295332,0,0,0,0,1.066667,0,1,0,0],[877,1738,0,0.295332,0,0,0,0,1.066667,0,1,0,0],[878,1739,0,0.295332,0,0,0,0,1.066667,0,1,0,0],[888,1740,0,0.03299,0,394,394,394,1.04,0,1,0,0],[889,1741,0,0.034269,0,0,0,0,1.060526,0,1,0,0],[915,1742,0,0.009303,0,371,371,371,1.092105,0,1,0,0],[918,1958,0,0.144154,0,0,0,0,1.066667,0,1,0,0],[918,1959,0,0.144154,0,0,0,0,1.066667,0,1,0,0],[928,1743,0,0.287294,0,0,0,0,1.022222,0,1,0,0],[934,1744,0,0.008909,0,1322,1322,1322,1.092105,0,1,0,0],[935,1745,0,0.008909,0,1195,1195,1195,1.092105,0,1,0,0],[937,1746,0,0.008909,0,1203,1203,1203,1.092105,0,1,0,0],[936,1961,0,0.008909,0,422,422,422,1.092105,0,1,0,0],[943,1747,0,0.389792,0,0,0,0,1.044444,0,1,0,0],[951,1748,0,0.009303,0,972,972,972,1.092105,0,1,0,0],[952,1749,0,0.009303,0,967,967,967,1.092105,0,1,0,0],[968,1750,0,0.021485,0,0,0,0,1.103079,0,1,0,0],[970,1751,0,0.021485,0,0,0,0,1.103079,0,1,0,0],[969,1752,0,0.021485,0,0,0,0,1.103079,0,1,0,0],[971,1753,0,0.019737,0,0,0,0,1.092105,0,1,0,0],[974,2058,0,0.31817,0,0,0,0,1.073333,0,1,0,0],[985,1754,0,0.044965,0,283,283,283,1.080978,0,1,0,0],[984,1755,0,0.020227,0,708,708,708,1.088844,0,1,0,0],[1010,1756,0,0.733548,0,0,0,0,1.044444,0,1,0,0],[1032,1757,0,0.046748,0,280,280,280,1.066667,0,1,0,0],[1047,1758,0,0.155048,0,0,0,0,1,0,1,0,0],[1046,1759,0,0.155048,0,0,0,0,1,0,1,0,0],[1045,1760,0,0.155048,0,0,0,0,1,0,1,0,0],[1048,1970,0,0.327904,0,0,0,0,1.05641,0,1,0,0],[1048,1971,0,0.327904,0,0,0,0,1.05641,0,1,0,0],[1048,1972,0,0.327904,0,0,0,0,1.05641,0,1,0,0],[1048,1973,0,0.327904,0,0,0,0,1.05641,0,1,0,0],[1075,1974,0,0.0774,0,0,0,0,1.052632,0,1,0,0],[1076,1975,0,0.06037,0,0,0,0,1.031422,0,1,0,0],[1077,1976,0,0.0774,0,0,0,0,1.052632,0,1,0,0],[1078,1977,0,0.0774,0,0,0,0,1.052632,0,1,0,0],[1085,1761,0,0.285799,0,0,0,0,1.066667,0,1,0,0],[1083,1762,0,0.285799,0,0,0,0,1.066667,0,1,0,0],[1084,1978,0,0.285799,0,0,0,0,1.066667,0,1,0,0],[1138,1769,0,0.261991,0,0,0,0,1,0,1,0,0],[1138,1770,0,0.261991,0,0,0,0,1,0,1,0,0],[1141,1979,0,0.317591,0,0,0,0,1.022222,0,1,0,0],[1142,1980,0,0.329412,0,0,0,0,1.044444,0,1,0,0],[1159,1771,0,0.733625,0,0,0,0,1.08,0,1,0,0],[1184,1993,0,0.088828,0,0,0,0,1.022222,0,1,0,0],[1195,1772,0,0.009303,0,1545,1545,1545,1.092105,0,1,0,0],[1194,1995,0,0.009303,0,1545,1545,1545,1.092105,0,1,0,0],[482,1773,0,0.035942,0,0,0,0,1.081023,0,1,0,0],[483,1774,0,0.019697,0,259,259,259,1.088844,0,1,0,0],[480,1775,0,0.037419,0,0,0,0,1.11579,0,1,0,0],[481,1776,0,0.037117,0,0,0,0,1.11579,0,1,0,0],[1207,1996,0,0.244364,0,0,0,0,1.044444,0,1,0,0],[1207,1997,0,0.244364,0,0,0,0,1.044444,0,1,0,0],[1210,2000,0,0.148936,0,0,0,0,1.073333,0,1,0,0],[1214,1777,0,0.012611,0,1062,1062,1062,1.092105,0,1,0,0],[1213,1778,0,0.012611,0,1066,1066,1066,1.092105,0,1,0,0],[1217,1779,0,0.1992,0,0,0,0,1.044444,0,1,0,0],[1217,2002,0,0.1992,0,0,0,0,1.044444,0,1,0,0],[1247,1780,0,0.428124,0,0,0,0,0.977775,0,1,0,0],[1250,2028,0,0.428124,0,0,0,0,0.977775,0,1,0,0],[1249,1781,0,0.428124,0,0,0,0,0.977775,0,1,0,0],[1248,1782,0,0.428124,0,0,0,0,0.977775,0,1,0,0],[1254,2004,0,0.092765,0,0,0,0,1.065789,0,1,0,0],[1254,2023,0,0.092765,0,0,0,0,1.065789,0,1,0,0],[1254,2024,0,0.092765,0,0,0,0,1.065789,0,1,0,0],[1254,2005,0,0.092765,0,0,0,0,1.065789,0,1,0,0],[1305,1783,0,0.012769,0,1134,1134,1134,1.044444,0,1,0,0],[1306,1784,0,0.012769,0,1137,1137,1137,1.044444,0,1,0,0],[1308,1785,0,0.012769,0,1136,1136,1136,1.044444,0,1,0,0],[1307,1786,0,0.012769,0,1133,1133,1133,1.044444,0,1,0,0],[1333,1787,0,0.050588,0,0,0,0,1.048889,0,1,0,0],[1333,1788,0,0.050588,0,0,0,0,1.048889,0,1,0,0],[1332,1789,0,0.050588,0,0,0,0,1.048889,0,1,0,0],[1379,1790,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[1378,1791,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[1400,1792,0,0.318049,0,0,0,0,1.071111,0,1,0,0],[1399,2011,0,0.318049,0,0,0,0,1.071111,0,1,0,0],[1398,2012,0,0.318049,0,0,0,0,1.071111,0,1,0,0],[1407,1793,0,0.15125,0,0,0,0,1.044444,0,1,0,0],[1407,1794,0,0.15125,0,0,0,0,1.044444,0,1,0,0],[766,1795,5E-6,5E-5,0.0014,1974,1974,1974,1,0,1,0,0],[766,1796,5E-6,5E-5,0.0014,1974,1974,1974,1,0,1,0,0],[981,1797,0.002262,0.013491,0.0253,401,401,401,1,0,1,0,0],[739,1798,0.000544,0.006842,0.1762,1474,1474,1474,1,0,1,0,0],[36,1799,0.002222,0.014124,0.0294,470,470,470,1,0,1,0,0],[1181,1800,0.000322,0.003148,0.1011,1579,1579,1579,1,0,1,0,0],[849,1801,0.000781,0.006247,0.0106,506,506,506,1,0,1,0,0],[885,1802,0.000232,0.001856,0.003,506,506,506,1,0,1,0,0],[792,1803,0.000661,0.008092,0.3004,1474,1474,1474,1,0,1,0,0],[70,1804,0.00037,0.004699,0.1119,1711,1711,1711,1,0,1,0,0],[764,1805,0.000544,0.005689,0.1249,1253,1253,1253,1,0,1,0,0],[1181,1806,0.000457,0.005163,0.1148,1316,1316,1316,1,0,1,0,0],[975,1807,0.004375,0.020138,0.0327,336,336,336,1,0,1,0,0],[1504,1808,0.00076,0.004523,0.0086,454,454,454,1,0,1,0,0],[216,1809,0.001086,0.016543,0.4202,1579,1579,1579,1,0,1,0,0],[1402,1810,0.00106,0.005879,0.0025,502,502,502,1,0,1,0,0],[874,1811,0.000264,0.002841,0.0505,1974,1974,1974,1,0,1,0,0],[1199,1812,0.00165,0.007587,0.0253,288,288,288,1,0,1,0,0],[1367,1813,0.000256,0.003556,0.1292,1790,1790,1790,1,0,1,0,0],[1368,1814,0.000253,0.003556,0.1292,1790,1790,1790,1,0,1,0,0],[306,1815,0.003052,0.022203,0.0276,461,461,461,1,0,1,0,0],[37,1816,0.000544,0.005865,0.1274,1624,1624,1624,1,0,1,0,0],[1180,1817,0.000469,0.005225,0.1126,1487,1487,1487,1,0,1,0,0],[345,1818,0.005588,0.034701,0.0643,323,323,323,1,0,1,0,0],[7,1819,0.000862,0.019598,0.2726,1559,1559,1559,1,0,1,0,0],[8,1820,0.000862,0.019598,0.2726,1559,1559,1559,1,0,1,0,0],[346,1821,0.004375,0.026805,0.0486,323,323,323,1,0,1,0,0],[1382,1822,0.000332,0.004013,0.0628,1316,1316,1316,1,0,1,0,0],[558,1823,0.001393,0.009294,0.0177,428,428,428,1,0,1,0,0],[558,1824,0.001393,0.009304,0.0177,428,428,428,1,0,1,0,0],[216,1825,6.2E-5,0.000855,0.0231,1382,1382,1382,1,0,1,0,0],[86,1826,0.001043,0.011382,0.3054,1624,1624,1624,1,0,1,0,0]],"gencost":[[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,10,0]]}