{"version":"2","baseMVA":100,"bus":[[1,1,20.6,0,0,0,1,1.05470451,-6.36026061,63,1,1.06349,0.936508],[2,1,20.9,17.2,0,0,1,1.02159805,-10.0314743,225,1,1.08889,0.888889],[3,1,0,0,0,0,1,1.05588778,-3.06269451,380,1,1.10263,1],[4,1,0,0,0,0,1,1.03948873,-12.6263397,63,1,1.07937,0.920635],[5,1,0.4,0.1,0,0,1,0.940804175,-6.95718171,45,1,1,0.888889],[6,1,-2.3,-20.6,0,0,1,0.941885188,-6.97237088,45,1,1,0.888889],[7,1,110.5,-25.5,0,0,1,1.05055953,-2.81195782,225,1,1.08444,1],[8,1,44.7,1.5,0,0,1,1.0071444,-12.4478352,63,1,1.06349,0.968254],[9,1,0,0,0,-21,1,1.04132742,-4.20175523,20,1,1.2,0.8],[2966,1,0,0,0,-64,1,1.00669238,-7.54386139,20,1,1.2,0.8],[10,1,0,0,0,0,1,1.05503926,-6.89751672,150,1,1.10667,0.9],[11,1,31.7,-8.7,0,0,1,1.05818138,-7.16161201,225,1,1.08889,0.933333],[2571,1,43.7,9.9,0,0,1,1.05428054,-6.88624557,225,1,1.08889,0.933333],[12,1,0,0,0,0,1,1.06222639,-4.24366423,380,1,1.10526,1],[13,1,0,0,0,0,1,1.03414703,-9.76584244,225,1,1.09067,1],[14,1,-4.1,3.7,0,0,1,1.0215438,-9.38943925,63,1,1.06349,0.936508],[15,1,9,-3.3,0,0,1,1.04614056,-8.39002618,63,1,1.06349,0.936508],[16,1,120,6.3,0,0,1,1.06403453,-8.65058577,225,1,1.08889,0.933333],[17,1,35,6.9,0,0,1,1.02935099,-12.4430446,225,1,1.08889,1],[18,1,45,13.4,0,0,1,1.0075651,-9.91263869,225,1,1.08962,1],[19,2,0,0,0,0,1,1.049,-8.246157,63,1,1.08661,0.920635],[20,1,77.3,29.1,0,0,1,1.02929559,-12.4534553,225,1,1.08889,1],[21,1,48.4,4,0,0,1,1.02562416,-6.46141759,225,1,1.08889,0.888889],[22,1,4.6,-11.4,0,0,1,1.09924094,-10.8960451,63,1,1.07249,0.936508],[23,1,33.3,-5.7,0,0,1,1.0301766,-9.27643904,63,1,1.06349,0.936508],[24,1,0,0,0,0,1,1.03910213,-6.68968647,225,1,1.08889,1],[2573,1,0,0,0,0,1,1.03910921,-6.69233272,225,1,1.08889,1],[25,1,18,5.6,0,0,1,1.02598542,-6.49866255,225,1,1.08889,0.888889],[26,1,1,-8,0,0,1,1.06325955,-1.70151189,225,1,1.09649,0.986667],[27,1,22,-5.6,0,0,1,1.05527933,-8.77731848,63,1,1.06349,0.936508],[28,1,-2.1,-0.1,0,0,1,1.01993061,-10.9621246,225,1,1.08889,1],[2574,1,39.1,10,0,0,1,1.01988664,-10.965406,225,1,1.08889,1],[29,1,7.1,-2.6,0,0,1,1.03819592,-8.39782087,63,1,1.06349,0.936508],[30,1,3.5,-40,0,0,1,1.03258071,-10.6681728,225,1,1.08889,1],[31,1,7.7,-1.8,0,0,1,1.04938692,-6.3603325,63,1,1.07211,0.936508],[32,1,12.1,2.1,0,0,1,1.04250787,-8.31281305,63,1,1.06349,0.936508],[33,1,2.4,-0.4,0,0,1,0.940485632,-7.25819904,45,1,1,0.888889],[34,1,-0,0,0,0,1,0.940865068,-6.95267473,45,1,1,0.888889],[35,1,26,0.1,0,0,1,1.03234966,-13.0968693,63,1,1.06349,0.968254],[36,1,0.7,-4.1,0,0,1,0.988075344,-9.71068641,45,1,1,0.888889],[37,1,9.3,-5.3,0,0,1,1.04678026,-7.87153815,63,1,1.06349,0.936508],[39,1,78.4,-4.8,0,0,1,1.05160168,-6.13328797,225,1,1.08934,0.986667],[40,1,25.1,-3.3,0,0,1,1.03063944,-8.10910456,225,1,1.08889,0.888889],[41,1,80.4,7.4,0,0,1,1.06101612,-20.3127254,225,1,1.08444,1],[42,1,37.8,2.9,0,0,1,1.05037433,-6.38658783,63,1,1.0637,0.936508],[43,1,0,0,0,0,1,1.05574253,-5.20380665,225,1,1.08889,0.933333],[44,1,29,-10,0,0,1,1.03096413,-13.3440235,63,1,1.06349,0.968254],[45,1,97.4,-3,0,0,1,1.02760856,-8.13451475,225,1,1.08889,1],[46,1,0,0,0,0,1,1.05587689,-3.05334806,380,1,1.10526,1],[2575,1,0,0,0,0,1,1.05588619,-3.04946991,380,1,1.10526,1],[47,1,21.3,-2.6,0,0,1,1.03304321,-5.13913852,63,1,1.06606,0.936508],[48,1,-0.3,0.8,0,0,1,1.05369464,-6.66317717,63,1,1.06735,0.936508],[49,1,11.6,3.2,0,0,1,1.0303725,-6.10178718,63,1,1.06349,0.968254],[2576,1,9.3,4.7,0,0,1,1.0302496,-6.84730915,63,1,1.06349,0.968254],[50,1,0,0,0,0,1,1.05751774,-5.77466491,225,1,1.08444,1],[51,1,66.6,0,0,0,1,1.04138928,-9.34301151,225,1,1.08444,1],[52,1,0,0,0,0,1,1.02965965,-12.3109268,225,1,1.08889,1],[2942,1,53.9,11.2,0,0,1,1.0173724,-12.1166435,225,1,1.08889,1],[53,2,7.9,-4.7,0,0,1,1.05,-9.86414774,63,1,1.06349,0.968254],[54,1,0,0,0,0,1,1.06856453,-8.92739903,150,1,1.08,0.966667],[55,1,40.5,8.5,0,0,1,1.01750681,-22.5640563,225,1,1.09459,1],[56,1,0,0,0,0,1,1.02812553,-20.2896436,380,1,1.10526,1],[57,1,80.2,-7.7,0,0,1,1.05169697,-9.38998454,225,1,1.08889,0.986667],[58,1,0,0,0,-64,1,1.02139829,-6.61396329,20,1,1.2,0.8],[59,1,35.3,-9.2,0,0,1,1.02572051,-6.37982103,225,1,1.08889,0.968889],[60,1,58.9,2.6,0,0,1,1.02923842,-5.15337783,380,1,1.10526,1],[61,1,5.5,1.7,0,0,1,1.05015512,-7.76189029,63,1,1.06349,0.936508],[62,1,0.6,0.7,0,0,1,0.999480934,-13.640044,63,1,1.06349,0.968254],[63,1,28.6,4.1,0,0,1,0.999689018,-13.6374304,63,1,1.06349,0.968254],[2577,1,0,0,0,0,1,0.999684281,-14.9082168,63,1,1.06349,0.968254],[64,1,39.6,9.4,0,0,1,1.06725685,-5.84543649,225,1,1.08889,0.933333],[65,1,0,0,0,0,1,0.999663036,-14.9116454,63,1,1.06349,0.968254],[66,1,12.5,-6.5,0,0,1,0.997367849,-6.30218084,45,1,1,0.888889],[2578,2,0,0,0,0,1,1,-6.33871659,45,1,1,0.888889],[67,1,0.4,3.2,0,0,1,1.0310041,-7.7303186,225,1,1.08889,0.888889],[2579,1,42.5,7.2,0,0,1,1.0305907,-7.82315842,225,1,1.08889,0.888889],[68,1,4.2,-2.2,0,0,1,1.03362169,-16.0862093,20,1,1.2,0.8],[69,1,139.3,4.7,0,0,1,1.03360711,-16.084233,225,1,1.08685,1],[70,1,83.7,-8.3,0,0,1,1.034954,-11.8072494,225,1,1.08889,1],[71,2,0,0,0,0,1,1.079,-9.57327967,150,1,1.10885,0.9],[72,1,0,0,0,0,1,1.02511353,-10.801354,225,1,1.08889,1],[2580,1,0,0,0,0,1,1.02511332,-10.8013528,225,1,1.08889,1],[74,1,0,0,0,-80,1,1.02511209,-10.8013459,225,1,1.08889,1],[75,1,15.2,5.4,0,0,1,1.03893454,-5.27223942,63,1,1.06349,0.936508],[76,2,0,0,0,0,1,0.953,-5.60214855,45,1,1,0.888889],[77,1,5.7,-1.3,0,0,1,1.04829988,-9.04774903,63,1,1.08481,0.920635],[78,1,7.8,5.8,0,0,1,1.02659198,-8.46669539,225,1,1.08889,1],[79,1,14,-4.6,0,0,1,1.02059953,-23.2891822,63,1,1.07937,0.920635],[80,1,7.1,-2.3,0,0,1,1.05709923,-10.2916878,63,1,1.08744,0.920635],[81,1,0,0,0,0,1,1.05316553,-11.9798632,225,1,1.08889,1],[82,1,59.6,24,0,0,1,1.03021446,-8.29389364,225,1,1.08889,0.888889],[83,1,27.8,-7.5,0,0,1,1.01336719,-17.7847619,63,1,1.06349,0.967399],[84,1,61.1,-4.5,0,0,1,1.00899018,-6.86088938,225,1,1.08889,0.968889],[85,1,0,0,0,0,1,1.00582323,-4.80208979,380,1,1.10526,1],[86,1,31.8,1,0,0,1,1.01449967,-15.6928268,63,1,1.06349,0.968254],[87,1,22.8,-0.9,0,0,1,1.02594104,-7.92848984,63,1,1.06349,0.968254],[88,1,2.1,0.8,0,0,1,1.01573779,-10.8697023,63,1,1.06349,0.968254],[89,1,30.5,6.3,0,0,1,0.995988807,-8.9710933,63,1,1.06349,0.968254],[2581,1,32,12.1,0,0,1,0.995955047,-8.89879361,63,1,1.06349,0.968254],[90,1,0,0,0,0,1,1.040345,-8.81928779,225,1,1.08444,1],[2582,1,0,0,0,0,1,1.04046537,-8.81886463,225,1,1.08444,1],[91,1,89.3,-15.7,0,0,1,1.03589901,-12.9847819,225,1,1.08889,1],[92,1,6.4,-11.6,0,0,1,1.0773422,-4.35184814,225,1,1.09041,0.933333],[93,2,0,0,0,0,1,1.078,-9.67303839,150,1,1.10907,0.9],[94,1,37.7,57.2,0,0,1,1.03370721,-7.579802,225,1,1.08444,1],[2583,1,33.4,-0.5,0,0,1,1.0346576,-7.58567408,225,1,1.08444,1],[95,1,0,0,0,0,1,1.03512475,-7.90435919,225,1,1.08889,0.977778],[96,1,9,0.8,0,0,1,1.04308726,-6.05919942,225,1,1.08889,0.888889],[97,1,35.8,4.5,0,0,1,1.00116437,-14.57533,63,1,1.06349,0.968254],[98,1,16.5,-8.7,0,0,1,1.05435999,-7.28660136,225,1,1.08889,0.933333],[99,1,28.6,5,0,0,1,1.03406228,-9.82270804,225,1,1.08889,1],[2584,1,14.5,3.6,0,0,1,1.00686529,-10.0792538,225,1,1.08889,1],[100,1,7.3,-5.1,0,0,1,1.05230707,-12.2736164,225,1,1.08889,1],[101,1,6.4,2.5,0,0,1,1.0477396,-5.78079344,225,1,1.08889,0.986667],[102,1,0,0,0,0,1,1.03543967,-7.59799652,225,1,1.08889,0.888889],[2585,1,0,0,0,0,1,1.03250713,-7.70002071,225,1,1.08889,0.888889],[103,1,0,0,0,0,1,1.0354284,-5.85418481,380,1,1.10526,1],[104,1,45.6,7,0,0,1,1.02012385,-11.1249232,225,1,1.08889,1],[2586,1,19.1,5.8,0,-80,1,1.02519836,-9.92093035,225,1,1.08889,1],[105,1,10.1,-0.9,0,0,1,1.02240628,-11.7394734,63,1,1.07937,0.920635],[106,1,0,0,0,0,1,1.05453368,-6.30318143,225,1,1.08889,0.977778],[2587,1,0,0,0,0,1,1.05454939,-6.30342404,225,1,1.08889,0.977778],[107,1,8.4,3.5,0,0,1,1.03341873,-9.33683254,63,1,1.06349,0.968254],[108,1,39.7,-6.4,0,0,1,1.05327278,-6.84719521,225,1,1.08444,1],[109,1,0,0,0,0,1,1.04505982,-5.67696448,225,1,1.08444,1],[110,1,0,0,0,0,1,1.04245389,0.658976821,380,1,1.10263,1],[111,1,62.2,-16.1,0,0,1,1.0449323,-5.74055895,225,1,1.08444,1],[112,1,2.2,-1,0,0,1,1.00833098,-9.79513081,225,1,1.09035,1],[2588,1,12.3,-2,0,0,1,1.00830403,-9.80171214,225,1,1.09035,1],[113,1,5,-3.8,0,0,1,1.05835537,-2.9554883,225,1,1.08889,0.888889],[114,1,30,0,0,0,1,1.0458544,-8.537789,63,1,1.06349,0.936508],[115,1,11.7,1.8,0,0,1,1.02989719,-7.47988769,225,1,1.08889,0.888889],[116,1,51.9,15.9,0,0,1,1.00893367,-7.47468297,225,1,1.08889,0.888889],[117,1,2.6,0.2,0,0,1,1.04056825,-7.77992158,63,1,1.06349,0.968254],[118,1,38,3.1,0,0,1,1.00631183,-25.3303958,63,1,1.07937,0.920635],[119,1,24,-7.3,0,0,1,1.027299,-15.3864117,63,1,1.06349,0.968254],[120,2,0,0,0,0,1,1.038,-6.16337145,63,1,1.06863,0.936508],[121,1,8,2.5,0,0,1,1.03115825,-18.4930713,63,1,1.06349,0.968254],[2589,1,9.9,3.5,0,0,1,1.03151661,-18.5003924,63,1,1.06349,0.968254],[122,1,77.1,-3.9,0,0,1,1.02568006,-7.97134302,225,1,1.08889,1],[123,1,21.2,4.4,0,0,1,1.03854288,-13.8649462,63,1,1.07937,0.920635],[124,2,-0,-4.6,0,0,1,1.047,-10.0473018,63,1,1.08203,0.920635],[125,1,0,0,0,0,1,1.03627903,-18.561608,63,1,1.07937,0.920635],[126,1,0,0,0,0,1,1.01319228,-12.8327281,225,1,1.08889,1],[127,1,0,0,0,0,1,1.05062871,-12.8751284,380,1,1.10526,1],[128,1,17.1,1.5,0,0,1,1.0548165,-6.4342118,63,1,1.06349,0.936508],[129,2,18.2,12.2,0,0,1,1.029,-7.4188605,63,1,1.06349,0.936508],[130,1,-13.2,16.1,0,0,1,1.0438103,-13.0828949,63,1,1.07937,0.920635],[131,1,0,0,0,0,1,1.04997009,-11.375814,225,1,1.08889,1],[132,1,81.2,18.3,0,0,1,1.04787402,-10.5448015,225,1,1.08889,1],[133,2,9.6,3.3,0,0,1,1.028,-21.4059689,63,1,1.06538,0.968254],[134,2,0,0,0,0,1,1.042,-15.5753316,150,1,1.08,0.966667],[135,2,-8.9,-4.4,0,0,1,1.066,-10.8988078,63,1,1.07937,0.920635],[136,1,-10.6,-2.1,0,0,1,1.03361325,-4.09140552,225,1,1.08889,0.986667],[137,1,14.1,-3.7,0,0,1,1.01208758,-12.7523015,63,1,1.06349,0.968254],[138,1,11.3,-2.7,0,0,1,1.07000448,-4.36673714,225,1,1.08444,1],[139,1,9.4,-2.2,0,0,1,1.0098168,-20.8608447,63,1,1.06349,0.968254],[140,1,0,0,0,0,1,1.02957315,-2.43049674,380,1,1.10526,1],[2590,1,0,0,0,0,1,1.03059016,-2.74964759,380,1,1.10526,1],[141,1,11.1,4.5,0,0,1,1.02794966,-8.01355421,225,1,1.08889,1],[142,1,7.2,5.2,0,0,1,1.03527316,-10.5477788,225,1,1.08889,1],[143,1,20.9,-1.3,0,0,1,1.0156966,-14.3067102,63,1,1.06349,0.968254],[144,1,33.4,6.5,0,0,1,1.06450753,-11.4790353,150,1,1.1,0.9],[145,1,61.8,-3.3,0,0,1,1.03168242,-14.3088938,225,1,1.08925,1],[146,2,0,-0,0,0,1,1.02,-10.9841092,225,1,1.08889,1],[147,1,0,0,0,0,1,1.05726942,-7.25386689,225,1,1.08889,0.933333],[148,1,0,0,0,0,1,1.06212699,-4.22135461,380,1,1.10526,1],[2591,1,0,0,0,0,1,1.06215942,-4.21515111,380,1,1.10526,1],[149,1,0,0,0,0,1,1.02963817,-12.423694,225,1,1.08889,1],[2592,1,61.8,10.2,0,0,1,1.01653799,-12.2983583,225,1,1.08889,1],[150,1,0,0,0,0,1,1.01066159,-5.39373722,225,1,1.08889,0.986667],[151,1,9.8,4.5,0,0,1,1.02946506,-12.43406,225,1,1.08889,1],[152,1,0,0,0,0,1,1.06476781,-3.62849011,20,1,1.2,0.8],[153,1,88.2,-7.1,0,0,1,1.05668343,-3.22112522,225,1,1.08889,0.933333],[154,1,0,0,0,0,1,1.05807749,-1.38344872,380,1,1.10526,1],[155,1,23.8,-12.3,0,0,1,1.02642423,-6.35525738,225,1,1.08889,1],[156,1,18.2,-0.6,0,0,1,1.05933631,-7.56367112,63,1,1.06503,0.936508],[157,1,0.4,0.2,0,0,1,1.03786549,-9.40822782,63,1,1.06349,0.968254],[158,1,18.7,-2.5,0,0,1,1.02886987,-15.0271693,63,1,1.07937,0.920635],[159,1,19.2,-1,0,0,1,1.01435913,-16.3125652,63,1,1.06349,0.968254],[160,1,4,0.2,0,0,1,1.05293054,-8.69416637,63,1,1.06349,0.936508],[161,2,0,0,0,0,1,1.063,-15.102627,63,1,1.15,0.8],[162,1,2.8,3.9,0,0,1,1.03530426,-11.220724,225,1,1.09053,1],[163,1,0,0,0,0,1,1.03097224,-23.8741599,63,1,1.06349,0.968254],[164,1,68.7,-27.8,0,0,1,1.04298945,-15.2894298,225,1,1.09791,1],[165,1,70.9,-7.8,0,0,1,1.03980018,-3.98818151,225,1,1.08889,0.986667],[166,1,35.7,1.2,0,0,1,1.0138269,-10.9079236,63,1,1.06349,0.968254],[167,1,66.9,15.7,0,0,1,1.03414515,-9.7605369,225,1,1.09067,1],[168,1,10.2,-5.9,0,0,1,1.05143246,-8.21379396,63,1,1.06349,0.936508],[169,1,22.5,-8.3,0,0,1,1.03977254,-11.0520793,63,1,1.06349,0.968254],[170,1,3.1,1.2,0,0,1,1.04549514,-7.92681615,63,1,1.06822,0.936508],[171,1,103.9,36.4,0,0,1,1.0279787,-8.48321396,225,1,1.08889,0.924444],[172,2,-0,0,0,0,1,1.03117205,-7.46842751,63,1,1.06349,0.968254],[173,1,46.9,-16.3,0,0,1,1.05679354,-0.866806167,225,1,1.09616,0.986667],[174,1,0,0,0,0,1,1.05916881,-0.28973401,380,1,1.10526,1],[175,1,83.4,-19.9,0,0,1,1.05104139,-13.6865226,225,1,1.08444,1],[176,1,0,0,0,-64,1,1.00911929,-19.4666264,20,1,1.2,0.8],[177,1,0,0,0,0,1,0.98594024,-20.9282754,63,1,1.06349,0.960855],[178,1,0,0,0,0,1,1.05933935,-19.1624772,225,1,1.08444,1],[179,1,0,0,0,0,1,1.05477538,-16.725398,380,1,1.10263,1],[180,1,-0.3,-5.1,0,0,1,1.05732887,-3.22758491,225,1,1.08889,0.933333],[181,1,-0.2,-8.9,0,0,1,0.995614012,-6.48033263,45,1,1.01652,0.888889],[182,1,0,0,0,0,1,1.05049999,-7.73143509,63,1,1.06349,0.936508],[183,1,0,0,0,0,1,1.0560569,-5.44756333,225,1,1.08889,0.933333],[184,2,0,0,0,0,1,1.056,-5.71662703,225,1,1.08889,0.977778],[185,1,12.8,-5.2,0,0,1,1.03613008,-8.35030045,63,1,1.06349,0.936508],[186,1,-3.5,-3.5,0,0,1,1.03237097,0.253816362,225,1,1.09862,1],[187,1,0,0,0,0,1,1.02767291,0.215362838,380,1,1.10526,1],[2593,1,0,0,0,0,1,1.02770372,0.22647726,380,1,1.10526,1],[2594,1,0,0,0,0,1,1.02763175,0.255639302,380,1,1.10526,1],[2595,1,0,0,0,0,1,1.02767555,0.242474884,380,1,1.10526,1],[188,1,0,0,0,0,1,1.05681566,-0.865700551,225,1,1.09683,0.986667],[2596,1,0,0,0,0,1,1.05670223,-0.787325336,225,1,1.09683,0.986667],[189,1,0,0,0,0,1,1.05905251,-0.21992874,380,1,1.10526,1],[190,1,8.4,-10.3,0,0,1,1.02956968,-6.56343814,225,1,1.08889,0.968889],[191,1,34.1,-3.5,0,0,1,1.01018328,-24.5482822,63,1,1.06349,0.968254],[192,1,29.2,4.5,0,0,1,1.06093648,-20.264053,225,1,1.08444,1],[193,1,11.4,4.2,0,0,1,1.04148904,-2.42922661,380,1,1.10526,1],[194,1,0,0,0,0,1,1.04462712,-7.50926826,63,1,1.06349,0.936508],[2597,1,0,0,0,0,1,1.03732594,-7.31127404,63,1,1.06349,0.936508],[195,1,0,0,0,0,1,1.0637091,-4.76954445,225,1,1.08889,0.933333],[196,1,0,0,0,0,1,1.05644678,-2.04855413,380,1,1.10526,1],[197,1,3.7,13.7,0,0,1,1.03863902,-6.32659925,63,1,1.06349,0.968254],[198,1,0,0,0,0,1,1.06479303,-3.48160887,225,1,1.08444,1],[199,1,152.4,6.2,0,0,1,1.04953137,-2.60802046,225,1,1.08444,1],[200,1,29.9,3,0,0,1,1.06629546,-5.13765463,225,1,1.08889,0.933333],[2598,1,35,3.5,0,0,1,1.06628254,-5.14301539,225,1,1.08889,0.933333],[201,1,24.1,-16.4,0,0,1,1.03534237,-11.2197244,225,1,1.09027,1],[202,1,0,0,0,0,1,1.08132349,-5.12163025,225,1,1.09529,1],[2599,1,0,0,0,0,1,1.08132151,-5.12160833,225,1,1.09529,1],[203,1,36.8,5.3,0,0,1,1.02557445,-7.64636217,225,1,1.08889,1],[204,1,20.4,-4.2,0,0,1,1.03638185,-8.61147602,225,1,1.08889,1],[205,1,0,0,0,0,1,1.02744582,-7.67790512,63,1,1.06349,0.968254],[206,1,0,0,0,0,1,1.06771823,-4.543649,225,1,1.08444,1],[207,1,6.2,2.7,0,0,1,1.02465185,-14.0882926,63,1,1.06349,0.968254],[208,1,9.6,1,0,0,1,1.02994058,-19.7366091,63,1,1.07937,0.920635],[209,1,25.7,-12.7,0,0,1,1.04970843,-8.80808334,63,1,1.06349,0.936508],[210,1,0,0,0,0,1,1.02059953,-23.2891822,63,1,1.07937,0.920635],[211,1,26.5,-2.3,0,0,1,1.02597726,-8.52640481,225,1,1.08889,1],[212,1,0,0,0,0,1,1.05498817,-12.5328861,225,1,1.08444,1],[213,1,0,0,0,0,1,1.05493329,-12.5392421,225,1,1.08444,1],[2600,1,0,0,0,0,1,1.05464016,-7.54127417,225,1,1.08444,1],[214,1,0,0,0,0,1,1.05364376,-6.10353033,380,1,1.10263,1],[215,1,1.5,-0,0,0,1,1.05129954,-7.00123701,63,1,1.06418,0.936508],[216,1,101.1,-8.8,0,0,1,1.00928168,-7.46424538,225,1,1.08889,0.888889],[217,1,0,0,0,0,1,1.03235862,0.253693331,225,1,1.09861,1],[218,1,0,0,0,0,1,1.02776341,0.17349231,380,1,1.10526,1],[219,1,17.3,3.3,0,0,1,1.04433201,-7.02045301,225,1,1.08889,0.986667],[220,2,0,0,0,0,1,1.039,-21.2167958,63,1,1.06349,0.968254],[221,1,21.6,-6.3,0,0,1,1.02642981,-11.1643807,63,1,1.07937,0.920635],[222,1,0,0,0,0,1,1.05780953,-10.4524181,225,1,1.08889,1],[223,1,0,0,0,0,1,1.04009075,-16.9622419,225,1,1.08444,1],[2601,1,0,0,0,0,1,1.04008346,-16.962045,225,1,1.08444,1],[2602,1,0,0,0,0,1,1.04008346,-16.962045,225,1,1.08444,1],[224,1,60.6,-5.7,0,0,1,1.04008243,-16.9620172,225,1,1.08444,1],[225,2,0,0,0,0,1,1.05,-3.10214672,20,1,1.2,0.8],[226,1,0,0,0,0,1,1.05338904,-5.00499669,225,1,1.08889,0.933333],[227,1,6.2,7.3,0,0,1,1.04243584,-7.06685849,225,1,1.08889,0.986667],[228,1,0,0,0,0,1,1.07939497,-5.60220368,20,1,1.2,0.8],[229,1,0,0,0,0,1,1.08080152,-5.32938771,225,1,1.0904,1],[230,1,0,0,0,0,1,1.07744918,-3.93390992,380,1,1.10526,1],[231,2,0,0,0,0,1,1.04,-8.31921568,225,1,1.08889,0.933333],[232,1,11.4,0.6,0,0,1,1.01477754,-10.0653597,63,1,1.06349,0.968254],[2603,1,9,0.1,0,0,1,1.04597647,-10.3733593,63,1,1.06349,0.968254],[233,1,0,0,0,0,1,1.06706681,-9.05636789,150,1,1.08,0.966667],[234,1,1.2,-0.9,0,0,1,1.02054122,-10.8244864,225,1,1.08889,1],[2604,1,37.3,-0.1,0,0,1,1.02032047,-10.879342,225,1,1.08889,1],[235,2,0,0,0,0,1,1.053,-6.43863149,63,1,1.06349,0.936508],[236,2,26.3,1.1,0,0,1,1.024,-10.9378292,63,1,1.06349,0.968254],[237,1,13.4,-0.3,0,0,1,1.05558674,-7.39858081,63,1,1.06349,0.936508],[238,1,34.2,0.7,0,0,1,1.0092592,-6.7988384,225,1,1.08889,0.888889],[240,2,0,0,0,0,1,1.075,-4.12756264,380,1,1.10694,1],[241,1,9.9,3.2,0,0,1,1.02873473,-4.52871233,63,1,1.06721,0.936508],[242,1,29.3,2,0,0,1,1.04028444,-11.3554527,63,1,1.06349,0.968254],[243,1,94.1,-4.7,0,0,1,1.02598513,-8.50184921,225,1,1.08889,1],[244,1,31.6,4.2,0,0,1,1.01961859,-17.8061605,63,1,1.06349,0.968254],[245,1,20.3,9.9,0,0,1,1.0351867,-4.33448873,225,1,1.08889,0.986667],[246,1,0,0,0,0,1,1.05054653,-0.241727156,380,1,1.10526,1],[2609,1,0,0,0,0,1,1.05451237,-1.05701473,380,1,1.10526,1],[2610,1,0,0,0,0,1,1.05054547,-0.248379805,380,1,1.10526,1],[2611,1,0,0,0,0,1,1.05419494,-0.97264233,380,1,1.10526,1],[247,1,6,-0.9,0,0,1,1.04436077,-6.15893854,225,1,1.08889,0.924444],[248,1,17.4,1.8,0,0,1,1.04953694,-7.88432214,63,1,1.06349,0.936508],[249,1,9.4,-0.6,0,0,1,1.02428281,-10.3185434,63,1,1.06349,0.936508],[250,1,4.2,1.9,0,0,1,1.05054589,-9.84468928,225,1,1.08889,0.986667],[251,1,62.1,20.2,0,0,1,1.03082654,-12.7693363,225,1,1.08684,1],[252,2,5.5,4.5,0,0,1,0.998,-4.67841383,45,1,1,0.888889],[253,1,-2.8,-1.5,0,0,1,1.02076418,2.7848227,380,1,1.10263,1],[254,1,-2.8,-1.4,0,0,1,1.02097428,2.71318749,380,1,1.10263,1],[255,1,8.3,-7.3,0,0,1,1.0446713,-7.28543031,63,1,1.06754,0.936508],[256,1,0,0,0,0,1,1.019401,-11.3175033,225,1,1.08889,1],[257,1,0,0,0,0,1,1.05621234,-6.8525701,225,1,1.08889,0.977778],[2612,1,0,0,0,0,1,1.05621234,-6.8525701,225,1,1.08889,0.977778],[258,1,19.3,-3.2,0,0,1,1.02754964,-6.85362298,225,1,1.08889,0.968889],[259,2,0,0,0,0,1,1.071,-1.35494023,20,1,1.2,0.8],[2613,2,0,0,0,0,1,1.05919668,-0.0597462684,20,1,1.2,0.8],[2614,2,0,0,0,0,1,1.05919668,-0.0597462684,20,1,1.2,0.8],[260,1,0,0,0,0,1,1.06806055,-3.36659514,225,1,1.08889,0.933333],[2615,1,0,0,0,0,1,1.05919668,-0.0597462684,225,1,1.08889,0.933333],[261,1,50,4.4,0,0,1,1.04016711,-8.83480124,225,1,1.08489,1],[262,2,13.9,-2.1,0,0,1,0.998,-5.27675839,45,1,1,0.888889],[263,1,19,1.9,0,0,1,1.04040138,-9.54025427,20,1,1.2,0.8],[2616,1,17.5,-0.7,0,0,1,1.04042341,-9.53969907,20,1,1.2,0.8],[2617,1,10.8,-3.5,0,0,1,1.040451,-9.53685132,20,1,1.2,0.8],[264,1,134,-1.7,0,0,1,1.04043108,-9.53192619,225,1,1.08444,1],[265,1,15.2,-2.7,0,0,1,1.03208141,-12.1619254,63,1,1.06349,0.968254],[266,1,0,0,0,0,1,1.05193593,-7.88661894,225,1,1.08889,0.977778],[267,1,0,0,0,0,1,1.04676319,-3.09106032,225,1,1.08444,1],[268,1,15.8,-8.1,0,0,1,1.05048796,-8.75063399,63,1,1.06349,0.936508],[269,1,28.5,3.5,0,0,1,1.00771906,-23.5657649,63,1,1.06349,0.968254],[270,1,59.2,-3,0,0,1,1.03326164,-9.27054143,225,1,1.08889,0.951111],[271,2,0,0,0,0,1,1.052,-5.79257238,63,1,1.06349,0.936508],[272,1,40.2,1.2,0,0,1,1.02576397,-9.8628957,225,1,1.08889,1],[273,1,15.7,-9.2,0,0,1,1.05014107,-10.0524157,225,1,1.08889,0.986667],[274,2,0,0,0,0,1,1.054,-5.53838705,63,1,1.06349,0.936508],[275,2,0,0,0,0,1,1.055,-5.1033394,63,1,1.06349,0.936508],[276,1,9.7,-2.8,0,0,1,1.05944919,-10.5048792,63,1,1.09138,0.920635],[277,1,11.5,-2,0,0,1,1.03384331,-7.08209698,63,1,1.06725,0.936508],[279,1,15.4,-1.6,0,0,1,1.05819832,-19.3389224,225,1,1.08444,1],[280,1,0,0,0,0,1,1.05575769,-17.5270421,380,1,1.10263,1],[281,1,32.8,-2.2,0,0,1,1.02759774,-7.98286811,63,1,1.06349,0.968254],[282,1,54.5,4.4,0,0,1,1.02553794,-10.0223558,225,1,1.08889,1],[283,2,0,0,0,0,1,1.024,-7.14398985,225,1,1.08889,0.888889],[284,1,0,0,0,0,1,1.02399801,-7.14489996,225,1,1.08889,0.888889],[285,2,0,0,0,0,1,1.058,-4.69625945,63,1,1.06349,0.936508],[2618,2,0,0,0,0,1,1.054,-6.59639458,63,1,1.06349,0.936508],[286,1,158.8,28.8,0,0,1,1.04311113,-9.70913756,225,1,1.08444,1],[287,1,0,0,0,0,1,1.04334754,-5.87580615,20,1,1.2,0.8],[2619,1,0,0,0,0,1,1.04334754,-5.87580615,20,1,1.2,0.8],[2620,1,0,-0,0,0,1,1.04334754,-5.87580615,20,1,1.2,0.8],[288,1,76.7,12.3,0,0,1,1.04230523,-5.87580615,63,1,1.06349,0.936508],[289,1,33.8,11.7,0,0,1,1.06147526,-1.60951602,225,1,1.09508,0.986667],[290,1,67.1,9.9,0,0,1,1.04100576,-9.7566251,225,1,1.08444,1],[2621,1,19.6,-0.3,0,0,1,1.04133273,-9.353689,225,1,1.08444,1],[291,2,0,0,0,0,1,1.054,-2.43517818,20,1,1.2,0.8],[2622,2,0,0,0,0,1,1.045,-1.88622656,20,1,1.2,0.8],[292,1,0,0,0,0,1,1.04798614,-6.0541485,63,1,1.06349,0.936508],[2623,1,0,0,0,0,1,1.05222746,-5.47010829,63,1,1.06349,0.936508],[293,1,0,0,0,0,1,1.05876049,-0.0544058214,225,1,1.08889,0.933333],[3015,1,0,0,0,0,1,1.0639036,-4.14348397,225,1,1.08889,0.933333],[294,1,0,0,0,0,1,1.05981742,-0.791171072,380,1,1.10526,1],[295,1,39.3,1.4,0,0,1,1.04771842,-8.28129393,63,1,1.06349,0.936508],[296,1,7.2,-1.6,0,0,1,1.03879747,-8.34554145,63,1,1.06349,0.936508],[297,1,55.3,-9.8,0,0,1,1.0793535,-5.34439522,380,1,1.10526,1],[298,2,0,0,0,0,1,1.06,2.7194537,20,1,1.2,0.8],[2624,2,0,0,0,0,1,1.07,-1.91953127,20,1,1.2,0.8],[2625,2,0,0,0,0,1,1.06,2.7194537,20,1,1.2,0.8],[299,1,0,0,0,0,1,1.06679313,-3.62009595,225,1,1.08889,0.933333],[2626,1,0,0,0,0,1,1.06008295,0.381751873,225,1,1.08889,0.933333],[300,1,8.3,-6.7,0,0,1,1.02919297,-21.3166001,63,1,1.07937,0.920635],[301,1,62,20.8,0,0,1,1.03473777,-7.47931236,225,1,1.08444,1],[2627,1,1.1,4.8,0,0,1,1.03520169,-7.41861103,225,1,1.08444,1],[302,1,-0,-1.1,0,0,1,1.01362663,-20.627668,63,1,1.06349,0.968254],[303,1,9.6,5.7,0,0,1,1.04178933,-8.92487167,225,1,1.08444,1],[304,1,11.1,-0.5,0,0,1,1.03305897,-9.64121264,63,1,1.06349,0.968254],[305,2,0,0,0,0,1,1.03,-6.64247982,63,1,1.06453,0.968254],[2628,2,0,0,0,0,1,1.031,-5.64711224,63,1,1.06453,0.968254],[306,1,50.9,4.3,0,0,1,1.03536579,-8.28932109,225,1,1.09106,1],[307,1,13.1,1.3,0,0,1,1.04137573,-9.67125467,225,1,1.08444,1],[2629,1,22.3,0.4,0,0,1,1.04107005,-9.70446018,225,1,1.08444,1],[308,1,1.5,0.8,0,0,1,1.04006117,-6.70756666,150,1,1.10667,0.946667],[309,1,-0,-4.2,0,0,1,1.0354244,-9.36099459,63,1,1.06349,0.968254],[310,2,1.6,-2.6,0,0,1,1.067,-8.96595787,63,1,1.08891,0.920635],[311,1,0,0,0,0,1,1.0497472,-14.8135585,225,1,1.08444,1],[312,1,0,0,0,0,1,1.0547746,-12.2292045,380,1,1.10263,1],[313,2,0,0,0,0,1,1.035,-18.2480676,63,1,1.07937,0.920635],[314,2,0,0,0,0,1,0.986,-5.7543617,45,1,1.00087,0.888889],[315,1,1.2,-1.2,0,0,1,1.03882811,-9.5219531,63,1,1.06349,0.968254],[317,1,0,0,0,0,1,1.0524413,-11.8557583,63,1,1.07937,0.920635],[318,1,-0.6,0.1,0,0,1,1.03915236,-9.70574635,63,1,1.06349,0.968254],[319,1,11.8,-2.1,0,0,1,1.00982622,-23.3264947,63,1,1.06349,0.968254],[2630,1,20.8,-3.4,0,0,1,1.00932688,-23.4065332,63,1,1.06349,0.968254],[2631,1,17.6,4.1,0,0,1,1.00755096,-23.3815014,63,1,1.06349,0.968254],[320,1,94.8,-14,0,0,1,1.03819988,-14.7618782,225,1,1.09934,1],[321,1,0,0,0,0,1,1.02645596,-11.8179558,380,1,1.10526,1],[322,1,42,-1.2,0,0,1,1.04310728,-6.41747843,225,1,1.08889,0.911111],[323,1,0,0,0,0,1,1.04265947,-3.09551026,380,1,1.10526,1],[324,1,19.1,2.6,0,0,1,1.02963028,-12.4257144,225,1,1.08889,1],[2632,1,21.8,2.2,0,0,1,1.01660761,-12.2920081,225,1,1.08889,1],[325,1,17.2,-0.6,0,0,1,1.0451015,-6.78959087,225,1,1.08889,0.986667],[2633,1,-1.4,-0.6,0,0,1,1.04526716,-6.72908308,225,1,1.08889,0.986667],[326,2,8.1,-1.1,0,0,1,1.06,-10.759775,63,1,1.07937,0.920635],[2634,2,0,0,0,0,1,1.06,-10.5975358,63,1,1.07937,0.920635],[327,1,-0.1,-0.9,0,0,1,1.01681734,-22.7945026,63,1,1.06349,0.968254],[328,1,29.3,-7.3,0,0,1,1.02411925,-22.1108214,63,1,1.06349,0.968254],[329,1,22.9,10.7,0,0,1,1.00588009,-11.7036693,63,1,1.06349,0.968254],[2635,1,17.9,10.2,0,0,1,1.00762295,-11.6188432,63,1,1.06349,0.968254],[330,1,35.4,-3,0,0,1,1.04998814,-9.32764703,63,1,1.06405,0.968254],[331,1,16.2,-2.5,0,0,1,1.02613181,-19.2915356,63,1,1.06349,0.968254],[2636,1,20.6,-1,0,0,1,1.02503918,-19.3540215,63,1,1.06349,0.968254],[332,1,0.7,-2.5,0,0,1,1.03197749,-9.28722593,225,1,1.08889,1],[2637,1,-8.9,1.3,0,0,1,1.0319251,-9.26854621,225,1,1.08889,1],[333,1,0,0,0,0,1,1.0318441,-9.80125787,225,1,1.08889,1],[2638,1,89.4,-32.3,0,0,1,1.02719771,-10.4241485,225,1,1.08889,1],[334,1,40.6,6.7,0,0,1,1.03002599,-10.1767516,225,1,1.08889,1],[2639,1,33,6.1,0,0,1,1.03045014,-10.1428091,225,1,1.08889,1],[335,2,5.7,-0.1,0,0,1,1.013,-10.6777533,20,1,1.2,0.8],[336,1,0,0,0,0,1,1.07184716,-11.9132938,150,1,1.08,0.966667],[337,1,25.6,1,0,0,1,1.04486399,-11.972416,63,1,1.07937,0.920635],[338,1,9.4,-1.8,0,0,1,1.04638019,0.623154519,380,1,1.11579,1],[339,1,25.4,0.5,0,0,1,1.05835758,-0.910648658,380,1,1.11674,1],[340,1,12.5,-9.7,0,0,1,1.03997556,1.93285176,380,1,1.11579,1],[341,1,-53.5,-23.1,0,0,1,1.04037761,2.26921196,380,1,1.11587,1],[342,1,47.2,8.5,0,0,1,1.01966553,-11.0160896,225,1,1.08889,1],[343,1,0,0,0,0,1,1.0335483,-9.34075673,63,1,1.06349,0.968254],[344,1,21.4,-2.2,0,0,1,1.03626782,-9.89613693,63,1,1.06349,0.968254],[345,1,16.2,-2.1,0,0,1,1.0176371,-25.7504265,63,1,1.06349,0.968254],[346,1,7.9,1.8,0,0,1,0.997830855,-8.98364028,63,1,1.06349,0.968254],[347,1,0,0,0,-64,1,0.946295016,-12.7175966,20,1,1.2,0.8],[2640,1,0,0,0,-64,1,0.947749801,-12.9474888,20,1,1.2,0.8],[348,1,0,0,0,0,1,1.03152514,-12.7097513,225,1,1.08889,1],[2641,1,0,0,0,0,1,1.031344,-12.5449588,225,1,1.08889,1],[349,1,0,0,0,0,1,1.04250968,-11.1232869,380,1,1.10526,1],[350,1,32.1,5.4,0,0,1,1.06350343,-4.21674435,225,1,1.08889,0.933333],[351,1,-0.8,-1,0,0,1,1.04781106,-8.2633667,63,1,1.06349,0.936508],[352,1,81.7,-8.9,0,0,1,1.0371005,-6.21673914,380,1,1.10526,1],[353,1,11.4,-0.4,0,0,1,1.05573722,-8.26380309,63,1,1.06349,0.936508],[354,1,20,-8,0,0,1,1.02225974,-23.4858626,63,1,1.07937,0.920635],[355,1,0,0,0,0,1,1.03399138,-11.6318325,20,1,1.2,0.8],[2943,1,0,0,0,-58,1,0.96263456,-11.8451324,20,1,1.2,0.8],[2944,1,0,0,0,-58,1,0.965880421,-11.7328997,20,1,1.2,0.8],[2945,1,0,0,0,-58,1,0.96706677,-12.245569,20,1,1.2,0.8],[356,1,0,0,0,0,1,1.02982757,-10.7825973,225,1,1.08889,1],[2642,1,0,0,0,0,1,1.02509169,-10.9250919,225,1,1.08889,1],[2643,1,3.4,-0.6,0,0,1,1.02826542,-10.8404144,225,1,1.08889,1],[2644,1,4.8,2,0,0,1,1.02551408,-10.9327587,225,1,1.08889,1],[357,1,0,0,0,0,1,1.02987521,-7.45782428,380,1,1.10526,1],[2645,1,0,0,0,0,1,1.02905624,-7.50445646,380,1,1.10526,1],[358,1,78.5,20.8,0,0,1,1.04577361,-5.88502613,225,1,1.08889,0.928889],[359,1,96.4,-58.1,0,0,1,1.07941472,-5.35052176,380,1,1.10526,1],[360,1,16.4,-0.7,0,0,1,1.00996187,-12.6027421,63,1,1.06349,0.968254],[361,1,89.4,3.6,0,0,1,1.04578212,-9.14126135,225,1,1.08444,1],[362,1,29.3,0.1,0,0,1,1.0638972,-4.05679844,225,1,1.08889,0.933333],[363,1,0,0,0,0,1,1.04046745,-4.91714563,63,1,1.06349,0.936508],[364,1,0,0,0,0,1,1.05537939,-1.23670345,380,1,1.10526,1],[2963,1,0,0,0,0,1,1.05485549,-1.14210588,380,1,1.10526,1],[365,1,196.9,18.5,0,0,1,1.04193558,-3.00924111,225,1,1.08444,1],[366,1,0,0,0,0,1,1.03973605,-1.01148288,380,1,1.10263,1],[2646,1,0,0,0,0,1,1.03973897,-1.00936828,380,1,1.10263,1],[367,2,49.6,25.1,0,0,1,1.036,-7.47059241,20,1,1.2,0.8],[368,1,0,0,0,0,1,1.0569779,-6.54058357,225,1,1.08889,0.986667],[369,1,151.7,47.7,0,0,1,1.04264203,-7.13988709,225,1,1.08889,0.986667],[370,1,0.2,-0.4,0,0,1,1.05050245,-7.73161589,63,1,1.06349,0.936508],[371,2,0,0,0,0,1,1.055,-4.3197058,63,1,1.06349,0.936508],[372,1,152.6,-17.6,0,0,1,1.05198846,-1.76827499,380,1,1.10263,1],[373,1,-3.5,-9.1,0,0,1,1.05431747,-3.4978187,225,1,1.09613,0.986667],[374,1,-0,0,0,0,1,1.05094068,-6.13108548,63,1,1.06349,0.936508],[375,1,7,-5.3,0,0,1,1.03247264,-7.22940177,63,1,1.06349,0.936508],[376,1,0.9,-2.6,0,0,1,1.03686128,-7.46393771,225,1,1.08889,1],[377,1,25.5,-9.3,0,0,1,1.02507306,-10.9083328,225,1,1.08889,1],[378,1,8.5,-2.6,0,0,1,1.04240576,-6.7361274,63,1,1.06349,0.936508],[379,1,0,0,0,0,1,1.07167299,-3.48076674,20,1,1.2,0.8],[380,1,0,0,0,0,1,1.03027494,-4.35892293,63,1,1.06977,0.936508],[381,1,0,0,0,0,1,1.06171048,-3.01144086,225,1,1.08889,0.933333],[382,1,0,0,0,0,1,1.05546299,-0.836845399,380,1,1.10526,1],[383,1,0.3,-0,0,0,1,1.03434377,-6.62378076,63,1,1.06349,0.936508],[384,1,0,0,0,0,1,1.07794645,-5.78078454,225,1,1.09043,1],[2648,1,0,0,0,0,1,1.08102975,-5.33209196,225,1,1.09043,1],[385,1,0,0,0,0,1,1.03811863,-15.8332198,150,1,1.08,0.966667],[386,1,24.4,3.3,0,0,1,1.03255916,-9.54456953,225,1,1.08889,1],[2649,1,69,15.3,0,0,1,1.02287598,-8.85186939,225,1,1.08889,1],[387,1,24.8,-1.9,0,0,1,1.06179396,-7.46350171,225,1,1.08889,0.933333],[388,1,17.8,-0.2,0,0,1,1.04205233,-4.90431659,225,1,1.08444,1],[2650,1,10.6,0.8,0,0,1,1.04205512,-4.90354764,225,1,1.08444,1],[389,1,54.6,-5.2,0,0,1,1.02758645,-8.20726582,225,1,1.08889,1],[390,1,0,0,0,0,1,1.03738439,-6.72914902,20,1,1.2,0.8],[391,1,96.5,-19.6,0,0,1,1.03896174,-6.25409187,225,1,1.08889,1],[392,1,0,0,0,0,1,1.03668625,-4.6924382,380,1,1.10526,1],[2651,1,0,0,0,0,1,1.03687079,-4.63124117,380,1,1.10526,1],[2652,1,0,0,0,0,1,1.04037108,-2.8378867,380,1,1.10526,1],[393,1,11,-0.9,0,0,1,1.02907041,-4.85817886,63,1,1.06755,0.936508],[394,1,0,0,0,0,1,1.036779,-4.66184045,380,1,1.10526,1],[395,1,167.4,3.6,0,0,1,1.04534158,-9.47326285,225,1,1.08444,1],[396,1,0,0,0,0,1,1.03160304,-5.42029065,380,1,1.10526,1],[397,1,35.1,4.8,0,0,1,1.03417435,-9.70995062,225,1,1.08889,1],[2653,1,0,0,0,0,1,1.02452563,-10.9781814,225,1,1.08889,1],[398,1,0,0,0,0,1,1.06061597,-2.91974109,380,1,1.10526,1],[399,1,4.8,-6.6,0,0,1,1.04916628,-8.47447355,63,1,1.06349,0.968254],[400,1,0,0,0,0,1,1.04228267,0.706399636,380,1,1.10263,1],[401,1,0,0,0,0,1,1.04231233,0.707095425,380,1,1.10263,1],[2654,1,0,0,0,0,1,1.04231955,0.707398906,380,1,1.10263,1],[402,1,168.9,-25.7,0,0,1,1.04542892,-9.17242332,225,1,1.08444,1],[403,1,-30.5,-26.6,0,0,1,1.02995646,3.35850907,380,1,1.11646,1],[404,1,-8.5,-6,0,0,1,1.03125514,2.73486677,380,1,1.11779,1],[405,1,28.8,-17.4,0,0,1,1.05796958,-3.77737854,225,1,1.08889,0.888889],[406,1,0,0,0,0,1,1.01427979,-18.1243824,63,1,1.06349,0.968254],[407,1,0,0,0,-64,1,0.960919262,-8.45318039,20,1,1.2,0.8],[408,1,0,0,0,0,1,1.02770333,-7.73433275,225,1,1.08889,1],[409,1,0,0,0,0,1,1.03127626,-4.90177628,380,1,1.10526,1],[410,1,89.2,-30.2,0,0,1,1.03240495,-7.85020067,225,1,1.09705,1],[411,1,27.7,12.5,0,0,1,1.04766817,2.64499568,380,1,1.10263,1],[2655,1,6.6,-0.9,0,0,1,1.04747166,2.78756735,380,1,1.10263,1],[412,1,24.9,-10,0,0,1,1.03159935,-4.94086303,63,1,1.06349,0.936508],[2656,1,0,0,0,0,1,1.05374935,-8.61908505,63,1,1.06349,0.936508],[413,1,1.4,-8.2,0,0,1,1.06659208,-6.33996112,225,1,1.09031,0.933333],[414,1,0,0,0,0,1,1.05113194,-3.92211563,63,1,1.06349,0.936508],[415,1,49.2,2.6,0,0,1,1.03692381,-7.64802443,225,1,1.08889,1],[416,1,32.7,5,0,0,1,1.03135249,-8.19364094,225,1,1.08889,0.888889],[2657,1,26.4,1.4,0,0,1,1.03148161,-8.18591561,225,1,1.08889,0.888889],[417,1,0,0,0,0,1,1.04932784,-8.58591603,63,1,1.06349,0.936508],[418,2,0,0,0,0,1,1.051,-3.17678258,20,1,1.2,0.8],[2658,2,0,0,0,0,1,1.051,-3.17678258,20,1,1.2,0.8],[419,1,0,0,0,0,1,1.06071306,-4.34598021,380,1,1.10526,1],[420,1,2.5,1.2,0,0,1,1.02796987,-7.33725806,63,1,1.06349,0.968254],[421,1,134.5,28,0,0,1,1.02268829,-7.02496204,225,1,1.08996,1],[422,1,9.6,-0.5,0,0,1,1.03139401,-8.78186681,63,1,1.06349,0.968254],[423,1,40.9,-1.8,0,0,1,1.02516927,-10.8908358,225,1,1.08889,1],[424,1,10.2,-1.1,0,0,1,1.06353475,-8.99208448,150,1,1.10667,0.9],[425,1,-0,0.5,0,0,1,1.0463875,-6.50569257,63,1,1.06349,0.936508],[426,2,-4.7,-0.6,0,0,1,1.036,-12.841728,63,1,1.07937,0.920635],[427,1,-0,0.2,0,0,1,1.03851676,-6.3234518,63,1,1.06349,0.968254],[428,1,79.2,-4.3,0,0,1,1.03151233,-16.1802229,225,1,1.08635,1],[429,1,18.1,10.8,0,0,1,1.04140438,-7.18323383,225,1,1.08951,0.986667],[2659,1,18.1,10.8,0,0,1,1.05679603,-7.40018964,225,1,1.08951,0.986667],[430,1,56.8,-26.8,0,0,1,1.02875505,-10.8156709,225,1,1.08889,1],[431,1,2.9,-17.7,0,0,1,1.06089731,-5.47139141,225,1,1.08889,0.933333],[432,1,11.4,2.7,0,0,1,1.04038848,-9.88019585,63,1,1.06349,0.968254],[433,1,95.8,-10.7,0,0,1,1.04517027,-17.1103295,225,1,1.08444,1],[434,1,30.3,-2.4,0,0,1,1.04153852,-9.53739598,225,1,1.08444,1],[435,1,22.5,-3.2,0,0,1,1.07489488,-10.8253539,20,1,1.2,0.8],[436,1,23.1,3.4,0,0,1,1.06540712,-4.80659573,225,1,1.08889,0.933333],[437,1,118.2,30.9,0,0,1,1.04852591,-7.98340278,225,1,1.08889,0.933333],[438,1,24.8,0.6,0,0,1,1.01653876,-22.7905286,63,1,1.06349,0.968254],[439,1,54.2,10.1,0,0,1,1.03015609,-10.1505048,225,1,1.08889,1],[440,1,18.3,-1.3,0,0,1,1.02757994,-8.21005092,225,1,1.08889,1],[2660,1,18,5.5,0,0,1,1.02751282,-8.23429421,225,1,1.08889,1],[441,1,169.8,5.9,0,0,1,1.03573652,-7.70924116,225,1,1.08889,1],[442,1,0,0,0,0,1,0.952924949,-5.61602049,45,1,1,0.888889],[443,1,5.1,6.9,0,0,1,1.03204177,-8.07058864,225,1,1.08889,0.888889],[444,1,205.5,-9.2,0,0,1,1.0430906,-7.78678271,225,1,1.08619,1],[445,1,-3.6,-0.7,0,0,1,1.04913699,-7.3233016,225,1,1.08444,1],[2661,1,0.7,1.1,0,0,1,1.04933225,-7.49189272,225,1,1.08444,1],[2662,1,9.2,-2.6,0,0,1,1.0494096,-7.47311073,225,1,1.08444,1],[446,1,0.6,2.8,0,0,1,1.05801258,-6.65425756,380,1,1.10263,1],[447,1,5.2,-2.1,0,0,1,1.04125353,-13.0886057,63,1,1.07937,0.920635],[448,1,0,0,0,0,1,1.06387493,-3.81924148,225,1,1.08889,0.933333],[449,1,30.9,5.1,0,0,1,1.0341092,-9.81275981,225,1,1.08889,1],[2663,1,43.2,10,0,0,1,1.02483277,-10.9407643,225,1,1.08889,1],[450,1,100,-1.2,0,-80,1,1.02948343,-12.2612356,225,1,1.08889,1],[451,1,33.6,-0.2,0,0,1,1.06472148,-7.76445215,225,1,1.08889,0.933333],[2664,1,93.2,-11.6,0,0,1,1.06901398,-7.8044568,225,1,1.08889,0.933333],[452,1,0,0,0,0,1,1.0698597,-5.51751837,380,1,1.10526,1],[453,1,1.3,1.9,0,0,1,1.0494664,-7.57567222,225,1,1.08444,1],[454,1,0,0,0,0,1,1.05806108,-6.68071344,380,1,1.10263,1],[455,1,94.7,-5.3,0,0,1,1.02791986,-10.1181549,225,1,1.08889,1],[456,1,25.3,1.3,0,0,1,1.02761914,-10.1933687,225,1,1.08889,1],[457,1,57.2,3.6,0,0,1,1.05106622,-7.9701142,225,1,1.09127,0.986667],[458,1,0,0,0,0,1,1.02100577,-17.5104517,63,1,1.06349,0.968254],[459,1,0,0,0,0,1,1.05189149,-14.9437483,225,1,1.08444,1],[460,2,0,0,0,0,1,1.077,-5.38402656,225,1,1.09286,1],[461,2,0,0,0,0,1,1.06,-9.31337602,225,1,1.08889,1],[462,1,14,-0.1,0,0,1,1.03227286,-13.3833372,63,1,1.07937,0.920635],[463,1,-0.5,-0.9,0,0,1,1.04764864,-6.74916788,63,1,1.06349,0.968254],[464,1,0,0,0,0,1,1.05724045,-1.16551514,380,1,1.10263,1],[465,1,7.1,1.4,0,0,1,1.04015015,-8.01349694,63,1,1.06349,0.936508],[466,1,7,7.4,0,0,1,1.06208672,-4.29478842,225,1,1.08889,0.933333],[467,1,49.1,-0.6,0,0,1,1.03062905,-16.6408552,225,1,1.08774,1],[468,1,0.1,0.7,0,0,1,1.03134473,-9.87142913,63,1,1.06349,0.968254],[469,1,0,0,0,0,1,1.05780901,-3.89367321,63,1,1.06349,0.936508],[2665,1,17.1,-7,0,0,1,1.04986546,-4.43132401,63,1,1.06349,0.936508],[470,1,0,0,0,0,1,1.06424762,-4.26154244,225,1,1.08889,0.933333],[2666,1,0,0,0,0,1,1.06588772,-4.62767269,225,1,1.08889,0.933333],[2667,1,0,0,0,0,1,1.0646841,-4.24863139,225,1,1.08889,0.933333],[471,1,0,0,0,0,1,1.05900711,-1.65621351,380,1,1.10526,1],[472,1,29.8,-19.9,0,0,1,1.05947876,-8.46699529,225,1,1.08889,0.986667],[473,1,4.2,-0.4,0,0,1,1.05628218,-8.20516179,63,1,1.06349,0.936508],[474,1,89.1,1,0,0,1,1.04316144,-8.17276984,225,1,1.08889,0.986667],[475,1,-5.2,10.3,0,0,1,1.02232591,-6.80848456,150,1,1.1,0.9],[476,1,13.4,-2.3,0,0,1,1.02929147,-5.1312675,63,1,1.06349,0.936508],[2668,1,33.7,-0.9,0,0,1,1.02451308,-5.8803685,63,1,1.06349,0.936508],[477,1,51.3,-8.9,0,0,1,1.02998558,-7.87065701,225,1,1.08889,0.933333],[478,1,0.2,-0,0,0,1,1.02492018,-7.43308101,63,1,1.06349,0.968254],[479,1,0,0,0,-80,1,1.02359652,-4.60214224,20,1,1.2,0.8],[480,1,35.9,-18.6,0,0,1,1.02935579,-4.33400078,225,1,1.08889,0.986667],[481,1,0,0,0,0,1,1.0663849,-3.0915742,380,1,1.10526,1],[482,1,23.4,-9.6,0,0,1,1.04596843,-9.14960434,63,1,1.06349,0.968254],[483,1,62.3,6.1,0,0,1,1.02458289,-10.967982,225,1,1.08889,1],[2669,1,0,0,0,0,1,1.03426143,-9.74975,225,1,1.08889,1],[484,1,0,0,0,0,1,1.05854273,-1.80051069,380,1,1.10526,1],[2670,1,0,0,0,0,1,1.06073849,-2.20771262,380,1,1.10526,1],[485,1,33.4,5.2,0,0,1,1.0196739,-11.2793113,225,1,1.08889,1],[2671,1,28.1,6.4,0,0,1,1.02523474,-10.0560268,225,1,1.08889,1],[486,1,8.6,1.3,0,0,1,1.0652193,-3.53351758,225,1,1.08444,1],[487,1,0,0,0,0,1,1.03326886,-8.47878303,225,1,1.08889,0.888889],[488,1,46.7,21.4,0,0,1,1.0594647,-5.16986368,225,1,1.08889,0.933333],[489,2,-0.6,-0,0,0,1,1.057,-8.06356858,63,1,1.08609,0.920635],[490,1,0,0,0,0,1,1.05548943,-9.05156066,63,1,1.09501,0.920635],[492,1,1.8,-0.1,0,0,1,1.06404482,-3.86218128,225,1,1.08444,1],[493,1,0,0,0,0,1,1.05713687,-1.17641864,380,1,1.10526,1],[2672,1,0,0,0,0,1,1.05713687,-1.17641864,380,1,1.10526,1],[2673,1,0,0,0,0,1,1.05714364,-1.17557781,380,1,1.10526,1],[2674,1,0,0,0,0,1,1.05714264,-1.17570085,380,1,1.10526,1],[494,1,0,0,0,0,1,1.04601383,-6.36600708,63,1,1.06349,0.968254],[495,1,9,0.9,0,0,1,1.06878802,-7.74521683,225,1,1.08889,0.933333],[496,1,21.5,-0.9,0,0,1,1.04494026,-7.0123507,63,1,1.06349,0.936508],[497,1,0,0,0,0,1,1.07143016,-11.9477649,150,1,1.08,0.966667],[498,1,0,0,0,0,1,1.03118319,-13.5202697,63,1,1.07937,0.920635],[499,2,0,0,0,0,1,1.114,-7.46986072,63,1,1.1368,0.920635],[500,1,0.6,0.9,0,0,1,0.987177783,-9.6869108,45,1,1,0.888889],[2675,1,23.2,-4.4,0,0,1,0.987137973,-9.75674287,45,1,1,0.888889],[501,1,1.8,-0.5,0,0,1,1.05689078,-7.38049149,63,1,1.06349,0.968254],[502,1,14.6,1.7,0,0,1,1.03706245,-9.3153723,63,1,1.06349,0.968254],[503,1,17,-1.9,0,0,1,1.05206497,-7.25246237,225,1,1.08444,1],[504,2,0,0,0,0,1,0.983,-6.21465425,45,1,1.00014,0.888889],[505,1,77.9,8.9,0,0,1,1.02984175,-5.88363127,225,1,1.08889,1],[506,1,0,0,0,0,1,1.02931347,-2.00936091,380,1,1.10526,1],[507,1,14.3,-1.3,0,0,1,1.04793821,-5.75273469,225,1,1.08889,0.888889],[508,1,0,0,0,0,1,1.05653369,-5.72391526,225,1,1.08444,1],[509,1,0,0.1,0,0,1,1.04796065,-6.05338723,63,1,1.06349,0.936508],[510,1,19,4.5,0,0,1,1.04543596,-6.54222909,225,1,1.08889,0.986667],[511,1,60,8.7,0,0,1,1.05519572,-1.16962559,225,1,1.09536,0.986667],[512,1,36.1,-22.8,0,0,1,1.06633538,-5.12514881,225,1,1.08889,0.933333],[513,2,0,0,0,0,1,1.024,-9.63405476,20,1,1.2,0.8],[514,1,0,0,0,0,1,1.07159374,-11.9368952,150,1,1.08,0.966667],[515,1,10.1,-0.5,0,0,1,1.03857259,-7.75967156,63,1,1.06349,0.936508],[516,1,130.2,-20.2,0,0,1,1.04205815,-4.90244575,225,1,1.08444,1],[517,1,-10.5,-3.8,0,0,1,1.05345212,-4.33827534,225,1,1.09172,0.906667],[518,1,0,0,0,0,1,1.03432553,-7.37694778,225,1,1.08889,0.977778],[2676,1,0,0,0,0,1,1.03484337,-7.54104271,225,1,1.08889,0.977778],[519,2,0,0,0,0,1,1.034,-20.9995383,63,1,1.07577,0.968254],[520,1,41.3,10.8,0,0,1,1.02881953,-12.5090136,225,1,1.08889,1],[521,1,35.7,10.3,0,0,1,1.02471017,-7.42738961,63,1,1.06349,0.968254],[522,1,87.8,19,0,0,1,1.02001955,-11.1141179,225,1,1.08889,1],[523,1,4.9,4.7,0,0,1,1.04498842,-8.32256214,63,1,1.0705,0.936508],[524,1,29.9,-6.7,0,0,1,1.03167147,-8.14764759,225,1,1.08889,0.92],[525,1,0,-4,0,0,1,1.02676582,-7.49019887,63,1,1.06349,0.968254],[526,1,23.6,-1.3,0,0,1,1.03141356,-9.8715307,63,1,1.06349,0.968254],[527,1,146.1,9.5,0,0,1,1.03750212,-6.66609456,225,1,1.08889,1],[2677,1,0,0,0,0,1,1.02674313,-8.45191998,225,1,1.08889,1],[528,1,3,1.3,0,0,1,1.0473917,-7.36003959,63,1,1.0644,0.936508],[529,1,21.3,-1.9,0,0,1,1.04465457,-9.28629494,63,1,1.06349,0.936508],[530,1,-1.8,0.3,0,0,1,1.0455328,-6.90919203,63,1,1.06349,0.968254],[531,1,6.4,-0.9,0,0,1,1.04737436,-7.5794719,63,1,1.06349,0.936508],[532,1,35.4,3.9,0,0,1,1.02802864,-9.40675889,225,1,1.08889,1],[533,1,-3,0.9,0,0,1,1.01879553,-12.0059276,63,1,1.06349,0.968254],[534,1,0,-0,0,0,1,1.05667625,-8.34288964,63,1,1.06349,0.936508],[535,1,-0,0.4,0,0,1,1.05932859,-7.56344304,63,1,1.06502,0.936508],[2678,1,0.3,-0.5,0,0,1,1.05935558,-7.56496307,63,1,1.06502,0.936508],[536,1,0,0,0,0,1,1.04920617,-7.62863097,63,1,1.06349,0.936508],[537,1,0,0,0,0,1,1.06462887,-4.96173184,225,1,1.08889,0.933333],[538,1,26,1,0,0,1,1.03391504,-16.315322,20,1,1.2,0.8],[539,1,58.4,-13.5,0,0,1,1.03394301,-16.3037145,225,1,1.08675,1],[540,1,3.1,0.7,0,0,1,1.03783791,-10.4118799,63,1,1.07428,0.968254],[541,1,0,0,0,0,1,1.0347849,-9.59810138,63,1,1.06349,0.968254],[542,2,0,0,0,0,1,1.011,-12.3038069,63,1,1.06349,0.968254],[543,1,21.8,0.5,0,0,1,1.03321902,-12.9594909,63,1,1.07937,0.920635],[544,1,30.9,5.9,0,0,1,1.03411278,-9.80272168,225,1,1.09076,1],[545,1,0,0,0,0,1,1.0512661,-0.467310968,225,1,1.0998,0.986667],[546,1,69.6,7,0,0,1,1.05883795,-19.9561735,225,1,1.08444,1],[547,1,16,-4,0,0,1,1.05128173,-0.480185933,225,1,1.09971,0.986667],[548,1,19.7,4.5,0,0,1,1.05669184,-7.98989554,63,1,1.06349,0.936508],[549,2,0,0,0,0,1,1.012,-12.1277386,63,1,1.06349,0.968254],[550,1,5.8,2.2,0,0,1,1.01964636,-11.48144,63,1,1.06349,0.968254],[551,1,129.1,6.7,0,0,1,1.05234488,-8.18506132,225,1,1.09052,0.986667],[552,1,3.7,5.9,0,0,1,1.05822219,-7.33380297,63,1,1.06349,0.968254],[2679,1,7.8,0.8,0,0,1,1.05569199,-7.01850685,63,1,1.06349,0.968254],[553,1,0,0,0,0,1,1.0641212,-3.53967589,225,1,1.08444,1],[554,1,-0.4,0.8,0,0,1,1.04825092,-8.06728544,63,1,1.06349,0.936508],[555,1,41.8,11.1,0,0,1,1.06175969,-3.36551738,225,1,1.08889,0.933333],[556,1,9,-3.7,0,0,1,1.05032183,-6.23615526,225,1,1.08889,0.986667],[557,1,0,0,0,-64,1,0.991713728,-3.43720054,20,1,1.2,0.8],[558,1,35.7,-67,0,0,1,1.04132919,-3.32293039,225,1,1.08444,1],[559,1,0,0,0,0,1,1.03622464,-2.033794,380,1,1.10263,1],[560,1,27.3,1,0,0,1,1.04711847,-6.70682226,225,1,1.08889,0.906667],[561,1,49.3,-23.4,0,0,1,1.04486145,-9.87840139,225,1,1.08889,1],[562,1,-15.1,-3.2,0,0,1,1.03761311,-7.36639169,225,1,1.08889,1],[563,1,26.2,-1.4,0,0,1,1.02510783,-5.39450459,63,1,1.06349,0.936508],[564,1,3.3,4.5,0,0,1,1.00929733,-8.19508943,63,1,1.06349,0.968254],[565,1,0,0,0,0,1,1.0352905,-7.4181713,225,1,1.08444,1],[566,1,0,0,0,0,1,1.00360529,-8.3004552,45,1,1.07162,0.933333],[567,1,0,0,0,0,1,1.04029013,-6.70584932,150,1,1.10667,0.946667],[568,1,0,0,0,0,1,1.03166311,-8.14818875,225,1,1.08889,0.888889],[569,1,28.4,-1.8,0,0,1,1.06235472,-4.32306129,225,1,1.08889,0.933333],[570,1,22,2.1,0,0,1,1.00928665,-6.75261852,225,1,1.09009,0.888889],[571,1,0,0,0,0,1,1.02101214,-9.37736966,225,1,1.08889,0.888889],[572,1,0,0,0,0,1,1.05929049,-3.06046903,380,1,1.10526,1],[573,1,0,0,0,0,1,1.02932442,-15.1513103,225,1,1.15,0.8],[574,1,49.1,-18.1,0,0,1,1.03177573,-5.41717475,225,1,1.08889,0.986667],[575,1,237.7,101.7,0,0,1,1.00012944,1.74405101,225,1,1.04444,0.982222],[576,1,13.9,-5.7,0,0,1,1.03198997,-12.5519942,63,1,1.06349,0.968254],[577,1,9.1,0.1,0,0,1,1.0331017,-10.707296,63,1,1.06349,0.968254],[578,1,19.7,-2.4,0,0,1,1.04970088,-9.52001675,63,1,1.06349,0.968254],[579,1,0,0,0,0,1,1.04305971,-16.3065481,225,1,1.08444,1],[580,1,88.8,-13.7,0,0,1,1.04856663,-4.98160432,225,1,1.08444,1],[581,1,0,0,0,0,1,1.04729149,-1.25405439,380,1,1.10263,1],[582,2,0,0,0,0,1,0.892354637,-7.02723241,17,1,1.2,0.8],[2680,2,0,0,0,0,1,1.022,-5.83277217,17,1,1.2,0.8],[2977,2,0,0,0,0,1,1.022,-5.83277217,17,1,1.2,0.8],[2978,2,0,0,0,0,1,0.892354637,-7.02723241,17,1,1.2,0.8],[583,1,0,0,0,0,1,1.01010209,-7.02712601,225,1,1.15556,0.888889],[2681,1,0,0,0,0,1,1.01010209,-7.02712601,225,1,1.15556,0.888889],[584,1,64.5,-9.1,0,0,1,1.03901773,-13.852502,225,1,1.08524,1],[585,1,0,0,0,-64,1,0.99316891,-9.34598798,20,1,1.2,0.8],[586,1,69.7,-16.4,0,0,1,1.04708054,-8.79274993,225,1,1.08502,1],[587,1,91.6,5.3,0,0,1,1.05837341,-6.51034978,380,1,1.10263,1],[588,1,0,0,0,0,1,1.03101706,-4.69931759,225,1,1.08889,1],[589,1,0,0,0,0,1,1.02167875,0.355897483,380,1,1.10526,1],[590,1,64.7,29.3,0,0,1,1.07201106,-6.90203919,225,1,1.08889,1],[591,1,9.6,-7,0,0,1,1.10471783,-12.2684821,63,1,1.07696,0.936508],[592,1,29.7,1.3,0,0,1,1.04480322,-9.60344015,225,1,1.08444,1],[593,1,9.6,-0.7,0,0,1,1.03091775,-8.17183832,225,1,1.08889,0.888889],[594,1,24.1,0.5,0,0,1,1.01503647,-21.5210907,63,1,1.06349,0.968254],[595,1,12.4,12.7,0,0,1,1.02574751,-9.86316496,225,1,1.08889,1],[596,1,119.1,-26.4,0,0,1,1.03610508,-8.15580738,225,1,1.09196,1],[597,1,0,0,0,0,1,1.04878706,-8.10642241,63,1,1.06349,0.936508],[2682,1,16,-1.3,0,0,1,1.04920416,-7.93028053,63,1,1.06349,0.936508],[598,1,7.4,4.6,0,0,1,1.00839597,-7.51899345,225,1,1.08889,0.888889],[599,1,6.6,-5.3,0,0,1,1.03695976,-7.08233921,63,1,1.06907,0.936508],[600,1,28.4,2.1,0,0,1,1.04101501,-8.92573752,225,1,1.08444,1],[601,1,0,0,0,0,1,1.02607083,0.959284856,380,1,1.10263,1],[2683,1,0,0,0,0,1,1.02607083,0.959284856,380,1,1.10263,1],[602,1,0,0,0,0,1,1.026275,0.825469196,380,1,1.10263,1],[2684,1,0,0,0,0,1,1.02607083,0.959286985,380,1,1.10263,1],[603,1,59.7,9,0,0,1,1.05798677,-19.6223226,225,1,1.08444,1],[604,2,24.9,0,0,0,1,1.054,-5.89663593,63,1,1.06349,0.936508],[605,1,0,0,0,0,1,1.05810193,-3.64600768,225,1,1.08889,0.933333],[606,1,0,0,0,0,1,1.05075996,-0.37601252,380,1,1.10526,1],[607,1,18.1,-2,0,0,1,1.05064799,-7.16795087,63,1,1.06349,0.936508],[608,1,81.5,-14.7,0,0,1,1.01375473,-7.61042038,225,1,1.08889,0.968889],[609,1,17,10.1,0,0,1,1.00013252,1.40001408,225,1,1.04444,0.982222],[610,1,28,-1.6,0,0,1,1.00440516,-13.6067275,63,1,1.06349,0.968254],[611,1,0,0,0,-64,1,1.00708695,-3.97309634,20,1,1.2,0.8],[2968,1,0,0,0,-64,1,0.934513386,-3.42172028,20,1,1.2,0.8],[612,1,63.8,-60.9,0,0,1,1.06185335,-3.18996008,225,1,1.08554,1],[613,1,0,0,0,0,1,1.05774133,-0.142881448,380,1,1.10263,1],[614,1,147.9,-2.2,0,0,1,1.02647316,-13.6559155,225,1,1.08889,1],[2685,1,40,4,0,0,1,1.02790483,-12.8405385,225,1,1.08889,1],[615,1,-2.9,0.8,0,0,1,1.03601695,-7.76031126,225,1,1.09137,1],[616,1,19,1.2,0,0,1,1.0251246,-11.072093,63,1,1.06349,0.968254],[617,1,0,0,0,0,1,1.08149782,-5.27923336,225,1,1.08889,1],[618,1,31.8,-3.2,0,0,1,1.00654311,-13.2053333,63,1,1.06349,0.968254],[619,1,38.2,-10.5,0,0,1,1.01708339,-22.1409242,63,1,1.06349,0.968254],[620,1,7.3,-5.3,0,0,1,1.0055934,-14.2397635,63,1,1.06349,0.967486],[621,1,0,0,0,0,1,1.05979213,-13.7448533,150,1,1.08,0.966667],[622,1,2.6,-0.3,0,0,1,1.06148582,-7.76747617,63,1,1.06349,0.936508],[2686,1,1.5,-4.7,0,0,1,1.05649121,-8.06555316,63,1,1.06349,0.936508],[623,1,0,0,0,0,1,1.05736332,-5.90817966,225,1,1.08889,0.933333],[624,1,0.1,-0.1,0,0,1,0.940639704,-7.27657101,45,1,1,0.888889],[625,1,14,1.9,0,0,1,1.03530466,-7.62679597,225,1,1.08889,0.888889],[2687,1,25.9,4.1,0,0,1,1.03515597,-7.64997828,225,1,1.08889,0.888889],[626,2,0,0,0,0,1,1.047,-4.13591698,225,1,1.08889,0.986667],[627,1,28.7,3.4,0,0,1,1.02410084,-11.0355097,225,1,1.08889,1],[628,1,18.1,-5.2,0,0,1,1.03193133,-18.4489309,63,1,1.06349,0.968254],[629,1,0,0,0,0,1,1.0493181,-14.5485152,225,1,1.08444,1],[630,1,17.4,1.1,0,0,1,0.997493401,-23.5635403,63,1,1.06349,0.963567],[631,2,0,0,0,0,1,1.042,-3.73873522,225,1,1.08444,1],[632,1,10.2,-3.6,0,0,1,1.03043642,-15.8457243,63,1,1.07937,0.920635],[633,1,-0.5,-0.3,0,0,1,1.01032421,-12.8464408,63,1,1.06349,0.968254],[634,1,29.2,-21.7,0,0,1,1.03963441,-6.96222447,225,1,1.08889,0.888889],[635,1,0.1,0.1,0,0,1,1.01444198,-10.8384017,63,1,1.06349,0.968254],[636,1,6,3.4,0,0,1,1.03274156,-7.99573254,225,1,1.08889,0.888889],[637,1,44.8,8.6,0,0,1,1.04548288,-6.96436858,225,1,1.09054,0.986667],[638,1,54,-12.8,0,0,1,1.05131186,-9.61389344,225,1,1.08889,0.986667],[639,1,11.3,-9.2,0,0,1,1.05579724,-6.24650393,63,1,1.06349,0.936508],[640,1,0,0,0,0,1,1.06340598,-4.48688262,225,1,1.08889,0.933333],[641,2,0,0,0,0,1,1.028,-11.0041151,63,1,1.06349,0.968254],[642,1,0,0,0,0,1,1.01088556,-11.254143,63,1,1.07417,0.968254],[643,1,0,0,0,0,1,1.02086287,-13.5551353,63,1,1.06349,0.968254],[644,1,58.1,2.4,0,0,1,1.04118686,-9.66279941,225,1,1.08444,1],[645,1,0,0,0,0,1,1.04727331,0.867366979,380,1,1.1108,1],[2688,1,0,0,0,0,1,1.04727798,0.867645292,380,1,1.1108,1],[646,1,0,0,0,0,1,1.05140181,-1.40593659,225,1,1.09849,0.986667],[2689,1,0,0,0,0,1,1.0514726,-1.39472638,225,1,1.09849,0.986667],[647,1,0,0.1,0,0,1,1.03339247,-9.3362518,63,1,1.06349,0.968254],[648,2,0,0,0,0,1,1.041,-7.52508202,63,1,1.06349,0.936508],[649,1,46.1,15.2,0,0,1,1.02470618,-10.9543083,225,1,1.08889,1],[650,1,43.2,6.5,0,0,1,1.01745084,-12.1076727,225,1,1.08889,1],[2690,1,39.2,12,0,0,1,1.01744093,-12.1071736,225,1,1.08889,1],[2691,1,37.4,-10.1,0,0,1,1.01748429,-12.1072208,225,1,1.08889,1],[2692,1,36.3,2,0,0,1,1.01746096,-12.1069664,225,1,1.08889,1],[651,1,0,0,0,0,1,1.01747107,-12.1030054,225,1,1.08889,1],[652,1,69.3,32.7,0,0,1,1.03653258,-7.02714365,225,1,1.08889,0.942222],[653,1,41.8,9.4,0,0,1,1.01866618,-11.6568307,225,1,1.08889,1],[2693,1,38.2,3.8,0,0,1,1.01897175,-11.6506865,225,1,1.08889,1],[654,1,54,-5.4,0,0,1,1.04037257,-10.2478274,225,1,1.08444,1],[655,1,0,0,0,0,1,1.02934686,-15.2933637,63,1,1.07937,0.920635],[656,1,9,2,0,0,1,1.04684322,-8.74753967,225,1,1.08444,1],[657,1,82.9,-4.9,0,0,1,1.07616084,-7.13365103,225,1,1.08889,1],[658,1,10.6,-3.6,0,0,1,1.04060111,-11.6116486,63,1,1.06349,0.968254],[659,1,0.1,2.5,0,0,1,1.05974582,-6.49989407,225,1,1.08889,0.986667],[2694,1,0.1,2.5,0,0,1,1.05974932,-6.49992763,225,1,1.08889,0.986667],[660,1,0,0,0,0,1,1.05567742,-1.06417026,380,1,1.10526,1],[2695,1,0,0,0,0,1,1.05561181,-1.06084953,380,1,1.10526,1],[661,1,0,0,0,0,1,1.05977999,-6.50021937,225,1,1.08889,0.986667],[662,2,0,0,0,0,1,1.059,-2.78085239,20,1,1.2,0.8],[2696,2,0,0,0,0,1,1.059,-2.36015216,20,1,1.2,0.8],[2697,2,0,0,0,0,1,1.059,-2.35664572,20,1,1.2,0.8],[663,1,0,0,0,0,1,1.05976518,-6.48740308,225,1,1.08889,0.986667],[2698,1,0,0,0,0,1,1.05976277,-6.48595654,225,1,1.08889,0.986667],[2699,1,0,0,0,0,1,1.05976275,-6.48594449,225,1,1.08889,0.986667],[664,1,0,0,0,0,1,0.998494211,-8.91192966,63,1,1.06349,0.968254],[2700,1,8.9,-7.1,0,0,1,0.99707362,-8.25521369,63,1,1.06349,0.968254],[665,1,0,0,0,0,1,1.03475674,-7.56128043,225,1,1.08444,1],[666,1,30.4,-2.5,0,0,1,1.01870933,-11.0687502,63,1,1.06349,0.936508],[667,1,18,-1.3,0,0,1,1.05188584,-10.5008067,63,1,1.08746,0.920635],[668,1,0.4,-0.7,0,0,1,1.0565052,-4.97242496,225,1,1.08889,0.933333],[669,1,-1.2,2.3,0,0,1,1.0326218,-11.0973895,63,1,1.06349,0.968254],[670,1,6.3,8.7,0,0,1,1.03618355,0.893890589,380,1,1.10526,1],[2701,1,23.1,-6.4,0,0,1,1.03654728,0.896904083,380,1,1.10526,1],[2702,1,1.3,-7.7,0,0,1,1.0387096,-1.06988232,380,1,1.10526,1],[2703,1,1.3,-5.4,0,0,1,1.03861142,-1.06955628,380,1,1.10526,1],[671,1,12.9,9.3,0,0,1,1.03108031,-7.73139457,225,1,1.08889,0.888889],[672,1,0.2,-0.6,0,0,1,1.05638037,-7.80227823,63,1,1.06349,0.936508],[673,1,0,0,0,0,1,1.02525228,-10.053062,225,1,1.08889,1],[674,1,166.4,-14.2,0,0,1,1.03577506,-9.30563549,225,1,1.08801,1],[675,1,122.5,11.1,0,0,1,1.03321969,-11.8204826,225,1,1.08889,1],[676,1,76,-3.7,0,0,1,1.06263363,-6.38611036,225,1,1.08963,0.933333],[677,1,113.3,3.5,0,0,1,1.02574898,-7.61658986,225,1,1.08889,1],[678,1,53.2,-2.8,0,0,1,1.04486001,-14.2036436,63,1,1.07937,0.920635],[679,1,0,0,0,0,1,1.0485081,-11.9356048,225,1,1.08889,1],[680,1,0,0,0,0,1,0.995984207,-8.89909675,63,1,1.06349,0.968254],[681,1,21.8,6.2,0,0,1,1.02911309,-12.4882275,225,1,1.08889,1],[2704,1,24.9,2.8,0,0,1,1.02926343,-12.4709419,225,1,1.08889,1],[682,1,25.9,5,0,0,1,1.01981489,-11.0247051,225,1,1.08889,1],[683,1,47.1,-1.5,0,0,1,1.05488919,-3.83194356,225,1,1.08889,0.933333],[684,1,81,2.8,0,0,1,1.00873055,-10.4354935,225,1,1.08889,1],[685,1,0,0,0,0,1,1.03454198,-12.777367,63,1,1.07937,0.920635],[686,1,0,0,0,0,1,1.05774989,-10.2749824,225,1,1.08889,1],[687,1,5.6,-28,0,0,1,1.00942217,-7.46075959,225,1,1.08889,0.888889],[688,1,24.5,-4.8,0,0,1,1.05477527,-7.3563264,225,1,1.08889,0.986667],[689,1,0,0,0,0,1,1.08122464,-4.53787371,380,1,1.10526,1],[690,1,31.2,2,0,0,1,1.02843261,-14.4090679,63,1,1.07937,0.920635],[691,1,61.5,-7.3,0,0,1,1.03252418,-23.5501664,63,1,1.06349,0.968254],[692,1,0,0,0,0,1,1.04728768,-18.4867584,225,1,1.08444,1],[693,1,62,-2.9,0,0,1,1.05988558,-5.14618125,225,1,1.08889,0.933333],[694,1,41.8,13.3,0,0,1,1.0283354,-12.0457467,225,1,1.08889,1],[2705,1,-8.1,-5.3,0,0,1,1.02883012,-11.9944773,225,1,1.08889,1],[695,1,18.3,1.5,0,0,1,1.04350781,-4.3415737,225,1,1.08889,0.986667],[696,1,-2.5,-0.1,0,0,1,1.04440801,-13.0281152,63,1,1.07937,0.920635],[697,2,0,0,0,0,1,1.048,-19.6048213,63,1,1.06599,0.968254],[698,1,11.1,2.5,0,0,1,1.05605331,-8.22956559,63,1,1.06349,0.936508],[2706,1,14.6,0.6,0,0,1,1.05586799,-8.24371414,63,1,1.06349,0.936508],[699,1,25.5,6.4,0,0,1,1.0044125,-23.7762217,63,1,1.06349,0.968254],[700,1,0,0,0,0,1,1.03822343,-10.0650454,63,1,1.06349,0.968254],[701,1,0,0,0,0,1,1.05517331,-5.49169958,63,1,1.06349,0.936508],[702,1,12.5,1.2,0,0,1,1.00376694,-13.588922,63,1,1.06349,0.958297],[703,1,35.4,1.2,0,0,1,1.03037827,-10.3282662,63,1,1.06349,0.968254],[704,1,22.4,-2,0,0,1,1.05966825,-7.67667389,63,1,1.06395,0.936508],[705,1,25.1,-19.8,0,0,1,1.03907085,-6.72694865,225,1,1.08889,1],[706,1,0,0.1,0,0,1,1.00929628,-8.19505697,63,1,1.06349,0.968254],[707,1,16.2,1.2,0,0,1,1.00965878,-9.49952984,225,1,1.08889,1],[2707,1,11.9,-0,0,0,1,1.02808605,-9.49254422,225,1,1.08889,1],[708,1,81.2,14.7,0,0,1,1.00662283,-10.0810628,225,1,1.08889,1],[709,2,0,0,0,0,1,1.01,-3.40442054,20,1,1.2,0.8],[2708,2,0,0,0,0,1,1.01,-4.19714923,20,1,1.2,0.8],[2709,2,0,0,0,0,1,1.01,-3.81022156,20,1,1.2,0.8],[2710,2,0,0,0,0,1,1.01,-4.56657198,20,1,1.2,0.8],[710,1,0,0,0,0,1,1.01024321,-5.2076738,225,1,1.08889,0.986667],[2711,1,0,0,0,0,1,1.01024251,-5.20575792,225,1,1.08889,0.986667],[2712,1,0,0,0,0,1,1.01024152,-5.20374893,225,1,1.08889,0.986667],[2713,1,0,0,0,0,1,1.01024368,-5.20950322,225,1,1.08889,0.986667],[711,1,0,0,0,0,1,1.01024461,-5.21270313,225,1,1.08889,0.986667],[712,1,0,0,0,0,1,1.05063248,-7.56693299,63,1,1.06349,0.936508],[713,1,0,0,0,0,1,1.06218962,-4.31629856,225,1,1.08889,0.933333],[714,1,9.1,0.4,0,0,1,1.02265467,-10.4691647,63,1,1.0826,0.920635],[715,1,0,0,0,0,1,1.06397015,-8.3194554,225,1,1.08889,1],[716,1,19.3,2.2,0,0,1,1.04331881,-8.26038588,63,1,1.06349,0.968254],[717,1,50.2,3.8,0,0,1,1.04446135,-2.67922286,225,1,1.08889,0.986667],[718,1,0,0,0,0,1,1.01189201,-12.1313292,63,1,1.07937,0.952381],[2714,1,0,0,0,0,1,1.01094612,-12.3082825,63,1,1.07937,0.952381],[719,1,-0.5,-14.6,0,0,1,1.02167023,-18.0579242,63,1,1.06349,0.968254],[720,1,38.7,-7.8,0,0,1,1.05239037,-15.1592196,225,1,1.08444,1],[721,1,43,0.4,0,0,1,1.01059344,-12.320856,63,1,1.06349,0.968254],[722,1,23.7,1.1,0,0,1,1.0348243,-13.7923295,63,1,1.07937,0.920635],[723,1,0,0,0,0,1,1.04055137,-7.75098685,63,1,1.06349,0.968254],[724,1,30.3,3.3,0,0,1,1.03035422,-10.1427971,225,1,1.08889,1],[725,1,23.3,-2.3,0,0,1,1.08130838,-5.4392228,225,1,1.08889,1],[726,1,10,-26.5,0,0,1,1.03094162,-1.22750141,380,1,1.10263,1],[727,1,0,0,0,-64,1,0.997285122,-11.5703627,20,1,1.2,0.8],[728,1,0,0,0,0,1,1.05025973,-11.3744833,225,1,1.08889,1],[729,1,0,0,0,0,1,1.05495832,-9.66454364,380,1,1.10526,1],[730,1,70.8,-37,0,0,1,1.02120008,2.69277803,380,1,1.10263,1],[731,2,0,0,0,0,1,1.05219342,-4.49406671,63,1,1.06349,0.936508],[2715,2,0,0,0,0,1,1.05113194,-3.92211563,63,1,1.06349,0.936508],[2716,1,0,0,0,0,1,1.05113194,-3.92211563,63,1,1.06349,0.936508],[732,1,13.7,-2.8,0,0,1,1.01212753,-12.3513129,63,1,1.06349,0.968254],[733,1,25.8,-16.6,0,0,1,1.03276693,-7.99372884,225,1,1.08889,0.942222],[734,1,146,12.3,0,0,1,1.03252607,-5.86362704,380,1,1.10526,1],[735,1,16.9,-7.7,0,0,1,1.05016215,-7.33105821,63,1,1.06349,0.936508],[736,1,18.3,-9.6,0,0,1,1.05354388,-8.53981747,63,1,1.06349,0.936508],[738,1,0,0,0,0,1,1.06774543,-5.77868149,225,1,1.08889,0.933333],[2717,1,0,0,0,0,1,1.06824731,-7.57379528,225,1,1.08889,0.933333],[739,1,0,0,0,0,1,1.07259888,-4.29684715,380,1,1.10526,1],[740,1,0,0,0,0,1,1.04827737,-6.81108201,63,1,1.06349,0.936508],[741,2,0,0,0,0,1,1.029,-3.55321679,20,1,1.2,0.8],[2718,2,0,0,0,0,1,1.029,-3.93300584,20,1,1.2,0.8],[2719,2,0,0,0,0,1,1.029,-3.7978138,20,1,1.2,0.8],[2720,2,0,0,0,0,1,1.029,-3.93363465,20,1,1.2,0.8],[2721,2,0,0,0,0,1,1.029,-3.50983127,20,1,1.2,0.8],[2947,2,0,0,0,0,1,1.029,-3.54818658,20,1,1.2,0.8],[742,1,0,0,0,0,1,1.02868418,-4.22778751,225,1,1.08889,0.986667],[2722,1,0,0,0,0,1,1.02868439,-4.22823008,225,1,1.08889,0.986667],[2723,1,0,0,0,0,1,1.02868598,-4.23211097,225,1,1.08889,0.986667],[2724,1,0,0,0,0,1,1.02868547,-4.23072531,225,1,1.08889,0.986667],[2725,1,0,0,0,0,1,1.02868598,-4.23210456,225,1,1.08889,0.986667],[2726,1,0,0,0,0,1,1.02868437,-4.22817877,225,1,1.08889,0.986667],[743,1,0,0,0,0,1,1.02868308,-4.23519022,225,1,1.08889,0.986667],[744,2,0,0,0,0,1,1.068,-0.459135322,20,1,1.2,0.8],[745,2,0,0,0,0,1,1.02,-6.3070631,63,1,1.06349,0.936508],[2727,2,0,0,0,0,1,1.029,-6.00654102,63,1,1.06349,0.936508],[746,1,0,0,0,0,1,1.06501756,-3.89381897,225,1,1.08889,0.933333],[747,1,109.8,4.5,0,0,1,1.0306822,-2.91173431,225,1,1.08444,1],[748,1,162.7,-13.9,0,0,1,1.04111765,-9.41511213,225,1,1.08889,1],[749,2,0,0,0,0,1,1,-4.47711778,45,1,1,0.888889],[750,1,0,0,0,0,1,1.05917509,-3.99386738,225,1,1.08889,0.933333],[751,2,0,0,0,0,1,1.01,-8.16951492,63,1,1.07937,0.952381],[752,1,14.5,1.6,0,0,1,1.02414527,-11.0303739,225,1,1.08889,1],[2728,1,17,2.3,0,0,1,1.03424519,-9.79132309,225,1,1.08889,1],[753,1,13.4,-8.7,0,0,1,1.05548912,-9.05155849,63,1,1.09501,0.920635],[754,1,0,0,0,0,1,1.07418691,-7.20205046,225,1,1.08889,1],[755,1,106,35.5,0,0,1,1.03486108,-7.78234458,225,1,1.08889,0.986667],[756,1,1.9,11.3,0,0,1,1.02115671,0.552055467,380,1,1.10526,1],[2729,1,7.4,-19.8,0,0,1,1.02121323,0.565580456,380,1,1.10526,1],[757,1,0,0,0,0,1,1.07726562,-5.32769473,225,1,1.09227,1],[758,1,16.8,6.2,0,0,1,1.02184271,-10.419264,225,1,1.08889,1],[759,1,26.1,1.6,0,0,1,1.0213725,-11.3228436,63,1,1.06349,0.968254],[760,1,32.8,-1.4,0,0,1,1.01792222,-22.5803642,63,1,1.06349,0.968254],[761,1,0,0,0,0,1,1.05746539,-6.40777939,63,1,1.06349,0.936508],[762,1,27,-1.3,0,0,1,1.04457305,-11.1856068,63,1,1.07937,0.920635],[763,1,0,0,0,0,1,1.06862609,-10.086391,225,1,1.08955,1],[764,1,1.5,-8.6,0,0,1,1.07415615,-10.977727,63,1,1.09271,0.920635],[765,1,22.7,-8,0,0,1,1.02511281,-10.6904401,225,1,1.08889,1],[766,1,0,0,0,0,1,1.06834396,-11.5106846,150,1,1.13291,0.9],[767,1,0,0,0,0,1,1.03456039,-7.26035567,225,1,1.08889,0.977778],[768,1,106.2,-6.1,0,0,1,1.02506531,-5.02968344,225,1,1.08889,0.986667],[769,1,0,0,0,0,1,1.07465306,-5.48039939,225,1,1.08889,1],[770,1,0,0,0,0,1,1.04642259,-4.62080296,225,1,1.08444,1],[771,1,0,0,0,0,1,1.04548367,-1.08688239,380,1,1.10263,1],[772,1,10.3,-1.1,0,0,1,0.997921062,-22.1638546,63,1,1.06349,0.968254],[2730,1,0.3,0,0,0,1,0.997997847,-22.12376,63,1,1.06349,0.968254],[2731,1,22.1,2.9,0,0,1,0.997468531,-22.2065958,63,1,1.06349,0.968254],[773,1,3.6,-5,0,0,1,1.03696431,-11.4344892,63,1,1.07937,0.920635],[774,1,0,0,0,0,1,1.01571294,-2.74023859,380,1,1.10526,1],[2732,1,0,0,0,0,1,1.01571522,-2.74434711,380,1,1.10526,1],[2733,1,0,0,0,0,1,1.01571594,-2.74298164,380,1,1.10526,1],[2734,1,0,0,0,0,1,1.01613532,-3.1344238,380,1,1.10526,1],[2735,1,0,0,0,0,1,1.01571586,-2.74229703,380,1,1.10526,1],[2736,1,0,0,0,0,1,1.01571522,-2.74434711,380,1,1.10526,1],[775,1,54.9,26,0,0,1,1.05798291,-4.2356715,225,1,1.08889,0.933333],[776,1,0,0,0,0,1,1.04220062,-5.52345084,63,1,1.06976,0.936508],[777,1,0,0,0,0,1,1.05975483,-1.2926157,380,1,1.10526,1],[2737,1,0,0,0,0,1,1.05933979,-1.29142797,380,1,1.10526,1],[778,1,72.1,4.9,0,0,1,1.02679528,-7.51261136,225,1,1.08889,1],[779,1,54.2,-15.5,0,0,1,1.02774853,-8.41782941,225,1,1.08889,1],[2738,1,34.9,-7.6,0,0,1,1.02760369,-8.32677398,225,1,1.08889,1],[782,1,10,-2.8,0,0,1,1.04438086,-8.16532007,63,1,1.06349,0.968254],[783,1,0,0,0,0,1,1.05775499,-5.94693219,225,1,1.08444,1],[784,1,0,0,0,-64,1,0.995466373,-6.87705664,20,1,1.2,0.8],[785,1,0,0,0,0,1,1.0459621,-6.46088381,225,1,1.08889,0.986667],[786,1,0,0,0,0,1,1.0572186,-4.54436279,380,1,1.10526,1],[787,1,41.5,4.4,0,0,1,0.996088341,-22.3532908,63,1,1.06349,0.968254],[788,1,51.4,-4.5,0,0,1,1.02514168,-7.7864376,225,1,1.08889,0.911111],[2739,1,0,0,0,0,1,1.02092314,-9.36814605,225,1,1.08889,0.911111],[789,1,70.6,-8.2,0,0,1,1.04826805,-5.08211322,225,1,1.08889,0.986667],[790,1,150.3,19.5,0,0,1,1.05030487,-7.92477789,225,1,1.08444,1],[791,1,0,0,0,0,1,1.02512496,-10.7878974,225,1,1.08889,1],[792,1,84.6,5.1,0,0,1,1.0420764,-7.14107481,225,1,1.08889,0.986667],[793,1,-1.4,0.5,0,0,1,1.04570575,-6.95072894,63,1,1.06349,0.936508],[794,1,0,0,0,0,1,1.05356865,-5.46611655,20,1,1.2,0.8],[795,1,6.9,-0.1,0,0,1,1.00146507,-14.8552213,63,1,1.06349,0.966369],[796,1,88.2,-15.4,0,0,1,1.02658779,-8.24178774,225,1,1.09146,1],[797,1,33.8,-2.5,0,0,1,1.05917117,-4.00039192,225,1,1.08889,0.933333],[2740,1,33,1.7,0,0,1,1.05915036,-4.00047361,225,1,1.08889,0.933333],[2741,1,34.7,-3.8,0,0,1,1.05917228,-4.00202946,225,1,1.08889,0.933333],[798,1,0,0,0,0,1,1.04014474,-6.70352425,150,1,1.10667,0.946667],[799,1,57,6.4,0,0,1,1.03891677,-6.6377638,225,1,1.08889,0.955556],[800,1,18,8.8,0,0,1,0.987263777,-9.68550886,45,1,1,0.888889],[801,1,0,0,0,0,1,1.05123934,-7.83943297,225,1,1.08889,0.933333],[802,1,407.2,125.2,0,0,1,1.00392901,-7.41784051,225,1,1.08889,0.888889],[2742,1,18.5,5.7,0,0,1,1.0093485,-6.71281675,225,1,1.08889,0.888889],[803,1,16.1,-47.8,0,0,1,1.03749273,-7.38324473,225,1,1.08889,1],[804,1,-0.1,2.3,0,0,1,1.04166493,-3.32467259,225,1,1.08444,1],[2743,1,-0.2,-4.6,0,0,1,1.0436319,-3.34276392,225,1,1.08444,1],[805,1,34.6,2.4,0,0,1,1.0248148,-12.5053226,63,1,1.06349,0.968254],[806,1,0,0,0,0,1,1.05129726,-7.03629464,63,1,1.06349,0.936508],[807,1,0,0,0,0,1,1.05910778,-4.85108112,225,1,1.08889,0.933333],[808,1,0,0,0,0,1,1.06131136,-3.05305612,380,1,1.10526,1],[809,1,9.6,3.6,0,0,1,1.02807425,-14.8918956,63,1,1.07937,0.920635],[810,1,34.9,5.9,0,0,1,1.03608439,-6.50646524,225,1,1.08992,1],[811,1,0,0,0,0,1,1.05066399,-7.78147172,225,1,1.08444,1],[812,1,97.3,6.5,0,0,1,1.00912568,-7.45342466,225,1,1.08889,0.968889],[813,1,-1.5,-0.4,0,0,1,1.05062219,-7.72250401,63,1,1.06349,0.936508],[2744,1,7.5,-0.4,0,0,1,1.05033498,-7.78310704,63,1,1.06349,0.936508],[2745,1,4.9,-0.4,0,0,1,1.05031501,-7.76520751,63,1,1.06349,0.936508],[814,1,39.2,67.3,0,0,1,1.00794995,-5.43934796,225,1,1.08889,0.986667],[2746,1,39.1,78.3,0,0,1,1.00756085,-5.43376181,225,1,1.08889,0.986667],[815,1,23.9,5.2,0,0,1,1.02499341,-10.0906528,225,1,1.08889,1],[816,1,17.8,0.4,0,0,1,1.03348664,-8.56450284,225,1,1.08889,0.888889],[2747,1,31.7,-1.4,0,0,1,1.03349428,-8.56792431,225,1,1.08889,0.888889],[818,1,32.7,16.4,0,0,1,1.03048679,-10.1171243,225,1,1.08889,1],[819,2,0,0,0,0,1,0.99795994,-5.03300429,45,1,1,0.888889],[820,1,11.2,-0.4,0,0,1,1.02346832,-9.66028757,63,1,1.06349,0.936508],[821,1,0.7,0.9,0,0,1,0.978056525,-6.350352,45,1,1.06667,0.933333],[822,1,7.3,0.9,0,0,1,1.03910963,-6.54676156,225,1,1.08889,1],[823,1,0,0,0,0,1,1.0381901,-4.59286167,380,1,1.10526,1],[824,1,-1.8,3.2,0,0,1,1.03910628,-6.54655183,225,1,1.08889,1],[2748,1,-1.8,2,0,0,1,1.03910753,-6.54655878,225,1,1.08889,1],[825,1,-2.5,-2.8,0,0,1,1.03819088,-4.5781284,380,1,1.10526,1],[826,1,1.9,1,0,0,1,1.02973137,-8.36416593,63,1,1.06349,0.968254],[827,1,62.1,0.4,0,0,1,1.03410767,-8.42305881,225,1,1.08889,0.888889],[828,1,49.8,-0.5,0,0,1,1.02871669,-11.6867755,225,1,1.08889,1],[2749,1,67.2,-6.7,0,0,1,1.02891647,-11.7367437,225,1,1.08889,1],[829,1,0,0,0,0,1,1.04972013,-7.95974098,225,1,1.08889,0.933333],[830,1,44.9,13,0,0,1,1.02406845,-5.14470134,225,1,1.08889,0.986667],[831,1,12.5,-3.1,0,0,1,1.03470225,-6.41109141,380,1,1.10526,1],[832,1,22,4.5,0,0,1,1.05439244,-7.57383962,225,1,1.08889,0.986667],[833,1,64.3,-6.2,0,0,1,1.01072919,-7.95018986,225,1,1.08889,0.968889],[834,1,-0.3,4.8,0,0,1,1.03888187,-6.74970532,225,1,1.08889,0.888889],[835,1,0,-0.7,0,0,1,0.928456589,-12.3214464,150,1,1,0.8],[836,1,45,-18.9,0,0,1,1.05976309,-12.3210763,225,1,1.09355,1],[837,1,0,0,0,0,1,1.06337165,-1.03431797,380,1,1.10526,1],[838,2,0.1,1.1,0,0,1,1.047,-12.4977776,20,1,1.2,0.8],[839,1,0,0,0,0,1,1.04940481,-14.0438435,225,1,1.09634,1],[840,1,32.4,-0.1,0,0,1,1.02724836,-18.9869567,63,1,1.06349,0.968254],[841,1,0,0,0,0,1,1.05237475,-15.431172,225,1,1.08444,1],[842,1,45.9,1.5,0,0,1,1.02984028,-10.6719883,225,1,1.08889,1],[843,1,27.3,-1.5,0,0,1,1.03671048,-6.43431491,225,1,1.0902,1],[2750,1,25.3,0.7,0,0,1,1.03665236,-6.42717049,225,1,1.0902,1],[844,1,11.1,1.2,0,0,1,1.03126756,-7.63965599,150,1,1.1,0.9],[845,1,83.8,-18,0,0,1,1.04286732,-7.05317256,225,1,1.08889,0.986667],[846,1,-0,-0,0,0,1,1.05973506,-1.528483,225,1,1.09366,0.986667],[847,1,34,3.2,0,0,1,1.01549124,-21.7846001,63,1,1.07937,0.920635],[848,1,88,2.1,0,0,1,1.03360664,-8.5277342,225,1,1.08889,0.924444],[849,1,0,0,0,0,1,1.04601383,-6.36600708,63,1,1.06349,0.968254],[850,1,0,0,0,0,1,1.00029501,1.76244428,225,1,1.04444,0.982222],[2751,1,-232.8,-77.5,0,0,1,1.00093955,1.69306683,225,1,1.04444,0.982222],[851,1,8.1,4.8,0,0,1,1.02502769,-7.79344751,225,1,1.08889,0.888889],[852,1,9.5,1,0,0,1,0.996698581,-18.4546366,63,1,1.06349,0.959764],[853,1,0,0,0,0,1,1.04184484,-12.8101799,63,1,1.07937,0.920635],[854,1,0,0,0,0,1,1.04745613,-8.23209902,380,1,1.10526,1],[855,1,52.3,-8.1,0,0,1,1.06109115,-7.57950427,63,1,1.06902,0.936508],[856,1,0,0,0,0,1,1.05998305,-5.6932864,225,1,1.08889,0.933333],[857,1,43.9,-20.1,0,0,1,1.06739738,-6.31519667,225,1,1.0899,0.933333],[858,1,11.8,-4.7,0,0,1,1.04383595,-5.71091815,63,1,1.06349,0.936508],[859,1,29.8,-10.4,0,0,1,1.05855439,-6.76458083,225,1,1.08889,0.986667],[860,1,0,0,0,0,1,1.00133674,-17.9980259,63,1,1.06349,0.964696],[861,1,13.2,-0.5,0,0,1,1.03206691,-19.457577,63,1,1.07937,0.920635],[862,1,16.1,0.8,0,0,1,1.05431099,-6.51598712,63,1,1.06349,0.936508],[863,1,38.3,2.2,0,0,1,1.05639911,-4.969747,225,1,1.08889,0.933333],[864,1,122.9,-16.6,0,0,1,1.03707445,-12.4259262,225,1,1.08916,1],[865,1,28,9.6,0,0,1,1.03149371,-5.85276427,63,1,1.06349,0.936508],[866,1,21.6,-4.1,0,0,1,1.02909045,-19.0319371,63,1,1.06349,0.968254],[867,1,2.8,1.1,0,0,1,1.03806979,-9.59188374,63,1,1.06349,0.968254],[868,1,30.5,-3.7,0,0,1,1.03736255,-13.0658403,63,1,1.07937,0.920635],[869,1,39.8,8.9,0,0,1,1.03030551,-10.1301303,225,1,1.08889,1],[2752,1,25.1,1.5,0,0,1,1.03042235,-10.1351562,225,1,1.08889,1],[870,1,21.4,-9.7,0,0,1,1.0361195,-7.73402412,225,1,1.08889,0.986667],[871,1,0,0,0,0,1,1.02852982,-15.0947459,63,1,1.07937,0.920635],[872,1,2.9,4.5,0,0,1,0.996334885,-8.26810074,63,1,1.06349,0.968254],[2753,1,9.4,-3.4,0,0,1,0.998334159,-8.98678842,63,1,1.06349,0.968254],[873,1,10.3,0,0,0,1,1.03787384,-10.6375475,63,1,1.0707,0.968254],[2754,1,17.8,-0.3,0,0,1,1.03851625,-10.3484192,63,1,1.0707,0.968254],[874,1,3,5,0,0,1,1.05562492,-7.05319622,225,1,1.08444,1],[875,1,0,0,0,0,1,1.05561816,-3.3104917,380,1,1.10263,1],[876,2,6.3,3.1,0,0,1,1.034,-8.04405194,63,1,1.06349,0.968254],[877,2,1.4,-0,0,0,1,1.048,-7.62951334,63,1,1.07937,0.920635],[878,1,6.3,-8.6,0,0,1,1.05226756,-7.78035802,63,1,1.06349,0.936508],[2755,1,12.3,-4.4,0,0,1,1.05630689,-8.33555077,63,1,1.06349,0.936508],[879,1,0,0,0,0,1,1.06199485,-5.88348568,225,1,1.08889,0.933333],[880,1,0,0,0,0,1,1.05011162,-2.57269669,225,1,1.08444,1],[881,1,0,0,0,0,1,1.04923852,-1.36248302,380,1,1.10263,1],[2756,1,0,0,0,0,1,1.0493083,-1.38273951,380,1,1.10263,1],[882,1,0,0,0,0,1,1.0756923,-10.0858951,150,1,1.10687,0.9],[883,2,0,0,0,0,1,1.058,-6.04039976,20,1,1.2,0.8],[2757,2,0,0,0,0,1,1.058,-6.03944246,20,1,1.2,0.8],[2758,2,0,0,0,0,1,1.058,-6.04039976,20,1,1.2,0.8],[2759,2,0,0,0,0,1,1.058,-6.04025459,20,1,1.2,0.8],[2760,2,0,0,0,0,1,1.058,-6.07103361,20,1,1.2,0.8],[2761,2,0,0,0,0,1,1.058,-6.04039976,20,1,1.2,0.8],[884,1,0,0,0,0,1,1.05742166,-6.49634932,225,1,1.08889,0.986667],[2762,1,0,0,0,0,1,1.05742166,-6.49635539,225,1,1.08889,0.986667],[2763,1,0,0,0,0,1,1.05742166,-6.49635539,225,1,1.08889,0.986667],[2764,1,0,0,0,0,1,1.05742176,-6.49654965,225,1,1.08889,0.986667],[2765,1,0,0,0,0,1,1.05742166,-6.49635539,225,1,1.08889,0.986667],[2766,1,0,0,0,0,1,1.05742178,-6.4962103,225,1,1.08889,0.986667],[885,1,52.1,-1.2,0,0,1,1.05741924,-6.49926933,225,1,1.08889,0.986667],[886,1,-0,-2,0,0,1,1.05971271,-11.6180421,63,1,1.07937,0.920635],[887,1,0,0,0,0,1,1.04601392,-6.36600876,63,1,1.06349,0.968254],[889,1,11.9,1.4,0,0,1,1.0644954,-3.3385723,225,1,1.08444,1],[2767,1,14.2,2,0,0,1,1.06449512,-3.33879434,225,1,1.08444,1],[890,1,11.5,-1.9,0,0,1,1.04567126,-8.42092517,63,1,1.06349,0.936508],[891,1,22.6,3.1,0,0,1,1.00149015,-12.4482108,63,1,1.06349,0.968254],[892,1,1,-3.9,0,0,1,1.02936312,-12.3909388,225,1,1.08889,1],[2768,1,2.4,-0.9,0,0,1,1.02935726,-12.3908967,225,1,1.08889,1],[893,1,0,0,0,0,1,1.07488605,-5.49532206,225,1,1.08889,1],[894,1,59.6,10.9,0,0,1,1.04243825,-16.4556268,225,1,1.08444,1],[2769,1,66.3,12,0,0,1,1.04228988,-16.3743977,225,1,1.08444,1],[895,1,15.4,-3.5,0,0,1,1.05946895,-1.6740498,225,1,1.0925,0.986667],[896,1,167,12.5,0,0,1,1.04374642,-3.69303499,225,1,1.08889,0.986667],[897,1,59,3.5,0,0,1,1.02846996,-9.93802661,225,1,1.08889,1],[2770,1,30.1,4.5,0,0,1,1.02839462,-9.88466834,225,1,1.08889,1],[898,1,27,-4.5,0,0,1,1.04462733,-6.88216125,63,1,1.06614,0.936508],[899,1,-3.3,-8.1,0,0,1,1.07266665,-4.94427463,63,1,1.06491,0.936508],[900,1,-6.7,-19,0,0,1,1.06588548,-11.2755505,150,1,1.11202,0.9],[901,1,66.2,-9.9,0,0,1,1.03284908,-12.9268215,225,1,1.08889,1],[902,1,32.7,3.2,0,0,1,1.03010356,-10.1588297,225,1,1.08889,1],[903,1,0,0,0,0,1,1.0532095,-11.9803774,225,1,1.08889,1],[904,1,198.4,-1.7,0,0,1,1.04935971,-1.18067432,380,1,1.10263,1],[905,1,-6.6,-0.7,0,0,1,1.06981634,-7.99054492,63,1,1.38737,0.562936],[906,2,0,0,0,0,1,1.07698637,-5.36474626,225,1,1.09246,1],[908,1,0,0,0,-64,1,1.02136344,-9.78023824,20,1,1.2,0.8],[909,1,0,0,0,0,1,1.02478729,-9.85386927,225,1,1.08889,0.888889],[910,1,0,0,0,0,1,1.03504293,-6.02963887,380,1,1.10526,1],[911,1,5.7,44.5,0,0,1,1.03740171,-10.8576683,225,1,1.0903,1],[912,1,125.5,-64.8,0,0,1,1.05325676,-5.27714315,380,1,1.10526,1],[913,1,16.8,-4.5,0,0,1,1.03887876,-14.6333856,63,1,1.07937,0.920635],[914,1,29.6,-6.3,0,0,1,1.00451347,-13.867076,63,1,1.06349,0.968254],[915,1,6,-3,0,0,1,1.00985502,-11.5718233,63,1,1.06349,0.968254],[2772,1,8.6,1,0,0,1,1.0093872,-11.5875596,63,1,1.06349,0.968254],[916,1,10.8,0,0,0,1,1.0370899,-7.61368646,63,1,1.06349,0.936508],[917,1,0,0,0,0,1,0.991545045,-10.3751941,63,1,1.06349,0.968254],[918,1,13.9,-2.1,0,0,1,1.03323767,-13.4806956,63,1,1.07937,0.920635],[919,1,146.9,-22.3,0,0,1,1.03524113,-12.6172008,225,1,1.09111,1],[920,1,24.8,-9.1,0,0,1,1.02524156,-23.7808471,63,1,1.06349,0.968254],[921,1,7.9,10.4,0,0,1,1.00978737,-11.5408121,63,1,1.06349,0.968254],[922,1,0,0,0,0,1,1.03494324,-7.93420474,225,1,1.08444,1],[923,2,0,0,0,0,1,1.056,-8.26063929,63,1,1.06349,0.968254],[924,1,0.6,0,0,0,1,0.987235374,-9.69325618,45,1,1,0.888889],[925,1,-0.1,-0.2,0,0,1,1.02865601,-11.7457685,63,1,1.06349,0.968254],[926,1,95.3,-22.5,0,0,1,1.04462557,-10.5858151,225,1,1.08889,1],[927,1,62.9,3.4,0,0,1,1.04515232,-15.5162852,225,1,1.09463,1],[928,1,98.4,13.4,0,0,1,1.04189761,-8.46620062,225,1,1.08889,1],[929,1,0,0,0,0,1,1.03199493,-4.96792931,380,1,1.10526,1],[930,1,1.8,-2.2,0,0,1,1.03094623,-8.17372221,225,1,1.08889,0.888889],[2773,1,4.2,-0.7,0,0,1,1.0309164,-8.17534735,225,1,1.08889,0.888889],[931,1,0,0,0,0,1,1.02999532,-7.87073985,225,1,1.08889,0.888889],[932,1,18,3.9,0,0,1,1.02957079,-12.4137672,225,1,1.08889,1],[2774,1,44.5,11.4,0,0,1,1.02950131,-12.4180035,225,1,1.08889,1],[2775,1,28.8,7.3,0,0,1,1.02954889,-12.4149883,225,1,1.08889,1],[933,1,0,0,0,0,1,1.08358272,-6.15416313,63,1,1.09281,0.920635],[934,1,26.3,-7.5,0,0,1,1.03175664,-18.5829717,63,1,1.06349,0.968254],[935,1,34.3,0.4,0,0,1,1.02573291,-8.28792661,225,1,1.08889,1],[936,1,15.9,-3.6,0,0,1,1.03023541,-10.6573603,225,1,1.08889,1],[937,1,19.8,6.1,0,0,1,1.05811663,-7.94826283,63,1,1.06349,0.936508],[938,1,0,0,0,0,1,1.05840732,-7.89295309,63,1,1.07594,0.936508],[939,1,0,0,0,0,1,1.0582007,-4.89043303,225,1,1.08889,0.933333],[940,1,12,-1.3,0,0,1,1.03538878,-10.6572072,63,1,1.06349,0.968254],[941,1,-0.4,-1.3,0,0,1,1.05174374,-7.92023565,63,1,1.06349,0.936508],[942,1,9.8,1.1,0,0,1,1.02663655,-21.2459209,63,1,1.06392,0.968254],[943,1,0,0,0,0,1,1.023253,-17.4354245,150,1,1.08,0.966667],[944,1,21.2,-1.6,0,0,1,1.0581607,-19.5633931,225,1,1.08444,1],[945,1,3.7,0,0,0,1,1.03783649,-6.07796185,63,1,1.0667,0.936508],[946,2,8.5,9.7,0,0,1,1.048,-3.49138878,63,1,1.06349,0.936508],[947,1,123.3,-26.7,0,0,1,1.05090916,-11.9842436,225,1,1.08889,1],[948,1,11.8,-4.2,0,0,1,1.03172376,-13.9594196,63,1,1.07937,0.920635],[949,1,104.2,-10.3,0,0,1,1.05618805,-4.59281474,225,1,1.08992,0.986667],[950,1,0,0,0,0,1,1.05655702,-1.81981026,380,1,1.10526,1],[951,1,92.2,-18.3,0,0,1,1.02704681,-8.0377448,225,1,1.08889,1],[952,1,38.6,10.1,0,0,1,1.03030817,-10.197672,225,1,1.08889,1],[953,1,0.5,-16,0,0,1,0.949961455,-6.84887329,45,1,1,0.888889],[954,1,0,0,0,0,1,1.06204748,-8.78371783,150,1,1.10667,0.9],[955,1,14.6,8,0,0,1,1.04972013,-7.95974098,225,1,1.08889,0.933333],[956,1,97.5,5.6,0,0,1,1.0097999,-8.22981612,225,1,1.08889,0.968889],[957,1,0,0,0,0,1,1.04377877,-0.63900672,380,1,1.10526,1],[958,1,18.3,-7,0,0,1,1.04658019,-7.17219046,63,1,1.15,0.8],[959,1,151,-18.4,0,0,1,1.0425497,-17.2383624,225,1,1.08444,1],[960,1,5,-1.3,0,0,1,1.04648251,-7.28687468,63,1,1.06629,0.936508],[961,1,67.3,1.4,0,0,1,1.05945373,-6.78739591,380,1,1.10263,1],[2776,1,66.9,-0.9,0,0,1,1.05957751,-6.78705933,380,1,1.10263,1],[962,1,11.1,-0.8,0,0,1,1.03710129,-14.409358,63,1,1.07937,0.920635],[963,2,15.8,-0.1,0,0,1,0.977,-22.1980735,63,1,1.06349,0.968254],[964,1,0,0,0,0,1,1.04255532,-6.59465484,225,1,1.08889,0.986667],[965,1,26.9,11,0,0,1,1.05828254,-2.94767124,225,1,1.08889,0.968889],[966,1,86.6,-3,0,0,1,1.05705919,-6.88063757,225,1,1.08889,0.986667],[967,1,-4.1,-17.4,0,0,1,1.07014491,-10.4801219,63,1,1.07937,0.920635],[968,2,0.2,-2.7,0,0,1,1.07,-10.4687099,63,1,1.07937,0.920635],[969,1,7.9,-0.8,0,0,1,1.07490559,-10.0101983,20,1,1.2,0.8],[970,1,0,0,0,0,1,1.07501995,-9.99392643,150,1,1.10841,0.9],[971,1,0,0,0,0,1,1.08060429,-5.95617898,225,1,1.08889,1],[972,1,21.4,-17.4,0,0,1,1.03835739,-9.27955526,225,1,1.08889,0.888889],[973,1,0.1,-3.8,0,0,1,1.02969944,-8.43470795,225,1,1.08889,0.888889],[974,1,18.3,9.1,0,0,1,1.02128934,-8.81808311,63,1,1.06349,0.965998],[975,2,0,0,0,0,1,1.052,-4.49004465,63,1,1.06349,0.936508],[976,2,4.7,7.7,0,0,1,1.046,-6.36572941,63,1,1.06349,0.968254],[977,1,0,0,0,0,1,1.06403363,-3.85820593,225,1,1.08444,1],[978,2,4.6,-3.2,0,0,1,1.071,-11.5471334,20,1,1.2,0.8],[979,1,0,0.9,0,0,1,1.06899326,-11.6078587,150,1,1.142,0.9],[980,1,31.8,-0.5,0,0,1,1.03201458,-13.7317115,63,1,1.07937,0.920635],[981,1,108.8,7.6,0,0,1,1.05485145,-6.72461455,225,1,1.08889,0.986667],[982,1,-0.5,1.9,0,0,1,1.05909469,-3.98999673,225,1,1.08889,0.933333],[984,1,-1.6,-0.8,0,0,1,1.02638098,-12.4899136,63,1,1.07937,0.920635],[985,1,51.8,7,0,0,1,1.02510026,-10.082119,225,1,1.08889,1],[986,1,45.4,-5,0,0,1,1.04961261,-8.37404809,225,1,1.08981,0.986667],[987,1,70.9,13.2,0,0,1,1.00687551,-10.0450623,225,1,1.08889,1],[988,1,7.7,4.4,0,0,1,1.0049954,-12.931051,63,1,1.06349,0.968254],[2778,1,7.7,4.4,0,0,1,1.00486573,-12.9369957,63,1,1.06349,0.968254],[989,1,-0.3,0.2,0,0,1,1.00983558,-9.75981513,63,1,1.06349,0.968254],[990,1,26.5,10.8,0,0,1,1.02620249,-8.30508545,225,1,1.08889,1],[991,1,99.3,31.9,0,0,1,1.04404765,-8.38567163,225,1,1.08889,0.933333],[992,1,37.2,-11.2,0,0,1,1.05432767,-7.00269998,63,1,1.07247,0.936508],[2779,1,11.9,-8.4,0,0,1,1.06666443,-7.27540403,63,1,1.07247,0.936508],[993,1,0,0,0,0,1,1.05904966,-4.45230964,225,1,1.08889,0.933333],[994,1,2.2,-1.3,0,0,1,1.01032241,-12.5638106,63,1,1.06349,0.968254],[995,1,23.7,-2.3,0,0,1,1.01510273,-11.9724223,63,1,1.06349,0.968254],[996,1,0,0,0,0,1,1.04863223,-7.30492153,225,1,1.09407,0.977778],[997,1,0,0,0,-64,1,0.926855404,-10.1618617,20,1,1.2,0.8],[998,1,0,0,0,0,1,1.04862036,-10.3374015,225,1,1.09009,0.986667],[999,1,0,0,0,0,1,1.07523935,-3.61970728,380,1,1.10526,1],[1000,1,0,0,0,0,1,1.00797013,-6.84308976,225,1,1.08889,0.888889],[1001,1,0,0,0,0,1,1.00022801,-5.48491973,380,1,1.10526,1],[1002,1,76.4,-9.7,0,0,1,1.03520741,-8.67879492,225,1,1.08889,1],[1003,1,0,0,0,0,1,1.05187435,-7.74103163,225,1,1.08889,0.977778],[1004,1,-7.2,1.1,0,0,1,1.06213814,-3.78847049,63,1,1.06475,0.936508],[1005,1,0,0,0,0,1,1.03584262,-4.34643806,225,1,1.08889,0.986667],[1006,1,15.1,-0.3,0,0,1,1.02824854,-7.32048402,63,1,1.06349,0.968254],[1007,1,0,0,0,0,1,1.08125144,-5.11625993,225,1,1.09211,1],[1008,1,0,0,0,0,1,1.05457696,-6.96605938,63,1,1.06877,0.936508],[1009,1,0,0,0,0,1,1.07442425,-5.80543875,225,1,1.09206,0.933333],[1010,1,25.3,1.5,0,0,1,1.04674424,-6.31737475,63,1,1.06349,0.936508],[1011,1,0,0,0,0,1,1.02987694,-4.95776436,225,1,1.08889,0.986667],[1012,1,0,0,0,0,1,1.05206871,-2.14562483,380,1,1.10526,1],[1013,1,0,0,0,-64,1,0.924806439,-3.24150778,20,1,1.2,0.8],[1014,1,7.9,-7.1,0,0,1,1.04933206,-3.21444994,225,1,1.08444,1],[1015,1,197.9,-31.6,0,0,1,1.05483503,-1.16265371,380,1,1.10263,1],[1016,1,21.4,13.4,0,0,1,1.05556735,-7.34593382,63,1,1.06386,0.936508],[1017,1,0,0,0,0,1,1.05320734,-5.02122552,225,1,1.08889,0.933333],[1018,1,-4,-5.3,0,0,1,1.0479293,-3.74227982,225,1,1.09046,0.986667],[1019,1,91.3,-39,0,0,1,1.04674637,-15.0454939,225,1,1.09659,1],[1020,1,109.1,28.3,0,0,1,1.04247118,-13.2874448,380,1,1.10526,1],[1021,1,0,0,0,-64,1,0.992335278,-17.6115427,20,1,1.2,0.8],[2948,1,0,0,0,0,1,1.04139898,-16.935505,20,1,1.2,0.8],[1022,1,0,0,0,0,1,1.04293443,-16.2753045,225,1,1.08444,1],[1023,1,0,0,0,0,1,1.05074051,-13.9686266,380,1,1.10263,1],[2780,1,0,0,0,0,1,1.05830097,-12.890486,380,1,1.10263,1],[1024,1,111.5,5.4,0,0,1,1.02590597,-8.81230488,225,1,1.08889,1],[1025,1,3,-1.9,0,0,1,1.05022486,-6.90244575,63,1,1.06349,0.936508],[1026,1,56.2,7.8,0,0,1,1.02315009,-8.55756464,225,1,1.08889,1],[2781,1,73.3,12.8,0,0,1,1.0323769,-9.56650111,225,1,1.08889,1],[1027,1,2.5,2.1,0,0,1,1.03902245,-6.59119854,225,1,1.08889,0.955556],[1028,1,71.2,-0.8,0,0,1,1.04064295,-5.08209266,380,1,1.10526,1],[1029,1,5.8,0.3,0,0,1,1.04665443,-6.51153218,63,1,1.06349,0.936508],[1030,1,0.9,0.2,0,0,1,0.989924671,-6.38405395,45,1,1.06667,0.933333],[2782,1,0,0,0,0,1,0.978116099,-6.34934635,45,1,1.06667,0.933333],[1031,1,34.3,7.6,0,0,1,1.04175429,-6.30725868,225,1,1.08889,0.888889],[1032,1,68.7,4.2,0,0,1,1.04408774,-9.89440066,225,1,1.08444,1],[1033,1,17.7,2.7,0,0,1,1.02780515,-14.3487072,63,1,1.07937,0.920635],[1034,1,79.6,10.7,0,0,1,1.06532685,-5.64418633,225,1,1.08889,1],[1035,1,5.9,-0.4,0,0,1,1.0520981,-9.66429625,63,1,1.09247,0.920635],[1036,1,0,0,0,0,1,1.05744858,-0.642429404,225,1,1.0926,0.986667],[2783,1,0,0,0,0,1,1.05746011,-0.637078656,225,1,1.0926,0.986667],[1037,1,17.9,-6.9,0,0,1,1.05733672,-11.5587036,63,1,1.07937,0.920635],[1038,1,56.9,4.9,0,0,1,1.04134549,-9.65282492,225,1,1.08444,1],[1039,1,0,0,0,0,1,1.06109115,-7.57950427,63,1,1.06902,0.936508],[1040,1,19.1,5.9,0,0,1,1.05996974,-5.69400613,225,1,1.08889,0.933333],[1041,1,-2.9,-2,0,0,1,1.02945246,-8.33440846,225,1,1.08889,0.888889],[1042,1,0,0,0,0,1,1.10534617,-2.93605717,20,1,1.2,0.8],[1043,1,0,0,0,0,1,1.0559443,-2.60875931,225,1,1.09227,0.888889],[1044,1,0,0,0,0,1,1.04439095,-0.747862156,380,1,1.10526,1],[1045,1,18.1,-0.1,0,0,1,1.00520045,-12.920278,63,1,1.06349,0.968254],[1046,2,0,0,0,0,1,1.05,-6.86078324,225,1,1.08889,0.977778],[1047,1,9.3,-11.5,0,0,1,1.06842637,-10.422994,63,1,1.06457,0.936508],[1048,1,51.2,-1.6,0,0,1,1.01713909,-22.9344497,63,1,1.06349,0.968254],[1049,1,0,0,0,0,1,1.05411489,-19.9336385,225,1,1.08444,1],[1050,1,0,0,0,-214,1,1.03802525,-1.06457554,380,1,1.10526,1],[1051,1,23.4,7.9,0,0,1,1.03039759,-10.1623754,225,1,1.08889,1],[2784,1,26.8,8.6,0,0,1,1.02923302,-12.5123359,225,1,1.08889,1],[1052,1,-10.7,-8.6,0,0,1,1.06018093,-4.96512921,225,1,1.08889,0.933333],[1053,1,0,0,0,0,1,1.05884673,-12.2627505,225,1,1.09171,1],[1054,1,0.9,0.3,0,0,1,0.998472115,-8.91357614,63,1,1.06349,0.968254],[1055,1,52.1,-9.1,0,0,1,1.04536976,-12.6009461,225,1,1.08444,1],[1056,1,14.2,-1,0,0,1,1.04075971,-5.69264669,63,1,1.06349,0.936508],[1057,1,4.8,3.1,0,0,1,1.00324174,-8.3218567,63,1,1.06349,0.968254],[1058,1,7.7,0.7,0,0,1,1.06289148,-5.32342147,225,1,1.08889,0.933333],[1059,1,19.4,-5.8,0,0,1,1.0302131,-9.48317109,63,1,1.06349,0.936508],[1060,1,25.2,-0.9,0,0,1,1.05396855,-6.54279886,63,1,1.06349,0.936508],[1061,1,19.4,8.1,0,0,1,1.02435519,-9.96985031,63,1,1.06349,0.968254],[1062,1,0.2,0.1,0,0,1,1.04785179,-6.87827454,63,1,1.06349,0.968254],[1063,1,9.2,-6.8,0,0,1,1.04956721,-7.63754547,63,1,1.06349,0.936508],[1064,1,34.5,-6.3,0,0,1,1.06318725,-4.52066855,225,1,1.08889,0.933333],[1066,1,0,0,0,0,1,1.03256052,-10.4977964,225,1,1.08889,1],[1067,1,0,0,0,0,1,1.03149892,-6.63214613,380,1,1.10526,1],[1068,1,27,-0.3,0,0,1,1.05617358,-8.12437466,63,1,1.06721,0.936508],[1069,2,-4.1,2.4,0,0,1,1.044,-9.67996924,20,1,1.2,0.8],[1070,1,0,0,0,0,1,1.08241107,-9.01873506,150,1,1.10936,0.9],[1071,1,0,0,0,0,1,1.04958026,-13.9339904,225,1,1.09604,1],[1072,2,0,0,0,0,1,1.08,-9.47342584,150,1,1.1089,0.9],[1073,1,26.1,-4.3,0,0,1,1.03568059,-14.2885154,63,1,1.07937,0.920635],[1074,1,0,0,0,0,1,1.06281472,-4.47097087,20,1,1.2,0.8],[1075,1,35.4,-2.5,0,0,1,1.04829869,-6.54109226,63,1,1.06349,0.936508],[1076,1,0,0,0,0,1,1.06226637,-4.04894553,225,1,1.08889,0.933333],[2785,1,0,0,0,0,1,1.0616895,-4.12365408,225,1,1.08889,0.933333],[2786,1,0,0,0,0,1,1.06010928,-4.05302127,225,1,1.08889,0.933333],[1077,1,0,0,0,0,1,1.05573095,-1.68897084,380,1,1.10526,1],[1078,1,0.8,1,0,0,1,1.02137719,-10.3113644,63,1,1.06349,0.968254],[1079,1,27.3,-4.7,0,0,1,1.02138402,-10.3112792,63,1,1.06349,0.968254],[1080,1,0,0,0,0,1,1.03974475,-13.0356209,63,1,1.07937,0.920635],[1081,1,19.3,-11,0,0,1,1.04108345,-7.80829601,63,1,1.06349,0.936508],[1082,1,22.4,-8.8,0,0,1,1.11643106,-8.39773833,63,1,1.13924,0.920635],[1083,1,28.3,-13.7,0,0,1,1.05870437,-3.01914336,225,1,1.08889,0.888889],[2787,1,28.1,-23.3,0,0,1,1.05886806,-3.00779421,225,1,1.08889,0.888889],[1084,1,38.6,2.3,0,0,1,1.02108511,-11.1451901,225,1,1.08889,1],[1085,1,7.1,1.9,0,0,1,1.0585323,-6.32456817,63,1,1.06822,0.936508],[2788,1,12.3,-7.1,0,0,1,1.06273084,-6.4235394,63,1,1.06822,0.936508],[1086,1,0,0,0,0,1,1.06423388,-4.80889309,225,1,1.08889,0.933333],[1087,1,4.1,1.4,0,0,1,1.02747788,-10.2203827,225,1,1.08889,1],[1088,1,13,6.3,0,0,1,1.00915374,-8.20251753,63,1,1.06349,0.968254],[2789,1,13,6.1,0,0,1,1.00915623,-8.20257422,63,1,1.06349,0.968254],[1089,1,5.5,-20.2,0,0,1,1.08123453,-5.12058552,225,1,1.09203,1],[1090,1,75.8,-24.3,0,0,1,1.06194659,-4.53503164,380,1,1.10263,1],[1091,1,41.3,-1.1,0,0,1,1.02945692,-5.19679292,225,1,1.08889,0.986667],[2790,1,41.3,1.2,0,0,1,1.02922351,-5.19371988,225,1,1.08889,0.986667],[1092,1,9.9,-9.9,0,0,1,1.06201585,-10.8336616,63,1,1.06349,0.936508],[1093,1,0.9,-1.7,0,0,1,1.03240844,-7.33662859,63,1,1.06349,0.968254],[1094,1,3.4,5.1,0,0,1,1.06905889,-10.7164908,150,1,1.10964,0.9],[1095,1,14.3,1.3,0,0,1,1.02888564,-9.78693438,225,1,1.08889,1],[2791,1,9.7,-5.9,0,0,1,1.01242065,-8.80693986,225,1,1.08889,1],[1096,1,0,0,0,-60,1,0.96309769,-9.86526687,20,1,1.2,0.8],[3001,1,0,0,0,-60,1,0.981470916,-10.7421923,20,1,1.2,0.8],[1097,1,0,0,0,0,1,1.01241071,-8.80570879,225,1,1.08889,1],[2792,1,0,0,0,0,1,1.02888937,-9.78540729,225,1,1.08889,1],[2793,1,0,0,0,0,1,1.02779466,-10.4831582,225,1,1.08889,1],[1098,1,0,0,0,0,1,1.03185233,-6.20640863,380,1,1.10526,1],[1099,1,108.3,-5.8,0,0,1,1.04923826,-11.9267026,225,1,1.08889,1],[1100,1,22.5,-4.4,0,0,1,1.04995004,-7.59038465,63,1,1.06349,0.936508],[1101,1,63.2,1.8,0,0,1,1.02799661,-10.7989373,225,1,1.08889,1],[1102,1,-4.9,4.4,0,0,1,1.03017952,-8.34264194,63,1,1.06349,0.968254],[1103,1,0,0,0,0,1,1.05450984,-6.34399264,225,1,1.08444,1],[1104,1,0,0,0,0,1,1.05356865,-5.46611655,20,1,1.2,0.8],[1105,1,0,0,0,0,1,1.04092461,-5.59303131,63,1,1.06349,0.936508],[2795,1,3.4,1.2,0,0,1,1.05251614,-5.46611655,63,1,1.06349,0.936508],[1106,1,0,0,0,0,1,1.0618129,-4.12433379,225,1,1.08889,0.933333],[2796,1,29.8,8.3,0,0,1,1.06115144,-4.4151175,225,1,1.08889,0.933333],[1107,1,40.1,17.4,0,0,1,1.0102795,-23.1998448,63,1,1.06349,0.968254],[1108,1,33.6,-3.1,0,0,1,1.06084552,-20.2306943,225,1,1.08444,1],[1109,1,206.2,15.3,0,0,1,1.01801534,-22.5401379,225,1,1.09655,1],[1110,1,32.4,-6.3,0,0,1,1.05487801,-6.92528233,225,1,1.08444,1],[1111,1,80.7,2,0,-80,1,1.03034409,-10.1146811,225,1,1.08889,1],[1112,1,41.9,-2.5,0,0,1,1.05657895,-1.62810745,225,1,1.09056,0.986667],[1113,1,0,0,0,0,1,1.05407517,-0.484795187,380,1,1.10526,1],[1114,1,33.5,7,0,0,1,1.04827737,-6.81108201,63,1,1.06349,0.936508],[1115,1,60.6,11.9,0,0,1,1.05255305,-3.95817047,225,1,1.08444,1],[1116,1,14.8,-0.7,0,0,1,1.03880677,-11.8782396,63,1,1.06349,0.968254],[1117,1,0,0,0,0,1,1.0319648,-18.4499463,63,1,1.06349,0.968254],[1118,1,0,0,0,-64,1,0.95065613,-7.62454454,20,1,1.2,0.8],[2951,1,0,0,0,-64,1,0.950165657,-7.5292908,20,1,1.2,0.8],[1119,1,62.5,-4.3,0,0,1,1.02624523,-6.32151904,225,1,1.08889,1],[1120,1,0,0,0,0,1,1.02816258,-2.63967051,380,1,1.10526,1],[1121,1,11.5,-1.9,0,0,1,1.01688381,-11.2651327,63,1,1.06349,0.968254],[1122,1,22.9,-6.5,0,0,1,1.03809406,-6.73891257,63,1,1.06349,0.968254],[1123,1,-15.8,13.6,0,0,1,1.05456067,-9.67090527,225,1,1.09538,1],[1124,1,13.3,-9.3,0,0,1,1.05137716,-6.99023479,63,1,1.06428,0.936508],[1125,1,20,-3.9,0,0,1,1.03099323,-8.11787118,225,1,1.08889,0.888889],[1126,1,11,5,0,0,1,1.02845728,-10.9768474,63,1,1.06349,0.968254],[1127,1,38.8,6.1,0,0,1,1.04471647,-7.70650112,63,1,1.06349,0.968254],[1128,1,0,0,0,0,1,1.03894598,-6.25065823,225,1,1.08889,1],[2798,1,0,0,0,0,1,1.0389461,-6.25068713,225,1,1.08889,1],[1129,1,0,0,0,0,1,1.07355806,-3.97248148,380,1,1.1083,1],[1130,1,0,0,0,0,1,1.07351949,-3.96625149,380,1,1.1084,1],[2799,1,0,0,0,0,1,1.07351985,-3.96625468,380,1,1.1084,1],[1131,1,91.3,7.4,0,0,1,1.02784226,-8.08978644,225,1,1.08444,1],[1132,1,32.1,-4.7,0,0,1,1.02394391,-8.49870406,225,1,1.08889,1],[2800,1,36,-6.4,0,0,1,1.02384529,-8.5063325,225,1,1.08889,1],[1133,1,1.6,1,0,0,1,1.04318718,-9.26941843,63,1,1.06349,0.968254],[1134,1,46,-9.7,0,0,1,1.06091598,-4.25100865,225,1,1.08889,0.933333],[1135,1,3.9,1.6,0,0,1,1.0350979,-7.92920219,63,1,1.06349,0.936508],[1136,1,0,0,0,0,1,1.03120929,-11.1429114,63,1,1.06349,0.968254],[1137,1,0.8,-0.4,0,0,1,1.05042246,-7.40438622,63,1,1.06349,0.936508],[1138,1,35.8,-3.8,0,0,1,1.06090965,-1.69904482,225,1,1.09512,0.986667],[1139,1,0.8,0.2,0,0,1,1.02770336,-15.1690795,63,1,1.07937,0.920635],[1140,1,68.7,-5.5,0,0,1,1.03653784,-12.9977471,63,1,1.07937,0.920635],[1141,1,0,0,0,0,1,1.05514007,-10.5717612,225,1,1.08889,1],[1142,1,-0,2.8,0,0,1,1.03849132,-6.18169708,63,1,1.06554,0.936508],[1143,1,0,0,0,0,1,1.07039257,-4.91861857,225,1,1.08889,0.933333],[1144,1,1,-2,0,0,1,0.987264579,-5.83254931,45,1,1.00212,0.888889],[1145,1,39.3,-7.2,0,0,1,1.06021646,-4.10914492,225,1,1.08889,0.933333],[1146,1,36.7,6.7,0,0,1,1.02917128,-12.5377886,225,1,1.08889,1],[1147,1,0,0,0,0,1,1.05594259,-1.12194661,380,1,1.10526,1],[1148,2,1.1,0,0,0,1,1.053,-4.52412645,63,1,1.06349,0.936508],[2801,1,4.5,-2.4,0,0,1,1.05218288,-5.18010362,63,1,1.06349,0.936508],[1149,1,50.4,-1.7,0,0,1,1.03117124,-11.0117238,225,1,1.08889,1],[1150,1,-7.1,2.5,0,0,1,1.04693495,-4.44897301,225,1,1.08889,0.986667],[1151,2,0,0,0,0,1,1.035,-2.89478946,20,1,1.2,0.8],[2802,2,0,0,0,0,1,1.035,-1.19694656,20,1,1.2,0.8],[2803,2,0,0,0,0,1,1.035,-1.21793474,20,1,1.2,0.8],[2969,2,0,0,0,0,1,1.035,-1.18740642,20,1,1.2,0.8],[1152,1,0,0,0,0,1,1.0358287,-4.33601477,225,1,1.08889,0.986667],[2804,1,0,0,0,0,1,1.03582866,-4.33598325,225,1,1.08889,0.986667],[2805,1,0,0,0,0,1,1.03582881,-4.33608414,225,1,1.08889,0.986667],[2970,1,0,0,0,0,1,1.03583598,-4.34163232,225,1,1.08889,0.986667],[1153,2,0,0,0,0,1,1.04,-5.34504703,63,1,1.0668,0.936508],[1154,1,15,0,0,0,1,1.06287949,-7.7669253,63,1,1.06349,0.936508],[1155,1,48.2,9.5,0,0,1,1.02894518,-19.8065777,63,1,1.07937,0.920635],[1156,1,0,0,0,0,1,0.943221074,-17.9815102,150,1,1.1,0.9],[1157,1,13.1,-3.6,0,0,1,1.00483836,-13.3423253,63,1,1.06349,0.968254],[1158,1,120.1,-6.5,0,0,1,1.06627877,-5.09652008,380,1,1.10526,1],[1159,1,21.1,-10.1,0,0,1,1.03445193,-8.47176989,225,1,1.08889,0.888889],[2806,1,31.2,0.4,0,0,1,1.03398282,-8.48245246,225,1,1.08889,0.888889],[1160,1,16.1,-2.5,0,0,1,1.05498508,-1.71978244,225,1,1.08889,0.986667],[1161,1,0,0,0,0,1,1.03790104,-10.4061185,63,1,1.07432,0.968254],[1162,1,5.1,-0.8,0,0,1,1.02715157,-9.4976064,225,1,1.08889,1],[1163,1,73.6,20.3,0,0,1,1.02715282,-9.49733352,225,1,1.08889,1],[1164,1,9.2,0.7,0,0,1,1.02392715,-20.3989069,63,1,1.07937,0.920635],[1165,1,1.2,0.7,0,0,1,1.0219145,-10.176391,63,1,1.06349,0.968254],[1166,1,0,0,0,0,1,1.03566998,-7.78315166,225,1,1.08889,0.977778],[1167,1,0,0,0,0,1,0.987147213,-5.31964523,380,1,1.10263,0.985606],[1168,1,-70.3,-25,0,0,1,1.05127256,-3.05551919,380,1,1.10526,1],[2807,1,-35.3,-4,0,0,1,1.05681095,-2.95873556,380,1,1.10526,1],[1169,1,21.8,2,0,0,1,1.0495294,-7.87349748,63,1,1.06349,0.936508],[1170,1,18.5,-0.2,0,0,1,1.0558587,-8.30521613,63,1,1.06965,0.936508],[1171,1,65.7,14.5,0,-80,1,1.02935715,-12.3906462,225,1,1.08889,1],[1172,1,61.8,-28,0,0,1,1.04167029,-15.2884744,225,1,1.10407,1],[1173,1,24.9,0.6,0,0,1,1.03453101,-9.76230047,225,1,1.08889,1],[2808,1,23,2.6,0,0,1,1.00688528,-10.0731319,225,1,1.08889,1],[1174,1,-1.2,-1,0,0,1,1.04481265,-6.77634558,63,1,1.06522,0.936508],[1175,1,80.8,4.8,0,0,1,1.03324338,-6.36435222,225,1,1.08889,1],[1176,2,0,0,0,0,1,0.96,-15.2926747,150,1,1.1,0.9],[1178,1,0,0,0,0,1,1.0500661,-14.6530092,225,1,1.08444,1],[1179,1,0,0,0,0,1,1.05049722,-13.2475795,380,1,1.10263,1],[1180,1,6.2,0.8,0,0,1,1.02671172,-8.66762418,63,1,1.06349,0.936508],[1181,1,3.3,-3.3,0,0,1,1.04021989,-5.56704156,63,1,1.06889,0.936508],[1182,1,9.5,0.6,0,0,1,1.01995525,-11.0000732,225,1,1.08889,1],[2809,1,11,-0.2,0,0,1,1.01996386,-11.0000094,225,1,1.08889,1],[1183,1,23.3,33.8,0,0,1,1.05406254,-8.38992502,225,1,1.08444,1],[1184,1,22.4,-0.1,0,0,1,1.02839422,-12.3062619,63,1,1.06349,0.968254],[1185,1,70,-2.7,0,0,1,1.04567015,-7.56607023,225,1,1.08444,1],[2810,1,0,0,0,0,1,1.04426023,-6.60002191,225,1,1.08444,1],[1186,1,52.6,-2.2,0,0,1,1.04636463,-7.21476903,225,1,1.08889,0.902222],[1187,1,23.2,3.2,0,0,1,1.02550014,-9.98459148,225,1,1.08889,1],[2811,1,0.1,3,0,0,1,1.0067732,-9.98478044,225,1,1.08889,1],[1188,2,3.1,0,0,0,1,1.077,-9.78982579,150,1,1.10927,0.9],[1189,1,66.7,8.2,0,0,1,1.03089167,-10.9981599,225,1,1.08889,1],[1190,1,101.3,35.7,0,0,1,1.01703689,-12.1870107,225,1,1.08889,1],[1191,1,12.3,0.2,0,0,1,1.02470228,-13.3048347,63,1,1.06349,0.968254],[1192,1,1.6,-1.6,0,0,1,0.987493531,-9.71310757,45,1,1,0.888889],[1193,1,0.7,7.6,0,0,1,1.06326589,-1.03467055,380,1,1.10526,1],[1194,1,32.8,6.7,0,0,1,1.00804987,-9.84594966,225,1,1.09024,1],[2812,1,32.8,4.3,0,0,1,1.00803858,-9.84802335,225,1,1.09024,1],[2813,1,30.3,3.8,0,0,1,1.0080676,-9.84573339,225,1,1.09024,1],[1195,1,0,0,0,0,1,1.04099103,-2.32259926,380,1,1.10526,1],[1197,1,30.5,26.1,0,0,1,1.00037508,1.94685842,225,1,1.04444,0.982222],[1198,1,25.7,0.5,0,0,1,1.02974995,-11.2370023,63,1,1.06349,0.968254],[1199,1,1.8,-7.3,0,0,1,1.09744776,-10.4121815,63,1,1.07072,0.936508],[1200,1,0,0,0,0,1,1.05205123,-6.91789091,225,1,1.08444,1],[1201,1,-0,-0,0,0,1,1.02471037,-7.42739394,63,1,1.06349,0.968254],[1202,1,90,-3.1,0,0,1,1.05222575,-4.0772175,225,1,1.08444,1],[1203,1,0,0,0,0,1,1.05391984,-7.20345062,225,1,1.08889,0.933333],[1204,2,0,0,0,0,1,0.971,-13.7602665,150,1,1.10062,0.9],[1205,1,11.7,2.4,0,0,1,1.03398972,-9.75129995,225,1,1.0902,1],[1206,1,75.7,21.4,0,0,1,1.04444569,-6.69958136,225,1,1.08889,0.915556],[1207,1,57.1,6.4,0,0,1,1.01976656,-11.0266049,225,1,1.08889,1],[1208,1,91,16.3,0,0,1,1.01172849,-9.43083986,225,1,1.09164,1],[1209,1,-12.1,-2.1,0,0,1,1.05876757,-6.55192168,225,1,1.08889,0.986667],[1210,2,0,0,0,0,1,1.059,-2.85450045,20,1,1.2,0.8],[1211,1,0,0,0,0,1,1.0587539,-6.53966951,225,1,1.08889,0.986667],[2814,1,0,0,0,0,1,1.05876757,-6.55192168,225,1,1.08889,0.986667],[1212,1,1,0.1,0,0,1,1.04084663,-5.60767457,63,1,1.06349,0.936508],[1213,1,33.7,-0.4,0,0,1,1.06089827,-4.39676636,225,1,1.08889,0.933333],[1214,1,-0,-0,0,0,1,1.0633614,-1.65357239,225,1,1.09652,0.986667],[1215,1,0.5,1,0,0,1,1.03768557,-7.2109871,63,1,1.06349,0.936508],[1216,1,59.9,22.6,0,0,1,1.06516038,-7.64484715,225,1,1.08889,1],[1217,2,0,0,0,0,1,1.053,-18.6867145,63,1,1.07697,0.968254],[1218,1,6.8,-2.1,0,0,1,1.04633338,-11.2987399,225,1,1.08889,1],[1219,1,170.4,-1.2,0,0,1,1.04847057,-11.3175872,225,1,1.09062,0.986667],[1220,1,27.9,-2.6,0,0,1,1.04311106,-6.55908794,63,1,1.06792,0.936508],[1221,1,0,0,0,0,1,1.03864577,-6.32677248,63,1,1.06349,0.968254],[1222,1,29.9,16.8,0,0,1,1.02321255,0.0408131132,380,1,1.11579,1],[2815,1,44,20.5,0,0,1,1.02616225,-1.63878322,380,1,1.11579,1],[2816,1,0,-12,0,0,1,1.02580409,-0.109811165,380,1,1.11579,1],[2817,1,25.3,17.4,0,0,1,1.02361118,0.0474126285,380,1,1.11579,1],[1223,1,0.2,0.6,0,0,1,1.01098366,-12.1556509,63,1,1.06349,0.968254],[2818,1,0,0,0,0,1,0.992165444,-11.2195192,63,1,1.06349,0.968254],[1224,1,0,0,0,0,1,1.03773185,-8.23792893,225,1,1.08444,1],[1225,1,11,8,0,0,1,1.03190214,-16.0968971,225,1,1.08812,1],[2819,1,0.4,-0.8,0,0,1,1.03476866,-15.9730522,225,1,1.08812,1],[1226,1,15,2.9,0,0,1,1.05202249,-5.63311204,63,1,1.06816,0.936508],[2820,1,28.5,-8.5,0,0,1,1.0488044,-6.49452753,63,1,1.06816,0.936508],[1227,1,0,0,0,0,1,1.06570506,-4.81752297,225,1,1.08889,0.933333],[1228,1,42.2,9.6,0,0,1,1.01646307,-12.3027807,225,1,1.08889,0.999176],[1229,1,2,1.1,0,0,1,1.03114982,-9.52132984,63,1,1.06349,0.968254],[1230,1,103.1,26.9,0,0,1,1.04533324,-8.72038387,225,1,1.08889,0.933333],[1231,1,7.3,4.3,0,0,1,1.03015004,-13.5691579,63,1,1.07937,0.920635],[1232,1,57.9,15.6,0,0,1,1.02606465,-9.95667537,225,1,1.08889,1],[1233,1,5.5,-2.7,0,0,1,1.03929272,-6.28510405,225,1,1.08889,1],[1234,1,17.6,-7.4,0,0,1,1.05728554,-8.85072332,63,1,1.06349,0.936508],[1235,1,1,-4,0,0,1,1.01802673,-22.867382,63,1,1.06349,0.968254],[1236,1,26.9,-10.5,0,0,1,1.04275517,-12.4154926,63,1,1.07937,0.920635],[1237,1,0,0,0,0,1,1.06019783,-10.4216918,225,1,1.08889,1],[1238,1,0,-4.5,0,0,1,1.05787659,-0.715711251,225,1,1.09236,0.986667],[1239,1,-7.6,11.5,0,0,1,1.03622647,-6.32689029,380,1,1.10526,1],[1240,1,103,-31.4,0,0,1,1.02834047,-1.6052293,380,1,1.10614,1],[1241,1,-6.7,-2.5,0,0,1,1.02825568,-1.54361441,380,1,1.10702,1],[2821,1,0,0,0,0,1,1.02800314,-1.40054883,380,1,1.10702,1],[1242,1,4.1,2.8,0,0,1,1.01687996,-14.6851924,63,1,1.06349,0.968254],[1243,1,-3.3,-3,0,0,1,1.06203626,-6.3736037,63,1,1.06574,0.936508],[1244,1,62.6,4.6,0,0,1,1.03561211,-8.05608563,225,1,1.08889,0.888889],[1245,1,0.1,-0.9,0,0,1,0.943551411,-7.0648199,45,1,1,0.888889],[1246,1,31,-4.9,0,0,1,1.06117499,-4.43965727,225,1,1.08889,0.933333],[1247,1,0,0,0,0,1,1.02959756,-12.411902,225,1,1.08889,1],[1248,1,19.9,0.7,0,0,1,1.02177844,-10.5905883,225,1,1.08889,1],[1249,1,36.7,-0.9,0,0,1,1.0256913,-9.77161383,225,1,1.08889,0.96],[1250,1,28.7,0.2,0,0,1,1.01435936,-12.7762556,63,1,1.06349,0.96736],[1251,1,193.3,3.7,0,0,1,1.02614869,-8.50483851,225,1,1.08889,1],[1252,1,22.2,1.2,0,0,1,0.99468353,-22.3569668,63,1,1.06349,0.968254],[1253,1,60.6,-6.3,0,0,1,1.05532306,-10.7357229,225,1,1.08889,1],[1254,2,0,0,0,0,1,1.024,-5.2474358,63,1,1.06607,0.936508],[1255,1,23.7,2.5,0,0,1,1.03211015,-15.45704,63,1,1.07937,0.920635],[1256,1,6.7,3.3,0,0,1,1.05727722,-5.79774732,225,1,1.08889,0.977778],[1257,1,0.4,-1,0,0,1,1.0614082,-7.59992007,63,1,1.06837,0.936508],[1258,1,12.3,-3.3,0,0,1,1.03716271,-11.2570478,63,1,1.07068,0.968254],[1259,1,-10.3,8.7,0,0,1,1.04551401,-0.964209272,380,1,1.10263,1],[1260,1,4.7,-2.6,0,0,1,1.0102332,-24.5752866,63,1,1.06349,0.968254],[1261,2,-3.3,-0,0,0,1,1.047,-13.5576873,63,1,1.08024,0.920635],[1262,1,19.6,-0.9,0,0,1,1.02695126,-7.51008509,63,1,1.06349,0.968254],[1263,2,21.7,0,0,0,1,1.051,-5.68008988,63,1,1.06349,0.936508],[1264,1,0,0,0,0,1,1.00814111,-9.83872068,225,1,1.09036,1],[1265,1,3.3,-6.4,0,0,1,1.03144963,-7.48519137,63,1,1.06349,0.968254],[1266,1,25.6,-2.9,0,0,1,1.04059479,-7.78388712,63,1,1.06349,0.968254],[1267,1,84.2,-12.1,0,0,1,1.05462226,-1.43810298,380,1,1.10526,1],[1268,1,33.4,-2.7,0,0,1,1.02645078,-8.44243946,225,1,1.08889,1],[1269,1,20.2,-14.8,0,0,1,0.993973657,-9.52089596,150,1,1.1,0.8],[1270,1,21.7,-3.1,0,0,1,1.04926156,-6.72494413,63,1,1.06349,0.936508],[1271,1,0,0,0,0,1,1.03563194,-7.79124825,225,1,1.08444,1],[1272,1,0,0,0,0,1,0.987128381,-5.34717618,380,1,1.10263,0.985605],[1273,1,0,0,0,0,1,1.0313934,-6.53923373,380,1,1.10526,1],[2822,1,0,0,0,0,1,1.0313934,-6.53923373,380,1,1.10526,1],[2823,1,0,0,0,0,1,1.0313899,-6.53800892,380,1,1.10526,1],[2824,1,0,0,0,0,1,1.03138502,-6.5340862,380,1,1.10526,1],[1274,1,155,16.8,0,0,1,1.03213693,-10.6604394,225,1,1.08889,1],[1275,1,0.3,0.1,0,0,1,1.05253178,-6.34237685,63,1,1.06349,0.936508],[1276,2,0,0,0,0,1,1.069,-11.5833234,150,1,1.14214,0.9],[1277,1,0,0,0,0,1,1.0656959,-8.74866134,225,1,1.08889,1],[1278,1,-0.2,0,0,0,1,1.04663891,-7.17335176,63,1,1.06349,0.968254],[1279,2,5.2,-10.1,0,0,1,1.037,-14.2562613,225,1,1.08889,1],[2825,1,0,0,0,0,1,1.02927544,-15.1574999,225,1,1.08889,1],[1280,1,14,-0.5,0,0,1,1.04152317,-5.52626878,63,1,1.06688,0.936508],[1281,1,0,0,0,0,1,1.06961537,-5.48537098,225,1,1.08889,0.933333],[1282,1,27.9,2.3,0,0,1,1.04954194,-9.12682549,63,1,1.06349,0.936508],[1283,1,145.5,12.4,0,0,1,1.0357569,-0.818081388,380,1,1.10263,1],[2826,1,143.6,7.1,0,0,1,1.03606024,-0.813217601,380,1,1.10263,1],[1284,1,65.7,-5.4,0,0,1,1.04462835,-6.98006932,225,1,1.08889,0.986667],[1285,1,98.2,4.7,0,0,1,1.05566764,-8.42491409,225,1,1.08889,0.933333],[1286,1,40.2,5.5,0,0,1,1.02062297,-10.78522,225,1,1.08889,1],[1287,1,0,0,0,0,1,1.05440126,-5.91280123,380,1,1.10263,1],[1288,1,15.2,-1.4,0,0,1,1.04389805,-7.87964464,63,1,1.06349,0.968254],[1289,1,0,0,0,0,1,1.03782941,-8.20652525,225,1,1.08889,0.977778],[2827,1,0,0,0,0,1,1.03778089,-8.22821649,225,1,1.08889,0.977778],[1290,1,4.1,-0.8,0,0,1,1.06481657,-3.49343515,225,1,1.08444,1],[1291,1,19.4,7.8,0,0,1,1.02968106,-8.43445431,225,1,1.08889,0.928889],[1292,1,0,0,0,0,1,1.06403962,-3.89921204,225,1,1.08889,0.933333],[1293,1,29.1,-0.5,0,0,1,1.0480073,-11.458975,225,1,1.08915,0.986667],[1294,2,0,0,0,0,1,1.059,-6.89648713,63,1,1.06349,0.936508],[1295,1,147.3,31,0,0,1,1.04513672,-9.08672964,225,1,1.08444,1],[1296,1,1.3,0.8,0,0,1,1.03138948,-8.78201376,63,1,1.06349,0.968254],[1297,1,22.2,-1.4,0,0,1,1.03097021,-23.8741035,63,1,1.06349,0.968254],[1298,1,122.6,26.4,0,0,1,1.02894019,-10.9593625,225,1,1.08889,1],[1299,1,70.3,-18.9,0,0,1,1.05527767,-10.0677123,225,1,1.09415,0.986667],[1300,1,26.9,4.8,0,0,1,1.02926083,-12.4624823,225,1,1.08889,1],[2828,1,27,-5,0,0,1,1.02928007,-12.4626013,225,1,1.08889,1],[1301,1,83.8,19.5,0,0,1,1.02927478,-12.4596507,225,1,1.08889,1],[1302,1,19.6,-5.4,0,0,1,1.03967034,-7.94392666,63,1,1.06349,0.936508],[1303,1,44.3,-5.4,0,0,1,1.04994974,-6.8836527,225,1,1.08889,0.986667],[1304,1,43.8,13,0,0,1,1.01933524,-11.0471996,225,1,1.08889,1],[1305,1,21.1,25,0,0,1,1.05391764,-7.20343113,225,1,1.08889,0.933333],[1306,1,0,0,0,0,1,1.05937221,-3.06686787,380,1,1.10526,1],[2829,1,0,0,0,0,1,1.05902131,-4.9083566,380,1,1.10526,1],[1307,1,35.5,0.7,0,0,1,1.0252872,-19.2258161,63,1,1.06349,0.968254],[1308,1,0,-0,0,0,1,1.03129634,-7.64046942,150,1,1.1,0.9],[1309,1,-0.3,0.4,0,0,1,1.02623855,-8.18435373,225,1,1.15,0.8],[1310,1,-4.6,4.2,0,0,1,1.03116995,-7.46838132,63,1,1.06349,0.968254],[1311,1,0,0,0,0,1,1.07284749,-4.94081146,225,1,1.08444,1],[1312,1,16.7,-48,0,0,1,1.02127457,-10.9031757,63,1,1.06349,0.968254],[1313,1,0,0,0,0,1,1.03548736,-8.06148418,225,1,1.08444,0.99353],[1314,2,0,0,0,0,1,1.084,-8.78339457,150,1,1.11139,0.9],[1315,1,7.2,-2,0,0,1,1.07215218,-5.61844443,225,1,1.08889,1],[1316,1,62.9,15.2,0,0,1,1.03630774,-17.5163226,225,1,1.08444,1],[1317,2,0,0,0,0,1,1.063,-3.7958051,63,1,1.06463,0.936508],[1318,1,-5.5,0.6,0,0,1,1.04697054,0.762338049,380,1,1.10526,1],[1319,1,0,0,0,0,1,1.06134917,-3.41704665,225,1,1.08889,0.933333],[1320,1,36.2,-12.3,0,0,1,1.06193454,-4.34789583,225,1,1.08889,0.933333],[1321,1,16.3,1.9,0,0,1,1.03853193,-8.71369207,63,1,1.06349,0.968254],[1322,1,0,0,0,-60,1,0.970266063,-12.1492465,20,1,1.2,0.8],[2971,1,0,0,0,-60,1,0.95769007,-12.0536553,20,1,1.2,0.8],[1323,1,0,0,0,0,1,1.02203004,-10.3996119,225,1,1.08889,1],[2830,1,0,0,0,0,1,1.03113226,-9.89539081,225,1,1.08889,1],[2831,1,0,0,0,0,1,1.01999273,-11.0359995,225,1,1.08889,1],[1324,1,0,0,0,0,1,1.03037782,-7.11073647,380,1,1.10526,1],[2832,1,0,0,0,0,1,1.02865367,-7.34339718,380,1,1.10526,1],[1325,1,0,0,0,0,1,0.998002053,-22.1225816,63,1,1.06349,0.968254],[1326,1,0,0,0,0,1,1.05901001,-20.0008767,225,1,1.08444,1],[1327,1,15.4,-4.5,0,0,1,1.04161208,-12.9593429,63,1,1.07937,0.920635],[1328,1,0,0,0,0,1,1.04399104,-14.3071303,225,1,1.08444,1],[1329,1,0,0,0,0,1,1.0500884,-10.245143,380,1,1.10263,1],[1330,1,0,0,0,0,1,1.05746429,-6.40775556,63,1,1.06349,0.936508],[1331,1,11.9,4,0,0,1,1.01015296,-22.949281,63,1,1.06349,0.968254],[2833,1,12.6,3.5,0,0,1,1.01040699,-22.9683198,63,1,1.06349,0.968254],[1332,1,146.9,19,0,0,1,1.03549203,-7.4848133,225,1,1.08889,1],[1333,1,0,0,0,0,1,1.0255476,-10.0226506,225,1,1.08889,1],[1334,1,37.4,-5,0,0,1,1.00753397,-13.5163377,63,1,1.06349,0.968254],[1335,2,0,0,0,0,1,1.03,-6.4750158,63,1,1.07111,0.936508],[1336,1,32,-0.6,0,0,1,1.03321591,-8.5105048,225,1,1.08889,0.888889],[1337,1,6.3,-2.8,0,0,1,1.0447655,-9.28568648,63,1,1.06349,0.936508],[1338,1,28.4,5,0,0,1,1.03916415,-9.52603622,63,1,1.06349,0.968254],[1339,1,-5.7,-18.3,0,0,1,1.05468142,-7.13034526,225,1,1.08444,1],[1340,1,77.3,144.2,0,0,1,1.01830069,-4.97620507,225,1,1.08889,0.986667],[1341,1,6,-0.5,0,0,1,1.00977681,-10.3160649,63,1,1.06349,0.968254],[1342,1,1.1,-6,0,0,1,1.04806273,-8.08245477,63,1,1.06349,0.936508],[1343,1,13.1,13.4,0,0,1,1.0477508,-8.07884931,63,1,1.06349,0.936508],[1344,1,23.8,6.3,0,0,1,1.04888541,-1.89027423,225,1,1.09283,0.986667],[1345,1,218.2,2.8,0,0,1,1.04879534,-15.0299962,225,1,1.08444,1],[1346,2,0.4,0.2,0,0,1,1.051,-5.40919303,63,1,1.06349,0.936508],[1347,1,8,-2.3,0,0,1,1.05095823,-7.52280571,63,1,1.06349,0.936508],[1348,1,50.6,-21.8,0,0,1,1.04319503,-6.03648165,225,1,1.08889,0.924444],[1349,1,14.4,-1.9,0,0,1,1.04427424,-7.68723515,63,1,1.06349,0.936508],[1350,1,105.9,-9.5,0,0,1,1.03898103,-6.71338069,225,1,1.08889,1],[1351,1,242.7,12.3,0,0,1,1.04624386,-11.2833846,225,1,1.08889,1],[1352,1,9.5,-2.6,0,0,1,1.05225277,-5.68208373,63,1,1.06349,0.936508],[1353,1,27.9,2.8,0,0,1,1.05381666,-10.5271752,225,1,1.08889,1],[1354,2,12.9,0.2,0,0,1,1.032,-21.9840671,63,1,1.06349,0.968254],[1355,2,0,0,0,0,1,1.043,-6.72166992,63,1,1.06349,0.936508],[1356,1,10,2.8,0,0,1,1.04562823,-6.46481472,225,1,1.08889,0.986667],[1357,1,0,-0,0,0,1,1.05136167,-4.64127455,63,1,1.06349,0.936508],[1358,1,4.9,-12.9,0,0,1,1.03957556,-7.06017467,225,1,1.08889,0.888889],[1359,1,12.3,0.9,0,0,1,1.04848011,-11.332806,225,1,1.09081,0.986667],[1360,1,5.8,-1.6,0,0,1,1.04958493,-8.16838196,63,1,1.06349,0.936508],[1361,1,0,0,0,0,1,1.05034107,-10.0598507,225,1,1.08889,0.977778],[1362,1,0,0,0,0,1,1.03397262,-15.9572834,225,1,1.08718,1],[1363,1,0,0,0,0,1,1.05857071,-3.24330873,380,1,1.10263,1],[1364,1,51.9,2.8,0,0,1,1.00776633,-7.87904411,225,1,1.08889,0.888889],[1365,1,10.1,-2.3,0,0,1,1.03483663,-13.0413556,63,1,1.07937,0.920635],[1366,1,55.3,-3.3,0,0,1,1.05719598,-10.32544,225,1,1.08889,1],[1367,1,0,0,0,0,1,0.968941567,-11.0441916,63,1,1.10699,0.96315],[1368,1,69.1,15.4,0,0,1,1.041521,-9.61648098,225,1,1.08444,1],[1369,1,0,0,0,0,1,1.03412099,-11.7438821,225,1,1.08444,1],[2834,1,0,0,0,0,1,1.03412353,-11.7436864,225,1,1.08444,1],[2835,1,0,0,0,0,1,1.03412058,-11.7438708,225,1,1.08444,1],[1370,1,-1.4,9.3,0,0,1,0.940865068,-6.95267473,45,1,1,0.888889],[1371,1,0,0,0,0,1,1.05949804,-6.96159753,150,1,1.13628,0.9],[1372,1,0.5,-10,0,0,1,1.05400306,-7.28394512,225,1,1.08889,0.933333],[1373,1,98,-9.8,0,0,1,1.03552094,-8.2361064,225,1,1.09121,1],[1374,1,184.1,10.2,0,0,1,1.03410304,-11.7455066,225,1,1.08444,1],[2836,1,0,0,0,0,1,1.03088422,-16.9828626,225,1,1.08444,1],[1375,1,27.1,15.6,0,0,1,0.991534852,-10.3748737,63,1,1.06349,0.968254],[1376,1,0,0,0,0,1,1.04084246,-7.66483284,225,1,1.08444,1],[1377,1,81.3,18.8,0,0,1,1.03905823,-6.72447682,225,1,1.08889,1],[1378,1,6.1,-0.4,0,0,1,1.03942419,-12.444962,63,1,1.07937,0.920635],[1379,1,0,0,0,0,1,1.04186986,-8.91936471,225,1,1.08444,1],[1380,1,0,0,0,0,1,1.04941059,-8.95400325,380,1,1.10263,1],[1381,1,0,0,0,0,1,1.05830785,-7.33576847,63,1,1.06349,0.968254],[1382,1,14.3,0.7,0,0,1,1.04574207,-9.41730575,225,1,1.08444,1],[1383,1,9.6,-7.9,0,0,1,1.05182861,-5.00492837,225,1,1.09069,0.888889],[1384,1,129.2,9.1,0,0,1,1.02361099,-5.34971447,225,1,1.08889,0.986667],[1385,1,2.1,-11.7,0,0,1,1.03536445,-7.41953374,225,1,1.08444,1],[1386,1,-0.6,-2.8,0,0,1,1.05687015,-1.37407405,225,1,1.09547,0.986667],[1387,1,152.4,-3.6,0,0,1,1.03149952,-5.72318258,380,1,1.10526,1],[1388,1,33.9,-5.9,0,0,1,0.996796185,-10.1833104,63,1,1.06349,0.968254],[2837,1,22.7,13.7,0,0,1,0.97461763,-9.45564189,63,1,1.06349,0.968254],[2838,1,52.3,34,0,0,1,0.970391247,-9.69860859,63,1,1.06349,0.968254],[1389,1,0,0,0,0,1,1.03479993,-7.9401149,225,1,1.08444,1],[2839,1,0,0,0,0,1,1.03492055,-7.9350963,225,1,1.08444,1],[2840,1,0,0,0,0,1,1.03493011,-7.9406161,225,1,1.08444,1],[1390,1,-2.1,-1.3,0,0,1,1.03900254,-6.25176404,225,1,1.08889,1],[1391,1,-5.8,-3.5,0,0,1,1.04041211,-2.83543497,380,1,1.10526,1],[1392,1,0,0,0,0,1,1.00032196,1.67949895,225,1,1.08444,1],[2841,1,0,0,0,0,1,1.00016439,1.24773023,225,1,1.08444,1],[1393,1,0,0,0,0,1,1.04312562,-9.70931432,20,1,1.2,0.8],[2842,1,0,0,0,0,1,1.04312562,-9.70931432,20,1,1.2,0.8],[2843,1,13.3,1.8,0,0,1,1.04292262,-9.74166697,20,1,1.2,0.8],[1394,1,0,0,0,0,1,1.04294713,-9.73588499,225,1,1.08444,1],[2844,1,0,0,0,0,1,1.04312562,-9.70931432,225,1,1.08444,1],[1395,1,18.7,-0.6,0,0,1,1.03017682,-10.0472608,63,1,1.06349,0.968254],[1396,1,9.2,-4.6,0,0,1,1.05496322,-8.46271498,63,1,1.08546,0.920635],[1397,1,0.5,-1.9,0,0,1,1.05243443,-8.24659979,63,1,1.06349,0.936508],[1398,1,21,-8.8,0,0,1,1.04818295,-12.8468559,63,1,1.07937,0.920635],[1399,1,-0.1,-0.2,0,0,1,1.01994535,-10.9627483,225,1,1.08889,1],[2845,1,18.7,-3.7,0,0,1,1.0199018,-10.9704108,225,1,1.08889,1],[1400,1,0,0,0,0,1,1.04438942,-0.737177272,380,1,1.10526,1],[2846,1,0,0,0,0,1,1.04438942,-0.737177272,380,1,1.10526,1],[2847,1,0,0,0,0,1,1.04438873,-0.736912554,380,1,1.10526,1],[2848,1,0,0,0,0,1,1.04439552,-0.737223225,380,1,1.10526,1],[1401,1,-20.4,4.6,0,0,1,1.05297664,-3.51064074,225,1,1.09534,0.986667],[1402,1,0,0,0,0,1,1.06609462,-1.64368919,380,1,1.10526,1],[1403,1,11,6.8,0,0,1,1.03776752,-4.64921243,225,1,1.08889,0.986667],[1404,1,0,0,0,0,1,1.03228416,-4.14518349,225,1,1.08889,0.986667],[1405,2,0,0,0,0,1,1.032,-1.1398908,20,1,1.2,0.8],[2849,2,0,0,0,0,1,1.032,-1.26085274,20,1,1.2,0.8],[2850,2,0,0,0,0,1,1.032,-1.11108964,20,1,1.2,0.8],[1406,1,0,0,0,0,1,1.03227272,-4.13513299,225,1,1.08889,0.986667],[2851,1,0,0,0,0,1,1.03227346,-4.13562835,225,1,1.08889,0.986667],[2852,1,0,0,0,0,1,1.03227286,-4.13522825,225,1,1.08889,0.986667],[1407,1,25.2,-9.8,0,0,1,1.03512362,-11.5003492,225,1,1.08889,1],[1408,1,32.3,8.8,0,0,1,1.02958668,-9.92665804,225,1,1.08889,1],[2853,1,16.9,1.5,0,0,1,1.0298062,-9.918522,225,1,1.08889,1],[1409,1,17.7,-22.6,0,0,1,1.0636102,-1.69381797,225,1,1.09682,0.986667],[1410,1,0,0,0,0,1,1.03473496,-7.55540378,225,1,1.08444,1],[1411,1,21.1,-7.7,0,0,1,1.03170932,-7.08075589,63,1,1.06349,0.936508],[1412,1,33.4,-0.5,0,0,1,1.05076195,-6.12760583,63,1,1.06349,0.936508],[1413,1,0,0,0,0,1,1.05040678,-4.37032704,225,1,1.08889,0.933333],[1414,2,0,0,0,0,1,1.051,-3.73971453,63,1,1.06349,0.936508],[1415,1,85.4,2.9,0,0,1,1.05740618,-19.8682513,225,1,1.08444,1],[1416,1,12.1,-5.4,0,0,1,1.05834405,-6.88657347,63,1,1.06349,0.936508],[1417,1,53.2,-19.6,0,0,1,1.052033,-12.3909222,225,1,1.08889,1],[1418,1,19.6,8.9,0,0,1,1.08058876,-7.15185313,63,1,1.07374,0.936508],[2854,1,5.1,2,0,0,1,1.06920756,-6.65336874,63,1,1.07374,0.936508],[1419,1,26.8,-1.6,0,0,1,1.05561068,-4.89651418,225,1,1.08889,0.933333],[1420,1,24.7,-2.4,0,0,1,1.04721545,-6.43729096,63,1,1.06349,0.936508],[1421,1,30.6,4.9,0,0,1,1.03252195,-9.54195876,225,1,1.08889,1],[2855,1,22.3,5.9,0,0,1,1.02301863,-8.83410521,225,1,1.08889,1],[1422,1,27.9,11.5,0,0,1,1.03360223,-7.67395181,225,1,1.08444,1],[1423,1,25.7,-11.7,0,0,1,1.04921892,-7.73866974,63,1,1.06349,0.936508],[1424,1,2,2.1,0,0,1,1.04636479,-7.60098382,63,1,1.06349,0.936508],[1425,1,18.7,-2.3,0,0,1,1.01995647,-17.8341101,63,1,1.06349,0.968254],[1426,1,2.5,3.6,0,0,1,1.03905363,-6.72585059,225,1,1.08889,1],[1427,1,0,0,0,0,1,1.01487775,-10.765044,63,1,1.06349,0.968254],[1428,1,0,0,0,0,1,1.04074113,-8.78409756,225,1,1.08444,1],[1429,1,-26.7,-17.5,0,0,1,1.05415478,-7.41954071,225,1,1.08975,0.986667],[1430,1,0,0,0,-31,1,0.979060443,-11.1379731,20,1,1.2,0.8],[1431,1,34.6,7.4,0,-80,1,1.00677881,-9.98493575,225,1,1.08889,1],[2856,1,62.4,8.7,0,0,1,1.02554189,-9.9811223,225,1,1.08889,1],[1432,1,0.4,-0.9,0,0,1,1.02017844,-9.66513453,63,1,1.06478,0.968254],[1433,1,7.5,2.4,0,0,1,1.03689571,-5.05202597,225,1,1.08889,0.986667],[1434,1,123,7.5,0,0,1,1.03971339,-16.1234093,225,1,1.08444,1],[1435,1,1.7,0.1,0,0,1,1.05202522,-7.82757747,63,1,1.06505,0.936508],[1436,1,0,0,0,0,1,1.03882065,-5.90647339,225,1,1.08889,1],[2857,1,0,0,0,0,1,1.0368926,-7.54301163,225,1,1.08889,1],[1437,1,0,0,0,0,1,1.03754315,-4.60851237,380,1,1.10526,1],[1438,1,-0.7,7.3,0,0,1,1.0543337,-6.34159541,225,1,1.08444,1],[1439,1,1,6.2,0,0,1,1.06967304,-10.9248892,150,1,1.08,0.966667],[1440,1,12.1,-0.2,0,0,1,1.05032694,-11.2290107,225,1,1.08444,1],[1441,1,5.4,-1.7,0,0,1,1.03686734,-11.939029,63,1,1.07266,0.968254],[1442,1,44.7,1,0,0,1,0.98717023,-12.3222449,63,1,1.06349,0.968254],[1443,1,114.7,4.8,0,0,1,1.03823495,-7.58291267,225,1,1.08889,0.986667],[1444,1,19.5,0.7,0,0,1,1.03324299,-8.49133546,225,1,1.08889,0.888889],[2858,1,26.7,-1.7,0,0,1,1.03323514,-8.49576897,225,1,1.08889,0.888889],[1445,1,52.8,-1,0,0,1,1.02520156,-9.84854057,225,1,1.08889,0.964444],[1446,1,43.6,-18.9,0,0,1,1.00943788,-7.51898387,225,1,1.08889,0.888889],[1447,2,-5,-2.3,0,0,1,1.063,-15.3409665,63,1,1.06349,0.968254],[1448,1,0,0,0,0,1,1.04039221,-16.0240337,150,1,1.08,0.966667],[1449,1,0,0,0,0,1,1.01597786,-10.8506498,63,1,1.06349,0.968254],[1450,1,0,0,0,0,1,1.04807877,-7.68441583,225,1,1.08444,1],[1451,1,33.9,-4.1,0,0,1,1.02940881,-12.4189794,225,1,1.08889,1],[2859,1,47.8,2,0,0,1,1.02928109,-12.417293,225,1,1.08889,1],[1452,1,0,0,0,-64,1,0.981317898,-5.73001305,20,1,1.2,0.8],[1453,1,2.7,-2.3,0,0,1,1.08312669,-6.14672848,63,1,1.09235,0.920635],[1454,1,0,0,0,0,1,1.07500589,-5.54581782,225,1,1.09179,1],[1455,1,0,0,0,0,1,1.07481596,-4.15110489,380,1,1.10646,1],[1456,1,2.1,4.3,0,0,1,1.02718959,-14.6445,63,1,1.07937,0.920635],[1457,1,0,0.9,0,0,1,1.05576684,-6.24588232,63,1,1.06349,0.936508],[1458,1,0,0,0,0,1,1.05887158,-4.28936492,225,1,1.08889,0.933333],[1459,1,0,0,0,0,1,1.06052112,-2.32165657,380,1,1.10526,1],[1460,1,8,0.1,0,0,1,1.01071512,-7.95568656,225,1,1.08889,0.888889],[1461,1,20.4,3.1,0,0,1,1.03400798,-9.74977067,225,1,1.08889,1],[2860,1,60.5,19.8,0,0,1,1.02376846,-11.0571775,225,1,1.08889,1],[1462,1,21.3,0.5,0,0,1,1.0352349,-9.57658019,225,1,1.08889,0.888889],[1463,1,13.9,0.5,0,0,1,1.03414065,-9.76649573,225,1,1.09084,1],[2861,1,16.7,-0.6,0,0,1,1.03425183,-9.76109233,225,1,1.09084,1],[1464,1,0,0,0,0,1,1.03103703,-9.93103687,225,1,1.08889,1],[2862,1,0,0,0,0,1,1.03128222,-9.98580191,225,1,1.08889,1],[1465,1,75.1,9.2,0,0,1,1.06362587,-4.35743349,225,1,1.08889,0.933333],[1466,2,0,0,0,0,1,1.07,-1.14673584,20,1,1.2,0.8],[2863,2,0,0,0,0,1,1.015,-5.2171613,20,1,1.2,0.8],[1467,1,0,0,0,0,1,1.03769446,-6.60618465,63,1,1.06349,0.936508],[1468,1,0,0,0,0,1,1.06284195,-4.16295121,225,1,1.08889,0.933333],[1469,1,12.8,-0.9,0,0,1,1.0290416,-8.00363806,63,1,1.06349,0.968254],[1470,1,-0,0,0,0,1,1.05826099,-0.892239054,225,1,1.09304,0.986667],[1471,1,71.7,5.7,0,0,1,1.03817242,-6.99153549,225,1,1.08889,1],[1472,1,38.8,-2.5,0,0,1,1.04817623,-8.06354505,63,1,1.06349,0.936508],[1473,1,20.4,0.7,0,0,1,1.02082466,-20.9253505,63,1,1.07937,0.920635],[1474,2,10.3,-4.1,0,0,1,1.039,-9.20798585,63,1,1.06349,0.968254],[1475,1,21.4,-2.3,0,0,1,1.000808,-22.4432363,63,1,1.06349,0.968254],[1476,1,6,-0.9,0,0,1,1.02381205,-8.83969723,63,1,1.06349,0.936508],[1477,1,0,0,0,0,1,1.05306451,-6.37737317,225,1,1.08889,0.977778],[1478,1,1.4,1.3,0,0,1,1.04304079,-10.3308278,63,1,1.06349,0.968254],[2864,1,-0.4,1.2,0,0,1,1.04251075,-10.419331,63,1,1.06349,0.968254],[1479,1,0,0,0,0,1,1.04809421,-7.68460459,225,1,1.08889,0.977778],[1480,1,1.9,-1.6,0,0,1,1.06650553,-5.96335461,63,1,1.06349,0.936508],[1481,1,45.7,4.8,0,0,1,1.03697896,-7.18828629,225,1,1.08889,1],[1482,1,8.6,-0,0,0,1,1.03268163,-13.3667053,63,1,1.07937,0.920635],[1483,1,128.6,-1,0,0,1,1.03262739,-11.4607663,225,1,1.08889,0.998019],[1484,1,0,0,0,0,1,1.04803236,-7.07726499,63,1,1.06826,0.936508],[1485,1,0,0,0,0,1,1.06517989,-5.5431588,225,1,1.08889,0.933333],[1486,1,31.1,2.8,0,0,1,1.05089496,-9.0389215,63,1,1.06349,0.936508],[1487,1,33.9,4.4,0,0,1,1.04673317,-2.43739779,225,1,1.08889,0.986667],[1488,1,0,0,0,0,1,1.0751014,-5.53373088,225,1,1.09246,1],[1489,1,24.4,8,0,0,1,1.04946763,-7.1235535,225,1,1.08986,0.986667],[1490,2,0,0,0,0,1,1.057,-5.4203607,63,1,1.06349,0.936508],[1491,1,79.9,-31.7,0,0,1,1.02852978,-7.94429475,225,1,1.08889,1],[1492,1,0,0,0,0,1,1.02609314,-5.87049145,380,1,1.10526,1],[1493,2,0,0,0,0,1,0.998094633,-5.27930511,45,1,1,0.888889],[1494,1,-13.8,-0.3,0,0,1,1.04797489,-2.59491673,225,1,1.08889,0.986667],[1495,1,-0,0,0,0,1,1.0460069,-6.36589976,63,1,1.06349,0.968254],[1496,1,69.7,16.9,0,0,1,1.02631891,-13.9128507,225,1,1.08889,1],[1497,1,18.6,-3.2,0,0,1,1.04128516,-9.19327474,225,1,1.08444,1],[1498,1,52.3,8.5,0,0,1,1.05535186,-10.7239258,225,1,1.08889,1],[1499,1,6.1,-1.7,0,0,1,0.980895798,-6.19008776,45,1,1.00009,0.888889],[1500,1,0,0,0,0,1,1.05441204,-7.48815877,225,1,1.08889,0.933333],[1501,1,0,0,0,-58,1,0.97184372,-11.0490143,20,1,1.2,0.8],[1502,1,11.3,-3.3,0,0,1,1.02088149,-10.4277295,225,1,1.08889,1],[2865,1,37.3,12.3,0,0,1,1.02748273,-9.47915276,225,1,1.08889,1],[1503,1,0,0,0,0,1,1.02864398,-7.3808573,380,1,1.10526,1],[1504,1,7.4,-1.3,0,0,1,1.04110704,-9.58736851,63,1,1.15,0.8],[1505,1,0,0,0,0,1,1.06391767,-3.77725795,225,1,1.08889,0.933333],[1506,2,0,0,0,0,1,1.029,-7.84061905,63,1,1.06457,0.968254],[1507,1,8.6,-1.4,0,0,1,1.03055585,-13.6045362,63,1,1.06349,0.968254],[1508,1,-4.5,-1.6,0,0,1,1.02077631,-10.6942593,225,1,1.08889,1],[1509,1,0,0,0,0,1,1.04482448,-5.85054129,63,1,1.07121,0.936508],[1511,1,0,0,0,0,1,1.0396883,-4.01158413,225,1,1.08889,0.986667],[1512,1,0,0,0,0,1,1.05113561,-2.11096165,380,1,1.10526,1],[1513,1,0,0,0,-64,1,0.937461472,-10.9394868,20,1,1.2,0.8],[2972,1,0,0,0,-64,1,0.976267418,-10.9369593,20,1,1.2,0.8],[1514,1,0,0,0,0,1,1.01992841,-10.9622752,225,1,1.08889,1],[1515,1,0,0,0,0,1,1.02786654,-10.4764896,225,1,1.08889,1],[1516,1,0,0,0,0,1,1.06587545,-4.62303906,225,1,1.08889,0.933333],[1517,1,-0,0,0,0,1,1.0319471,-8.80827002,63,1,1.06349,0.968254],[1518,1,17.5,11.1,0,0,1,1.00737745,-5.4443699,225,1,1.08889,0.986667],[1519,1,52.1,6.7,0,0,1,1.05311951,-4.08547663,225,1,1.08889,0.933333],[1520,1,15.6,2.1,0,0,1,1.02665657,-8.46316474,225,1,1.08889,1],[1521,1,25.5,9.3,0,0,1,1.01205064,-12.2989116,63,1,1.06349,0.968254],[1522,1,0,0,0,0,1,1.04104571,-9.05758717,225,1,1.08444,1],[1523,1,14.8,1,0,0,1,1.02965844,-8.44032539,225,1,1.08889,0.888889],[2866,1,54.6,9.3,0,0,1,1.02956464,-8.45494065,225,1,1.08889,0.888889],[1524,1,0,0,0,-64,1,0.993426653,-7.01571525,20,1,1.2,0.8],[1525,1,0,0,0,0,1,1.04518316,-6.73304963,225,1,1.08889,0.986667],[1526,1,0,0,0,0,1,1.05702501,-4.5674938,380,1,1.10526,1],[1527,1,-7.4,-21.9,0,0,1,1.07220223,-7.55768243,225,1,1.08889,0.933333],[1528,1,2.2,2.2,0,0,1,1.02786477,-6.97467206,63,1,1.06349,0.936508],[1529,1,3.6,0.4,0,0,1,1.04293714,-13.3367676,63,1,1.07937,0.920635],[1530,1,23.7,0.1,0,0,1,1.04295841,-13.3350967,63,1,1.07937,0.920635],[1531,1,29.3,-13.9,0,0,1,1.03529738,-8.91227023,225,1,1.08889,0.933333],[1532,1,21.5,-8.6,0,0,1,1.04697658,-2.29719685,380,1,1.10526,1],[1533,1,8.4,-1.5,0,0,1,1.04642801,-12.4749313,63,1,1.07937,0.920635],[1534,1,66,10.9,0,0,1,1.02978853,-10.199541,225,1,1.08889,1],[1535,1,27.4,-6,0,0,1,1.02992304,-18.9312374,63,1,1.06349,0.968254],[1536,2,24.2,-7.1,0,0,1,0.982,-22.337094,63,1,1.06349,0.968254],[1537,1,0,0,0,-64,1,0.967873192,-7.22974699,20,1,1.2,0.8],[1538,1,0,0,0,0,1,1.05707356,-6.44517875,225,1,1.08889,0.986667],[1539,1,0,0,0,0,1,1.06303068,-2.80412356,380,1,1.10526,1],[2867,1,0,0,0,0,1,1.06131447,-3.60659588,380,1,1.10526,1],[1540,1,3.9,-6.8,0,0,1,1.01597919,-20.9203822,63,1,1.06349,0.968254],[1541,1,14.6,-2.3,0,0,1,1.06514383,-4.37341035,225,1,1.08889,0.933333],[1542,1,137,-1.6,0,0,1,1.04197776,-12.8413353,225,1,1.08444,1],[1543,1,11.6,8.1,0,0,1,1.03894015,-7.40171339,63,1,1.06349,0.968254],[1544,1,0,0,0,0,1,1.05611351,-5.94258039,225,1,1.08444,1],[1545,1,114.7,-27.2,0,0,1,1.058449,-4.83654646,225,1,1.08889,0.933333],[1546,1,-4.3,-5.6,0,0,1,1.01358637,-12.8320271,225,1,1.08889,1],[2868,1,-0,-0,0,0,1,1.01339016,-12.8357159,225,1,1.08889,1],[1547,1,22.6,12.1,0,0,1,1.01169805,-18.3550347,63,1,1.06349,0.968254],[1548,1,20.9,0.9,0,0,1,1.02853973,-14.0116972,63,1,1.06349,0.968254],[1549,1,53.4,-2.7,0,0,1,1.02975243,-9.90370423,225,1,1.08889,1],[1550,1,27.9,-3.1,0,0,1,1.03086619,-9.59071212,63,1,1.06349,0.968254],[1551,1,63.5,-29.1,0,0,1,1.02102216,-7.85568312,225,1,1.08889,0.968889],[1552,1,5.5,-1.7,0,0,1,1.03164426,-21.9392144,63,1,1.06349,0.968254],[1553,1,65.8,-17.9,0,0,1,1.04893454,-13.8461803,225,1,1.08657,1],[1554,1,3.9,9.1,0,0,1,1.07377613,-9.99948627,150,1,1.10695,0.9],[1555,1,5.9,-0.2,0,0,1,1.01835897,-4.97717526,225,1,1.08889,0.986667],[1556,1,138.9,13.8,0,0,1,1.04317963,-17.0293376,225,1,1.08444,1],[1557,1,15,-0.8,0,0,1,1.04586182,-8.40580062,63,1,1.06349,0.936508],[1558,1,-1.9,-1,0,0,1,1.04666745,0.83122038,380,1,1.10526,1],[2869,1,-1.8,0.2,0,0,1,1.04673919,0.803565945,380,1,1.10526,1],[1559,1,34.9,-9.2,0,0,1,1.06635193,-5.15673874,225,1,1.08889,0.933333],[2870,1,56.7,7.7,0,0,1,1.06142432,-3.41625625,225,1,1.08889,0.933333],[1560,1,0,0,0,0,1,1.05490114,-6.96960852,63,1,1.06849,0.936508],[1561,1,3.5,-0.5,0,0,1,1.05457722,-6.97579681,63,1,1.0686,0.936508],[2871,1,-1.2,-5.1,0,0,1,1.05490114,-6.96960852,63,1,1.0686,0.936508],[1562,1,24.6,1.6,0,0,1,1.04024975,-10.2634677,63,1,1.06349,0.936508],[1563,1,90.4,0.3,0,0,1,1.02691298,-13.9109574,225,1,1.08889,1],[2872,1,11.2,-2.1,0,0,1,1.02428196,-8.49896727,225,1,1.08889,1],[1564,1,21.1,-7,0,0,1,1.05658392,-8.45118992,63,1,1.06511,0.968254],[1565,1,11.5,4,0,0,1,1.05103227,-6.9063262,225,1,1.08444,1],[1566,1,0.1,0.1,0,0,1,1.05713711,-7.70427538,63,1,1.06391,0.936508],[1567,1,81,-0,0,0,1,1.05140177,-1.40593521,225,1,1.09831,0.986667],[1568,1,0,0,0,0,1,1.04725728,0.860687685,380,1,1.11057,1],[1569,1,5.9,2.9,0,0,1,0.941261179,-7.36567365,45,1,1,0.888889],[1570,1,16.4,-1.9,0,0,1,1.04308863,-7.82223801,20,1,1.2,0.8],[1571,1,0,0,0,0,1,1.04308583,-7.81493907,225,1,1.08614,1],[1572,1,67.6,15.9,0,0,1,1.03023394,-10.2390976,225,1,1.08889,1],[1573,2,0,0,0,0,1,1.053,-6.6133219,63,1,1.06349,0.936508],[1574,1,23.2,5,0,0,1,1.04408724,-6.74548682,225,1,1.08889,0.888889],[2873,1,11.9,-0.2,0,0,1,1.04437256,-6.72379003,225,1,1.08889,0.888889],[1575,1,59,-24.3,0,0,1,1.0392748,-16.995544,225,1,1.09083,1],[1576,2,16.4,0,0,0,1,0.987,-21.0445902,63,1,1.06349,0.960838],[1577,1,0,0,0,0,1,1.03379215,-13.7700212,63,1,1.06349,0.968254],[2874,1,15.7,1.1,0,0,1,1.03452279,-9.34283678,63,1,1.06349,0.968254],[1578,1,11,-0.5,0,0,1,1.03797719,-11.5521328,63,1,1.06349,0.968254],[2973,1,13.8,3.3,0,0,1,1.0342355,-11.7787669,63,1,1.06349,0.968254],[1579,1,30.3,7.9,0,0,1,1.05422517,-8.38006126,225,1,1.08444,1],[1580,1,0,0,0,0,1,1.02017271,-9.66473051,63,1,1.06479,0.968254],[1581,1,0,0,0,0,1,1.03950614,-8.51172768,225,1,1.08444,1],[1582,1,0,0,0,0,1,1.03490447,-13.3703741,63,1,1.07937,0.920635],[1583,1,0,0,0,0,1,1.0518026,-10.1476849,225,1,1.08889,1],[1584,1,27.9,0.3,0,0,1,1.04932759,-8.58591098,63,1,1.06349,0.936508],[1585,1,0,0.1,0,0,1,1.03034433,-6.1009346,63,1,1.06618,0.968254],[1586,1,0,0,0,0,1,1.06402892,-3.89436451,225,1,1.08889,0.933333],[1587,1,0,0,0,0,1,1.05224815,-3.99101731,63,1,1.06564,0.936508],[2875,1,0,0,0,0,1,1.04996577,-4.42953937,63,1,1.06564,0.936508],[1588,1,11.7,-5.9,0,0,1,1.04615576,-8.3490034,63,1,1.06349,0.936508],[1589,1,-0.7,0.2,0,0,1,1.00470586,-13.3480472,63,1,1.06349,0.968254],[1591,1,0,0,0,0,1,1.0345078,-13.6643272,63,1,1.06349,0.968254],[1592,1,14.8,2.6,0,0,1,1.01702515,-19.2004592,63,1,1.06349,0.968254],[1594,2,8,-7.2,0,0,1,1.052,-18.8862545,63,1,1.07567,0.968254],[1595,1,0,0,0,0,1,1.03723756,-17.5788114,150,1,1.08,0.966667],[1596,1,32.3,9.9,0,0,1,1.00703028,-23.6291476,63,1,1.06349,0.968254],[2876,1,0,0,0,0,1,1.0077202,-23.5657822,63,1,1.06349,0.968254],[1597,1,12.4,3.5,0,0,1,1.05604514,-4.06574098,63,1,1.06385,0.936508],[1598,1,2.5,-2.3,0,0,1,1.04707882,-3.10703756,225,1,1.08444,1],[1599,1,0,0,0,0,1,1.0391259,-0.465209336,380,1,1.10263,1],[2877,1,0,0,0,0,1,1.03925466,-0.583424229,380,1,1.10263,1],[1600,1,24.3,7.4,0,0,1,1.0549732,-5.5438138,63,1,1.06349,0.936508],[1601,1,0,0,0,0,1,1.04756907,-2.70422733,20,1,1.2,0.8],[1602,1,60.7,-24.3,0,0,1,1.04626645,-2.41026992,225,1,1.08889,0.986667],[1603,1,0,0,0,0,1,1.04136099,0.0334116329,380,1,1.10526,1],[1604,2,0,0,0,0,1,1.028,-10.5256581,63,1,1.06349,0.968254],[1605,1,0,0,0,0,1,1.04976833,-7.54271113,225,1,1.08718,1],[1606,2,0,0,0,0,1,1.056,-5.39141549,63,1,1.06349,0.936508],[1607,1,14.3,-5.9,0,0,1,1.04204063,-20.0873967,63,1,1.07937,0.920635],[1608,1,30.5,-15.5,0,0,1,1.07195703,-4.20805621,225,1,1.09054,1],[1609,1,-0,0.4,0,0,1,1.05048889,-5.94898462,63,1,1.06591,0.936508],[1610,1,16.4,-3.4,0,0,1,1.05278128,-5.99218705,63,1,1.06517,0.936508],[1611,1,68.9,3.6,0,0,1,1.04579353,-4.80896154,225,1,1.08444,1],[2878,1,74.3,-3.4,0,0,1,1.04584317,-4.95372346,225,1,1.08444,1],[1612,2,0,0,0,0,1,1.055,-5.40992767,63,1,1.06349,0.936508],[1613,1,3.7,0.4,0,0,1,1.05155833,-7.8664301,63,1,1.06349,0.936508],[1614,2,25.2,-5.3,0,0,1,1.061,-3.43641505,225,1,1.08889,0.933333],[1615,2,0,0,0,0,1,1.05027745,-5.50719461,63,1,1.06349,0.936508],[1616,1,45.1,-45.9,0,0,1,1.06335832,-1.65353587,225,1,1.09531,0.986667],[2952,1,44.7,1.3,0,0,1,1.05963776,-1.48296811,225,1,1.09531,0.986667],[1617,1,1.3,0.2,0,0,1,0.949616767,-6.87849597,45,1,1,0.888889],[1618,1,13,-1,0,0,1,1.04484393,-9.58829364,20,1,1.2,0.8],[2879,1,12.4,-5.5,0,0,1,1.04488039,-9.58821677,20,1,1.2,0.8],[2880,1,10.1,-0.9,0,0,1,1.04484532,-9.58701709,20,1,1.2,0.8],[1619,1,88.1,0,0,0,1,1.04484576,-9.58254832,225,1,1.08444,1],[1620,1,101.7,10.2,0,0,1,1.05757469,-0.713366996,225,1,1.0926,0.986667],[1621,1,-0,-1.1,0,0,1,1.05140006,-7.03801833,63,1,1.06349,0.936508],[2881,1,27.2,-0.4,0,0,1,1.05035296,-7.17575708,63,1,1.06349,0.936508],[1622,1,38.6,2.1,0,0,1,1.04484891,-9.34995991,20,1,1.2,0.8],[1623,1,0,0,0,0,1,1.04489494,-9.33311178,225,1,1.08444,1],[1624,1,9.1,-0.2,0,0,1,1.02835369,-13.3611739,63,1,1.07937,0.920635],[1625,1,28.1,-8,0,0,1,1.0195461,-26.3172354,63,1,1.06349,0.968254],[1626,1,32.7,-1,0,0,1,0.997152059,-23.6241146,63,1,1.06349,0.959903],[1627,1,20.4,-3.6,0,0,1,1.05002481,-6.3846534,63,1,1.06349,0.936508],[1628,1,2,0,0,0,1,0.980825293,-6.19949842,45,1,1.00009,0.888889],[1629,1,8.1,3.3,0,0,1,1.04081901,-7.82051128,63,1,1.06349,0.936508],[1630,2,0,0,0,0,1,1.042,-7.65259196,63,1,1.06349,0.968254],[1631,1,76,7.3,0,0,1,1.02489671,-10.8912084,225,1,1.08889,1],[2882,1,27.6,0.7,0,0,1,1.02971452,-9.93280005,225,1,1.08889,1],[1632,1,0,0,0,0,1,1.0276024,-7.98300886,63,1,1.06349,0.968254],[1633,1,41.1,-1.3,0,0,1,1.04195343,-7.49180051,225,1,1.09245,0.986667],[1634,1,39.2,3.5,0,0,1,1.0493511,-8.10616544,20,1,1.2,0.8],[1635,1,0,0,0,0,1,1.04940854,-8.08925831,225,1,1.08444,1],[1636,1,66.7,-5,0,0,1,1.04677523,-11.022608,225,1,1.08889,1],[1637,1,71.6,12.8,0,0,1,1.01997294,-10.9956684,225,1,1.08889,1],[1638,1,0,0,0,0,1,1.08123506,-5.12059148,225,1,1.09205,1],[1639,1,18,-0.5,0,0,1,1.03585916,-9.72503827,63,1,1.06349,0.968254],[1640,1,19,-8.6,0,0,1,1.03914017,-5.26206126,63,1,1.06349,0.936508],[1641,1,40.2,4.8,0,0,1,1.00986011,-25.9656378,63,1,1.06349,0.967316],[1642,2,0,0,0,0,1,1.035,-21.638227,63,1,1.06723,0.968254],[1643,1,5.3,-1.3,0,0,1,1.05852726,-9.90088037,63,1,1.06349,0.936508],[1644,1,18.5,3.7,0,0,1,1.03104603,-8.32116022,225,1,1.08889,0.888889],[2883,1,19.2,3.9,0,0,1,1.03104113,-8.32193615,225,1,1.08889,0.888889],[1645,1,42.1,16.6,0,0,1,1.03683382,-7.46317055,225,1,1.08889,1],[1646,1,4.8,8.8,0,0,1,1.04919025,-5.44261558,63,1,1.06349,0.936508],[1647,1,8.8,2.1,0,0,1,1.04350592,-8.18556416,63,1,1.06349,0.968254],[1648,1,-0.4,1.5,0,0,1,1.05632061,-8.69039301,63,1,1.06349,0.936508],[1649,1,11.7,-2.3,0,0,1,1.05769679,-11.3568763,63,1,1.06349,0.936508],[1650,1,10.6,-6.5,0,0,1,1.03547551,-6.90277472,63,1,1.06811,0.936508],[1651,1,56.9,-9.8,0,0,1,1.01751339,-26.038168,63,1,1.06349,0.968254],[1652,1,20.8,6.1,0,0,1,1.03374486,-9.42401637,63,1,1.06349,0.968254],[1653,1,0,0,0,0,1,1.07197996,-9.9404758,150,1,1.09333,0.966667],[1654,1,0,0,0,0,1,1.05187293,-7.93731887,225,1,1.08444,1],[1655,1,19.5,-4.1,0,0,1,1.040215,-7.6927114,63,1,1.06349,0.936508],[1656,1,24.6,3.4,0,0,1,1.0324983,-9.52036968,63,1,1.06349,0.968254],[1657,2,0,0,0,0,1,1.038,-15.8283856,150,1,1.08,0.966667],[1658,1,-0,1.3,0,0,1,1.04415537,-8.44438622,63,1,1.07937,0.920635],[2884,1,4.1,-1.4,0,0,1,1.04602728,-13.8106928,63,1,1.07937,0.920635],[1659,1,0,0,0,0,1,1.06567786,-8.7826282,225,1,1.08889,1],[1660,1,25.7,-1.7,0,0,1,1.04111135,-11.1550496,63,1,1.06349,0.968254],[1661,1,129.2,22.3,0,0,1,1.04908985,-11.7378293,225,1,1.08889,1],[1662,1,2.9,0.4,0,0,1,1.0437408,-7.26802348,63,1,1.06593,0.936508],[2885,1,-0.5,-3.2,0,0,1,1.0313707,-6.20975129,63,1,1.06593,0.936508],[1663,1,1.2,-0.2,0,0,1,1.06341679,-4.93547056,225,1,1.08889,0.933333],[1664,1,0,0,0,0,1,1.05108335,-0.332631074,380,1,1.10526,1],[2886,1,0,0,0,0,1,1.05456289,-1.05285608,380,1,1.10526,1],[1665,1,19.1,-1.9,0,0,1,1.059947,-2.52972008,225,1,1.08889,0.968889],[1666,2,0,0,0,0,1,1.021,-4.14388651,20,1,1.2,0.8],[2887,2,0,0,0,0,1,1.021,-4.14963286,20,1,1.2,0.8],[2888,2,0,0,0,0,1,1.021,-4.56210157,20,1,1.2,0.8],[2889,2,0,0,0,0,1,1.021,-4.144525,20,1,1.2,0.8],[1667,1,0,0,0,0,1,1.02097863,-4.85745718,225,1,1.08889,0.986667],[2890,1,0,0,0,0,1,1.0209786,-4.85739858,225,1,1.08889,0.986667],[2891,1,0,0,0,0,1,1.02098036,-4.86166381,225,1,1.08889,0.986667],[2892,1,0,0,0,0,1,1.0209786,-4.85740509,225,1,1.08889,0.986667],[1668,1,0,0,0,0,1,1.0209811,-4.86475097,225,1,1.08889,0.986667],[1669,1,1.5,-8.6,0,0,1,1.05032731,-2.18811374,225,1,1.092,0.986667],[1670,1,-0.1,-1.2,0,0,1,1.02414656,-22.1111931,63,1,1.06349,0.968254],[1671,2,0,0,0,0,1,1.023,-10.1273149,63,1,1.07937,0.952381],[1672,1,15.7,-0,0,0,1,0.968459024,-11.1886915,63,1,1.10709,0.962027],[2893,1,27.5,2.5,0,0,1,0.968411118,-11.12703,63,1,1.10709,0.962027],[1673,1,0,0,0,0,1,1.10509978,-9.02888227,63,1,1.1053,0.968254],[2894,1,0,0,0,0,1,1.10509978,-9.02888227,63,1,1.1053,0.968254],[1674,1,0,0,0,0,1,1.06642173,-9.02888227,150,1,1.08,0.966667],[1675,1,0,0,0,0,1,1.06352,-7.77861101,20,1,1.2,0.8],[1676,1,0,0,0,0,1,1.06352,-7.77861101,63,1,1.06349,0.936508],[1677,1,0,0,0,0,1,1.0588899,-4.89708587,380,1,1.10526,1],[1678,2,45.1,6.6,0,0,1,1.014,-11.6930729,63,1,1.06349,0.968254],[1679,2,0,0,0,0,1,1.058,-5.10787742,20,1,1.2,0.8],[1680,1,0,0,0,0,1,1.05613004,-6.13779352,63,1,1.06651,0.936508],[1681,2,0,0,0,0,1,1.065,-8.4474601,225,1,1.08889,1],[1682,1,46.4,3.7,0,0,1,1.03639472,-9.54615802,225,1,1.08889,0.937778],[1683,1,34.8,5.1,0,0,1,1.02864758,-18.9366859,63,1,1.06349,0.968254],[1684,1,5.2,-9,0,0,1,1.01161671,-11.7860735,63,1,1.07389,0.968254],[1685,1,14.5,12.4,0,0,1,1.03186598,-8.80623368,63,1,1.06349,0.968254],[1686,1,0,0,0,0,1,1.0722921,-7.54137195,150,1,1.08,0.966667],[1687,1,0,0,0,0,1,1.0584667,-6.06619352,225,1,1.08444,1],[1688,1,-0.5,-2.7,0,0,1,1.03041402,-2.33114473,225,1,1.08444,1],[1689,1,0,0,0,0,1,1.02678294,0.781631332,380,1,1.10263,1],[1690,1,0,0,0,0,1,1.02477926,-14.0812524,63,1,1.06349,0.968254],[1691,1,15.9,-2.7,0,0,1,1.04181202,-7.72792534,63,1,1.06602,0.936508],[1692,1,21.5,3.4,0,0,1,1.04601915,-6.20448741,63,1,1.06349,0.936508],[1693,1,17.9,-8.7,0,0,1,1.08051372,-5.99338484,225,1,1.08889,1],[1694,1,0.5,0.5,0,0,1,1.04475455,-5.85199601,63,1,1.07114,0.936508],[1695,1,-0.9,0.2,0,0,1,1.04080258,-11.1960643,63,1,1.06349,0.968254],[1697,1,0,0,0,0,1,1.05801757,-9.87278741,225,1,1.08889,1],[1698,1,0,0,0,0,1,1.05739088,-7.72528691,380,1,1.10526,1],[1699,1,16.7,-14.7,0,0,1,1.04440196,-6.93922098,63,1,1.06349,0.936508],[1700,1,2.8,-8.7,0,0,1,0.999313306,-13.590096,150,1,1.1,0.9],[1701,1,30.2,8.6,0,0,1,1.05177159,-12.2152964,225,1,1.08889,1],[1702,1,-12.7,0.9,0,0,1,1.01855648,-22.5229901,225,1,1.09695,1],[1703,1,0,0,0,0,1,1.0688505,-10.432417,63,1,1.06499,0.936508],[1704,1,10.9,5.3,0,0,1,1.03681467,-7.6352224,63,1,1.06349,0.936508],[1705,1,12.5,-3.6,0,0,1,1.05662563,-8.04292997,63,1,1.06349,0.936508],[1706,1,-1.1,2.9,0,0,1,1.0387878,-18.8050737,63,1,1.07937,0.920635],[1707,1,73.6,-3.4,0,0,1,1.04157514,-2.35214308,380,1,1.10526,1],[1708,2,111.1,65.9,0,0,1,1.039,-8.21441422,225,1,1.08889,0.986667],[1709,1,0,0,0,0,1,1.05713514,-5.82236936,225,1,1.08444,1],[2895,1,0,0,0,0,1,1.05887215,-5.47719469,225,1,1.08444,1],[1710,1,0,0,0,0,1,1.05686203,-3.20785343,380,1,1.10263,1],[1711,1,0,0,0,0,1,1.04425168,-6.69559432,225,1,1.08444,1],[1712,1,0,0,0,0,1,1.0310355,-17.0908408,225,1,1.08444,1],[1713,1,0,0,0,0,1,1.04935751,-7.53306904,63,1,1.06349,0.968254],[1714,1,20.7,-0.6,0,0,1,1.04935355,-7.53298675,63,1,1.06349,0.968254],[1715,1,112.6,28.1,0,0,1,1.01937822,-11.3169737,225,1,1.08889,1],[1716,1,1,-0,0,0,1,0.980721344,-6.20873538,45,1,1,0.888889],[1717,1,6.7,-3.6,0,0,1,1.04904242,-8.18679549,63,1,1.06618,0.936508],[1718,1,48.5,8.2,0,0,1,1.02948,-12.4312355,225,1,1.08889,1],[1719,1,101.1,9.9,0,0,1,1.04150627,-2.78685275,380,1,1.10526,1],[2896,1,101,18.8,0,0,1,1.04131981,-2.78657541,380,1,1.10526,1],[1720,1,27.3,-2.1,0,0,1,1.05277608,-9.03696464,63,1,1.06758,0.968254],[1721,1,0,0,0,0,1,1.05487513,-6.37146724,225,1,1.08444,1],[1722,1,0,0,0,0,1,1.03016746,-9.37290535,225,1,1.08889,1],[1723,1,0,0,0,0,1,1.03092695,-6.59028859,380,1,1.10526,1],[2897,1,0,0,0,0,1,1.03077439,-6.5064567,380,1,1.10526,1],[1724,1,205.1,28.5,0,0,1,1.03432303,-14.5958763,225,1,1.08444,1],[1725,1,20.3,2.3,0,0,1,1.03342901,-11.2488624,63,1,1.06349,0.968254],[1726,1,3.7,2,0,0,1,1.08164177,-9.06692288,63,1,1.06796,0.936508],[1727,1,63.5,-7.4,0,0,1,1.03948962,-7.07415854,225,1,1.08889,0.888889],[1728,1,10.8,0.3,0,0,1,1.03546179,-12.4596969,225,1,1.08889,1],[1729,1,0,0,0,0,1,1.03355621,-9.34095884,63,1,1.06349,0.968254],[1730,1,21.3,4.8,0,0,1,1.05612862,-7.0031047,225,1,1.08889,0.986667],[1731,1,29.5,0.4,0,0,1,1.03436711,-6.62119929,63,1,1.06349,0.936508],[1732,1,77.3,-2.2,0,0,1,1.03660209,-5.56469736,380,1,1.10526,1],[2898,1,76.9,4.8,0,0,1,1.03622135,-5.56468525,380,1,1.10526,1],[1733,1,52.2,5.8,0,0,1,1.01765463,-11.972372,225,1,1.08889,1],[1734,1,64.6,12.3,0,0,1,1.02420368,-11.0229218,225,1,1.08889,1],[1735,1,212.9,10.8,0,0,1,1.03768006,-1.23513351,380,1,1.10526,1],[1736,1,24.9,-9.1,0,0,1,1.04709606,-6.65331663,225,1,1.08889,0.986667],[2899,1,21.5,1.4,0,0,1,1.04468179,-6.94511137,225,1,1.08889,0.986667],[1737,1,0,0,0,0,1,1.03891328,-14.6341651,63,1,1.07937,0.920635],[1738,1,0,0,0,-54,1,0.991449853,-8.30376844,20,1,1.2,0.8],[1739,1,0,0,0,0,1,1.03627611,-7.51562186,225,1,1.09146,1],[1740,1,0,0,0,0,1,1.04082669,-4.50871644,380,1,1.10526,1],[1741,1,0,0,0,0,1,0.999597227,-6.37622545,45,1,1,0.888889],[1742,1,1.7,2,0,0,1,1.04672649,-6.67118951,63,1,1.06349,0.936508],[1743,1,42,-17.5,0,0,1,1.04814497,-10.5775206,225,1,1.08889,1],[1744,1,61.5,12.9,0,0,1,1.01727541,-21.2426303,63,1,1.06349,0.968254],[1745,1,0,0,0,0,1,1.04961526,-17.7294795,225,1,1.08444,1],[1746,1,0,0,0,0,1,1.05249309,-15.574983,380,1,1.10263,1],[1747,1,0,0,0,0,1,1.03878676,-9.51628214,63,1,1.06349,0.968254],[1748,1,157.5,2.7,0,0,1,1.0419636,-14.5635249,225,1,1.08444,1],[1749,1,9.9,-1.8,0,0,1,1.05030723,-8.80092449,63,1,1.06349,0.968254],[1750,1,0,0,0,0,1,1.03532912,-6.60843778,63,1,1.07119,0.936508],[1751,1,0,0,0,0,1,1.0569683,-5.40354745,225,1,1.08889,0.933333],[1752,1,0,0,0,0,1,1.03864631,-6.32675169,63,1,1.06349,0.968254],[2900,1,-0,1,0,0,1,1.03830188,-6.32096733,63,1,1.06349,0.968254],[1753,1,0,0,0,0,1,1.000582,2.18524944,225,1,1.08889,0.977778],[2901,1,0,0,0,0,1,1.0003804,1.8216019,225,1,1.08889,0.977778],[2902,1,0,0,0,0,1,1.00066864,2.26250456,225,1,1.08889,0.977778],[2903,1,0,0,0,0,1,1.00073368,2.38383736,225,1,1.08889,0.977778],[1754,2,0,0,0,0,1,1.04,-7.77802435,63,1,1.06349,0.968254],[1755,1,10.1,-2.6,0,0,1,1.01122425,-13.0547595,63,1,1.06349,0.968254],[1756,1,6.6,-4,0,0,1,1.03872703,-6.69343985,225,1,1.08889,0.888889],[1757,1,1.2,4.6,0,0,1,1.03871168,-6.69278073,225,1,1.08889,0.888889],[1758,1,0,0,0,0,1,1.06450364,-3.33740732,225,1,1.08444,1],[2904,1,0,0,0,0,1,1.00083758,1.50148539,225,1,1.08444,1],[2905,1,0,0,0,0,1,1.00023868,1.55231254,225,1,1.08444,1],[2906,1,0,0,0,0,1,1.00030288,1.64472428,225,1,1.08444,1],[2907,1,0,0,0,0,1,1.00012593,1.55925025,225,1,1.08444,1],[2908,1,0,0,0,0,1,1.00028413,1.73826826,225,1,1.08444,1],[2909,1,0,0,0,0,1,1.00016881,1.07408466,225,1,1.08444,1],[2910,1,0,0,0,0,1,1.00027237,1.47526104,225,1,1.08444,1],[2911,1,0,0,0,0,1,1.00011311,1.22759726,225,1,1.08444,1],[1759,3,0,0,0,0,1,1.05775211,-1.19006182,380,1,1.10263,1],[1760,2,-5.4,0,0,0,1,1.045,-7.91936929,63,1,1.08212,0.920635],[1761,2,0,0,0,0,1,1.079,-9.48828844,150,1,1.1089,0.9],[1762,1,71.5,-3.8,0,0,1,1.03794116,-9.9312492,225,1,1.08889,1],[1763,1,7.5,-1.9,0,0,1,1.00797674,-6.84601936,225,1,1.08889,0.888889],[2912,1,44.1,8.4,0,0,1,1.0078235,-6.85749715,225,1,1.08889,0.888889],[2913,1,2,0,0,0,1,1.00797925,-6.84405023,225,1,1.08889,0.888889],[1764,1,28.5,5.1,0,0,1,1.01986108,-11.0207737,225,1,1.08889,1],[1765,1,3.6,-0.3,0,0,1,1.05436856,-2.91977513,225,1,1.09573,0.986667],[1766,1,39.6,2.4,0,0,1,1.02367914,-21.7987288,63,1,1.06349,0.968254],[1767,1,41.3,10.2,0,0,1,1.05758424,-19.6436531,225,1,1.08444,1],[1768,1,2.2,0,0,0,1,1.05445343,-3.1860651,225,1,1.08517,1],[1769,1,2.4,-0.1,0,0,1,1.00358667,-8.30640952,45,1,1.07175,0.933333],[1770,1,24.4,4.6,0,0,1,1.02927035,-8.18783338,63,1,1.06349,0.936508],[1771,1,24.2,-2.5,0,0,1,1.01494693,-22.6214121,63,1,1.06349,0.968254],[1772,1,0,0,0,0,1,1.05743481,-19.8308691,225,1,1.08444,1],[1773,1,8.3,-13.1,0,0,1,0.999597227,-6.37622545,45,1,1,0.888889],[1774,1,0,0,0,0,1,1.0561325,-6.85278361,225,1,1.08889,0.933333],[1775,1,19,20.9,0,0,1,1.00038836,1.86942648,225,1,1.04444,0.982222],[1776,2,0,0,0,0,1,1.035,-9.40643962,63,1,1.06349,0.968254],[1777,1,30.4,3.1,0,0,1,1.01427736,-13.2179755,63,1,1.06349,0.968254],[1778,1,0,0,0,0,1,1.01134778,-9.0330469,225,1,1.08889,1],[2915,1,0,0,0,0,1,1.02890133,-9.13800785,225,1,1.08889,1],[1779,1,83,5.9,0,0,1,1.06174206,-3.37952531,225,1,1.08889,0.933333],[1780,1,21.6,-5.2,0,0,1,1.02594006,-14.8991081,63,1,1.06349,0.965889],[1781,1,0,0,0,0,1,1.00630409,-17.5095946,63,1,1.06349,0.968254],[1782,2,0,0,0,0,1,1.042,-15.2738899,150,1,1.08,0.966667],[1783,1,0,0,0,0,1,1.04261771,-8.09842446,63,1,1.06349,0.968254],[1784,1,31.2,3.4,0,0,1,1.00462811,-23.7271857,63,1,1.06349,0.968254],[1785,1,0,0,0,0,1,1.05660294,-1.43410196,20,1,1.2,0.8],[1786,1,33.1,-13.4,0,0,1,1.05042556,-1.08514422,225,1,1.08444,1],[1787,1,18,-0.2,0,0,1,1.04778435,2.60340336,380,1,1.10263,1],[1788,1,24.8,1.4,0,0,1,1.05259201,-6.33736515,63,1,1.06349,0.936508],[1789,1,0,0,0,0,1,1.06175613,-4.3081047,225,1,1.08889,0.933333],[1790,1,19,7.2,0,0,1,1.03937645,-7.00213821,225,1,1.08889,0.888889],[1791,1,7.6,-27.2,0,0,1,1.03945937,-9.99901923,225,1,1.09203,1],[1792,1,18.1,-3.2,0,0,1,1.03921965,-14.056278,63,1,1.07937,0.920635],[1793,1,3,2.4,0,0,1,0.998108799,-8.92257778,63,1,1.06349,0.968254],[1794,1,9.4,-0.2,0,0,1,1.03046737,-11.2742935,63,1,1.06349,0.968254],[2916,1,8.4,-0.8,0,0,1,1.03095295,-11.198392,63,1,1.06349,0.968254],[1795,1,18.9,1.4,0,0,1,1.03247569,-7.60003462,63,1,1.06349,0.968254],[1796,1,29.9,-7,0,0,1,1.01021821,-20.5580073,63,1,1.06349,0.968254],[1797,1,32.3,1.4,0,0,1,1.05682666,-1.37417525,225,1,1.09544,0.986667],[1798,2,0,0,0,0,1,1.049,-6.06607504,63,1,1.06349,0.936508],[1799,1,55.6,-15.8,0,0,1,1.05219184,-4.5412952,225,1,1.08444,1],[1800,1,9.7,2.5,0,0,1,1.02186778,-11.7248547,63,1,1.06349,0.968254],[1801,1,-14.1,-2.6,0,0,1,1.05574916,-8.02273397,63,1,1.06349,0.936508],[1802,2,0,0,0,0,1,1.044,2.19689616,20,1,1.2,0.8],[2917,2,0,0,0,0,1,1.044,2.20879429,20,1,1.2,0.8],[2918,2,0,0,0,0,1,1.044,2.21851689,20,1,1.2,0.8],[2919,2,0,0,0,0,1,1.044,2.21634067,20,1,1.2,0.8],[2920,2,0,0,0,0,1,1.05739538,-1.10152607,20,1,1.2,0.8],[2921,2,0,0,0,0,1,1.044,1.82812234,20,1,1.2,0.8],[1803,1,0,0,0,0,1,1.05739538,-1.10152607,380,1,1.10526,1],[1804,1,112.9,6.5,0,0,1,1.03675128,-6.3683511,225,1,1.09042,1],[1805,1,0,0,0,0,1,1.03053774,-3.27592452,380,1,1.10526,1],[1806,1,22.9,-2.7,0,0,1,1.02483153,-14.1990713,63,1,1.06349,0.968254],[1807,1,0,0,0,0,1,0.99599084,-8.97113372,63,1,1.06349,0.968254],[1808,1,14.8,-1.9,0,0,1,1.03317904,-9.4944098,63,1,1.06349,0.968254],[1809,1,26.6,3.5,0,0,1,1.01744479,-22.223347,63,1,1.06349,0.968254],[1810,1,33.1,2.5,0,0,1,1.02548187,-14.1933065,63,1,1.07937,0.920635],[1811,2,0,0,0,0,1,1.03,-6.43230939,63,1,1.07111,0.936508],[1812,1,40.7,0.2,0,0,1,1.03101505,-8.17141083,225,1,1.08889,0.888889],[1813,1,114.3,-3.8,0,0,1,1.06230592,-4.30093953,225,1,1.08889,0.933333],[1814,1,5.3,-5.4,0,0,1,1.04505434,-8.77718297,63,1,1.06349,0.968254],[1815,2,0,0,0,0,1,0.997,-5.86944017,45,1,1,0.888889],[1816,1,2.3,7,0,0,1,0.995293095,-5.84174496,45,1,1,0.888889],[1817,1,0,0,0,0,1,1.06009826,-7.15457287,225,1,1.08889,0.933333],[1818,1,2.4,0,0,0,1,1.04783414,-6.68626703,63,1,1.06349,0.936508],[1819,1,0,0,0,-64,1,0.998143456,-10.5380346,20,1,1.2,0.8],[1820,1,43.5,-20.1,0,0,1,1.04787927,-10.1318514,225,1,1.08889,1],[1821,1,0,0,0,0,1,1.04063376,-7.03002166,380,1,1.10526,1],[1822,1,0,0,0,0,1,1.03972015,-0.628300009,380,1,1.10263,1],[1823,1,29.2,-0.2,0,0,1,1.02836457,-12.5630741,225,1,1.08889,1],[1824,1,132.3,-34.2,0,0,1,1.04463612,-8.33031459,225,1,1.08889,1],[1825,1,11.4,-3.8,0,0,1,1.04812564,-8.37391556,63,1,1.06349,0.936508],[1826,1,22.5,1.5,0,0,1,1.03857032,-5.35726029,63,1,1.06349,0.936508],[1827,2,0,0,0,0,1,1.05,-14.6505447,225,1,1.08889,0.977778],[1828,1,94,17.2,0,0,1,1.02647561,-13.9695928,225,1,1.08889,1],[1829,2,0,0,0,0,1,1.03,-7.25585707,63,1,1.06349,0.936508],[1830,1,0,0,0,0,1,1.03119906,-8.30093789,225,1,1.08889,0.888889],[1831,1,70.2,-11.2,0,0,1,1.04508755,-9.85585775,225,1,1.08444,1],[1832,1,0,0,0,0,1,1.04775792,-5.61060668,225,1,1.08889,0.888889],[1833,1,0,0,0,0,1,1.04788741,-3.43742106,380,1,1.10526,0.973684],[1834,1,29.6,0.3,0,0,1,1.02635818,-13.8849447,63,1,1.06349,0.968254],[1835,1,8.8,-3,0,0,1,1.04262759,-10.2154909,63,1,1.06349,0.968254],[1836,1,25.7,1.4,0,0,1,1.04245736,-7.71229106,225,1,1.08889,0.888889],[1837,1,0,0.1,0,0,1,1.01722879,-21.2411962,63,1,1.06349,0.968254],[1838,1,7.3,-6.5,0,0,1,1.05861141,-7.12145958,225,1,1.09218,0.986667],[1839,1,0,0,0,0,1,1.07050076,-4.08196883,380,1,1.10526,1],[1840,1,0,0,0,0,1,1.0581303,-0.891178395,225,1,1.09307,0.986667],[1841,1,0,0,0,0,1,1.05799049,-0.845680164,380,1,1.10526,1],[2924,1,0,0,0,0,1,1.05062129,0.613098899,380,1,1.10526,1],[1842,1,8.3,-0.2,0,0,1,1.04811421,-7.38710502,63,1,1.06349,0.936508],[1843,1,50.1,13.6,0,0,1,1.00674102,-10.0696566,225,1,1.08889,1],[2925,1,20.9,1.4,0,0,1,1.02511531,-10.9246382,225,1,1.08889,1],[1844,1,0,0,0,0,1,0.985274556,-8.08734958,150,1,1.1,0.9],[1845,1,51.7,-3.7,0,0,1,1.04168827,-6.74001551,225,1,1.09092,0.986667],[1846,1,0,0,0,0,1,1.06379374,-1.06080722,380,1,1.10526,1],[1847,2,19.8,2.5,0,0,1,1.035,-9.33373064,63,1,1.06349,0.968254],[1848,1,0,0,0,0,1,1.01183113,-19.9175193,63,1,1.06349,0.968254],[1849,1,0,0,0,0,1,1.04962796,-16.6538869,225,1,1.08444,1],[1850,1,0,0,0,0,1,1.04388958,-10.3147179,63,1,1.06349,0.968254],[1851,1,0,0,0,0,1,1.05890325,-7.21830017,225,1,1.08444,1],[1852,1,21.3,1.7,0,0,1,1.01038835,-12.325617,63,1,1.06349,0.968254],[1853,1,0,0,0,0,1,1.02516255,-10.7845798,225,1,1.08889,1],[2926,1,0,0,0,0,1,1.02515735,-10.7867875,225,1,1.08889,1],[1854,1,31,-3.6,0,0,1,1.0421195,-7.21000251,225,1,1.09047,0.986667],[1855,1,90.3,23.2,0,0,1,1.02499524,-10.8737012,225,1,1.08889,1],[1856,1,0,0,0,0,1,1.05827125,-7.33501491,63,1,1.06349,0.968254],[1857,1,22,-5,0,0,1,1.04956686,-4.98357512,63,1,1.06349,0.936508],[1858,2,0,0,0,0,1,1,-5.21724286,45,1,1,0.888889],[1859,1,0,0,0,0,1,1.06234448,-3.29019547,380,1,1.10526,1],[1860,1,4.3,-11.9,0,0,1,1.05354431,-4.01746934,380,1,1.10526,1],[1861,1,0,0,0,0,1,1.03093734,-9.98630361,20,1,1.2,0.8],[2953,1,0,0,0,-60,1,0.973831733,-9.15047174,20,1,1.2,0.8],[2954,1,0,0,0,-58,1,0.989394906,-10.6440277,20,1,1.2,0.8],[2980,1,0,0,0,-58,1,0.984498443,-10.2773666,20,1,1.2,0.8],[1862,1,46.9,10.1,0,0,1,1.02373248,-8.42901796,225,1,1.08889,1],[2927,1,0,0,0,0,1,1.03189065,-9.28481644,225,1,1.08889,1],[1863,1,0,0,0,0,1,1.03062405,-5.66641481,380,1,1.10526,1],[1864,1,16.3,-0.6,0,0,1,1.03131701,-5.47352602,20,1,1.2,0.8],[1865,1,77.3,-6.5,0,0,1,1.03132464,-5.46615993,225,1,1.08444,1],[1866,1,2.3,-4.2,0,0,1,1.02430386,-8.48494158,225,1,1.08889,1],[1867,1,68.1,-12.8,0,0,1,1.04303693,-0.898220068,380,1,1.10263,1],[2928,1,57.8,-7.2,0,0,1,1.04419451,-1.0858564,380,1,1.10263,1],[1868,2,0,0,0,0,1,1.055,-5.75582911,63,1,1.06349,0.936508],[1869,1,0,0,0,0,1,1.02703277,-9.51863291,20,1,1.2,0.8],[2974,1,0,0,0,-64,1,0.955576773,-10.1109239,20,1,1.2,0.8],[2975,1,0,0,0,-60,1,0.954943105,-9.58451953,20,1,1.2,0.8],[1870,1,0,0,0,0,1,1.01109381,-9.19382163,225,1,1.08889,1],[2929,1,70,-9.3,0,0,1,1.02887334,-9.25633252,225,1,1.08889,1],[1871,1,0,0,0,0,1,1.03026213,-6.87907345,380,1,1.10526,1],[1872,1,32.1,-7.8,0,0,1,1.04884872,-4.90141616,225,1,1.08889,0.986667],[1873,2,0,0,0,0,1,1.038,-1.71027583,20,1,1.2,0.8],[2931,2,0,0,0,0,1,1.063,-3.5347968,20,1,1.2,0.8],[2932,2,0,0,0,0,1,1.063,-3.39345784,20,1,1.2,0.8],[1874,1,0,0,0,0,1,1.06201399,-6.69812955,225,1,1.08889,0.986667],[2933,1,0,0,0,0,1,1.06201475,-6.6985974,225,1,1.08889,0.986667],[2934,1,0,0,0,0,1,1.03805005,-4.62212462,225,1,1.08889,0.986667],[1875,1,40.8,-3.7,0,0,1,1.03806025,-4.63180621,225,1,1.08889,0.986667],[2935,1,0,0,0,0,1,1.06202306,-6.70913136,225,1,1.08889,0.986667],[1876,1,-5,-14.1,0,0,1,1.05548394,-0.447570252,225,1,1.10136,0.986667],[1877,1,2.6,-2.6,0,0,1,1.06142813,-11.8231424,63,1,1.06349,0.936508],[1878,1,20.7,-2,0,0,1,1.05389871,-7.04740295,63,1,1.06349,0.936508],[1879,1,32.5,5.8,0,0,1,1.05826391,-5.42848473,225,1,1.08889,0.933333],[1880,1,54.2,-2.4,0,0,1,1.0579654,-5.15574314,225,1,1.08889,0.933333],[1881,1,22.5,0,0,0,1,1.05744355,-6.40732174,63,1,1.06349,0.936508],[1882,1,43.6,-11.2,0,0,1,1.0547236,-5.15019243,225,1,1.08889,0.933333],[1883,1,8,-0.5,0,0,1,1.04554785,-7.66221047,63,1,1.06349,0.968254],[1884,1,-2.1,1.7,0,0,1,1.03897762,-6.24765511,225,1,1.08889,1],[2936,1,16,1.6,0,0,1,1.03881303,-6.30406635,225,1,1.08889,1],[1885,1,33.4,-5.7,0,0,1,1.02001632,-11.0833807,225,1,1.08889,1],[2937,1,51.8,3.8,0,0,1,1.03085651,-9.96526321,225,1,1.08889,1],[1886,1,108.4,11.1,0,0,1,1.02478975,-10.9508847,225,1,1.08889,1],[1887,1,23.8,-0.7,0,0,1,1.04957303,-6.12289919,63,1,1.06349,0.936508],[1888,1,165.9,62.7,0,0,1,1.0481996,-8.1019718,225,1,1.08889,0.933333],[1889,1,17.6,0.9,0,0,1,1.04889676,-11.0807148,63,1,1.09065,0.920635],[1890,1,70.1,5.9,0,0,1,1.04207457,-9.18774944,225,1,1.08444,1],[1891,1,-2,-18.1,0,0,1,1.0095759,-6.67888943,225,1,1.08889,0.888889],[1892,1,0,0,0,0,1,1.0150494,-3.31355547,380,1,1.10526,1],[1893,1,7.2,4,0,0,1,1.03317008,-8.56730212,225,1,1.08889,0.888889],[2940,1,16.2,-0.3,0,0,1,1.0335017,-8.62535221,225,1,1.08889,0.888889],[1894,1,0,0,0,0,1,1.03111905,-7.73035908,225,1,1.08889,0.888889],[1895,1,0,0,0,0,1,1.03045934,-5.78905933,380,1,1.10526,1],[1896,1,10.4,5.1,0,0,1,1.00881096,-7.47901816,225,1,1.08889,0.888889],[2941,1,15.6,15.4,0,0,1,1.00839701,-7.48356411,225,1,1.08889,0.888889],[1897,1,2.8,-0.6,0,0,1,1.01558605,-8.63074674,225,1,1.08889,0.888889],[1898,1,60.8,3.5,0,0,1,1.03621357,-7.06519908,225,1,1.08889,1],[1899,1,13.3,-0.4,0,0,1,1.02828418,-8.14165622,63,1,1.06349,0.936508],[1901,1,0,0,0,0,1,1.0329287,-6.04132332,380,1,1.10526,1],[1902,1,0,0,0,0,1,0.941003562,-6.95736443,45,1,1,0.888889],[1903,1,0,0,0,0,1,1.0489492,-8.27202821,63,1,1.08652,0.920635],[1904,1,0,0,0,0,1,1.03388439,-16.2068988,225,1,1.08709,1],[1905,1,6.9,-2.5,0,0,1,1.05220096,-7.90273337,63,1,1.06349,0.936508],[1906,1,0,0,0,0,1,1.04776508,-6.20213687,63,1,1.06918,0.936508],[1907,1,0,0,0,0,1,0.940492131,-7.25631794,45,1,1,0.888889],[1908,1,0,0,0,0,1,1.02593507,-6.49086061,225,1,1.13333,0.853333],[1909,1,0,0,0,0,1,0.952924949,-5.61602049,45,1,1,0.888889],[1910,1,0,0,0,0,1,1.01538684,-10.9851146,63,1,1.06349,0.968254],[1911,1,0,0,0,0,1,1.07799046,-9.67502202,150,1,1.10907,0.966667],[1912,1,0,0,0,0,1,1.0083045,-9.80100335,225,1,1.09032,1],[1913,1,0,0,0,0,1,1.00833043,-9.79499504,225,1,1.09041,1],[1914,1,0,0,0,0,1,1.02990075,-7.47979854,225,1,1.13333,0.853333],[1915,1,0,0,0,0,1,1.04059053,-7.77757473,63,1,1.06349,0.968254],[1916,1,0,0,0,0,1,1.03345632,-4.11341629,225,1,1.08889,0.888889],[1917,1,0,0,0,0,1,1.0268597,-8.52865125,225,1,1.09333,1],[1918,1,0,0,0,0,1,1.01830687,-14.3476234,63,1,1.06349,0.968254],[1919,1,5.1,1.6,0,0,1,1.04841188,-3.92448954,63,1,1.06349,0.936508],[1920,1,1.7,-0,0,0,1,1.04736208,-7.58103819,63,1,1.06349,0.936508],[1921,1,0,0,0,0,1,1.04597254,-7.8884682,63,1,1.0683,0.936508],[1922,1,0,0,0,0,1,1.03022862,-9.04756808,63,1,1.06349,0.936508],[1923,1,0,0,0,0,1,1.02934056,-8.33929499,225,1,1.13333,0.853333],[1924,1,0,0,0,0,1,1.05562111,-3.59911931,225,1,1.08889,0.933333],[1925,1,0,0,0,0,1,1.05601353,-5.71797219,225,1,1.08444,1],[1926,1,-7.2,0.8,0,0,1,1.03921769,-14.0465451,63,1,1.07937,0.920635],[1927,1,0,0,0,0,1,1.03920382,-14.0543857,63,1,1.07937,0.920635],[1928,1,0,0,0,0,1,1.02053745,-10.824333,225,1,1.08889,1],[1929,1,0,0,0,0,1,1.06720756,-9.03815791,150,1,1.08,0.966667],[1930,1,0,0,0,0,1,1.02035578,-10.8732489,225,1,1.08889,1],[1931,1,0,0,0,0,1,1.03085799,-12.7662393,225,1,1.08685,1],[1932,1,0,0,0,0,1,1.05195179,-5.8022737,63,1,1.06349,0.936508],[1933,1,0,0,0,0,1,1.05395464,-6.59935645,63,1,1.06349,0.936508],[1934,1,0,0,0,0,1,1.06206226,-1.54236766,225,1,1.09566,0.888889],[1935,1,0,0,0,0,1,1.04912229,-6.25238212,63,1,1.06349,0.936508],[1936,1,0,0,0,0,1,1.06642634,-3.68999085,225,1,1.08889,0.933333],[1937,1,0,0,0,0,1,1.03915109,-9.70608623,63,1,1.06349,0.968254],[1938,1,0,0,0,0,1,1.01382818,-10.9079525,63,1,1.06349,0.968254],[1939,1,0,0,0,0,1,1.04141169,-9.66316543,225,1,1.08444,1],[1940,1,0,0,0,0,1,1.03303084,-13.881781,63,1,1.06349,0.968254],[1941,1,0,0,0,0,1,1.06936539,-8.02755084,63,1,1.37722,0.576009],[1942,1,0,0,0,0,1,1.05991987,-10.6115099,63,1,1.07937,0.920635],[1943,1,0,0,0,0,1,1.03192577,-9.26950779,225,1,1.08889,1],[1944,1,0,0,0,0,1,1.05989199,-10.7654865,63,1,1.07937,0.920635],[1945,1,0,0,0,0,1,1.03197273,-9.28712389,225,1,1.08889,1],[1946,1,0,0,0,0,1,1.04612426,-11.5710693,63,1,1.07937,0.920635],[1947,1,0,0,0,0,1,1.03605868,-10.4902827,63,1,1.06349,0.968254],[1948,1,0,0,0,0,1,1.06397451,-4.1382892,225,1,1.08889,0.933333],[1949,1,0,0,0,0,1,1.0499221,-4.42876053,63,1,1.0656,0.936508],[1950,1,0,0,0,0,1,1.03704543,-4.639729,380,1,1.10526,1],[1951,1,0,0,0,0,1,1.03160745,-8.71999901,63,1,1.06349,0.968254],[1952,1,0,0,0,0,1,1.06353811,-8.99159867,150,1,1.10667,0.9],[1953,1,0,0,0,0,1,1.04333829,-9.63495045,63,1,1.06349,0.968254],[1954,1,0,0,0,0,1,1.02758149,-8.20905612,225,1,1.08889,1],[1955,1,0,0,0,0,1,1.02752087,-8.23337445,225,1,1.08889,1],[1956,1,0,0,0,0,1,1.04176043,-8.42052534,225,1,1.08582,1],[1957,1,0,0,0,0,1,1.04242988,-15.440437,225,1,1.08444,1],[1958,1,0,0,0,0,1,1.07690716,-5.38735121,225,1,1.09333,1],[1959,1,0,0,0,0,1,1.06253152,-4.27638908,225,1,1.08889,0.933333],[1960,1,0,0,0,0,1,1.04170478,-7.67543528,63,1,1.06349,0.936508],[1961,1,0,0,0,0,1,1.03088246,-10.1267628,63,1,1.06349,0.968254],[1962,1,0,0,0,0,1,1.02970161,-4.58631141,63,1,1.06807,0.936508],[1963,1,0,0,0,0,1,1.02492103,-7.43299407,63,1,1.06349,0.968254],[1964,1,-29.9,19.3,0,0,1,1.03099663,-6.87659397,63,1,1.06349,0.936508],[1965,1,0,0,0,0,1,1.06879106,-7.74433033,225,1,1.08889,0.933333],[1966,1,22.1,-6.9,0,0,1,1.0386029,-13.8963764,63,1,1.07937,0.920635],[1967,1,0.5,0,0,0,1,1.03856084,-13.8726731,63,1,1.07937,0.920635],[1968,1,0,0,0,0,1,1.05023327,-5.26007132,225,1,1.13333,0.853333],[1969,1,0,0,0,0,1,1.04487623,-6.66845103,225,1,1.08889,0.888889],[1970,1,0,0,0,0,1,1.02489778,-7.43232118,63,1,1.06349,0.968254],[1971,1,0,0,0,0,1,1.02995855,-6.64759662,63,1,1.06349,0.968254],[1972,1,0,0,0,0,1,1.03088258,-5.69496161,63,1,1.06551,0.968254],[1973,1,0,0,0,0,1,1.04811679,-7.71329779,63,1,1.06349,0.936508],[1974,1,0,0,0,0,1,1.01879701,-12.0077221,63,1,1.06349,0.968254],[1975,1,0,0,0,0,1,1.01092294,-12.3079071,63,1,1.06349,0.968254],[1976,1,0,0,0,0,1,1.01189201,-12.1313292,63,1,1.06349,0.968254],[1977,1,0,0,0,0,1,1.05011776,-6.20114636,225,1,1.08889,0.888889],[1978,1,-10.1,3.2,0,0,1,1.05384284,-6.41643634,63,1,1.06349,0.936508],[1979,1,0,0,0,0,1,1.07793902,-5.78366579,225,1,1.09333,1],[1980,1,0,0,0,0,1,1.04480557,-9.60035458,225,1,1.08444,1],[1981,1,0,0,0,0,1,1.0086999,-7.49747074,225,1,1.13333,0.853333],[1982,1,0,0,0,0,1,1.05383869,-5.85269033,63,1,1.06349,0.936508],[1983,1,0,0,0,0,1,1.03601989,-7.76221152,225,1,1.09137,1],[1984,1,0,0,0,0,1,1.08148189,-5.28603611,225,1,1.09333,1],[1985,1,0,0,0,0,1,1.04698982,-4.13891151,225,1,1.08889,0.888889],[1986,1,0,0,0,0,1,1.0419969,-3.74000035,225,1,1.08444,1],[1987,1,0,0,0,0,1,1.01002882,-12.8554725,63,1,1.06349,0.968254],[1988,1,0,0,0,0,1,1.01446559,-10.8342564,63,1,1.06349,0.968254],[1989,1,0,0,0,0,1,1.01912855,-11.6259536,225,1,1.08889,1],[1990,1,0,0,0,0,1,1.01890343,-11.6315981,225,1,1.08889,1],[1991,1,0,0,0,0,1,1.03354023,-13.2876406,63,1,1.07937,0.920635],[1992,1,0,0,0,0,1,1.02881825,-11.9952875,225,1,1.08889,1],[1993,1,0,0,0,0,1,1.02836904,-12.0414061,225,1,1.08889,1],[1994,1,0,0,0,0,1,1.00966425,-9.49773994,225,1,1.09064,1],[1995,1,0,0,0,0,1,1.02808826,-9.4912664,225,1,1.08889,1],[1996,1,0,0,0,0,1,1.05928392,-1.33670443,225,1,1.09381,0.888889],[1997,1,0,0,0,0,1,1.0356822,-13.6752232,63,1,1.07937,0.920635],[1998,1,0,0,0,0,1,1.04674805,-7.17550975,63,1,1.06349,0.936508],[1999,1,0,0,0,0,1,1.03071193,-2.90298167,225,1,1.08444,1],[2000,1,0,0,0,0,1,1.03062721,-2.92372639,225,1,1.08444,1],[2001,1,0,0,0,0,1,0.944441655,-7.21660035,45,1,1,0.888889],[2002,1,0,0,0,0,1,1.03581639,-7.67815461,225,1,1.08889,0.888889],[2003,1,0,0,0,0,1,1.02182366,-10.4060332,225,1,1.08889,1],[2004,1,0,0,0,0,1,1.05776684,-6.38256113,63,1,1.06349,0.936508],[2005,1,0,0,0,0,1,1.04248305,-7.29429371,225,1,1.08444,1],[2006,1,0,0,0,0,1,1.06147703,-4.2136179,225,1,1.08889,0.933333],[2007,1,0,0,0,0,1,1.02907885,-14.7370309,63,1,1.07937,0.920635],[2008,1,0,0,0,0,1,0.99795994,-5.03300429,45,1,1,0.888889],[2009,1,0,0,0,0,1,1.03449316,-8.1888262,225,1,1.13333,0.853333],[2010,1,0,0,0,0,1,1.05036714,-4.50815282,63,1,1.06349,0.936508],[2011,1,0,0,0,0,1,1.0288553,-11.6286113,225,1,1.08889,1],[2012,1,0,0,0,0,1,1.02897921,-11.657264,225,1,1.08889,1],[2013,1,0,0,0,0,1,1.05440496,-7.57164051,225,1,1.08889,0.888889],[2014,1,0,0,0,0,1,1.05973258,-1.52846298,225,1,1.09367,0.888889],[2015,1,0,0,0,0,1,1.04601381,-6.36600659,63,1,1.06349,0.968254],[2016,1,0,0,0,0,1,1.05177952,-7.32126403,225,1,1.08444,1],[2017,1,0,0,0,0,1,1.06132785,-5.69678359,225,1,1.08889,0.933333],[2018,1,0,0,0,0,1,1.04921491,-8.03882939,225,1,1.08444,1],[2019,1,0,0,0,0,1,1.05103585,-11.5517098,63,1,1.07937,0.920635],[2020,1,0,0,0,0,1,1.07256113,-4.85544346,225,1,1.08444,1],[2021,1,0,0,0,0,1,1.02840903,-9.88148782,225,1,1.08889,1],[2022,1,0,0,0,0,1,1.07488571,-5.49531662,225,1,1.09333,1],[2023,1,4.8,0.9,0,0,1,1.06043897,-5.04598909,225,1,1.08889,0.933333],[2024,1,0,0,0,0,1,1.07698536,-5.36528232,225,1,1.09333,1],[2025,1,0,0,0,0,1,1.02859554,-11.7455775,63,1,1.06349,0.968254],[2026,1,7,-1.3,0,0,1,1.05331281,-6.06583818,63,1,1.06349,0.936508],[2027,1,0,0,0,0,1,1.03024769,-10.6540863,225,1,1.08889,1],[2028,1,0,0,0,0,1,1.02984583,-10.7207757,225,1,1.08889,1],[2029,1,0,0,0,0,1,1.05156107,-7.9189608,63,1,1.06349,0.936508],[2030,1,0,0,0,0,1,1.026166,-8.18242155,225,1,1.08889,1],[2031,1,0,0,0,0,1,1.04648679,-7.28593958,63,1,1.0663,0.936508],[2032,1,0,0,0,0,1,1.0538335,-5.39869978,225,1,1.08889,0.888889],[2033,1,0,0,0,0,1,1.04357358,-3.86507571,225,1,1.08889,0.888889],[2034,1,0,0,0,0,1,1.04961685,-8.36361956,225,1,1.08977,0.888889],[2035,1,0,0,0,0,1,1.01032141,-12.5630044,63,1,1.06349,0.968254],[2036,1,0,0,0,0,1,1.05338357,-5.00986564,225,1,1.08889,0.933333],[2037,1,0,0,0,0,1,1.0474658,-3.75410185,225,1,1.08965,0.888889],[2038,1,0,0,0,0,1,1.03247712,-9.54822757,225,1,1.08889,1],[2039,1,0,0,0,0,1,1.04814021,-6.36917341,63,1,1.06349,0.936508],[2040,1,0,0,0,0,1,1.05003826,-6.86178373,225,1,1.08444,1],[2041,1,0,0,0,0,1,1.0541731,-19.903158,225,1,1.08444,1],[2042,1,0,0,0,0,1,1.06017138,-4.96560344,225,1,1.08889,0.933333],[2043,1,0,0,0,0,1,1.05882064,-12.2680068,225,1,1.09333,1],[2044,1,0,0,0,0,1,1.00386862,-8.28773407,63,1,1.06349,0.968254],[2045,1,0,0,0,0,1,1.05409034,-6.52572806,63,1,1.06349,0.936508],[2046,1,13.1,2.2,0,0,1,1.05102932,-5.65829503,63,1,1.06349,0.936508],[2047,1,0,0,0,0,1,1.06910793,-10.7159744,150,1,1.10968,0.966667],[2048,1,0,0,0,0,1,1.05255677,-6.34106895,63,1,1.06349,0.936508],[2049,1,0,0,0,0,1,1.036255,-6.57102026,63,1,1.06349,0.968254],[2050,1,0,-0.2,0,0,1,1.04250884,-8.31283962,63,1,1.06349,0.936508],[2051,1,0,0,0,0,1,1.0238382,-8.50235663,225,1,1.08889,1],[2052,1,0,0,0,0,1,1.02393966,-8.49517125,225,1,1.08889,1],[2053,1,0,0,0,0,1,1.05039241,-7.39127058,63,1,1.06349,0.936508],[2054,1,0,0,0,0,1,1.03131527,-10.9405143,225,1,1.08889,1],[2055,1,0,0,0,0,1,1.062878,-7.76711318,63,1,1.06349,0.936508],[2056,1,0,0,0,0,1,1.03790084,-10.4061141,63,1,1.07432,0.968254],[2057,1,0,0,0,0,1,1.04478977,-6.77681843,63,1,1.0652,0.936508],[2058,1,0,0,0,0,1,1.02771136,-8.56087873,63,1,1.06349,0.936508],[2059,1,0,0,0,0,1,1.0769336,-9.79485159,150,1,1.10927,0.966667],[2060,1,0,0,0,0,1,1.03188532,-10.2898446,63,1,1.06349,0.968254],[2061,1,0,0,0,0,1,1.01209436,-9.12080882,225,1,1.09077,1],[2062,1,0,0,0,0,1,1.02936497,-10.1680251,63,1,1.06349,0.968254],[2063,1,0,0,0,0,1,1.03157705,-13.4799296,63,1,1.07937,0.920635],[2064,1,0,0,0,0,1,1.05796635,-0.884980366,225,1,1.09435,0.888889],[2065,1,0,0,0,0,1,1.01854736,-14.2771595,63,1,1.06349,0.968254],[2066,1,0,0,0,0,1,1.016904,-14.6844384,63,1,1.06349,0.968254],[2067,1,30.5,3.2,0,0,1,1.01861826,-21.1491723,63,1,1.07937,0.920635],[2068,1,0,0,0,0,1,1.06132108,-6.39484971,63,1,1.06572,0.936508],[2069,1,0,0,0,0,1,1.05813699,-6.35447281,63,1,1.0646,0.936508],[2070,1,33.4,2,0,0,1,1.01910321,-21.117455,63,1,1.07937,0.920635],[2071,1,0,0,0,0,1,1.0241342,-5.25197587,63,1,1.06604,0.936508],[2072,1,0,0,0,0,1,1.01020056,-24.54307,63,1,1.06349,0.968254],[2073,1,0,0,0,0,1,1.01021289,-24.5471657,63,1,1.06349,0.968254],[2074,1,0,0,0,0,1,1.04656384,-7.17939547,63,1,1.06349,0.968254],[2075,1,0,0,0,0,1,1.04165029,-5.55691906,63,1,1.06639,0.936508],[2076,1,0,0,0,0,1,1.04842976,-8.23974768,225,1,1.08444,1],[2077,1,0,0,0,0,1,1.05945939,-3.07301522,380,1,1.10526,1],[2078,1,-16.7,3.2,0,0,1,1.04608169,-5.64770604,63,1,1.06349,0.936508],[2079,1,0,0,0,0,1,1.0312963,-7.64046829,150,1,1.06754,0.972373],[2080,1,-35.6,9.6,0,0,1,1.04155075,-5.64511988,63,1,1.06349,0.936508],[2081,1,0,0,0,0,1,1.06211533,-3.79459732,63,1,1.06472,0.936508],[2082,1,0,0,0,0,1,1.04075063,-8.24690619,63,1,1.06349,0.968254],[2083,1,0,0,0,0,1,1.05746406,-6.40775051,63,1,1.06349,0.936508],[2084,1,0,0,0,0,1,1.03693041,-7.52855848,63,1,1.06349,0.936508],[2085,1,0,0,0,0,1,1.05382456,-10.5257934,225,1,1.09333,1],[2086,1,0,0,0,0,1,1.04563534,-6.46380589,225,1,1.08889,0.888889],[2087,1,0,0,0,0,1,1.04140415,-6.69650892,63,1,1.06349,0.936508],[2088,1,0,0,0,0,1,1.05135206,-4.64919386,63,1,1.06349,0.936508],[2089,1,0,0,0,0,1,1.03953398,-7.0588446,225,1,1.13333,0.853333],[2090,1,0,0,0,0,1,1.03395029,-15.9947148,225,1,1.08714,1],[2091,1,0,0,0,0,1,1.05043179,-10.1106079,225,1,1.08444,1],[2092,1,0,0,0,0,1,1.05394448,-7.28277859,225,1,1.08889,0.933333],[2093,1,0,0,0,0,1,1.05827125,-7.33501491,63,1,1.06349,0.968254],[2094,1,0,0,0,0,1,1.05126946,-8.18861278,63,1,1.06349,0.936508],[2095,1,0,0,0,0,1,1.03537227,-11.5948186,225,1,1.08966,1],[2096,1,0,0,0,0,1,1.0347781,-11.4217403,225,1,1.08889,1],[2097,1,0,0,0,0,1,1.05113194,-3.92211563,63,1,1.06349,0.936508],[2098,1,0,0,0,0,1,1.0325735,-9.53499283,225,1,1.08889,1],[2099,1,0,0,0,0,1,1.02305829,-8.82728488,225,1,1.08889,1],[2100,1,-7.2,5.5,0,0,1,1.04895341,-7.7051958,63,1,1.06349,0.936508],[2101,1,0,0,0,0,1,1.0084805,-12.6719381,63,1,1.06349,0.968254],[2102,1,0,0,0,0,1,1.03343069,-16.9766083,150,1,1.08,0.966667],[2103,1,0,0,0,0,1,1.01064579,-7.90856778,225,1,1.13333,0.853333],[2104,1,0,0,0,0,1,1.03528876,-9.55907611,225,1,1.13333,0.853333],[2105,1,0,0,0,0,1,1.06464017,-4.22760678,225,1,1.08889,0.933333],[2106,1,0,0,0,0,1,1.02914499,-7.98569612,63,1,1.06349,0.968254],[2107,1,0,0,0,0,1,1.05285896,-6.4746194,225,1,1.08444,1],[2108,1,0,0,0,0,1,1.04280741,-10.4369222,63,1,1.06349,0.968254],[2109,1,0,0,0,0,1,1.06642159,-5.94727915,63,1,1.06349,0.936508],[2110,1,0,0,0,0,1,1.04634018,-2.58092806,225,1,1.08964,0.888889],[2111,1,0,0,0,0,1,1.0750342,-5.54311044,225,1,1.09211,1],[2112,1,0,0,0,0,1,1.04796575,-2.59780721,225,1,1.08889,0.888889],[2113,1,0,0,0,0,1,1.0207507,-10.6950736,225,1,1.08889,1],[2114,1,0,0,0,0,1,1.01735682,-19.1632091,63,1,1.06349,0.968254],[2115,1,0,0,0,0,1,1.04697027,-2.29602726,380,1,1.10526,1],[2116,1,0,0,0,0,1,1.01878853,-18.0046358,63,1,1.06349,0.968254],[2117,1,0,0,0,0,1,1.03443407,-12.6894668,63,1,1.06349,0.968254],[2118,1,0,0,0,0,1,1.03386558,-9.50436357,63,1,1.06349,0.968254],[2119,1,0,0,0,0,1,1.03165505,-21.9226751,63,1,1.06349,0.968254],[2120,1,0,0,0,0,1,1.05446594,-6.92868444,63,1,1.0686,0.936508],[2121,1,0,0,0,0,1,1.03018288,-7.16326618,63,1,1.06349,0.968254],[2122,1,0,0,0,0,1,0.941157765,-7.34788589,45,1,1,0.888889],[2123,1,0,0,0,0,1,1.05033316,-10.7285959,225,1,1.08444,1],[2124,1,23.7,0.4,0,0,1,0.994152076,-27.4498721,63,1,1.07937,0.914643],[2125,1,0,0,0,0,1,1.05032026,-4.50147121,63,1,1.06349,0.936508],[2126,1,0,0,0,0,1,0.950242351,-6.71340054,45,1,1,0.888889],[2127,1,0,0,0,0,1,1.04492336,-9.32636927,225,1,1.08444,1],[2128,1,0,0,0,0,1,1.04256648,-6.91669812,225,1,1.09146,0.888889],[2129,1,0,0,0,0,1,1.0293993,-23.7071699,63,1,1.06349,0.968254],[2130,1,0,0,0,0,1,1.03483095,-21.6355692,63,1,1.06774,0.968254],[2131,1,0,0,0,0,1,1.05852957,-9.89962005,63,1,1.06349,0.936508],[2132,1,0,0,0,0,1,1.02288334,-10.1399672,63,1,1.06349,0.968254],[2133,1,0,0,0,0,1,1.06501052,-8.44836698,225,1,1.09333,1],[2134,1,0,0,0,0,1,1.08054095,-5.98015704,225,1,1.09333,1],[2135,1,0,0,0,0,1,1.04390401,-5.79450138,63,1,1.07063,0.936508],[2136,1,0,0,0,0,1,1.04079391,-11.2084056,63,1,1.06349,0.968254],[2137,1,0,0,0,0,1,1.05195871,-7.32959063,63,1,1.06349,0.968254],[2138,1,0,0,0,0,1,0.950266917,-6.85585715,45,1,1,0.888889],[2139,1,0,0,0,0,1,0.98089238,-6.1904528,45,1,1.00008,0.888889],[2140,1,0,0,0,0,1,1.03354567,-9.34067734,63,1,1.06349,0.968254],[2141,1,0,0,0,0,1,1.03479525,-9.60113708,63,1,1.06349,0.968254],[2142,1,-0.7,1.1,0,0,1,1.04072969,-12.8642398,63,1,1.07937,0.920635],[2143,1,0,0,0,0,1,1.0468089,-6.56499149,225,1,1.08889,0.888889],[2144,1,0,0,0,0,1,1.04674022,-6.67100502,63,1,1.06349,0.936508],[2145,1,0,0,0,0,1,0.996972654,-6.21479582,45,1,1,0.888889],[2146,1,0,0,0,0,1,1.03506439,-6.60014081,63,1,1.07121,0.936508],[2147,1,0,0,0,0,1,1.05654816,-8.14712508,63,1,1.08594,0.920635],[2148,1,0,0,0,0,1,1.04301907,-16.3062125,225,1,1.08444,1],[2149,1,0,0,0,0,1,1.04050391,-7.8110299,63,1,1.06349,0.968254],[2150,1,0,0,0,0,1,1.03872068,-6.69270341,225,1,1.13333,0.853333],[2151,1,21.5,4.3,0,0,1,1.01988565,-21.7797284,63,1,1.07937,0.920635],[2152,1,0,0,0,0,1,1.04497842,-7.94755927,63,1,1.08206,0.920635],[2153,1,0,0,0,0,1,1.0544561,-5.89758935,380,1,1.10263,1],[2154,1,0,0,0,0,1,0.998121449,-8.92227328,63,1,1.06349,0.968254],[2155,1,0,0,0,0,1,1.03088438,-11.2226681,63,1,1.06349,0.968254],[2156,1,0,0,0,0,1,1.03821647,-9.97434391,225,1,1.09078,1],[2157,1,0,0,0,0,1,1.04806512,-6.05491777,63,1,1.06349,0.936508],[2158,1,0,0,0,0,1,0.999884398,-5.22934728,45,1,1,0.888889],[2159,1,-23.8,7.8,0,0,1,1.0199953,-16.2705087,63,1,1.11864,0.920635],[2160,1,0,0,0,0,1,1.05058107,-7.8741367,225,1,1.08889,0.933333],[2161,1,0,0,0,0,1,1.0155852,-8.62912523,225,1,1.13333,0.853333],[2162,1,0,0,0,0,1,1.05526014,-4.24188682,380,1,1.15,0.8],[2163,1,0,0,0,0,1,1.03052823,-6.68218545,380,1,1.15,0.8],[2164,1,0,0,0,0,1,1.06435738,-19.5855618,380,1,1.15,0.8],[2165,1,0,0,0,0,1,1.05916676,-19.6644725,380,1,1.15,0.8],[2166,1,0,0,0,0,1,1.03315699,-12.8327307,380,1,1.15,0.8],[2167,1,0,0,0,0,1,1.02675277,-11.6318325,380,1,1.15,0.8],[2168,1,0,0,0,0,1,1.07167299,-3.48076674,380,1,1.15,0.8],[2169,1,0,0,0,0,1,1.0518453,-3.55716894,380,1,1.15,0.8],[2170,1,0,0,0,0,1,1.06756888,-4.03584596,380,1,1.15,0.8],[2171,1,0,0,0,0,1,1.04858756,-6.93564464,380,1,1.15,0.8],[2172,1,16.2,0.8,0,0,1,1.0470266,-13.3893801,225,1,1.15,0.8],[2173,1,0,0,0,0,1,1.0573269,-3.40165017,380,1,1.15,0.8],[2174,1,0,0,0,0,1,1.04841222,-17.67426,380,1,1.15,0.8],[2175,1,0,0,0,0,1,1.05184377,-2.8115046,380,1,1.15,0.8],[2176,1,0,0,0,0,1,1.03512309,-12.0903067,380,1,1.15,0.8],[2177,1,-0,-0,0,0,1,1.04500482,-11.1609457,225,1,1.15,0.8],[2178,1,0,0,0,0,1,1.06477426,-4.56323191,380,1,1.15,0.8],[2179,1,0,0,0,0,1,1.04032024,-7.74963303,380,1,1.15,0.8],[2180,1,0,0,0,0,1,1.05035832,-14.8962969,380,1,1.15,0.8],[2181,1,0,0,0,0,1,1.02455156,-12.109787,380,1,1.15,0.8],[2182,1,0,0,0,0,1,1.05857071,-3.24330873,380,1,1.15,0.8],[2183,1,0,0,0,0,1,1.07297777,-5.83991369,380,1,1.15,0.8],[2184,1,0,0,0,0,1,1.02403429,-11.1012095,380,1,1.15,0.8],[2185,1,-5.4,1.4,0,0,1,1.02475853,-10.9573666,225,1,1.15,0.8],[2186,1,0,0,0,0,1,1.04718967,-7.1349641,380,1,1.15,0.8],[2187,1,0,0,0,0,1,1.03764912,-17.6713242,150,1,1.15,0.8],[2188,1,0,0,0,0,1,1.05745398,-10.3869199,380,1,1.15,0.8],[2189,1,0,0,0,0,1,1.05660294,-1.43410196,380,1,1.15,0.8],[2190,1,0,0,0,0,1,1.03093734,-9.98630361,380,1,1.15,0.8],[2191,1,0,0,0,0,1,1.05951973,-7.54410527,380,1,1.15,0.8],[2192,1,43.3,11.9,0,0,1,1.00961352,-13.5101318,225,1,1.15,0.8],[2193,1,0,0,0,0,1,1.06124248,-19.7814026,380,1,1.15,0.8],[2194,1,0,0,0,0,1,1.07939497,-5.60220368,380,1,1.15,0.8],[2195,1,0,0,0,0,1,1.05931083,-19.8009804,380,1,1.15,0.8],[2196,1,0,0,0,0,1,1.03348481,-13.0606784,380,1,1.15,0.8],[2197,1,0,0,0,0,1,1.07034892,-3.256429,380,1,1.15,0.8],[2198,1,0,0,0,0,1,1.07098912,-3.46449966,380,1,1.15,0.8],[2199,1,0,0,0,0,1,1.05222904,-11.6897447,380,1,1.15,0.8],[2200,1,0,0,0,0,1,1.02916168,-9.84801348,380,1,1.15,0.8],[2201,1,0,0,0,0,1,1.04139898,-16.935505,380,1,1.15,0.8],[2202,1,0,0,0,0,1,1.05228972,-2.93605717,380,1,1.15,0.8],[2203,1,0,0,0,0,1,1.03987027,-11.4841305,380,1,1.15,0.8],[2204,1,0,0,0,0,1,1.06281472,-4.47097087,380,1,1.15,0.8],[2205,1,0,0,0,0,1,1.01472122,-9.92357406,380,1,1.15,0.8],[2206,1,0,0,0,0,1,1.03944668,-7.65602877,380,1,1.15,0.8],[2207,1,0,0,0,0,1,1.05029355,-15.0033286,380,1,1.15,0.8],[2208,1,0,0,0,0,1,1.02173957,-11.0100643,380,1,1.15,0.8],[2209,1,0,0,0,0,1,1.0789611,-5.79351303,380,1,1.15,0.8],[2210,1,-5.4,-2.5,0,0,1,1.02490115,-10.9565153,225,1,1.15,0.8],[2211,1,0,0,0,0,1,1.05750323,-10.268082,380,1,1.15,0.8],[2212,1,0,0,0,0,1,1.05216171,-10.6563094,380,1,1.15,0.8],[2213,1,0,0,0,0,1,1.03089864,-10.0047501,380,1,1.15,0.8],[2214,1,0,0,0,0,1,1.01101674,-10.1737945,380,1,1.15,0.8],[2215,1,0,0,0,0,1,1.05957667,-7.89294407,380,1,1.15,0.8],[2216,1,0,0,0,0,1,1.02504372,-6.71278935,380,1,1.15,0.8],[2217,1,37.9,-12.1,0,0,1,1.03800069,-13.4182883,225,1,1.15,0.8],[2218,1,0,0,0,0,1,1.06476781,-3.62849011,380,1,1.15,0.8],[2219,1,0,0,0,0,1,1.03044297,-12.3009079,380,1,1.15,0.8],[2220,1,0,0,0,0,1,1.03738439,-6.72914902,380,1,1.15,0.8],[2221,1,0,0,0,0,1,1.03072036,-8.50892217,380,1,1.15,0.8],[2222,1,31.4,4.8,0,0,1,1.02343437,-12.2222552,225,1,1.15,0.8],[2223,1,0,0,0,0,1,1.03504293,-6.02963887,380,1,1.15,0.8],[2224,1,10.9,-0.5,0,0,1,1.06942869,-13.2944338,150,1,1.15,0.8],[2225,1,0,0,0,0,1,1.05112501,-10.3190701,380,1,1.15,0.8],[2226,1,0,0,0,0,1,1.03894529,-11.2344175,380,1,1.15,0.8],[2227,1,0,0,0,0,1,1.02934165,-10.7617089,380,1,1.15,0.8],[2228,1,0,0,0,0,1,1.02453148,-12.2096716,380,1,1.15,0.8],[2229,1,20.1,-2.2,0,0,1,0.994408496,-11.1763233,225,1,1.15,0.8],[2230,1,0,0,0,0,1,1.05733043,-6.85349795,380,1,1.15,0.8],[2231,1,0,0,0,0,1,1.0360674,-8.36333358,380,1,1.15,0.8],[2232,1,0,0,0,0,1,1.02837781,-9.2118036,380,1,1.15,0.8],[2233,1,0,0,0,0,1,1.0285774,-11.9005015,380,1,1.15,0.8],[2234,1,0,0,0,0,1,1.05048157,-9.4081836,380,1,1.15,0.8],[2235,1,33.6,-8.3,0,0,1,1.03728025,-11.9045622,225,1,1.15,0.8],[2236,1,0,0,0,0,1,1.03518632,-12.1379836,380,1,1.15,0.8],[2237,1,0,0,0,0,1,1.03518052,-10.8022302,380,1,1.15,0.8],[2238,1,0,0,0,0,1,1.0322115,-10.6459757,380,1,1.15,0.8],[2239,1,0,0,0,0,1,1.06555317,-7.35455141,380,1,1.15,0.8],[2240,1,0,0,0,0,1,1.04116968,-8.35518004,380,1,1.15,0.8],[2241,1,0,0,0,0,1,1.03685476,-10.3330901,380,1,1.15,0.8],[2242,1,0,0,0,0,1,1.0093446,-9.6746127,380,1,1.15,0.8],[2243,1,0,0,0,0,1,1.03166313,-11.7887184,380,1,1.15,0.8],[2244,1,0,0,0,0,1,1.09454063,-4.69713259,380,1,1.15,0.8],[2245,1,0,0,0,0,1,1.0455094,-9.27327553,380,1,1.15,0.8],[2246,1,0,0,0,0,1,1.04756907,-2.70422733,380,1,1.15,0.8],[2247,1,0,0,0,0,1,1.04002441,-10.7015965,380,1,1.15,0.8],[2248,1,0,0,0,0,1,1.02703277,-9.51863291,380,1,1.15,0.8],[2249,1,0,0,0,0,1,1.05236916,-18.8929941,63,1,1.15,0.8],[2250,2,0,-0,0,0,1,0.959,-0.609447986,20,1,1.15,0.8],[2251,2,0,-0,0,0,1,0.959,-1.34558105,20,1,1.15,0.8],[2253,2,0,0,0,0,1,1.017,-8.4689789,10,1,1.15,0.8],[2254,2,0,0,0,0,1,1.018,-10.5885178,10,1,1.15,0.8],[2255,2,0,0,0,0,1,1.01,-4.51168351,10,1,1.15,0.8],[2257,2,0,0,0,0,1,0.921,-0.0573954991,11,1,1.15,0.8],[2258,2,0,0,0,0,1,0.93,-6.48394667,11,1,1.15,0.8],[2260,2,0,0,0,0,1,1.048,-0.982418391,4,1,1.15,0.8],[2261,2,0,0,0,0,1,1.048,-0.886918608,4,1,1.15,0.8],[2262,2,0,0,0,0,1,1.049,-1.02026209,4,1,1.15,0.8],[2263,2,0,0,0,0,1,1.049,-1.06604955,4,1,1.15,0.8],[2266,2,0,0,0,0,1,0.988,-2.29712367,10,1,1.15,0.8],[2267,2,0,0,0,0,1,0.987,-1.1298508,10,1,1.15,0.8],[2269,2,0,0,0,0,1,0.984,1.08411024,10,1,1.15,0.8],[2270,2,37,16,0,0,1,0.964,6.88287296,24,1,1.15,0.8],[2271,2,32.2,18.8,0,0,1,0.968,3.90268649,24,1,1.15,0.8],[2272,2,37,16,0,0,1,0.963,7.18188756,24,1,1.15,0.8],[2273,2,37,16,0,0,1,0.969,4.32961911,24,1,1.15,0.8],[2274,2,-1.7,-1.2,0,0,1,0.978238694,-0.816603603,20,1,1.15,0.8],[2275,2,-0,-0,0,0,1,0.968,3.30262977,20,1,1.15,0.8],[2276,2,-4.2,-3.3,0,0,1,0.99,3.83438378,20,1,1.15,0.8],[2277,2,-0,-0,0,0,1,0.985,2.02617784,17,1,1.15,0.8],[2278,2,0,0,0,0,1,0.993,3.1276314,15,1,1.15,0.8],[2279,2,0,0,0,0,1,1.007,0.940554865,10,1,1.15,0.8],[2280,2,0,0,0,0,1,1.007,1.33416688,10,1,1.15,0.8],[2281,2,0,0,0,0,1,1.007,0.852962666,10,1,1.15,0.8],[2282,2,0,0,0,0,1,1.007,1.33416688,10,1,1.15,0.8],[2283,2,0,0,0,0,1,1.007,1.33416688,10,1,1.15,0.8],[2284,2,-0,0,0,0,1,0.959,-3.2353672,20,1,1.15,0.8],[2286,2,0,0,0,0,1,1.029,-3.65022704,10,1,1.15,0.8],[2289,2,0,0,0,0,1,0.992,-4.28348558,12,1,1.15,0.8],[2293,2,31,13,0,0,1,0.933,6.11329722,24,1,1.15,0.8],[2294,2,31,13,0,0,1,0.92,6.67516096,24,1,1.15,0.8],[2295,2,41.8,23.6,0,0,1,0.962451656,-1.38392272,24,1,1.15,0.8],[2296,2,38,16,0,0,1,0.924,6.7092652,24,1,1.15,0.8],[2297,2,0,0,0,0,1,0.903,10.6691885,20,1,1.15,0.8],[2298,2,0,0,0,0,1,0.911,4.82813418,20,1,1.15,0.8],[2299,2,0,0,0,0,1,1.04,-3.36086433,4,1,1.15,0.8],[2300,2,0,0,0,0,1,1.04,-3.36086433,4,1,1.15,0.8],[2301,2,0,0,0,0,1,1.04,-3.36086433,4,1,1.15,0.8],[2302,2,0,0,0,0,1,1.04,-3.36086433,4,1,1.15,0.8],[2303,2,0,0,0,0,1,1.04,-3.36086433,4,1,1.15,0.8],[2304,2,0,0,0,0,1,1.04,-3.36086433,4,1,1.15,0.8],[2306,2,0,0,0,0,1,0.954,-2.52583062,5,1,1.15,0.8],[2307,2,0,0,0,0,1,0.933,3.91490478,20,1,1.15,0.8],[2309,2,0,0,0,0,1,0.928,4.93978037,20,1,1.15,0.8],[2310,2,0,0,0,0,1,0.928,5.64416269,20,1,1.15,0.8],[2311,2,0,0,0,0,1,0.988,-4.42214562,15,1,1.15,0.8],[2312,2,0,0,0,0,1,1.0363516,-5.33209196,15,1,1.15,0.8],[2313,2,0,0,0,0,1,0.9931873,-5.33209196,15,1,1.15,0.8],[2314,2,1.4,0,0,0,1,0.959,-9.47207152,20,1,1.15,0.8],[2315,2,0,0,0,0,1,0.973,-1.36662246,15,1,1.15,0.8],[2316,2,0,0,0,0,1,0.973,-1.36662246,15,1,1.15,0.8],[2317,2,43,18,0,0,1,0.937,7.73791374,24,1,1.15,0.8],[2319,2,43,18,0,0,1,0.936,7.76199172,24,1,1.15,0.8],[2320,2,43,18,0,0,1,0.935,7.72036969,24,1,1.15,0.8],[2321,2,0,0,0,0,1,0.923,9.6272588,20,1,1.15,0.8],[2322,2,0,0,0,0,1,0.925,8.5914803,20,1,1.15,0.8],[2323,2,0,0,0,0,1,0.977,4.88316819,20,1,1.15,0.8],[2324,2,0,0,0,0,1,0.968,10.8533053,20,1,1.15,0.8],[2325,2,3.5,2.2,0,0,1,0.944,-3.39240764,15,1,1.15,0.8],[2326,2,3.5,2.2,0,0,1,0.943,-3.12208662,15,1,1.15,0.8],[2327,2,4.2,2.3,0,0,1,0.955,-2.4944352,14,1,1.15,0.8],[2328,2,0,-0,0,0,1,0.959,-5.31087788,20,1,1.15,0.8],[2329,2,0,0,0,0,1,0.951,-0.0739927312,20,1,1.15,0.8],[2330,2,1.7,0.8,0,0,1,0.958,-3.73201725,20,1,1.15,0.8],[2331,2,-0,0,0,0,1,0.962,-3.93400587,20,1,1.15,0.8],[2336,2,0,0,0,0,1,0.988,1.56462017,10,1,1.15,0.8],[2337,2,0,0,0,0,1,0.988,1.75155528,10,1,1.15,0.8],[2338,2,0,0,0,0,1,0.988,1.89714683,10,1,1.15,0.8],[2339,2,0,0,0,0,1,0.988,1.37488679,10,1,1.15,0.8],[2340,2,0,0,0,0,1,0.989,1.02801299,10,1,1.15,0.8],[2341,2,0,0,0,0,1,0.988,1.6930429,10,1,1.15,0.8],[2342,2,40,18,0,0,1,0.96560738,-1.48673313,24,1,1.15,0.8],[2343,2,40,18,0,0,1,0.96560829,-1.4866095,24,1,1.15,0.8],[2344,2,40,18,0,0,1,0.965616074,-1.48563535,24,1,1.15,0.8],[2345,2,40,18,0,0,1,0.965616074,-1.48563535,24,1,1.15,0.8],[2348,2,0,0,0,0,1,1.007,-2.55819053,10,1,1.15,0.8],[2349,2,0,0,0,0,1,0.922,-0.881037913,21,1,1.15,0.8],[2350,2,0,0,0,0,1,0.965,-4.03711021,15,1,1.15,0.8],[2351,2,-0,0,0,0,1,0.988,4.07721939,19,1,1.15,0.8],[2352,2,40,17,0,0,1,0.913,7.95949981,24,1,1.15,0.8],[2353,2,40,17,0,0,1,0.913,7.95949981,24,1,1.15,0.8],[2354,2,40,17,0,0,1,0.913,7.95958732,24,1,1.15,0.8],[2355,2,40,17,0,0,1,0.92,2.48249404,24,1,1.15,0.8],[2356,2,0,0,0,0,1,1.031,0.295937835,11,1,1.15,0.8],[2357,2,0,0,0,0,1,0.968,5.77429493,20,1,1.15,0.8],[2358,2,0,0,0,0,1,0.968,5.66449197,20,1,1.15,0.8],[2359,2,0,0,0,0,1,1.007,-6.63560929,15,1,1.15,0.8],[2360,2,0,0,0,0,1,1.009,-4.76984903,15,1,1.15,0.8],[2361,2,0,0,0,0,1,1.005,-4.8381864,15,1,1.15,0.8],[2362,2,0,0,0,0,1,1.003,-4.68704294,15,1,1.15,0.8],[2363,2,0,0,0,0,1,1.004,-4.47676415,15,1,1.15,0.8],[2364,2,0,0,0,0,1,0.941,7.71162279,20,1,1.15,0.8],[2365,2,0,0,0,0,1,0.941,7.69849534,20,1,1.15,0.8],[2366,2,0,0,0,0,1,1.008,-1.9361958,10,1,1.15,0.8],[2368,2,-0,-0,0,0,1,0.949,-2.75318925,21,1,1.15,0.8],[2370,2,0,0,0,0,1,1.024,-4.28467026,10,1,1.15,0.8],[2371,2,37,15,0,0,1,0.934,2.62092802,24,1,1.15,0.8],[2372,2,37,15,0,0,1,0.934,2.66276501,24,1,1.15,0.8],[2373,2,37,15,0,0,1,0.934,2.62007061,24,1,1.15,0.8],[2374,2,37,15,0,0,1,0.934,2.62007061,24,1,1.15,0.8],[2375,2,37,15,0,0,1,0.934,2.62136094,24,1,1.15,0.8],[2376,2,33.7,12.2,0,0,1,0.938,-1.44116356,24,1,1.15,0.8],[2377,2,-0,0,0,0,1,0.959,-3.44122623,20,1,1.15,0.8],[2378,2,-0,0,0,0,1,0.966,-4.12355365,18,1,1.15,0.8],[2379,2,0,-0,0,0,1,0.961264964,-6.54655183,20,1,1.15,0.8],[2380,2,0,0,0,0,1,0.954321763,-6.54655878,20,1,1.15,0.8],[2381,2,-0,-0,0,0,1,0.936,-0.8255478,20,1,1.15,0.8],[2385,2,0,0,0,0,1,0.99,-8.46998995,10,1,1.15,0.8],[2386,2,0,0,0,0,1,0.988,-9.2458039,10,1,1.15,0.8],[2389,2,0,0,0,0,1,1.04,-4.02886965,10,1,1.15,0.8],[2390,2,0,0,0,0,1,1.01,0.471706581,10,1,1.15,0.8],[2391,2,0,0,0,0,1,1.01,0.476999208,10,1,1.15,0.8],[2392,2,0,0,0,0,1,1.01,0.489348813,10,1,1.15,0.8],[2393,2,0,0,0,0,1,1.01,0.401141751,10,1,1.15,0.8],[2394,2,0,0,0,0,1,0.956,-2.99749962,20,1,1.15,0.8],[2395,2,0,0,0,0,1,1.001,-0.497368256,5,1,1.15,0.8],[2396,2,0,0,0,0,1,1.005,-4.78269373,5,1,1.15,0.8],[2401,2,0,0,0,0,1,0.987,-2.84217994,5,1,1.15,0.8],[2402,2,0,0,0,0,1,0.985,-1.71435721,5,1,1.15,0.8],[2403,2,0,0,0,0,1,0.985,-1.71435721,5,1,1.15,0.8],[2404,2,0,0,0,0,1,0.949,-2.28375222,5,1,1.15,0.8],[2406,2,0,0,0,0,1,1.005,-3.60484473,12,1,1.15,0.8],[2408,2,0,0,0,0,1,1.005,-3.60484473,12,1,1.15,0.8],[2409,2,2.1,1.2,0,0,1,0.968,3.03029955,20,1,1.15,0.8],[2410,2,0.4,0.2,0,0,1,0.968,3.08195786,20,1,1.15,0.8],[2412,2,0,0,0,0,1,0.936,-7.21691786,5,1,1.15,0.8],[2413,2,0,0,0,0,1,1.0366332,-5.12163025,10,1,1.15,0.8],[2414,2,0,0,0,0,1,1.0366313,-5.12160833,10,1,1.15,0.8],[2415,2,0,0,0,0,1,0.984930523,-5.12059148,10,1,1.15,0.8],[2416,2,0,0,0,0,1,1.003,0.291763665,20,1,1.15,0.8],[2417,2,0,0,0,0,1,0.975,-3.29138246,5,1,1.15,0.8],[2418,2,0,0,0,0,1,0.977,-4.97856323,5,1,1.15,0.8],[2419,2,0,0,0,0,1,0.964,-6.09197691,15,1,1.15,0.8],[2420,2,0,-0,0,0,1,0.964,-6.09200583,15,1,1.15,0.8],[2421,2,0,0,0,0,1,0.967,-2.34598644,18,1,1.15,0.8],[2422,2,0,0,0,0,1,0.967,-2.33503575,18,1,1.15,0.8],[2423,2,0,0,0,0,1,0.967,-2.33503949,18,1,1.15,0.8],[2424,2,0,0,0,0,1,0.967,-2.33175427,18,1,1.15,0.8],[2427,2,30,12,0,0,1,0.933,6.08180292,24,1,1.15,0.8],[2428,2,30,12,0,0,1,0.938,6.03976766,24,1,1.15,0.8],[2429,2,-0,-0,0,0,1,0.991,-4.79388344,17,1,1.15,0.8],[2431,2,-0,-0,0,0,1,0.929,-1.5021509,17,1,1.15,0.8],[2432,2,0,0,0,0,1,0.923,5.63332969,20,1,1.15,0.8],[2434,2,0,0,0,0,1,0.976,-1.93516455,10,1,1.15,0.8],[2435,2,0,0,0,0,1,0.976,-1.93516455,10,1,1.15,0.8],[2437,2,0,0,0,0,1,0.93,4.13916639,20,1,1.15,0.8],[2438,2,0,0,0,0,1,0.928,4.19256438,20,1,1.15,0.8],[2439,2,0,0,0,0,1,0.929,4.20588244,20,1,1.15,0.8],[2440,2,0,0,0,0,1,0.933,0.399796124,20,1,1.15,0.8],[2441,2,0,0,0,0,1,0.971,2.01229686,10,1,1.15,0.8],[2442,2,0,0,0,0,1,0.931,5.32699185,20,1,1.15,0.8],[2443,2,0,0,0,0,1,0.937,0.511112571,20,1,1.15,0.8],[2444,2,0,-0,0,0,1,0.929,-4.05839631,20,1,1.15,0.8],[2445,2,0,0,0,0,1,0.929,-4.05839631,20,1,1.15,0.8],[2446,2,-0,-0,0,0,1,0.929,-4.05716307,20,1,1.15,0.8],[2447,2,0,0,0,0,1,0.939,-4.30190383,20,1,1.15,0.8],[2448,2,0,0,0,0,1,1.014,-7.24484365,10,1,1.15,0.8],[2449,2,0,0,0,0,1,1.014,-7.24484365,10,1,1.15,0.8],[2450,2,0,0,0,0,1,1.014,-7.24484365,10,1,1.15,0.8],[2452,2,0,0,0,0,1,0.978,-12.9540174,10,1,1.15,0.8],[2453,2,0,0,0,0,1,0.982,-12.6998766,10,1,1.15,0.8],[2454,2,-0,0,0,0,1,0.944,-2.98458132,20,1,1.15,0.8],[2455,2,0,0,0,0,1,0.92,-0.71248319,20,1,1.15,0.8],[2457,2,0,0,0,0,1,1.046,-3.6821949,10,1,1.15,0.8],[2458,2,0,0,0,0,1,0.96,12.997183,11,1,1.15,0.8],[2460,2,0,0,0,0,1,1.049,-2.31860665,10,1,1.15,0.8],[2461,2,0,-0,0,0,1,0.971,0.180865485,20,1,1.15,0.8],[2462,2,0,0,0,0,1,1.011,-7.23026608,5,1,1.15,0.8],[2463,2,0,0,0,0,1,1.035,-10.4157544,3,1,1.15,0.8],[2464,2,0,0,0,0,1,1.035,-10.4157662,3,1,1.15,0.8],[2465,2,0,0,0,0,1,1.035,-10.4155738,3,1,1.15,0.8],[2470,2,0,0,0,0,1,0.988,0.891675212,13,1,1.15,0.8],[2471,2,0,0,0,0,1,1.01,0.480445127,13,1,1.15,0.8],[2472,2,0,0,0,0,1,0.988,0.891675212,13,1,1.15,0.8],[2473,2,0,0,0,0,1,0.988,0.891941017,13,1,1.15,0.8],[2481,2,0,0,0,0,1,1.019,0.922777846,5,1,1.15,0.8],[2484,2,0,0,0,0,1,1.039,-4.31429205,15,1,1.15,0.8],[2490,2,0,0,0,0,1,0.961,6.1560067,10,1,1.15,0.8],[2496,2,0,0,0,0,1,1.023,0.0868166409,15,1,1.15,0.8],[2498,2,0,0,0,0,1,0.926,8.55436769,20,1,1.15,0.8],[2499,2,0,0,0,0,1,0.932,5.35837438,20,1,1.15,0.8],[2500,1,0,0,0,0,1,0.972598929,-1.40593659,20,1,1.15,0.8],[2501,2,-0,0,0,0,1,0.959,1.34823844,20,1,1.15,0.8],[2502,2,-0,0,0,0,1,0.917,3.85788452,19,1,1.15,0.8],[2503,2,0,-0,0,0,1,0.918,4.00377425,19,1,1.15,0.8],[2508,2,0,0,0,0,1,1.007,-2.65203213,10,1,1.15,0.8],[2509,2,0,0,0,0,1,0.983,-1.46047068,10,1,1.15,0.8],[2513,2,32.6,14.7,0,0,1,0.93,5.57369263,24,1,1.15,0.8],[2514,2,41,15,0,0,1,0.935,0.976789156,24,1,1.15,0.8],[2516,2,0,0,0,0,1,0.992,-2.15467954,5,1,1.15,0.8],[2517,2,0,0,0,0,1,0.992,-2.15467954,5,1,1.15,0.8],[2518,2,0,0,0,0,1,0.953,-6.58997236,5,1,1.15,0.8],[2519,2,0,0,0,0,1,0.965,-3.11172484,15,1,1.15,0.8],[2520,2,0,0,0,0,1,0.965,-3.11172484,15,1,1.15,0.8],[2521,2,0,0,0,0,1,0.965,-3.11172484,15,1,1.15,0.8],[2522,2,0,0,0,0,1,0.965,-3.11172484,15,1,1.15,0.8],[2527,2,35,18,0,0,1,0.963,7.35237108,24,1,1.15,0.8],[2528,2,35,13,0,0,1,0.964,7.96422675,24,1,1.15,0.8],[2529,2,35,13,0,0,1,0.963,7.8980729,24,1,1.15,0.8],[2530,2,35,13,0,0,1,0.959,6.38634052,24,1,1.15,0.8],[2531,2,0,0,0,0,1,0.962,-6.78260271,15,1,1.15,0.8],[2532,2,0,0,0,0,1,0.962,-6.78260271,15,1,1.15,0.8],[2533,2,0,0,0,0,1,0.979,-6.96440635,15,1,1.15,0.8],[2534,1,0,0,0,0,1,0.943518381,-7.32963935,20,1,1.15,0.8],[2535,2,0,0,0,0,1,0.943,-6.80591056,20,1,1.15,0.8],[2537,2,0,0,0,0,1,0.947,6.71476882,10,1,1.15,0.8],[2538,2,0,0,0,0,1,0.955,5.97217648,10,1,1.15,0.8],[2539,1,857.4,544,0,0,1,0.999913066,-5.50792094,380,1,1.10526,1],[2540,1,509.6,310.4,0,0,1,1.00004734,-5.49862589,380,1,1.10526,1],[2541,1,-56.7,-2.7,0,0,1,1.05738135,-8.03705136,225,1,1.08889,0.933333],[2542,1,406.2,-118.1,0,0,1,1.04965155,-2.12895736,380,1,1.10526,1],[2543,1,144.6,59.7,0,0,1,1.00596193,-23.6349344,225,1,1.09459,1],[2544,1,124.1,-42.8,0,0,1,1.06236874,-3.81305568,380,1,1.10526,1],[2545,1,20.6,17.8,0,0,1,1.0554073,-1.68732249,225,1,1.09056,0.986667],[2546,1,16,21.2,0,0,1,1.05457969,-1.73256253,225,1,1.08889,0.986667],[2547,1,294.4,-73.6,0,0,1,1.0454868,-6.36810893,380,1,1.10526,1],[2548,1,291.3,-113.2,0,0,1,1.03969209,-6.60621304,380,1,1.10526,1],[2549,1,-27,22.6,0,0,1,1.07456025,-3.53938541,380,1,1.10526,1],[2550,1,259,-118.3,0,0,1,1.06616846,-4.31260136,380,1,1.10526,1],[2551,1,59.6,22.1,0,0,1,1.02265316,-15.7622722,225,1,1.08889,1],[2552,1,-34.4,32.5,0,0,1,1.05304454,-19.8102903,225,1,1.08444,1],[2553,1,-157.7,86,0,0,1,1.07110352,-4.01803795,380,1,1.10526,1],[2554,1,83.6,-34.9,0,0,1,1.06311565,-6.97739391,225,1,1.08889,0.986667],[2555,1,349.8,-195,0,0,1,1.0603264,-1.65723205,380,1,1.10526,1],[2556,1,0,-3,0,0,1,1.05171912,-1.40969632,225,1,1.09831,0.986667],[2557,1,632.3,-234.2,0,0,1,1.06431629,-2.02129926,380,1,1.10526,1],[2558,1,556,-244.6,0,0,1,1.05758131,-0.439341993,380,1,1.10526,1],[2559,1,220,-31.8,0,0,1,1.05756976,-6.33168806,225,1,1.08889,0.888889],[2560,1,617.4,-176,0,0,1,1.03461375,-22.2940632,380,1,1.10526,1],[2561,1,170.4,-36.1,0,0,1,1.06433072,-3.26509216,380,1,1.10526,1],[2562,1,16.5,2.1,0,0,1,1.06434395,-8.05829813,225,1,1.08889,0.933333],[2564,1,224.2,-52.3,0,0,1,1.07203603,-6.48448237,380,1,1.10526,1],[2565,1,37,2.2,0,0,1,1.06760019,-8.30362116,225,1,1.08889,0.933333],[2566,1,115.4,-87.3,0,0,1,1.06539733,-3.53990159,380,1,1.10526,1],[2567,1,107.5,-10.6,0,0,1,1.06731085,-6.28913182,225,1,1.08889,0.933333],[2568,1,107.4,-10.6,0,0,1,1.06731323,-6.28920339,225,1,1.08889,0.933333],[2569,1,270.1,-82.5,0,0,1,1.07986009,-5.46047332,380,1,1.10526,1],[2570,1,615.7,-55.8,0,0,1,1.05021948,-16.5559942,380,1,1.10526,1]],"gen":[[1279,7,-0.13,15,-15,1.037,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[1210,20.27,-0.32,20,-15,1.059,100,1,36.1,7.22,0,0,0,0,0,0,0,0,0,0,0],[751,44,-0.21,21,-9,1.01,100,1,46,9.2,0,0,0,0,0,0,0,0,0,0,0],[978,2.18,-0,0.1,-0.1,1.071,100,1,4,0,0,0,0,0,0,0,0,0,0,0,0],[978,6,0.9,1,0.9,1.071,100,1,7,1.4,0,0,0,0,0,0,0,0,0,0,0],[158,-0.1,0,0,0,1.024,100,1,2.7,0,0,0,0,0,0,0,0,0,0,0,0],[1217,11.99,-0.82,5,-5,1.053,100,1,13,2.6,0,0,0,0,0,0,0,0,0,0,0],[367,27.57,-0.61,27,-9,1.036,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[1127,-0.66,0,0,0,1.033,100,1,16,3.2,0,0,0,0,0,0,0,0,0,0,0],[460,12.4,-1.2,40,-40,1.077,100,1,62,12.4,0,0,0,0,0,0,0,0,0,0,0],[968,15.38,-0.05,10,-10,1.07,100,1,18,3.6,0,0,0,0,0,0,0,0,0,0,0],[1827,21,-0.19,7,-12,1.05,100,1,22,4.4,0,0,0,0,0,0,0,0,0,0,0],[1466,37.99,-0.02,5,-15,1.07,100,1,40,1,0,0,0,0,0,0,0,0,0,0,0],[2863,15.76,-0.03,6,-6,1.015,100,1,40,1,0,0,0,0,0,0,0,0,0,0,0],[1466,37.99,-0.02,5,-15,1.07,100,1,40,1,0,0,0,0,0,0,0,0,0,0,0],[2863,15.76,-0.03,6,-6,1.015,100,1,40,1,0,0,0,0,0,0,0,0,0,0,0],[1072,4.88,0.9,1,0.9,1.08,100,1,12,2.4,0,0,0,0,0,0,0,0,0,0,0],[1072,0,0,1,0.9,1.08,100,0,14,2.8,0,0,0,0,0,0,0,0,0,0,0],[1072,4.88,0.9,1,0.9,1.08,100,1,12,2.4,0,0,0,0,0,0,0,0,0,0,0],[642,-0.62,0.22,3,-3,1.013,100,1,10.33,2.07,0,0,0,0,0,0,0,0,0,0,0],[642,-0.22,0.22,3,-3,1.013,100,1,10.33,2.07,0,0,0,0,0,0,0,0,0,0,0],[542,5,-0.85,22,-10,1.011,100,1,50,5,0,0,0,0,0,0,0,0,0,0,0],[773,0.94,0,0,0,1.039,100,1,12,2.4,0,0,0,0,0,0,0,0,0,0,0],[399,3.81,0,0,0,1.05,100,1,13.8,2.76,0,0,0,0,0,0,0,0,0,0,0],[399,-0.18,0,0,0,1.05,100,1,1.2,0,0,0,0,0,0,0,0,0,0,0,0],[21,18.33,0,0,0,1.026,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[21,21.59,0,0,0,1.026,100,1,27.6,5.52,0,0,0,0,0,0,0,0,0,0,0],[899,12.18,0,0,0,1.057,100,1,18,3.6,0,0,0,0,0,0,0,0,0,0,0],[899,15.21,0,0,0,1.057,100,1,21,4.2,0,0,0,0,0,0,0,0,0,0,0],[2618,1.2,0,0,0,1.054,100,1,6,1.2,0,0,0,0,0,0,0,0,0,0,0],[2618,11.71,-0.11,10,-6,1.054,100,1,37.5,7.5,0,0,0,0,0,0,0,0,0,0,0],[285,1.2,0,0,0,1.058,100,1,6,1.2,0,0,0,0,0,0,0,0,0,0,0],[285,35.99,-0.12,10,-6,1.058,100,1,37.5,7.5,0,0,0,0,0,0,0,0,0,0,0],[135,10.32,-0.01,5,-6,1.066,100,1,13,2.6,0,0,0,0,0,0,0,0,0,0,0],[53,3.6,-0,0.8,-0.8,1.05,100,1,18,3.6,0,0,0,0,0,0,0,0,0,0,0],[53,17,-0,0.8,-0.8,1.05,100,1,18,3.6,0,0,0,0,0,0,0,0,0,0,0],[596,2.26,0,0,0,1.037,100,1,4,0,0,0,0,0,0,0,0,0,0,0,0],[958,1.09,0,0,0,1.047,100,1,4.6,0,0,0,0,0,0,0,0,0,0,0,0],[1679,19.98,-0.03,6,-4,1.058,100,1,21,4.2,0,0,0,0,0,0,0,0,0,0,0],[1679,5.46,-0.04,6.7,-4.5,1.058,100,1,21,4.2,0,0,0,0,0,0,0,0,0,0,0],[1157,-0.71,0,0,0,1.007,100,1,7.2,1.44,0,0,0,0,0,0,0,0,0,0,0],[513,10,1,5,1,1.024,100,1,11,2.2,0,0,0,0,0,0,0,0,0,0,0],[513,10,1,5,1,1.024,100,1,11,2.2,0,0,0,0,0,0,0,0,0,0,0],[371,6,-0.04,5,-5,1.055,100,1,8,1.6,0,0,0,0,0,0,0,0,0,0,0],[371,1.61,-0.04,5,-5,1.055,100,1,8,1.6,0,0,0,0,0,0,0,0,0,0,0],[976,14.97,-0.08,12,-15,1.046,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[976,7.85,-0.08,12,-15,1.046,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[2754,-0.64,0,0,0,1.029,100,1,11.5,2.3,0,0,0,0,0,0,0,0,0,0,0],[749,7.69,-0.23,5,-5,1,100,1,8.5,1.7,0,0,0,0,0,0,0,0,0,0,0],[1188,19,1.9,2,1.9,1.077,100,1,20,4,0,0,0,0,0,0,0,0,0,0,0],[1254,4.57,-4.14,7,-7,1.024,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[252,2.21,-0.59,8,-5,0.998,100,1,11,2.2,0,0,0,0,0,0,0,0,0,0,0],[252,3.59,-0.33,6,-5,0.998,100,1,9,1.8,0,0,0,0,0,0,0,0,0,0,0],[252,2.51,-0.59,8,-5,0.998,100,1,11,2.2,0,0,0,0,0,0,0,0,0,0,0],[252,3.67,-0.33,6,-5,0.998,100,1,9,1.8,0,0,0,0,0,0,0,0,0,0,0],[504,10.92,-0.1,6.5,-6.5,0.983,100,1,12.4,2.48,0,0,0,0,0,0,0,0,0,0,0],[115,10.69,0,0,0,1.03,100,1,25.3,5.06,0,0,0,0,0,0,0,0,0,0,0],[967,-1.06,0,0,0,1.07,100,1,2.3,0,0,0,0,0,0,0,0,0,0,0,0],[1642,2,-0.02,1,-1,1.035,100,1,3,0,0,0,0,0,0,0,0,0,0,0,0],[1811,2.7,-0.03,5.5,-5.5,1.03,100,1,9,1.8,0,0,0,0,0,0,0,0,0,0,0],[2634,11.1,-0.02,7,-7,1.06,100,1,14,2.8,0,0,0,0,0,0,0,0,0,0,0],[326,12.95,-0.02,7,-7,1.06,100,1,14,2.8,0,0,0,0,0,0,0,0,0,0,0],[1829,11.99,-0.05,7.7,-7.7,1.03,100,1,12.8,2.56,0,0,0,0,0,0,0,0,0,0,0],[1314,25.63,-0.12,19,-19,1.084,100,1,39,7.8,0,0,0,0,0,0,0,0,0,0,0],[71,13.35,-0.04,10,-4,1.079,100,1,30,6,0,0,0,0,0,0,0,0,0,0,0],[93,3.14,1.9,2,1.9,1.078,100,1,6,1.2,0,0,0,0,0,0,0,0,0,0,0],[129,6.89,-0.02,4,-4,1.029,100,1,11,2.2,0,0,0,0,0,0,0,0,0,0,0],[1594,2.4,-0.82,5,-5,1.052,100,1,12,2.4,0,0,0,0,0,0,0,0,0,0,0],[1594,2.4,-0.82,5,-5,1.052,100,1,12,2.4,0,0,0,0,0,0,0,0,0,0,0],[1354,2.16,-0.08,2,-2,1.032,100,1,5,0,0,0,0,0,0,0,0,0,0,0,0],[1133,-0.88,0,0,0,1.027,100,1,17.25,3.45,0,0,0,0,0,0,0,0,0,0,0],[1405,15.65,-0.1,12,-8,1.032,100,1,37.8,7.56,0,0,0,0,0,0,0,0,0,0,0],[2850,15.8,-0.1,12,-8,1.032,100,1,37.8,7.56,0,0,0,0,0,0,0,0,0,0,0],[2849,15.02,-0.11,12,-8,1.032,100,1,37.8,7.56,0,0,0,0,0,0,0,0,0,0,0],[1122,0.89,0,0,0,1.037,100,1,6.9,1.38,0,0,0,0,0,0,0,0,0,0,0],[1708,44.49,-0.74,27,-9,1.039,100,1,45,44,0,0,0,0,0,0,0,0,0,0,0],[1708,44.49,-0.74,27,-9,1.039,100,1,45,44,0,0,0,0,0,0,0,0,0,0,0],[1658,1.67,0,0,0,1.042,100,1,29.9,5.98,0,0,0,0,0,0,0,0,0,0,0],[2884,4.54,0,0,0,1.045,100,1,13.7,2.74,0,0,0,0,0,0,0,0,0,0,0],[1154,15.21,0,0,0,1.036,100,1,20.8,4.16,0,0,0,0,0,0,0,0,0,0,0],[231,1.66,-0.17,8.3,-8.3,1.04,100,1,8.3,1.66,0,0,0,0,0,0,0,0,0,0,0],[2887,11.2,-0.03,7,-3,1.021,100,1,23.7,4.74,0,0,0,0,0,0,0,0,0,0,0],[2888,4.74,-0.03,7,-3,1.021,100,1,23.7,4.74,0,0,0,0,0,0,0,0,0,0,0],[2889,11.28,-0.03,7,-3,1.021,100,1,23.7,4.74,0,0,0,0,0,0,0,0,0,0,0],[1666,11.29,-0.03,7,-3,1.021,100,1,23.7,4.74,0,0,0,0,0,0,0,0,0,0,0],[499,14.8,0.9,1,0.9,1.114,100,1,17,3.4,0,0,0,0,0,0,0,0,0,0,0],[499,0,0,1,0.9,1.114,100,0,7,1.4,0,0,0,0,0,0,0,0,0,0,0],[499,3.4,0.9,1,0.9,1.114,100,1,17,3.4,0,0,0,0,0,0,0,0,0,0,0],[2709,10.44,-0.01,4,-4,1.01,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[709,13.46,-0.01,4,-4,1.01,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[2710,4.81,-0.01,4,-4,1.01,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[2708,7.56,-0.01,4,-4,1.01,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[1280,15.18,0,0,0,1.039,100,1,18,3.6,0,0,0,0,0,0,0,0,0,0,0],[1493,0,0,11,-11,0.998,100,0,18,3.6,0,0,0,0,0,0,0,0,0,0,0],[745,9.98,-0.05,8,-18,1.02,100,1,29,5.8,0,0,0,0,0,0,0,0,0,0,0],[2727,12.62,-0.02,5,-18,1.029,100,1,29,5.8,0,0,0,0,0,0,0,0,0,0,0],[1445,39.55,0,0,0,1.026,100,1,55,11,0,0,0,0,0,0,0,0,0,0,0],[564,-0.83,0,0,0,1.01,100,1,10,2,0,0,0,0,0,0,0,0,0,0,0],[1047,-0.34,0,0,0,1.038,100,1,12,2.4,0,0,0,0,0,0,0,0,0,0,0],[1047,-0.6,0,0,0,1.038,100,1,2,0,0,0,0,0,0,0,0,0,0,0,0],[1335,0.31,-0.01,3,-1,1.03,100,1,2,0,0,0,0,0,0,0,0,0,0,0,0],[2624,14.33,-0.15,15,-17,1.07,100,1,31,6.2,0,0,0,0,0,0,0,0,0,0,0],[298,29,-0.16,15,-17,1.06,100,1,31,6.2,0,0,0,0,0,0,0,0,0,0,0],[298,29,-0.16,15,-17,1.06,100,1,31,6.2,0,0,0,0,0,0,0,0,0,0,0],[2625,29,-0.16,15,-17,1.06,100,1,31,6.2,0,0,0,0,0,0,0,0,0,0,0],[2625,29,-0.16,15,-17,1.06,100,1,31,6.2,0,0,0,0,0,0,0,0,0,0,0],[2624,28.64,-0.15,15,-17,1.07,100,1,31,6.2,0,0,0,0,0,0,0,0,0,0,0],[2947,10.93,-0.01,0,-0.01,1.029,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[2718,4.81,-0.05,8,-7,1.029,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[2720,4.8,-0.05,8,-7,1.029,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[741,10.85,-0.05,8,-7,1.029,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[2719,6.96,-0.05,8,-7,1.029,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[2721,11.54,-0.05,8,-7,1.029,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[283,8.43,-0.83,8,-8,1.024,100,1,23.5,4.7,0,0,0,0,0,0,0,0,0,0,0],[1506,24.99,-0.02,6,-11,1.029,100,1,27,5.4,0,0,0,0,0,0,0,0,0,0,0],[1506,7.94,-0.02,6,-11,1.029,100,1,27,5.4,0,0,0,0,0,0,0,0,0,0,0],[1847,30,-0.44,12,-8,1.035,100,1,32,6.4,0,0,0,0,0,0,0,0,0,0,0],[1398,9.19,0,0,0,1.021,100,1,20.02,4,0,0,0,0,0,0,0,0,0,0,0],[1398,8.94,0,0,0,1.021,100,1,20.35,4.07,0,0,0,0,0,0,0,0,0,0,0],[225,9,-1.95,45,-45,1.05,100,1,45,9,0,0,0,0,0,0,0,0,0,0,0],[225,37.36,-1.95,45,-45,1.05,100,1,45,9,0,0,0,0,0,0,0,0,0,0,0],[1607,1.57,0,0,0,1.038,100,1,1.74,0,0,0,0,0,0,0,0,0,0,0,0],[314,17.53,-0.22,10,-10,0.986,100,1,20,4,0,0,0,0,0,0,0,0,0,0,0],[2680,44.01,2.53,100,-60,1.022,100,1,239,44,0,0,0,0,0,0,0,0,0,0,0],[582,0,0,70,-45,0.892,100,0,169,82,0,0,0,0,0,0,0,0,0,0,0],[2978,0,0,70,-45,0.892,100,0,169,82,0,0,0,0,0,0,0,0,0,0,0],[2977,44.01,2.55,100,-60,1.022,100,1,239,44,0,0,0,0,0,0,0,0,0,0,0],[240,47.8,-4.08,80,-75,1.075,100,1,239,47.8,0,0,0,0,0,0,0,0,0,0,0],[1655,7.18,0,0,0,1.016,100,1,12,2.4,0,0,0,0,0,0,0,0,0,0,0],[1655,3.68,0,0,0,1.016,100,1,4,0,0,0,0,0,0,0,0,0,0,0,0],[1150,36.15,0,0,0,1.047,100,1,54,10.8,0,0,0,0,0,0,0,0,0,0,0],[1447,4.82,-0.44,2,-3,1.063,100,1,7,1.4,0,0,0,0,0,0,0,0,0,0,0],[906,0,0,8,-8,1.077,100,0,21,4.2,0,0,0,0,0,0,0,0,0,0,0],[1474,0,-0,1,-1,1.039,100,0,2,0,0,0,0,0,0,0,0,0,0,0,0],[1474,1.6,-0,3,-3,1.039,100,1,8,1.6,0,0,0,0,0,0,0,0,0,0,0],[1474,1.6,-0,3,-3,1.039,100,1,8,1.6,0,0,0,0,0,0,0,0,0,0,0],[963,7.99,-0.01,1,-2,0.977,100,1,8.9,1.78,0,0,0,0,0,0,0,0,0,0,0],[962,0.19,0,0,0,1.033,100,1,22,4.4,0,0,0,0,0,0,0,0,0,0,0],[923,11,-0.07,5,-5,1.056,100,1,12,2.4,0,0,0,0,0,0,0,0,0,0,0],[1153,14.99,-0.22,17.3,-17.3,1.04,100,1,16,3.2,0,0,0,0,0,0,0,0,0,0,0],[1153,15.99,-0.07,10,-10,1.04,100,1,16.8,3.36,0,0,0,0,0,0,0,0,0,0,0],[274,5.58,-0.01,3.7,-3.7,1.054,100,1,6.7,1.34,0,0,0,0,0,0,0,0,0,0,0],[274,1.26,-0.01,3,-3,1.054,100,1,5.6,1.12,0,0,0,0,0,0,0,0,0,0,0],[1776,9,-0.08,5,-5,1.035,100,1,10,2,0,0,0,0,0,0,0,0,0,0,0],[1776,9,-0.08,5,-5,1.035,100,1,10,2,0,0,0,0,0,0,0,0,0,0,0],[184,22,-0.15,8,-17,1.056,100,1,23.4,4.68,0,0,0,0,0,0,0,0,0,0,0],[1657,5.2,-13.13,16,-17,1.038,100,1,26,5.2,0,0,0,0,0,0,0,0,0,0,0],[1657,5.2,-13.13,16,-17,1.038,100,1,26,5.2,0,0,0,0,0,0,0,0,0,0,0],[1761,0.95,-0,0.1,-0.1,1.079,100,1,2.5,0,0,0,0,0,0,0,0,0,0,0,0],[1761,4.85,0.9,1,0.9,1.079,100,1,11,2.2,0,0,0,0,0,0,0,0,0,0,0],[1868,6,-0.23,18,-18,1.055,100,1,30,6,0,0,0,0,0,0,0,0,0,0,0],[1868,21.64,-0.23,18,-18,1.055,100,1,30,6,0,0,0,0,0,0,0,0,0,0,0],[731,0,0,26,-26,1.053,100,0,43,8.6,0,0,0,0,0,0,0,0,0,0,0],[2715,0,0,20,-20,1.051,100,0,38,7.6,0,0,0,0,0,0,0,0,0,0,0],[1263,15.21,-0.14,14,-14,1.051,100,1,23.1,4.62,0,0,0,0,0,0,0,0,0,0,0],[1263,15.21,-0.14,14,-14,1.051,100,1,23.1,4.62,0,0,0,0,0,0,0,0,0,0,0],[161,3.6,-2.74,5,-5,1.063,100,1,18,3.6,0,0,0,0,0,0,0,0,0,0,0],[604,5.82,-0.05,6,-6,1.054,100,1,10.2,2.04,0,0,0,0,0,0,0,0,0,0,0],[918,2.63,0,0,0,1.029,100,1,26,5.2,0,0,0,0,0,0,0,0,0,0,0],[1760,10.99,-0,1,-1,1.045,100,1,11.5,2.3,0,0,0,0,0,0,0,0,0,0,0],[1760,2.3,-0,1,-1,1.045,100,1,11.5,2.3,0,0,0,0,0,0,0,0,0,0,0],[1414,11.99,-0.07,7.8,-7.8,1.051,100,1,13,2.6,0,0,0,0,0,0,0,0,0,0,0],[1414,10.99,-0.06,7.2,-7.2,1.051,100,1,12,2.4,0,0,0,0,0,0,0,0,0,0,0],[662,21.23,-0.33,20,-18,1.059,100,1,40,8,0,0,0,0,0,0,0,0,0,0,0],[2697,23.65,-0.32,20,-18,1.059,100,1,40,8,0,0,0,0,0,0,0,0,0,0,0],[2696,23.63,-0.32,20,-18,1.059,100,1,40,8,0,0,0,0,0,0,0,0,0,0,0],[1346,2.4,-0.04,7,-7,1.051,100,1,12,2.4,0,0,0,0,0,0,0,0,0,0,0],[1346,2.4,-0.04,7,-7,1.051,100,1,12,2.4,0,0,0,0,0,0,0,0,0,0,0],[2622,4.35,-0.59,26,-26,1.045,100,1,8,1.6,0,0,0,0,0,0,0,0,0,0,0],[2622,8.8,-0.59,26,-26,1.045,100,1,15,3,0,0,0,0,0,0,0,0,0,0,0],[291,9.73,-0.6,26,-26,1.054,100,1,19,3.8,0,0,0,0,0,0,0,0,0,0,0],[1490,9.99,-0.06,6.5,-6.5,1.057,100,1,10.6,2.12,0,0,0,0,0,0,0,0,0,0,0],[1671,20,-0.28,15,-15,1.023,100,1,21.4,4.28,0,0,0,0,0,0,0,0,0,0,0],[1615,0,0,24,-24,1.051,100,0,39,7.8,0,0,0,0,0,0,0,0,0,0,0],[1681,16.21,-17.19,26.1,-24.36,1.065,100,1,87,17.4,0,0,0,0,0,0,0,0,0,0,0],[418,15,-4.45,50,-40,1.051,100,1,75,15,0,0,0,0,0,0,0,0,0,0,0],[2658,15,-4.45,50,-40,1.051,100,1,75,15,0,0,0,0,0,0,0,0,0,0,0],[418,15,-4.45,50,-40,1.051,100,1,75,15,0,0,0,0,0,0,0,0,0,0,0],[2658,15,-4.45,50,-40,1.051,100,1,75,15,0,0,0,0,0,0,0,0,0,0,0],[461,-0.68,-5.38,12.42,-11.59,1.06,100,1,41.4,8.28,0,0,0,0,0,0,0,0,0,0,0],[31,6.07,0,0,0,1.034,100,1,6.68,1.34,0,0,0,0,0,0,0,0,0,0,0],[236,3,0,7,0,1.024,100,1,15,3,0,0,0,0,0,0,0,0,0,0,0],[236,3.01,0,7,0,1.024,100,1,15,3,0,0,0,0,0,0,0,0,0,0,0],[1754,0.48,-0,1,-1,1.04,100,1,1,0,0,0,0,0,0,0,0,0,0,0,0],[1754,0.48,-0,1,-1,1.04,100,1,1,0,0,0,0,0,0,0,0,0,0,0,0],[1754,0.48,-0,1,-1,1.04,100,1,1,0,0,0,0,0,0,0,0,0,0,0,0],[898,1.02,0,0,0,1.047,100,1,1.7,0,0,0,0,0,0,0,0,0,0,0,0],[898,17.23,0,0,0,1.047,100,1,22.6,4.52,0,0,0,0,0,0,0,0,0,0,0],[120,13.99,-0.07,9,-9,1.038,100,1,15,3,0,0,0,0,0,0,0,0,0,0,0],[549,5,-0.85,22,-10,1.012,100,1,50,5,0,0,0,0,0,0,0,0,0,0,0],[77,2.43,0,0,0,1.048,100,1,23.5,4.7,0,0,0,0,0,0,0,0,0,0,0],[124,-5.91,0,0,0,1.047,100,1,0,-7,0,0,0,0,0,0,0,0,0,0,0],[124,-5.91,0,0,0,1.047,100,1,0,-7,0,0,0,0,0,0,0,0,0,0,0],[552,-1.27,0,0,0,1.037,100,1,21,4.2,0,0,0,0,0,0,0,0,0,0,0],[1858,8.99,-0.38,6,-6,1,100,1,9.6,1.92,0,0,0,0,0,0,0,0,0,0,0],[134,24,-7.66,13,-9,1.042,100,1,25,5,0,0,0,0,0,0,0,0,0,0,0],[1204,8.4,-0.48,25,-20,0.971,100,1,42,8.4,0,0,0,0,0,0,0,0,0,0,0],[1204,8.4,-0.48,25,-20,0.971,100,1,42,8.4,0,0,0,0,0,0,0,0,0,0,0],[641,2.2,-0.06,5,-5,1.028,100,1,11,2.2,0,0,0,0,0,0,0,0,0,0,0],[641,2.2,-0.06,5,-5,1.028,100,1,11,2.2,0,0,0,0,0,0,0,0,0,0,0],[916,11.12,0,0,0,1.026,100,1,12,2.4,0,0,0,0,0,0,0,0,0,0,0],[1317,10,-1.13,28,-28,1.063,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[1317,8,-1.3,30,-10,1.063,100,1,40,8,0,0,0,0,0,0,0,0,0,0,0],[1610,10.14,0,0,0,1.033,100,1,13.8,2.76,0,0,0,0,0,0,0,0,0,0,0],[1610,11.15,0,0,0,1.033,100,1,15,3,0,0,0,0,0,0,0,0,0,0,0],[271,24.32,-0.24,18,-18,1.052,100,1,39,7.8,0,0,0,0,0,0,0,0,0,0,0],[1123,25.99,0,0,0,1.055,100,1,55.4,11.08,0,0,0,0,0,0,0,0,0,0,0],[300,-0.41,0,0,0,1.025,100,1,40.8,8.16,0,0,0,0,0,0,0,0,0,0,0],[648,14.64,-0.24,18,-18,1.041,100,1,28.9,5.78,0,0,0,0,0,0,0,0,0,0,0],[1630,0.88,-0,1,-1,1.042,100,1,2,0,0,0,0,0,0,0,0,0,0,0,0],[1630,2.84,-0.01,2,-2,1.042,100,1,5,0,0,0,0,0,0,0,0,0,0,0,0],[1630,0.88,-0,1,-1,1.042,100,1,2,0,0,0,0,0,0,0,0,0,0,0,0],[1604,3.46,-0.01,2,-2,1.028,100,1,5,0,0,0,0,0,0,0,0,0,0,0,0],[1802,34,-6.37,70,-80,1.044,100,1,170,34,0,0,0,0,0,0,0,0,0,0,0],[2917,34,-6.37,70,-80,1.044,100,1,170,34,0,0,0,0,0,0,0,0,0,0,0],[2921,30,-6.36,70,-70,1.044,100,1,150,30,0,0,0,0,0,0,0,0,0,0,0],[2918,34,-6.37,70,-80,1.044,100,1,170,34,0,0,0,0,0,0,0,0,0,0,0],[2921,30,-6.36,70,-70,1.044,100,1,150,30,0,0,0,0,0,0,0,0,0,0,0],[2920,0,0,70,-70,1.056,100,0,150,30,0,0,0,0,0,0,0,0,0,0,0],[2919,34,-6.37,70,-80,1.044,100,1,170,34,0,0,0,0,0,0,0,0,0,0,0],[1802,34,-6.37,70,-80,1.044,100,1,170,34,0,0,0,0,0,0,0,0,0,0,0],[2917,34,-6.37,70,-80,1.044,100,1,170,34,0,0,0,0,0,0,0,0,0,0,0],[2919,34,-6.37,70,-80,1.044,100,1,170,34,0,0,0,0,0,0,0,0,0,0,0],[2918,34,-6.37,70,-80,1.044,100,1,170,34,0,0,0,0,0,0,0,0,0,0,0],[2920,0,0,70,-70,1.056,100,0,150,30,0,0,0,0,0,0,0,0,0,0,0],[946,14.99,-0.17,12,-9,1.048,100,1,16,3.2,0,0,0,0,0,0,0,0,0,0,0],[1576,3.8,-0.22,5,-5,0.987,100,1,19,3.8,0,0,0,0,0,0,0,0,0,0,0],[335,4.07,-0.77,5,-5,1.013,100,1,13,2.6,0,0,0,0,0,0,0,0,0,0,0],[335,4.07,-0.77,5,-5,1.013,100,1,13,2.6,0,0,0,0,0,0,0,0,0,0,0],[335,4.07,-0.77,5,-5,1.013,100,1,13,2.6,0,0,0,0,0,0,0,0,0,0,0],[335,4.07,-0.77,5,-5,1.013,100,1,13,2.6,0,0,0,0,0,0,0,0,0,0,0],[2932,18.31,-0.12,12,-21,1.063,100,1,35.1,7.02,0,0,0,0,0,0,0,0,0,0,0],[1873,15.39,-0.11,12,-21,1.038,100,1,35.1,7.02,0,0,0,0,0,0,0,0,0,0,0],[2931,17.53,-0.12,12,-21,1.063,100,1,35.1,7.02,0,0,0,0,0,0,0,0,0,0,0],[2761,4.8,-0.33,20,-20,1.058,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[2759,4.8,-0.33,20,-20,1.058,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[2760,4.48,-0.33,20,-20,1.058,100,1,20,4,0,0,0,0,0,0,0,0,0,0,0],[2758,4.8,-0.33,20,-20,1.058,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[883,4.8,-0.33,20,-20,1.058,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[2757,4.81,-0.33,20,-20,1.058,100,1,24,4.8,0,0,0,0,0,0,0,0,0,0,0],[631,23.9,-4.01,10,-13,1.042,100,1,52,10.4,0,0,0,0,0,0,0,0,0,0,0],[1355,1.21,-0,1.8,-1.8,1.043,100,1,3,0,0,0,0,0,0,0,0,0,0,0,0],[1151,7.6,-0.3,20,-20,1.035,100,1,38,7.6,0,0,0,0,0,0,0,0,0,0,0],[2802,16.5,-0.29,20,-20,1.035,100,1,38,7.6,0,0,0,0,0,0,0,0,0,0,0],[2969,16.55,-0.29,20,-19,1.035,100,1,38,7.6,0,0,0,0,0,0,0,0,0,0,0],[2803,16.39,-0.29,20,-19,1.035,100,1,38,7.6,0,0,0,0,0,0,0,0,0,0,0],[313,24.99,-0.05,10,-10,1.035,100,1,27,5.4,0,0,0,0,0,0,0,0,0,0,0],[1573,11.99,0.01,13,0,1.053,100,1,13,2.6,0,0,0,0,0,0,0,0,0,0,0],[1294,12,-0.08,7.6,-7.6,1.059,100,1,12.8,2.56,0,0,0,0,0,0,0,0,0,0,0],[2578,3.58,-1.03,10,-13,1,100,1,17.9,3.58,0,0,0,0,0,0,0,0,0,0,0],[2578,17,-1.03,10,-13,1,100,1,17.9,3.58,0,0,0,0,0,0,0,0,0,0,0],[1176,5.4,-0.07,10,-3,0.96,100,1,27,5.4,0,0,0,0,0,0,0,0,0,0,0],[1176,5.4,-0.07,10,-3,0.96,100,1,27,5.4,0,0,0,0,0,0,0,0,0,0,0],[1782,28,-4.55,10,-10,1.042,100,1,30,6,0,0,0,0,0,0,0,0,0,0,0],[626,58.28,0.27,1,0,1.047,100,1,78,15.6,0,0,0,0,0,0,0,0,0,0,0],[146,106.33,-0.81,59,-26,1.02,100,1,130,26,0,0,0,0,0,0,0,0,0,0,0],[262,2.15,-0.06,2.5,-2.5,0.998,100,1,4,0,0,0,0,0,0,0,0,0,0,0,0],[262,4.99,-0.09,3,-3,0.998,100,1,5.7,1.14,0,0,0,0,0,0,0,0,0,0,0],[262,1.7,-0.34,6,-5,0.998,100,1,8.5,1.7,0,0,0,0,0,0,0,0,0,0,0],[262,0.45,-0.04,2,-2,0.998,100,1,4,0,0,0,0,0,0,0,0,0,0,0,0],[819,0,0,9,-9,0.998,100,0,15,3,0,0,0,0,0,0,0,0,0,0,0],[1536,0,-0.04,2,-2,0.982,100,0,5,0,0,0,0,0,0,0,0,0,0,0,0],[1536,3.09,-0.04,2,-2,0.982,100,1,5,0,0,0,0,0,0,0,0,0,0,0,0],[19,12,0.9,1,0.9,1.049,100,1,13,2.6,0,0,0,0,0,0,0,0,0,0,0],[838,2.5,-0.03,8,-8,1.047,100,1,24,2.5,0,0,0,0,0,0,0,0,0,0,0],[838,22.45,-0.03,8,-8,1.047,100,1,24,2.5,0,0,0,0,0,0,0,0,0,0,0],[519,8.29,-0.85,7,-5,1.034,100,1,13,2.6,0,0,0,0,0,0,0,0,0,0,0],[519,11.99,-0.85,7,-5,1.034,100,1,13,2.6,0,0,0,0,0,0,0,0,0,0,0],[275,21.7,-0.18,15,-15,1.055,100,1,26.6,5.32,0,0,0,0,0,0,0,0,0,0,0],[482,0.65,0,0,0,1.04,100,1,4.6,0,0,0,0,0,0,0,0,0,0,0,0],[876,25.99,-0.34,12,-9,1.034,100,1,28,5.6,0,0,0,0,0,0,0,0,0,0,0],[876,26,-0.34,12,-9,1.034,100,1,28,5.6,0,0,0,0,0,0,0,0,0,0,0],[876,26,-0.34,12,-9,1.034,100,1,28,5.6,0,0,0,0,0,0,0,0,0,0,0],[305,1,-0.02,6,-9,1.03,100,1,32,1,0,0,0,0,0,0,0,0,0,0,0],[305,28.05,-0.02,6,-9,1.03,100,1,32,1,0,0,0,0,0,0,0,0,0,0,0],[2628,26.87,-0.02,6,-9,1.031,100,1,32,1,0,0,0,0,0,0,0,0,0,0,0],[2628,1.02,-0.02,6,-9,1.031,100,1,32,1,0,0,0,0,0,0,0,0,0,0,0],[2628,29.49,-0.02,6,-9,1.031,100,1,32,1,0,0,0,0,0,0,0,0,0,0,0],[2628,1.04,-0.02,6,-9,1.031,100,1,32,1,0,0,0,0,0,0,0,0,0,0,0],[1456,0.07,0,0,0,1.023,100,1,11.69,2.34,0,0,0,0,0,0,0,0,0,0,0],[1798,12.24,-0.22,18,-18,1.049,100,1,27,5.4,0,0,0,0,0,0,0,0,0,0,0],[426,1.4,-0,0.1,-0.1,1.036,100,1,7,1.4,0,0,0,0,0,0,0,0,0,0,0],[1714,-0.41,0,0,0,1.035,100,1,6,1.2,0,0,0,0,0,0,0,0,0,0,0],[744,21.66,-0.06,10,-10,1.068,100,1,29,5.8,0,0,0,0,0,0,0,0,0,0,0],[744,21.66,-0.06,10,-10,1.068,100,1,29,5.8,0,0,0,0,0,0,0,0,0,0,0],[1261,1.5,-0,1,-1,1.047,100,1,7.5,1.5,0,0,0,0,0,0,0,0,0,0,0],[1261,1.5,-0,1,-1,1.047,100,1,7.5,1.5,0,0,0,0,0,0,0,0,0,0,0],[1261,7,-0,1,-1,1.047,100,1,7.5,1.5,0,0,0,0,0,0,0,0,0,0,0],[1261,1.5,-0,1,-1,1.047,100,1,7.5,1.5,0,0,0,0,0,0,0,0,0,0,0],[1261,2.47,-0,1,-1,1.047,100,1,7.5,1.5,0,0,0,0,0,0,0,0,0,0,0],[975,1.57,-0,1.7,-1.7,1.052,100,1,2.6,0,0,0,0,0,0,0,0,0,0,0,0],[975,9,-0.05,6,-6,1.052,100,1,9.8,1.96,0,0,0,0,0,0,0,0,0,0,0],[1706,8.93,0,0,0,1.035,100,1,11.7,2.34,0,0,0,0,0,0,0,0,0,0,0],[1160,4,0,0,0,1.055,100,1,8,1.6,0,0,0,0,0,0,0,0,0,0,0],[1160,4,0,0,0,1.055,100,1,8,1.6,0,0,0,0,0,0,0,0,0,0,0],[235,4.49,-0.02,4,-4,1.053,100,1,7.3,1.46,0,0,0,0,0,0,0,0,0,0,0],[2613,0,0,15,-17,1.059,100,0,37,7.4,0,0,0,0,0,0,0,0,0,0,0],[2613,0,0,15,-17,1.059,100,0,37,7.4,0,0,0,0,0,0,0,0,0,0,0],[259,27.4,-0.14,15,-17,1.071,100,1,37,7.4,0,0,0,0,0,0,0,0,0,0,0],[259,23.51,-0.14,15,-17,1.071,100,1,37,7.4,0,0,0,0,0,0,0,0,0,0,0],[2614,0,0,15,-15,1.059,100,0,37,7.4,0,0,0,0,0,0,0,0,0,0,0],[2614,0,0,15,-15,1.059,100,0,37,7.4,0,0,0,0,0,0,0,0,0,0,0],[1220,9.1,0,0,0,1.049,100,1,10.2,2.04,0,0,0,0,0,0,0,0,0,0,0],[1220,18,0,0,0,1.049,100,1,18,3.6,0,0,0,0,0,0,0,0,0,0,0],[1148,2.51,0,12,0,1.053,100,1,9,1.8,0,0,0,0,0,0,0,0,0,0,0],[1069,6,-0.04,8,-8,1.044,100,1,22.9,6,0,0,0,0,0,0,0,0,0,0,0],[1069,6.01,-0.05,9,-9,1.044,100,1,26.5,6,0,0,0,0,0,0,0,0,0,0,0],[1069,24.01,-0.05,9,-9,1.044,100,1,26.5,6,0,0,0,0,0,0,0,0,0,0,0],[1815,10,-0.31,6.4,-6.4,0.997,100,1,10.8,2.16,0,0,0,0,0,0,0,0,0,0,0],[1815,6,-0.12,4,-4,0.997,100,1,6.4,1.28,0,0,0,0,0,0,0,0,0,0,0],[1046,13,-0.06,4.63,-5.56,1.05,100,1,13.8,2.76,0,0,0,0,0,0,0,0,0,0,0],[1606,44,-0.54,20,-34,1.056,100,1,46,9.2,0,0,0,0,0,0,0,0,0,0,0],[76,20.7,-0.43,14,-14,0.953,100,1,30,6,0,0,0,0,0,0,0,0,0,0,0],[1612,30.29,-0.65,25,-25,1.055,100,1,44,8.8,0,0,0,0,0,0,0,0,0,0,0],[1276,-8,0,0,0,1.069,100,1,0,-8,0,0,0,0,0,0,0,0,0,0,0],[1276,10.6,-0.12,17,-10,1.069,100,1,53,10.6,0,0,0,0,0,0,0,0,0,0,0],[1396,0.84,0,0,0,1.055,100,1,10,2,0,0,0,0,0,0,0,0,0,0,0],[1396,0.6,0,0,0,1.055,100,1,10,2,0,0,0,0,0,0,0,0,0,0,0],[1288,1.21,0,0,0,1.044,100,1,10,2,0,0,0,0,0,0,0,0,0,0,0],[489,1.86,-0.01,2.6,-2.8,1.057,100,1,8,1.6,0,0,0,0,0,0,0,0,0,0,0],[489,0,-0,0.35,-0.35,1.057,100,0,1.06,0,0,0,0,0,0,0,0,0,0,0,0],[489,7,-0.01,2.6,-2.8,1.057,100,1,8,1.6,0,0,0,0,0,0,0,0,0,0,0],[1678,6.2,-0.29,16,-14,1.014,100,1,31,6.2,0,0,0,0,0,0,0,0,0,0,0],[1614,11.6,-1.6,35,-35,1.061,100,1,58,11.6,0,0,0,0,0,0,0,0,0,0,0],[220,1.22,-0.02,1,-1,1.039,100,1,6.1,1.22,0,0,0,0,0,0,0,0,0,0,0],[133,5,-3.07,13,-9,1.028,100,1,25,5,0,0,0,0,0,0,0,0,0,0,0],[172,0,0,8,-9,1.041,100,0,25,5,0,0,0,0,0,0,0,0,0,0,0],[1266,-0.43,0,0,0,1.032,100,1,3,0,0,0,0,0,0,0,0,0,0,0,0],[877,9,-0,1,-1,1.048,100,1,10,2,0,0,0,0,0,0,0,0,0,0,0],[877,0,0,3,2.9,1.048,100,0,7,1.4,0,0,0,0,0,0,0,0,0,0,0],[697,0,-0.12,2,-2,1.048,100,0,5,0,0,0,0,0,0,0,0,0,0,0,0],[697,1.97,-0.03,1,-1,1.048,100,1,4,0,0,0,0,0,0,0,0,0,0,0,0],[1181,9.7,0,0,0,1.031,100,1,18,3.6,0,0,0,0,0,0,0,0,0,0,0],[1181,4.01,0,0,0,1.031,100,1,10,2,0,0,0,0,0,0,0,0,0,0,0],[1164,-2.99,0,0,0,1.02,100,1,8.6,1.72,0,0,0,0,0,0,0,0,0,0,0],[1164,1.52,0,0,0,1.02,100,1,10.5,2.1,0,0,0,0,0,0,0,0,0,0,0],[310,5.99,-0.01,3,-3,1.067,100,1,7,1.4,0,0,0,0,0,0,0,0,0,0,0],[310,8.72,-0.01,3,-3,1.067,100,1,13,2.6,0,0,0,0,0,0,0,0,0,0,0],[2250,200,-30.31,260.97,-173.14,0.959,100,1,670,200,0,0,0,0,0,0,0,0,0,0,0],[2251,140,-32.24,269.33,-111.09,0.959,100,1,700,140,0,0,0,0,0,0,0,0,0,0,0],[2253,11.59,-0.16,14,-8.87,1.017,100,1,23,4.6,0,0,0,0,0,0,0,0,0,0,0],[2254,4.6,-0.14,14,-8.87,1.018,100,1,23,4.6,0,0,0,0,0,0,0,0,0,0,0],[2255,24.43,-0.24,22.36,-13.33,1.01,100,1,27,5.4,0,0,0,0,0,0,0,0,0,0,0],[2257,82,0.08,36.04,-3.45,0.921,100,1,86,17.2,0,0,0,0,0,0,0,0,0,0,0],[2258,9.8,0.05,22.19,-3.23,0.93,100,1,49,9.8,0,0,0,0,0,0,0,0,0,0,0],[2260,27.94,-0.05,9.89,-6.8,1.048,100,1,32,6.4,0,0,0,0,0,0,0,0,0,0,0],[2261,28.44,-0.05,9.89,-6.8,1.048,100,1,32,6.4,0,0,0,0,0,0,0,0,0,0,0],[2262,27.77,-0.05,9.89,-6.8,1.049,100,1,32,6.4,0,0,0,0,0,0,0,0,0,0,0],[2263,27.53,-0.05,9.89,-6.8,1.049,100,1,32,6.4,0,0,0,0,0,0,0,0,0,0,0],[2266,22.15,-6.96,62.7,-27.3,0.988,100,1,92,18.4,0,0,0,0,0,0,0,0,0,0,0],[2267,35.54,-7.03,62.7,-27.3,0.987,100,1,92,18.4,0,0,0,0,0,0,0,0,0,0,0],[2269,60.68,-6.99,62.7,-27.3,0.984,100,1,92,18.4,0,0,0,0,0,0,0,0,0,0,0],[2270,899.99,-30.15,338.09,-421.28,0.964,100,1,935.5,245.5,0,0,0,0,0,0,0,0,0,0,0],[2271,514.14,-31.55,348.02,-410.59,0.968,100,1,976.47,286.47,0,0,0,0,0,0,0,0,0,0,0],[2272,935.99,-30.49,339.68,-411.87,0.963,100,1,972.51,252.51,0,0,0,0,0,0,0,0,0,0,0],[2273,573.77,-25.58,315.49,-438.24,0.969,100,1,910,220,0,0,0,0,0,0,0,0,0,0,0],[2274,0,0,164.82,-101.26,0.978,100,0,252,156,0,0,0,0,0,0,0,0,0,0,0],[2275,140,-14.92,153.82,-109.44,0.968,100,1,236,140,0,0,0,0,0,0,0,0,0,0,0],[2276,154,-6.5,101.23,-56.19,0.99,100,1,250,154,0,0,0,0,0,0,0,0,0,0,0],[2277,112,-36.42,237.67,-167.57,0.985,100,1,295,112,0,0,0,0,0,0,0,0,0,0,0],[2278,89,-6.64,102.26,-66.49,0.993,100,1,155,89,0,0,0,0,0,0,0,0,0,0,0],[2279,48.56,-0.13,19.65,-20.55,1.007,100,1,58,11.6,0,0,0,0,0,0,0,0,0,0,0],[2280,47.6,-0.05,12.29,-12.49,1.007,100,1,58,11.6,0,0,0,0,0,0,0,0,0,0,0],[2281,47.6,-0.13,19.65,-20.55,1.007,100,1,58,11.6,0,0,0,0,0,0,0,0,0,0,0],[2282,47.6,-0.05,12.29,-12.49,1.007,100,1,58,11.6,0,0,0,0,0,0,0,0,0,0,0],[2283,47.6,-0.05,12.29,-12.49,1.007,100,1,58,11.6,0,0,0,0,0,0,0,0,0,0,0],[2284,120,-2.61,166.05,-88.28,0.959,100,1,250,120,0,0,0,0,0,0,0,0,0,0,0],[2286,27.8,-7.29,99.9,-56.48,1.029,100,1,139,27.8,0,0,0,0,0,0,0,0,0,0,0],[2289,9.8,-0.74,31.96,-22.82,0.992,100,1,49,9.8,0,0,0,0,0,0,0,0,0,0,0],[2293,906.82,-171.21,546.35,-229.84,0.933,100,1,942.4,272.4,0,0,0,0,0,0,0,0,0,0,0],[2294,872,-240.66,538.05,-240.68,0.92,100,1,906,236,0,0,0,0,0,0,0,0,0,0,0],[2295,0,0,515.37,-225.55,0.962,100,0,930.39,280.39,0,0,0,0,0,0,0,0,0,0,0],[2296,885.99,-205.31,519.79,-223.53,0.924,100,1,920.98,270.98,0,0,0,0,0,0,0,0,0,0,0],[2297,1244.51,-225.92,673.87,-237.7,0.903,100,1,1308,318,0,0,0,0,0,0,0,0,0,0,0],[2298,337.85,-227.71,673.87,-237.7,0.911,100,1,1308,318,0,0,0,0,0,0,0,0,0,0,0],[2299,33,-0.01,5.05,-1.45,1.04,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[2300,33,-0.01,5.05,-1.45,1.04,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[2301,33,-0.01,5.05,-1.45,1.04,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[2302,33,-0.01,5.05,-1.45,1.04,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[2303,33,-0.01,5.05,-1.45,1.04,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[2304,33,-0.01,5.05,-1.45,1.04,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[2306,19,-0.39,10.54,-7.31,0.954,100,1,20,4,0,0,0,0,0,0,0,0,0,0,0],[2307,576.16,-249.51,703.47,-249.56,0.933,100,1,1330,337,0,0,0,0,0,0,0,0,0,0,0],[2309,520.33,-240.94,712.05,-240.98,0.928,100,1,1360,367,0,0,0,0,0,0,0,0,0,0,0],[2310,584.17,-240.94,712.05,-240.98,0.928,100,1,1360,367,0,0,0,0,0,0,0,0,0,0,0],[2311,18,-2.18,53.82,-33.81,0.988,100,1,90,18,0,0,0,0,0,0,0,0,0,0,0],[2312,0,0,53.63,-33.27,1.037,100,0,95,19,0,0,0,0,0,0,0,0,0,0,0],[2313,0,0,53.95,-29.61,0.994,100,0,102,20.4,0,0,0,0,0,0,0,0,0,0,0],[2314,1.44,-15.94,285.21,-103.18,0.959,100,1,1.5,1.4,0,0,0,0,0,0,0,0,0,0,0],[2315,48,-17.2,109.25,-30.75,0.973,100,1,240,48,0,0,0,0,0,0,0,0,0,0,0],[2316,48,-17.2,109.25,-30.75,0.973,100,1,240,48,0,0,0,0,0,0,0,0,0,0,0],[2317,905.99,-59.17,500.9,-159.78,0.937,100,1,942.09,232.09,0,0,0,0,0,0,0,0,0,0,0],[2319,912.99,-67.05,532.88,-153.4,0.936,100,1,949.12,239.12,0,0,0,0,0,0,0,0,0,0,0],[2320,906.99,-71.97,551.77,-155.04,0.935,100,1,943.12,233.12,0,0,0,0,0,0,0,0,0,0,0],[2321,1026.78,-143.29,657.68,-222.98,0.923,100,1,1503,403,0,0,0,0,0,0,0,0,0,0,0],[2322,962.81,-142.5,657.68,-222.98,0.925,100,1,1503,403,0,0,0,0,0,0,0,0,0,0,0],[2323,405.17,-58.84,390.29,-446.45,0.977,100,1,1498,398,0,0,0,0,0,0,0,0,0,0,0],[2324,1441.99,-54.69,368.81,-446.45,0.968,100,1,1498,398,0,0,0,0,0,0,0,0,0,0,0],[2325,81.76,-1.36,93.6,-50.9,0.944,100,1,125,8.5,0,0,0,0,0,0,0,0,0,0,0],[2326,88.01,-1.34,93.6,-50.9,0.943,100,1,125,8.5,0,0,0,0,0,0,0,0,0,0,0],[2327,137.7,-1.85,72.7,-2.56,0.955,100,1,148.2,4.2,0,0,0,0,0,0,0,0,0,0,0],[2328,180,-18.85,328.92,-51.66,0.959,100,1,685,180,0,0,0,0,0,0,0,0,0,0,0],[2329,571.65,-24.72,359.66,-170.85,0.951,100,1,610,310,0,0,0,0,0,0,0,0,0,0,0],[2330,310.01,-18.3,323.14,-212.84,0.958,100,1,610,310,0,0,0,0,0,0,0,0,0,0,0],[2331,205,-25.66,380.92,-216.75,0.962,100,1,700,205,0,0,0,0,0,0,0,0,0,0,0],[2336,35.87,-0.13,17.81,-10.97,0.988,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[2337,37.18,-0.13,17.81,-10.97,0.988,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[2338,38.2,-0.12,17.81,-10.97,0.988,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[2339,34.54,-0.13,17.81,-10.97,0.988,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[2340,32.14,-0.14,17.81,-10.97,0.989,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[2341,36.77,-0.13,17.81,-10.97,0.988,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[2342,0,0,521.6,-128.95,0.965,100,0,1000,280,0,0,0,0,0,0,0,0,0,0,0],[2343,0,0,521.6,-128.95,0.965,100,0,1000,280,0,0,0,0,0,0,0,0,0,0,0],[2344,0,0,566.43,-129.84,0.965,100,0,1000,280,0,0,0,0,0,0,0,0,0,0,0],[2345,0,0,565.46,-149.32,0.965,100,0,930,280,0,0,0,0,0,0,0,0,0,0,0],[2348,30.94,-1.14,21.89,-12.76,1.007,100,1,57,11.4,0,0,0,0,0,0,0,0,0,0,0],[2349,239.01,-30.81,320.29,-95.56,0.922,100,1,451,239,0,0,0,0,0,0,0,0,0,0,0],[2350,21,-1.32,63.51,-8.25,0.965,100,1,63,21,0,0,0,0,0,0,0,0,0,0,0],[2351,240,-46.19,267.62,-171.1,0.988,100,1,425,240,0,0,0,0,0,0,0,0,0,0,0],[2352,864.14,-126.55,530.48,-149.36,0.913,100,1,920.06,230.06,0,0,0,0,0,0,0,0,0,0,0],[2353,864.14,-126.59,530.55,-149.3,0.913,100,1,920.07,230.07,0,0,0,0,0,0,0,0,0,0,0],[2354,864.15,-126.38,530.13,-149.64,0.913,100,1,920.04,230.04,0,0,0,0,0,0,0,0,0,0,0],[2355,237.08,-125.42,531.3,-147.4,0.92,100,1,927.07,237.07,0,0,0,0,0,0,0,0,0,0,0],[2356,29.99,-0.08,10.38,-5.76,1.031,100,1,32,6.4,0,0,0,0,0,0,0,0,0,0,0],[2357,860.42,-11.22,407.48,-463.97,0.968,100,1,1380,340,0,0,0,0,0,0,0,0,0,0,0],[2358,841.33,-11.14,407.48,-463.97,0.968,100,1,1380,340,0,0,0,0,0,0,0,0,0,0,0],[2359,13,-2.61,37.34,-22.66,1.007,100,1,65,13,0,0,0,0,0,0,0,0,0,0,0],[2360,14,-0.62,22.34,-21.7,1.009,100,1,70,14,0,0,0,0,0,0,0,0,0,0,0],[2361,13,-3.63,53.95,-36.05,1.005,100,1,65,13,0,0,0,0,0,0,0,0,0,0,0],[2362,13,-3.84,55.38,-34.62,1.003,100,1,65,13,0,0,0,0,0,0,0,0,0,0,0],[2363,36.92,-2.99,39.63,-20.37,1.004,100,1,70,14,0,0,0,0,0,0,0,0,0,0,0],[2364,1258.99,-111.07,566.82,-494.4,0.941,100,1,1308,288,0,0,0,0,0,0,0,0,0,0,0],[2365,1258.99,-111.04,566.82,-494.4,0.941,100,1,1308,288,0,0,0,0,0,0,0,0,0,0,0],[2366,13.17,-0.1,10.52,-6.96,1.008,100,1,22,4.4,0,0,0,0,0,0,0,0,0,0,0],[2368,171,-38.6,281.33,-122.56,0.949,100,1,451,82,0,0,0,0,0,0,0,0,0,0,0],[2370,7.2,-0.08,10.34,-12.56,1.024,100,1,36,7.2,0,0,0,0,0,0,0,0,0,0,0],[2371,677.16,72.24,525.98,-146.1,0.934,100,1,947,237,0,0,0,0,0,0,0,0,0,0,0],[2372,681.81,72.77,527.89,-146.1,0.934,100,1,947,267,0,0,0,0,0,0,0,0,0,0,0],[2373,677.22,72.24,525.98,-146.1,0.934,100,1,947,237,0,0,0,0,0,0,0,0,0,0,0],[2374,677.22,72.24,525.98,-146.1,0.934,100,1,947,237,0,0,0,0,0,0,0,0,0,0,0],[2375,677.13,72.24,525.98,-146.1,0.934,100,1,947,237,0,0,0,0,0,0,0,0,0,0,0],[2376,237,70.66,525.98,-146.1,0.938,100,1,947,237,0,0,0,0,0,0,0,0,0,0,0],[2377,125,-1.65,132.48,-11.56,0.959,100,1,240,125,0,0,0,0,0,0,0,0,0,0,0],[2378,206,-12.66,262.39,-135.97,0.966,100,1,446,206,0,0,0,0,0,0,0,0,0,0,0],[2379,0,0,155.36,-104.87,0.962,100,0,230,120,0,0,0,0,0,0,0,0,0,0,0],[2380,0,0,280.73,-126.32,0.955,100,0,585,250,0,0,0,0,0,0,0,0,0,0,0],[2381,272,-14.25,297.58,-109.25,0.936,100,1,607,272,0,0,0,0,0,0,0,0,0,0,0],[2385,17.55,-0.38,20.13,-7.22,0.99,100,1,31,6.2,0,0,0,0,0,0,0,0,0,0,0],[2386,13.99,-1.11,33.89,-21.95,0.988,100,1,31,6.2,0,0,0,0,0,0,0,0,0,0,0],[2389,5.48,-0.06,8.32,-5.51,1.04,100,1,21,4.2,0,0,0,0,0,0,0,0,0,0,0],[2390,24.59,-0.02,6.13,-7.24,1.01,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[2391,24.62,-0.02,6.13,-7.24,1.01,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[2392,24.69,-0.06,11.43,-11.73,1.01,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[2393,24.19,-0.02,6.13,-7.24,1.01,100,1,35,7,0,0,0,0,0,0,0,0,0,0,0],[2394,120,-13.68,112.63,-113.65,0.956,100,1,235,120,0,0,0,0,0,0,0,0,0,0,0],[2395,43.49,-0.1,10.25,-4.13,1.001,100,1,47,9.4,0,0,0,0,0,0,0,0,0,0,0],[2396,9.4,-0.09,10.25,-4.13,1.005,100,1,47,9.4,0,0,0,0,0,0,0,0,0,0,0],[2401,23.21,-0.26,14.95,-10.67,0.987,100,1,31,6.2,0,0,0,0,0,0,0,0,0,0,0],[2402,29,-0.27,14.95,-10.67,0.985,100,1,31,6.2,0,0,0,0,0,0,0,0,0,0,0],[2403,29,-0.27,14.95,-10.67,0.985,100,1,31,6.2,0,0,0,0,0,0,0,0,0,0,0],[2404,48,-3.5,31.73,-15.57,0.949,100,1,50,10,0,0,0,0,0,0,0,0,0,0,0],[2406,7.4,-0.18,15.94,-8.36,1.005,100,1,37,7.4,0,0,0,0,0,0,0,0,0,0,0],[2408,7.4,-0.18,15.94,-8.36,1.005,100,1,37,7.4,0,0,0,0,0,0,0,0,0,0,0],[2409,137,-17.64,170.47,-33.56,0.968,100,1,250,137,0,0,0,0,0,0,0,0,0,0,0],[2410,137,-17.62,170.47,-33.56,0.968,100,1,250,137,0,0,0,0,0,0,0,0,0,0,0],[2412,15.87,-0.09,10.62,-7.12,0.936,100,1,19,3.8,0,0,0,0,0,0,0,0,0,0,0],[2413,0,0,75.67,-57.3,1.037,100,0,115,23,0,0,0,0,0,0,0,0,0,0,0],[2414,0,0,75.67,-57.3,1.037,100,0,115,23,0,0,0,0,0,0,0,0,0,0,0],[2415,0,0,25.64,-9.18,0.986,100,0,122,24.4,0,0,0,0,0,0,0,0,0,0,0],[2416,196,-29.11,211.59,-164.91,1.003,100,1,414,196,0,0,0,0,0,0,0,0,0,0,0],[2417,41.6,-1.04,39.82,-19.39,0.975,100,1,52,10.4,0,0,0,0,0,0,0,0,0,0,0],[2418,30.69,-1.16,39.82,-19.39,0.977,100,1,52,10.4,0,0,0,0,0,0,0,0,0,0,0],[2419,5,-4.91,104.23,-23.38,0.964,100,1,185,5,0,0,0,0,0,0,0,0,0,0,0],[2420,5,-4.91,104.23,-23.38,0.964,100,1,185,5,0,0,0,0,0,0,0,0,0,0,0],[2421,45.4,-25.48,195.63,-56.56,0.967,100,1,227,45.4,0,0,0,0,0,0,0,0,0,0,0],[2422,45.4,-25.59,195.98,-56.26,0.967,100,1,227,45.4,0,0,0,0,0,0,0,0,0,0,0],[2423,45.4,-25.58,195.98,-56.26,0.967,100,1,227,45.4,0,0,0,0,0,0,0,0,0,0,0],[2424,45.4,-25.62,196.08,-56.17,0.967,100,1,227,45.4,0,0,0,0,0,0,0,0,0,0,0],[2427,913.98,-179.8,511.82,-179.84,0.933,100,1,950,237,0,0,0,0,0,0,0,0,0,0,0],[2428,913.98,-146.31,533.7,-146.33,0.938,100,1,950,237,0,0,0,0,0,0,0,0,0,0,0],[2429,156,-3.92,191,-152.75,0.991,100,1,304,156,0,0,0,0,0,0,0,0,0,0,0],[2431,168,3.37,197.29,-145.96,0.929,100,1,316,168,0,0,0,0,0,0,0,0,0,0,0],[2432,1308.98,-213.17,671.92,-213.29,0.923,100,1,1360,289,0,0,0,0,0,0,0,0,0,0,0],[2434,58,-2.48,28.9,-24.22,0.976,100,1,61,12.2,0,0,0,0,0,0,0,0,0,0,0],[2435,58,-2.47,28.9,-24.22,0.976,100,1,61,12.2,0,0,0,0,0,0,0,0,0,0,0],[2437,726.47,-69.79,706.84,-235.16,0.93,100,1,1380,350,0,0,0,0,0,0,0,0,0,0,0],[2438,706.56,-66.14,706.84,-235.16,0.928,100,1,1380,350,0,0,0,0,0,0,0,0,0,0,0],[2439,708.74,-64.15,695.83,-235.16,0.929,100,1,1380,350,0,0,0,0,0,0,0,0,0,0,0],[2440,350.04,-64.29,681.31,-260.69,0.933,100,1,1290,350,0,0,0,0,0,0,0,0,0,0,0],[2441,46.43,-2.47,37.51,-10.49,0.971,100,1,51,0.8,0,0,0,0,0,0,0,0,0,0,0],[2442,1103.55,-41,675.48,-207.21,0.931,100,1,1380,340,0,0,0,0,0,0,0,0,0,0,0],[2443,340.01,-40.88,675.48,-207.21,0.937,100,1,1380,340,0,0,0,0,0,0,0,0,0,0,0],[2444,175,-25.02,322.12,-100.08,0.929,100,1,585,175,0,0,0,0,0,0,0,0,0,0,0],[2445,175,-25.02,322.12,-100.08,0.929,100,1,585,175,0,0,0,0,0,0,0,0,0,0,0],[2446,175,-25.02,322.12,-100.08,0.929,100,1,585,175,0,0,0,0,0,0,0,0,0,0,0],[2447,175,-23.42,311.95,-109.4,0.939,100,1,585,175,0,0,0,0,0,0,0,0,0,0,0],[2448,8.6,-0.75,33.11,-20.49,1.014,100,1,43,8.6,0,0,0,0,0,0,0,0,0,0,0],[2449,8.6,-0.76,33.11,-20.49,1.014,100,1,43,8.6,0,0,0,0,0,0,0,0,0,0,0],[2450,8.6,-0.75,33.11,-20.49,1.014,100,1,43,8.6,0,0,0,0,0,0,0,0,0,0,0],[2452,14,-3.76,78.5,-24.38,0.978,100,1,70,14,0,0,0,0,0,0,0,0,0,0,0],[2453,16.8,-1.2,42.66,-21.78,0.982,100,1,80,16,0,0,0,0,0,0,0,0,0,0,0],[2454,184.2,-22.29,107.83,-75.85,0.944,100,1,230,70,0,0,0,0,0,0,0,0,0,0,0],[2455,565.42,-103.66,230.47,-115.95,0.92,100,1,605,295,0,0,0,0,0,0,0,0,0,0,0],[2457,11.2,-0.35,24.74,-16.5,1.046,100,1,56,11.2,0,0,0,0,0,0,0,0,0,0,0],[2458,37.58,-1.85,61.2,-1.88,0.96,100,1,58,11.6,0,0,0,0,0,0,0,0,0,0,0],[2460,10.37,-0.42,17.14,-10.86,1.049,100,1,23.1,4.62,0,0,0,0,0,0,0,0,0,0,0],[2461,220,-3.22,159.05,-15.32,0.971,100,1,429,220,0,0,0,0,0,0,0,0,0,0,0],[2462,18.08,-2.43,21.74,-17.31,1.011,100,1,41,8.2,0,0,0,0,0,0,0,0,0,0,0],[2463,16,-0.03,18.02,-6.63,1.035,100,1,80,16,0,0,0,0,0,0,0,0,0,0,0],[2464,16,-0.03,18.02,-6.63,1.035,100,1,80,16,0,0,0,0,0,0,0,0,0,0,0],[2465,16,-0.03,18.02,-6.63,1.035,100,1,80,16,0,0,0,0,0,0,0,0,0,0,0],[2470,36,-5.02,124.73,-79.86,0.988,100,1,180,36,0,0,0,0,0,0,0,0,0,0,0],[2471,36,-4.33,116.01,-89.94,1.01,100,1,180,36,0,0,0,0,0,0,0,0,0,0,0],[2472,36,-5.02,124.73,-79.86,0.988,100,1,180,36,0,0,0,0,0,0,0,0,0,0,0],[2473,36,-5.02,124.73,-79.86,0.988,100,1,180,36,0,0,0,0,0,0,0,0,0,0,0],[2481,42,-0.63,14.64,-6.01,1.019,100,1,44,8.8,0,0,0,0,0,0,0,0,0,0,0],[2484,7.6,-0.52,27.02,-18.3,1.039,100,1,38,7.6,0,0,0,0,0,0,0,0,0,0,0],[2490,22.26,-0.79,26.24,-3.76,0.961,100,1,33,6.6,0,0,0,0,0,0,0,0,0,0,0],[2496,124.98,-2.54,30.84,-18.18,1.023,100,1,130,26,0,0,0,0,0,0,0,0,0,0,0],[2498,1282,-239.65,671.48,-239.66,0.926,100,1,1332,282,0,0,0,0,0,0,0,0,0,0,0],[2499,762.53,-239.65,671.48,-239.66,0.932,100,1,1332,282,0,0,0,0,0,0,0,0,0,0,0],[2500,0,0,168.9,14.28,0.973,100,0,285,150,0,0,0,0,0,0,0,0,0,0,0],[2501,225,-26.66,204.97,-97.54,0.959,100,1,595,225,0,0,0,0,0,0,0,0,0,0,0],[2502,120,-50.89,307.19,-50.96,0.917,100,1,436,120,0,0,0,0,0,0,0,0,0,0,0],[2503,127,-47.71,310.33,-47.76,0.918,100,1,443,127,0,0,0,0,0,0,0,0,0,0,0],[2508,9.8,-1.49,32.52,-21.79,1.007,100,1,49,9.8,0,0,0,0,0,0,0,0,0,0,0],[2509,12.57,-0.69,21.62,-13.24,0.983,100,1,30,6,0,0,0,0,0,0,0,0,0,0,0],[2513,770.79,-108.76,541.66,-152.01,0.93,100,1,950.09,230.09,0,0,0,0,0,0,0,0,0,0,0],[2514,233.1,-106.61,541.94,-151.13,0.935,100,1,953.09,233.09,0,0,0,0,0,0,0,0,0,0,0],[2516,47,-1.02,21.77,-20.2,0.992,100,1,49,9.8,0,0,0,0,0,0,0,0,0,0,0],[2517,47,-1.02,21.77,-20.2,0.992,100,1,49,9.8,0,0,0,0,0,0,0,0,0,0,0],[2518,11.2,-3.11,30.3,-13.7,0.953,100,1,56,11.2,0,0,0,0,0,0,0,0,0,0,0],[2519,32.2,-26.11,114.06,-45.94,0.965,100,1,161,32.2,0,0,0,0,0,0,0,0,0,0,0],[2520,32.2,-26.11,114.06,-45.94,0.965,100,1,161,32.2,0,0,0,0,0,0,0,0,0,0,0],[2521,32.2,-26.11,114.06,-45.94,0.965,100,1,161,32.2,0,0,0,0,0,0,0,0,0,0,0],[2522,32.2,-26.11,114.06,-45.94,0.965,100,1,161,32.2,0,0,0,0,0,0,0,0,0,0,0],[2527,685.69,86.98,405.58,-162.03,0.963,100,1,985,275,0,0,0,0,0,0,0,0,0,0,0],[2528,738.41,92,400.58,-167.03,0.964,100,1,985,275,0,0,0,0,0,0,0,0,0,0,0],[2529,744.56,84.97,400.58,-167.03,0.963,100,1,985,275,0,0,0,0,0,0,0,0,0,0,0],[2530,607.5,46.84,400.58,-167.03,0.959,100,1,985,275,0,0,0,0,0,0,0,0,0,0,0],[2531,72,-3.21,102.61,-26.72,0.962,100,1,185,72,0,0,0,0,0,0,0,0,0,0,0],[2532,72,-3.21,102.61,-24.82,0.962,100,1,185,72,0,0,0,0,0,0,0,0,0,0,0],[2533,72,-2.98,102.61,-24.82,0.979,100,1,185,72,0,0,0,0,0,0,0,0,0,0,0],[2534,120,-6.54,138.09,-96.08,0.944,100,1,250,120,0,0,0,0,0,0,0,0,0,0,0],[2535,138,-7.55,148.09,-87.36,0.943,100,1,268,138,0,0,0,0,0,0,0,0,0,0,0],[2537,130,-25.87,133.88,-46.12,0.947,100,1,136,27.2,0,0,0,0,0,0,0,0,0,0,0],[2538,123,-22.52,123.95,-46.05,0.955,100,1,128,25.6,0,0,0,0,0,0,0,0,0,0,0],[1759,0,0,1,-1,1.0578,100,1,1000,0,0,0,0,0,0,0,0,0,0,0,0]],"branch":[[639,1,0.005799,0.010615,0.0075,0,0,0,1,0,1,0,0],[909,2,0.002607,0.017462,0.0324,540,540,540,1,0,1,0,0],[2575,3,2.1E-5,0.000125,0.1386,737,737,737,1,0,1,0,0],[875,3,0.000145,0.001877,0.0635,2487,2487,2487,1,0,1,0,0],[1710,3,0.000319,0.003234,0.0838,1841,1841,1841,1,0,1,0,0],[46,3,2.1E-5,0.000125,0.1386,737,737,737,1,0,1,0,0],[1073,4,0.037541,0.100529,0.0011,0,0,0,1,0,1,0,0],[1533,4,0.090199,0.211388,0.0023,0,0,0,1,0,1,0,0],[1658,4,0.09801,0.267574,0,0,0,0,1,0,1,0,0],[1370,5,0.009383,0.019753,0,0,0,0,1,0,1,0,0],[1370,6,0.001975,0.004444,0,0,0,0,1,0,1,0,0],[199,7,0.006163,0.041067,0.0759,446,446,446,1,0,1,0,0],[880,7,0.000652,0.004369,0.0081,558,558,558,1,0,1,0,0],[1061,8,0.067019,0.137566,0.0037,0,0,0,1,0,1,0,0],[1223,8,0.032754,0.088939,0.0039,0,0,0,1,0,1,0,0],[1223,8,0.030184,0.080096,0.0053,0,0,0,1,0,1,0,0],[1371,10,0.009733,0.034089,0.0185,0,0,0,1,0,1,0,0],[147,11,0.000277,0.002015,0.003,288,288,288,1,0,1,0,0],[387,2571,0.00881,0.033995,0.0607,289,289,289,1,0,1,0,0],[437,2571,0.004642,0.019832,0.0354,255,255,255,1,0,1,0,0],[955,11,0.008861,0.03506,0.0623,288,288,288,1,0,1,0,0],[991,11,0.006993,0.032869,0.0557,255,255,255,1,0,1,0,0],[1774,2571,0.002173,0.008731,0.0152,0,0,0,1,0,1,0,0],[1817,11,0.00077,0.003121,0.0051,0,0,0,1,0,1,0,0],[2092,2571,0.004109,0.016138,0.0284,288,288,288,1,0,1,0,0],[2591,12,8.3E-5,0.000907,0.0202,1034,1034,1034,1,0,1,0,0],[419,12,0.000552,0.006726,0.0939,1786,1786,1786,1,0,1,0,0],[808,12,0.000512,0.008012,0.2455,2462,2462,2462,1,0,1,0,0],[1158,12,0.001107,0.00918,0.1906,1644,1644,1644,1,0,1,0,0],[148,12,6.2E-5,0.000741,0.0173,1095,1095,1095,1,0,1,0,0],[808,12,0.000512,0.008019,0.2455,2462,2462,2462,1,0,1,0,0],[808,12,0.001153,0.013123,0.1841,1433,1433,1433,1,0,1,0,0],[167,13,0.000158,0.000672,0.0719,331,331,331,1,0,1,0,0],[1463,13,4.5E-5,8.9E-5,0.002,268,268,268,1,0,1,0,0],[820,14,0.033258,0.090955,0.001,0,0,0,1,0,1,0,0],[465,15,0.071303,0.180902,0.0021,0,0,0,1,0,1,0,0],[878,15,0.071554,0.18191,0.0021,0,0,0,1,0,1,0,0],[2664,16,0.00478,0.028622,0.0547,455,455,455,1,0,1,0,0],[451,16,0.00478,0.028583,0.0547,455,455,455,1,0,1,0,0],[151,17,0.000257,0.000514,0.0294,0,0,0,1,0,1,0,0],[987,18,0.000257,0.002153,0.2147,452,452,452,1,0,1,0,0],[1264,18,0.000277,0.000869,0.0931,481,481,481,1,0,1,0,0],[1903,19,0.000756,0.00252,0,0,0,0,1,0,1,0,0],[1247,20,0.000237,0.00083,0.1863,268,268,268,1,0,1,0,0],[1301,20,0.000178,0.000612,0.1377,268,268,268,1,0,1,0,0],[59,21,0.002568,0.011753,0.0203,424,424,424,1,0,1,0,0],[1908,21,0.002568,0.011615,0.0228,290,290,290,1,0,1,0,0],[591,22,0.102293,0.226757,0.0025,0,0,0,1,0,1,0,0],[855,22,0.177551,0.405291,0.0046,0,0,0,1,0,1,0,0],[1199,22,0.088264,0.161566,0.0017,0,0,0,1,0,1,0,0],[820,23,0.043336,0.11867,0.001,0,0,0,1,0,1,0,0],[1059,23,0.067775,0.139834,0.001,0,0,0,1,0,1,0,0],[1691,23,0.047367,0.16125,0.0021,0,0,0,1,0,1,0,0],[1922,23,0.004031,0.016629,0.001,0,0,0,1,0,1,0,0],[1377,24,9.9E-5,0.00077,0.078,379,379,379,1,0,1,0,0],[1377,2573,9.9E-5,0.00077,0.077,379,379,379,1,0,1,0,0],[1908,25,0.000514,0.003437,0.0061,290,290,290,1,0,1,0,0],[1914,25,0.005476,0.036879,0.1255,522,522,522,1,0,1,0,0],[59,25,0.000514,0.003457,0.0061,418,418,418,1,0,1,0,0],[1138,26,0.003477,0.01118,0.0187,304,304,304,1,0,1,0,0],[1409,26,0.000612,0.003121,0.0152,270,270,270,1,0,1,0,0],[2755,27,0.013857,0.035525,0.0004,0,0,0,1,0,1,0,0],[1514,28,2.4E-5,0.000144,0.0213,701,701,701,1,0,1,0,0],[1514,2574,7.1E-5,0.000162,0.0162,251,251,251,1,0,1,0,0],[249,29,0.068027,0.173091,0.002,0,0,0,1,0,1,0,0],[296,29,0.027211,0.068783,0.001,0,0,0,1,0,1,0,0],[776,29,0.03099,0.202822,0.002,0,0,0,1,0,1,0,0],[1274,30,0.000257,0.001165,0.002,405,405,405,1,0,1,0,0],[1906,31,0.047317,0.131595,0.0015,0,0,0,1,0,1,0,0],[2686,32,0.075838,0.224742,0.0027,0,0,0,1,0,1,0,0],[648,32,0.028471,0.089695,0.001,0,0,0,1,0,1,0,0],[1337,32,0.080373,0.255732,0.003,0,0,0,1,0,1,0,0],[2050,32,0.000252,0.000504,0,0,0,0,1,0,1,0,0],[1907,33,0.000444,0.001136,0,0,0,0,1,0,1,0,0],[1370,34,0.057284,0.130864,0,0,0,0,1,0,1,0,0],[242,35,0.054749,0.157445,0.0027,0,0,0,1,0,1,0,0],[1507,35,0.038549,0.103049,0.0012,0,0,0,1,0,1,0,0],[2117,35,0.012598,0.052406,0.0006,0,0,0,1,0,1,0,0],[800,36,0.006914,0.020741,0,0,0,0,1,0,1,0,0],[712,37,0.032124,0.082892,0.003,0,0,0,1,0,1,0,0],[1655,37,0.025573,0.09869,0.0012,0,0,0,1,0,1,0,0],[637,39,0.005709,0.037926,0.0688,492,492,492,1,0,1,0,0],[2032,39,0.001758,0.011654,0.0208,492,492,492,1,0,1,0,0],[2585,40,0.001383,0.009462,0.0172,463,463,463,1,0,1,0,0],[593,40,0.00156,0.006933,0.0121,432,432,432,1,0,1,0,0],[788,40,0.006376,0.028733,0.0506,432,432,432,1,0,1,0,0],[1291,40,0.00158,0.010627,0.0192,481,481,481,1,0,1,0,0],[1108,41,0.001086,0.003536,0.3766,506,506,506,1,0,1,0,0],[1108,41,0.001086,0.003536,0.3766,506,506,506,1,0,1,0,0],[235,42,0.04059,0.110708,0.0013,0,0,0,1,0,1,0,0],[248,42,0.073646,0.225598,0.0087,0,0,0,1,0,1,0,0],[285,42,0.02066,0.088687,0.0021,0,0,0,1,0,1,0,0],[1933,42,0.019904,0.08516,0.001,0,0,0,1,0,1,0,0],[1935,42,0.014361,0.068027,0.0035,0,0,0,1,0,1,0,0],[1770,42,0.059209,0.150164,0.0021,0,0,0,1,0,1,0,0],[183,43,0.004741,0.020385,0.0334,0,0,0,1,0,1,0,0],[2006,43,0.009027,0.048869,0.084,351,351,351,1,0,1,0,0],[2036,43,0.003516,0.016257,0.0273,311,311,311,1,0,1,0,0],[265,44,0.059461,0.163265,0.0018,0,0,0,1,0,1,0,0],[1652,44,0.146384,0.373394,0.0051,0,0,0,1,0,1,0,0],[389,45,0.000514,0.003417,0.0278,452,452,452,1,0,1,0,0],[408,45,0.001084,0.007198,0.0132,448,448,448,1,0,1,0,0],[1955,45,0.000523,0.002436,0.0167,348,348,348,1,0,1,0,0],[389,45,0.000514,0.003457,0.0203,356,356,356,1,0,1,0,0],[408,45,0.001086,0.007249,0.0132,540,540,540,1,0,1,0,0],[1954,45,0.000553,0.002469,0.0157,405,405,405,1,0,1,0,0],[408,45,0.001086,0.007269,0.0132,540,540,540,1,0,1,0,0],[380,47,0.016125,0.068279,0.0081,0,0,0,1,0,1,0,0],[1699,47,0.059209,0.150416,0.0021,0,0,0,1,0,1,0,0],[380,47,0.016125,0.068279,0.0081,0,0,0,1,0,1,0,0],[1610,48,0.102293,0.245906,0.0027,0,0,0,1,0,1,0,0],[2120,48,0.036533,0.088435,0.001,0,0,0,1,0,1,0,0],[1006,49,0.019148,0.081381,0.0012,0,0,0,1,0,1,0,0],[1585,49,0.02318,0.04258,0.0006,0,0,0,1,0,1,0,0],[1972,49,0.002268,0.022424,0.0002,0,0,0,1,0,1,0,0],[2121,2576,0.012094,0.030486,0.0004,0,0,0,1,0,1,0,0],[1006,2576,0.03351,0.088435,0.001,0,0,0,1,0,1,0,0],[1971,2576,0.00252,0.02066,0.0002,0,0,0,1,0,1,0,0],[1103,50,0.001837,0.011694,0.0759,467,467,467,1,0,1,0,0],[1256,50,0.001067,0.007131,0.0132,413,413,413,1,0,1,0,0],[1709,50,0.001284,0.008593,0.0152,541,541,541,1,0,1,0,0],[2895,50,0.001284,0.008593,0.0162,541,541,541,1,0,1,0,0],[2895,50,0.001284,0.008533,0.0162,541,541,541,1,0,1,0,0],[2621,51,0.000494,0.000928,0.0699,0,0,0,1,0,1,0,0],[434,51,0.000184,0.00159,0.1661,422,422,422,1,0,1,0,0],[1497,51,0.000198,0.001711,0.1711,385,385,385,1,0,1,0,0],[1522,51,0.000751,0.003358,0.1534,385,385,385,1,0,1,0,0],[450,52,0.000178,0.001047,0.1499,452,452,452,1,0,1,0,0],[651,2942,0.000119,0.000474,0.0688,452,452,452,1,0,1,0,0],[1247,52,0.000316,0.002232,0.2774,452,452,452,1,0,1,0,0],[2603,53,0.047115,0.108088,0.0031,0,0,0,1,0,1,0,0],[1126,53,0.036281,0.154195,0.0037,0,0,0,1,0,1,0,0],[1686,54,0.037227,0.106836,0.0328,0,0,0,1,0,1,0,0],[1929,54,0.006089,0.020756,0.0067,0,0,0,1,0,1,0,0],[1109,55,0.000729,0.005118,0.0933,389,389,389,1,0,1,0,0],[1109,55,0.000755,0.005235,0.0909,419,419,419,1,0,1,0,0],[321,56,0.001787,0.01946,0.4214,1579,1579,1579,1,0,1,0,0],[638,57,0.001719,0.00877,0.0157,321,321,321,1,0,1,0,0],[1538,57,0.009165,0.04318,0.077,321,321,321,1,0,1,0,0],[190,59,0.004879,0.032454,0.0602,487,487,487,1,0,1,0,0],[258,59,0.006341,0.042746,0.0785,418,418,418,1,0,1,0,0],[284,59,0.006914,0.031249,0.0547,327,327,327,1,0,1,0,0],[396,60,0.000582,0.007652,0.2643,2487,2487,2487,1,0,1,0,0],[1001,60,0.001648,0.021634,0.748,2487,2487,2487,1,0,1,0,0],[1240,60,0.000838,0.014301,0.5198,2487,2487,2487,1,0,1,0,0],[2897,60,0.001163,0.015312,0.5285,2487,2487,2487,1,0,1,0,0],[396,60,0.000575,0.007576,0.2614,2487,2487,2487,1,0,1,0,0],[1001,60,0.001646,0.021633,0.7479,2487,2487,2487,1,0,1,0,0],[1240,60,0.000838,0.014287,0.5198,2487,2487,2487,1,0,1,0,0],[1723,60,0.00117,0.015339,0.5285,2487,2487,2487,1,0,1,0,0],[2897,60,0.001821,0.017874,0.4318,1382,1382,1382,1,0,1,0,0],[182,61,0.003023,0.01159,0.0002,0,0,0,1,0,1,0,0],[63,62,0.011163,0.020434,0.0002,0,0,0,1,0,1,0,0],[1589,63,0.070043,0.190728,0.0021,0,0,0,1,0,1,0,0],[1684,2577,0.110103,0.294533,0.004,0,0,0,1,0,1,0,0],[1755,63,0.034014,0.145629,0.0018,0,0,0,1,0,1,0,0],[65,2577,0.000171,0.000313,0.0003,0,0,0,1,0,1,0,0],[738,64,0.000672,0.003477,0.0365,254,254,254,1,0,1,0,0],[252,66,0.138123,0.332,0.001,0,0,0,1,0,1,0,0],[1773,2578,0.000988,0.003457,0,0,0,0,1,0,1,0,0],[2145,66,0.008395,0.02321,0,0,0,0,1,0,1,0,0],[1894,67,0.000632,0.004188,0.0081,471,471,471,1,0,1,0,0],[1894,2579,0.000612,0.004148,0.0071,471,471,471,1,0,1,0,0],[1362,69,0.000672,0.004405,0.0081,541,541,541,1,0,1,0,0],[2090,69,0.000968,0.004602,0.0081,304,304,304,1,0,1,0,0],[1362,69,0.000632,0.004444,0.0081,440,440,440,1,0,1,0,0],[2095,70,0.001975,0.013215,0.0243,541,541,541,1,0,1,0,0],[2096,70,0.001956,0.013037,0.0243,0,0,0,1,0,1,0,0],[1761,71,0.002933,0.010267,0.0032,0,0,0,1,0,1,0,0],[1911,71,0.0028,0.007511,0.0022,0,0,0,1,0,1,0,0],[74,2580,2E-5,0.000198,0.0121,261,261,261,1,0,1,0,0],[74,72,2E-5,0.000198,0.0142,261,261,261,1,0,1,0,0],[2653,74,0.002037,0.010904,0.0187,352,352,352,1,0,1,0,0],[423,74,0.000415,0.002015,0.1266,428,428,428,1,0,1,0,0],[483,74,0.000395,0.00156,0.1893,426,426,426,1,0,1,0,0],[791,74,4E-5,0.000178,0.0152,0,0,0,1,0,1,0,0],[2792,74,0.001323,0.012444,0.0678,935,935,935,1,0,1,0,0],[1631,74,0.000454,0.002133,0.2511,268,268,268,1,0,1,0,0],[1855,74,0.000119,0.000691,0.1002,387,387,387,1,0,1,0,0],[1886,74,0.00083,0.005175,0.0203,323,323,323,1,0,1,0,0],[2792,74,0.001314,0.012115,0.0673,943,943,943,1,0,1,0,0],[2926,74,5.9E-5,0.000217,0.0496,323,323,323,1,0,1,0,0],[1853,74,5.9E-5,0.000217,0.0466,323,323,323,1,0,1,0,0],[1640,75,0.000854,0.001563,0.0007,0,0,0,1,0,1,0,0],[1909,76,0.000494,0.000988,0,0,0,0,1,0,1,0,0],[124,77,0.062232,0.138574,0.0015,0,0,0,1,0,1,0,0],[1903,77,0.035525,0.084782,0.0009,0,0,0,1,0,1,0,0],[1520,78,0.000158,0.000948,0.002,348,348,348,1,0,1,0,0],[125,79,0.035273,0.218443,0.0029,0,0,0,1,0,1,0,0],[210,79,0.000252,0.000504,0,0,0,0,1,0,1,0,0],[354,79,0.034442,0.11809,0.0091,0,0,0,1,0,1,0,0],[125,79,0.034266,0.221466,0,0,0,0,1,0,1,0,0],[310,80,0.0839,0.229025,0.0025,0,0,0,1,0,1,0,0],[667,80,0.048627,0.123205,0.0014,0,0,0,1,0,1,0,0],[903,81,0.001521,0.007076,0.0118,302,302,302,1,0,1,0,0],[1701,81,0.002469,0.011457,0.0203,315,315,315,1,0,1,0,0],[524,82,0.001442,0.009699,0.0172,566,566,566,1,0,1,0,0],[568,82,0.001422,0.009541,0.0172,566,566,566,1,0,1,0,0],[159,83,0.024691,0.056941,0.001,0,0,0,1,0,1,0,0],[406,83,0.0194,0.038549,0.0033,0,0,0,1,0,1,0,0],[608,84,0.004681,0.028227,0.0516,440,440,440,1,0,1,0,0],[1000,84,0.001185,0.008,0.0152,575,575,575,1,0,1,0,0],[2103,84,0.005333,0.02722,0.0491,440,440,440,1,0,1,0,0],[1001,85,0.000145,0.001911,0.0661,2487,2487,2487,1,0,1,0,0],[1892,85,0.000253,0.003323,0.1148,2487,2487,2487,1,0,1,0,0],[159,86,0.018645,0.041068,0.0005,0,0,0,1,0,1,0,0],[643,86,0.049131,0.124465,0.0014,0,0,0,1,0,1,0,0],[1918,86,0.02192,0.091207,0.0011,0,0,0,1,0,1,0,0],[205,87,0.015117,0.039808,0.0005,0,0,0,1,0,1,0,0],[205,87,0.015117,0.039808,0.0005,0,0,0,1,0,1,0,0],[1449,88,0.004787,0.018141,0.0002,0,0,0,1,0,1,0,0],[680,2581,0.003779,0.020912,0.0028,0,0,0,1,0,1,0,0],[1807,89,0.007055,0.020408,0.0002,0,0,0,1,0,1,0,0],[680,2581,0.003779,0.020912,0.0028,0,0,0,1,0,1,0,0],[1428,2582,0.000494,0.002252,0.004,406,406,406,1,0,1,0,0],[1428,90,0.000494,0.002252,0.004,406,406,406,1,0,1,0,0],[142,91,0.004563,0.030696,0.0557,541,541,541,1,0,1,0,0],[428,91,0.009857,0.04478,0.077,405,405,405,1,0,1,0,0],[1066,91,0.017106,0.078321,0.1387,362,362,362,1,0,1,0,0],[1728,91,0.010272,0.048691,0.0866,354,354,354,1,0,1,0,0],[612,92,0.012978,0.059338,0.1002,409,409,409,1,0,1,0,0],[1089,92,0.01197,0.056632,0.0942,262,262,262,1,0,1,0,0],[1911,93,0.000578,0.001156,0.0004,0,0,0,1,0,1,0,0],[1410,94,0.000316,0.001679,0.0192,0,0,0,1,0,1,0,0],[1410,2583,0.000316,0.001679,0.0192,0,0,0,1,0,1,0,0],[922,95,0.000277,0.000573,0.0334,0,0,0,1,0,1,0,0],[1348,96,0.001055,0.004836,0.0081,432,432,432,1,0,1,0,0],[643,97,0.056437,0.160242,0.0019,0,0,0,1,0,1,0,0],[2101,97,0.050894,0.146384,0.0017,0,0,0,1,0,1,0,0],[1305,98,0.002114,0.008553,0.0152,346,346,346,1,0,1,0,0],[449,99,0.000158,0.000652,0.084,0,0,0,1,0,1,0,0],[2808,2584,0.000198,0.000731,0.0942,385,385,385,1,0,1,0,0],[1701,100,0.00324,0.012616,0.0225,302,302,302,1,0,1,0,0],[1872,101,0.007522,0.029736,0.0496,303,303,303,1,0,1,0,0],[2143,101,0.006809,0.03043,0.0521,380,380,380,1,0,1,0,0],[524,102,0.002153,0.014736,0.0273,565,565,565,1,0,1,0,0],[2687,102,0.000581,0.003838,0.0071,507,507,507,1,0,1,0,0],[1027,102,0.001857,0.020306,0.0557,566,566,566,1,0,1,0,0],[1812,2585,0.002331,0.015526,0.0278,549,549,549,1,0,1,0,0],[2009,102,0.001345,0.008968,0.0162,566,566,566,1,0,1,0,0],[625,102,0.000573,0.003911,0.0071,415,415,415,1,0,1,0,0],[827,102,0.001896,0.012701,0.0233,501,501,501,1,0,1,0,0],[734,103,0.000602,0.006717,0.1357,1725,1725,1725,1,0,1,0,0],[1028,103,0.00063,0.007098,0.1588,1916,1916,1916,1,0,1,0,0],[1895,103,0.000367,0.004631,0.1126,2275,2275,2275,1,0,1,0,0],[1028,103,0.000472,0.006201,0.2137,2487,2487,2487,1,0,1,0,0],[1892,103,0.001504,0.019298,0.4577,2275,2275,2275,1,0,1,0,0],[272,2586,0.000158,0.001106,0.1357,461,461,461,1,0,1,0,0],[485,104,0.000219,0.00193,0.1954,407,407,407,1,0,1,0,0],[522,104,0.000158,0.000909,0.1316,428,428,428,1,0,1,0,0],[1286,104,0.000411,0.00356,0.3564,416,416,416,1,0,1,0,0],[2856,2586,0.000158,0.001264,0.1286,416,416,416,1,0,1,0,0],[714,105,0.045855,0.121189,0.0013,0,0,0,1,0,1,0,0],[984,105,0.064248,0.156211,0.0018,0,0,0,1,0,1,0,0],[1103,106,0.000198,0.001383,0.003,420,420,420,1,0,1,0,0],[1103,2587,0.000217,0.001402,0.003,420,420,420,1,0,1,0,0],[541,107,0.036029,0.091711,0.001,0,0,0,1,0,1,0,0],[647,107,0.018896,0.047367,0.0008,0,0,0,1,0,1,0,0],[1656,107,0.003427,0.009272,0.0121,0,0,0,1,0,1,0,0],[1808,107,0.006299,0.018392,0.0164,0,0,0,1,0,1,0,0],[1951,107,0.017637,0.044092,0.0008,0,0,0,1,0,1,0,0],[2140,107,0.046273,0.084703,0.0015,0,0,0,1,0,1,0,0],[1656,107,0.00383,0.008869,0.0143,0,0,0,1,0,1,0,0],[503,108,0.001304,0.008691,0.0152,525,525,525,1,0,1,0,0],[1103,108,0.000691,0.004662,0.0091,541,541,541,1,0,1,0,0],[111,109,9.9E-5,0.000415,0.0456,434,434,434,1,0,1,0,0],[400,110,1E-6,0.000104,0.078,1059,1059,1059,1,0,1,0,0],[581,110,0.000353,0.004584,0.1184,2357,2357,2357,1,0,1,0,0],[904,110,0.000699,0.009179,0.3177,2487,2487,2487,1,0,1,0,0],[581,110,0.000353,0.004584,0.1184,2357,2357,2357,1,0,1,0,0],[904,110,0.000734,0.009245,0.3148,2487,2487,2487,1,0,1,0,0],[2654,110,7E-6,0.000104,0.0029,1382,1382,1382,1,0,1,0,0],[401,110,7E-6,0.000104,0.0029,1382,1382,1382,1,0,1,0,0],[580,111,0.002556,0.017333,0.0805,418,418,418,1,0,1,0,0],[1362,111,0.008849,0.062617,0.1144,471,471,471,1,0,1,0,0],[1913,112,2.2E-5,9.9E-5,0.001,405,405,405,1,0,1,0,0],[1912,2588,2E-5,9.9E-5,0,0,0,0,1,0,1,0,0],[965,113,0.000573,0.002588,0.0051,388,388,388,1,0,1,0,0],[182,114,0.039808,0.117914,0.0111,0,0,0,1,0,1,0,0],[597,114,0.019854,0.04772,0.0085,0,0,0,1,0,1,0,0],[1914,115,2E-5,0.000198,0.001,566,566,566,1,0,1,0,0],[812,116,0.000138,0.00077,0.001,272,272,272,1,0,1,0,0],[1915,117,0.000756,0.001764,0,0,0,0,1,0,1,0,0],[79,118,0.036533,0.120433,0.0015,0,0,0,1,0,1,0,0],[2124,118,0.046259,0.156664,0.0024,0,0,0,1,0,1,0,0],[79,118,0.036533,0.120433,0.0015,0,0,0,1,0,1,0,0],[1806,119,0.039305,0.163517,0.0072,0,0,0,1,0,1,0,0],[2007,119,0.04006,0.090703,0.0039,0,0,0,1,0,1,0,0],[255,120,0.091993,0.168392,0.001,0,0,0,1,0,1,0,0],[1750,120,0.059713,0.134543,0.001,0,0,0,1,0,1,0,0],[628,2589,0.001512,0.010078,0.014,0,0,0,1,0,1,0,0],[628,121,0.006551,0.012094,0.0046,0,0,0,1,0,1,0,0],[243,122,0.001171,0.007842,0.0166,296,296,296,1,0,1,0,0],[1119,122,0.002212,0.014979,0.0388,401,401,401,1,0,1,0,0],[853,123,0.021416,0.086672,0.0011,0,0,0,1,0,1,0,0],[1966,123,0.000504,0.00252,0,0,0,0,1,0,1,0,0],[1967,123,0.00252,0.006551,0.0001,0,0,0,1,0,1,0,0],[853,123,0.021164,0.08642,0.0011,0,0,0,1,0,1,0,0],[313,125,0.008679,0.015886,0.0142,0,0,0,1,0,1,0,0],[861,125,0.035878,0.14646,0,0,0,0,1,0,1,0,0],[1155,125,0.009675,0.060166,0.0022,0,0,0,1,0,1,0,0],[1164,125,0.039053,0.145377,0.0054,0,0,0,1,0,1,0,0],[1706,125,0.040312,0.118166,0.0049,0,0,0,1,0,1,0,0],[861,125,0.036054,0.147241,0.0074,0,0,0,1,0,1,0,0],[1155,125,0.0097,0.060393,0.0027,0,0,0,1,0,1,0,0],[1164,125,0.020408,0.13026,0.0016,0,0,0,1,0,1,0,0],[1155,125,0.020106,0.076216,0.0011,0,0,0,1,0,1,0,0],[1546,126,0.000691,0.002588,0.1691,0,0,0,1,0,1,0,0],[2868,126,0.000691,0.002588,0.1509,0,0,0,1,0,1,0,0],[729,127,0.001627,0.014855,0.3899,1717,1717,1717,1,0,1,0,0],[729,127,0.001676,0.013899,0.4216,1711,1711,1711,1,0,1,0,0],[862,128,0.002771,0.009574,0.0091,0,0,0,1,0,1,0,0],[639,128,0.002771,0.010834,0.016,0,0,0,1,0,1,0,0],[2597,129,0.027186,0.073369,0.0039,0,0,0,1,0,1,0,0],[194,129,0.027085,0.073243,0.0034,0,0,0,1,0,1,0,0],[696,130,0.023285,0.042623,0,0,0,0,1,0,1,0,0],[962,130,0.04258,0.112371,0.0012,0,0,0,1,0,1,0,0],[1080,130,0.062988,0.133535,0.0017,0,0,0,1,0,1,0,0],[1530,130,0.006677,0.035122,0.0059,0,0,0,1,0,1,0,0],[1997,130,0.039053,0.099017,0.0011,0,0,0,1,0,1,0,0],[1530,130,0.006551,0.035021,0.0059,0,0,0,1,0,1,0,0],[679,131,0.003081,0.020286,0.0365,420,420,420,1,0,1,0,0],[1141,131,0.00241,0.01603,0.0294,440,440,440,1,0,1,0,0],[1743,132,0.000176,0.001385,0.1521,378,378,378,1,0,1,0,0],[1820,132,0.001817,0.012642,0.0233,440,440,440,1,0,1,0,0],[1820,132,0.001865,0.012502,0.0229,502,502,502,1,0,1,0,0],[519,133,0.039053,0.099269,0.0011,0,0,0,1,0,1,0,0],[1354,133,0.074578,0.195767,0.0022,0,0,0,1,0,1,0,0],[385,134,0.007422,0.024489,0.0081,0,0,0,1,0,1,0,0],[621,134,0.028356,0.083956,0.0274,0,0,0,1,0,1,0,0],[943,134,0.016844,0.058489,0.0198,0,0,0,1,0,1,0,0],[1782,134,0.009067,0.028133,0.0095,0,0,0,1,0,1,0,0],[1037,135,0.028723,0.075082,0.0009,0,0,0,1,0,1,0,0],[1916,136,0.000593,0.00401,0.0071,471,471,471,1,0,1,0,0],[702,137,0.055959,0.123205,0.0037,0,0,0,1,0,1,0,0],[1685,137,0.130763,0.331822,0.0039,0,0,0,1,0,1,0,0],[1974,137,0.116906,0.21416,0.0029,0,0,0,1,0,1,0,0],[486,138,0.010351,0.032395,0.0562,0,0,0,1,0,1,0,0],[2020,138,0.009146,0.025778,0.041,0,0,0,1,0,1,0,0],[1848,139,0.060217,0.164273,0.0018,0,0,0,1,0,1,0,0],[2816,2590,0.000395,0.006648,0.2426,2487,2487,2487,1,0,1,0,0],[1240,2590,0.000492,0.008345,0.3032,2487,2487,2487,1,0,1,0,0],[1387,140,0.001198,0.015699,0.5401,2487,2487,2487,1,0,1,0,0],[1437,2590,0.000734,0.010623,0.2772,2487,2487,2487,1,0,1,0,0],[2897,140,0.001479,0.019446,0.6729,2487,2487,2487,1,0,1,0,0],[1805,140,0.000305,0.003975,0.1386,2487,2487,2487,1,0,1,0,0],[1222,140,0.000395,0.006641,0.2426,2487,2487,2487,1,0,1,0,0],[1240,140,0.000492,0.008338,0.3032,2487,2487,2487,1,0,1,0,0],[1387,2590,0.001184,0.015568,0.5372,2487,2487,2487,1,0,1,0,0],[1437,140,0.000734,0.010623,0.2772,2487,2487,2487,1,0,1,0,0],[1723,2590,0.001482,0.019467,0.6729,2487,2487,2487,1,0,1,0,0],[1805,2590,0.000305,0.003982,0.1386,2487,2487,2487,1,0,1,0,0],[2817,140,0.000388,0.0066,0.2397,2487,2487,2487,1,0,1,0,0],[2815,2590,0.000388,0.006593,0.2397,2487,2487,2487,1,0,1,0,0],[1491,141,0.001817,0.012049,0.0233,439,439,439,1,0,1,0,0],[204,142,0.003496,0.023269,0.0425,575,575,575,1,0,1,0,0],[643,143,0.028723,0.06324,0.0007,0,0,0,1,0,1,0,0],[882,144,0.030213,0.105538,0.0315,0,0,0,1,0,1,0,0],[900,144,0.019498,0.06712,0.0206,0,0,0,1,0,1,0,0],[901,145,0.006262,0.040849,0.0749,398,398,398,1,0,1,0,0],[1637,146,2E-5,0.000198,0.003,0,0,0,1,0,1,0,0],[801,147,0.001936,0.0128,0.0182,357,357,357,1,0,1,0,0],[324,149,2E-5,0.000198,0.0081,0,0,0,1,0,1,0,0],[1247,149,0.000296,0.000988,0.2207,288,288,288,1,0,1,0,0],[2632,2592,8.5E-5,0.000198,0.0192,386,386,386,1,0,1,0,0],[711,150,0.002487,0.016492,0.0304,434,434,434,1,0,1,0,0],[2746,150,0.000873,0.003563,0.004,370,370,370,1,0,1,0,0],[1011,150,0.003563,0.023682,0.044,507,507,507,1,0,1,0,0],[1384,150,0.002724,0.018108,0.0334,383,383,383,1,0,1,0,0],[814,150,0.000873,0.003563,0.004,370,370,370,1,0,1,0,0],[1247,151,0.000257,0.000928,0.1134,331,331,331,1,0,1,0,0],[180,153,0.002291,0.009936,0.0304,307,307,307,1,0,1,0,0],[1145,153,0.004168,0.028918,0.0597,389,389,389,1,0,1,0,0],[1458,153,0.002054,0.024691,0.1276,584,584,584,1,0,1,0,0],[1519,153,0.004879,0.032533,0.0607,344,344,344,1,0,1,0,0],[1879,153,0.005294,0.036998,0.0668,428,428,428,1,0,1,0,0],[1924,153,0.001422,0.009896,0.0172,428,428,428,1,0,1,0,0],[730,154,0.002168,0.029238,0.9906,2040,2040,2040,1,0,1,0,0],[2737,154,0.001468,0.01491,0.3841,1579,1579,1579,1,0,1,0,0],[1015,154,0.002479,0.028151,0.6296,1487,1487,1487,1,0,1,0,0],[1459,154,0.00072,0.00946,0.3263,1382,1382,1382,1,0,1,0,0],[777,154,0.00142,0.01617,0.3636,1579,1579,1579,1,0,1,0,0],[1015,154,0.002486,0.028165,0.6296,1487,1487,1487,1,0,1,0,0],[1603,154,0.001184,0.016073,0.4869,2040,2040,2040,1,0,1,0,0],[1119,155,0.000521,0.002315,0.019,0,0,0,1,0,1,0,0],[2678,156,0.002016,0.004283,0.0021,0,0,0,1,0,1,0,0],[704,156,0.008793,0.026405,0.0003,0,0,0,1,0,1,0,0],[2854,156,0.013958,0.087679,0.0011,0,0,0,1,0,1,0,0],[1750,156,0.075913,0.210683,0.0023,0,0,0,1,0,1,0,0],[535,156,0.002135,0.003909,0.0034,0,0,0,1,0,1,0,0],[1720,157,0.053918,0.138574,0.0016,0,0,0,1,0,1,0,0],[2118,157,0.014865,0.038045,0.0004,0,0,0,1,0,1,0,0],[655,158,0.031746,0.072058,0.0008,0,0,0,1,0,1,0,0],[685,158,0.090703,0.247669,0.0028,0,0,0,1,0,1,0,0],[871,158,0.061225,0.148652,0.0016,0,0,0,1,0,1,0,0],[913,158,0.16513,0.330511,0.0096,0,0,0,1,0,1,0,0],[1456,158,0.031998,0.08642,0.001,0,0,0,1,0,1,0,0],[2066,159,0.018645,0.077097,0.001,0,0,0,1,0,1,0,0],[2656,160,0.020242,0.037052,0.0011,0,0,0,1,0,1,0,0],[1447,161,0.054926,0.100781,0.0011,0,0,0,1,0,1,0,0],[201,162,0.000178,0.000909,0.002,405,405,405,1,0,1,0,0],[1297,163,0.001512,0.003023,0.0013,0,0,0,1,0,1,0,0],[320,164,0.00241,0.015694,0.0294,413,413,413,1,0,1,0,0],[1019,164,0.006874,0.044761,0.0835,413,413,413,1,0,1,0,0],[1011,165,0.001521,0.021728,0.0871,831,831,831,1,0,1,0,0],[2110,165,0.001304,0.017205,0.0729,935,935,935,1,0,1,0,0],[1427,166,0.006047,0.015873,0.0002,0,0,0,1,0,1,0,0],[1938,166,0.00252,0.006299,0.0004,0,0,0,1,0,1,0,0],[1427,166,0.005795,0.016125,0.0002,0,0,0,1,0,1,0,0],[635,166,0.021083,0.038593,0.0004,0,0,0,1,0,1,0,0],[397,167,0.000336,0.001363,0.1499,331,331,331,1,0,1,0,0],[2669,167,0.000178,0.001422,0.1448,339,339,339,1,0,1,0,0],[554,168,0.03351,0.108214,0.0013,0,0,0,1,0,1,0,0],[2029,168,0.018392,0.060217,0.0008,0,0,0,1,0,1,0,0],[1474,169,0.080121,0.168304,0.0018,0,0,0,1,0,1,0,0],[2108,169,0.046863,0.196019,0.0024,0,0,0,1,0,1,0,0],[1921,170,0.006047,0.025951,0,0,0,0,1,0,1,0,0],[1812,171,0.002252,0.011951,0.0218,432,432,432,1,0,1,0,0],[1923,171,0.00079,0.005333,0.0101,432,432,432,1,0,1,0,0],[1310,172,0.008062,0.020408,0.0002,0,0,0,1,0,1,0,0],[511,173,0.001501,0.010015,0.0182,540,540,540,1,0,1,0,0],[547,173,0.003103,0.021146,0.04,540,540,540,1,0,1,0,0],[2064,173,0.001807,0.017201,0.0618,540,540,540,1,0,1,0,0],[188,173,0.000217,0.001442,0.003,545,545,545,1,0,1,0,0],[1797,173,0.00162,0.010726,0.0203,535,535,535,1,0,1,0,0],[2596,173,0.000119,0.001086,0.004,545,545,545,1,0,1,0,0],[837,174,0.00072,0.009453,0.3263,2487,2487,2487,1,0,1,0,0],[1012,174,0.003206,0.03536,0.9025,1579,1579,1579,1,0,1,0,0],[1841,174,0.000616,0.008054,0.2772,2487,2487,2487,1,0,1,0,0],[837,174,0.000713,0.009384,0.3235,2487,2487,2487,1,0,1,0,0],[2924,174,0.000616,0.008061,0.2772,2487,2487,2487,1,0,1,0,0],[189,174,3.5E-5,0.000374,0.0087,921,921,921,1,0,1,0,0],[1295,175,0.013393,0.069551,0.1261,391,391,391,1,0,1,0,0],[1345,175,0.013491,0.070361,0.1271,412,412,412,1,0,1,0,0],[1576,177,0.001764,0.004535,0.0048,0,0,0,1,0,1,0,0],[1108,178,0.001956,0.010469,0.3286,461,461,461,1,0,1,0,0],[1326,178,0.001402,0.010173,0.2673,482,482,482,1,0,1,0,0],[1746,179,0.000648,0.00657,0.1704,1633,1633,1633,1,0,1,0,0],[1746,179,0.000651,0.006572,0.1704,1633,1633,1633,1,0,1,0,0],[1499,181,0.059259,0.163457,0,0,0,0,1,0,1,0,0],[370,182,0.000436,0.000797,0.0006,0,0,0,1,0,1,0,0],[2682,182,0.012002,0.02197,0.0233,0,0,0,1,0,1,0,0],[806,182,0.074578,0.197279,0.003,0,0,0,1,0,1,0,0],[813,182,0.005039,0.01285,0.0002,0,0,0,1,0,1,0,0],[1169,182,0.003527,0.01285,0.0015,0,0,0,1,0,1,0,0],[597,182,0.015042,0.040539,0.0164,0,0,0,1,0,1,0,0],[2745,182,0.005039,0.01285,0.0002,0,0,0,1,0,1,0,0],[2744,182,0.003023,0.013102,0.0002,0,0,0,1,0,1,0,0],[807,183,0.00332,0.015328,0.0267,288,288,288,1,0,1,0,0],[1925,184,2.4E-5,9.7E-5,0.001,473,473,473,1,0,1,0,0],[1302,185,0.028496,0.059461,0.0006,0,0,0,1,0,1,0,0],[1899,185,0.074074,0.152683,0.002,0,0,0,1,0,1,0,0],[217,186,9.9E-5,0.000198,0.0223,288,288,288,1,0,1,0,0],[218,2595,1.4E-5,0.000145,0.0029,1382,1382,1382,1,0,1,0,0],[218,187,7E-6,0.000159,0.0029,1382,1382,1382,1,0,1,0,0],[218,2594,1.4E-5,0.000166,0.0058,1737,1737,1737,1,0,1,0,0],[218,2593,1.4E-5,0.00018,0.0058,1382,1382,1382,1,0,1,0,0],[2072,191,0.000171,0.000313,0,0,0,0,1,0,1,0,0],[2073,191,0.000171,0.000313,0,0,0,0,1,0,1,0,0],[1108,192,0.000251,0.002177,0.2187,405,405,405,1,0,1,0,0],[1098,193,0.001084,0.014247,0.491,2389,2389,2389,1,0,1,0,0],[2807,193,0.000492,0.006489,0.2224,2487,2487,2487,1,0,1,0,0],[1195,193,7E-6,0.000152,0.0058,2487,2487,2487,1,0,1,0,0],[1098,193,0.001112,0.01462,0.5054,2487,2487,2487,1,0,1,0,0],[1168,193,0.000492,0.006489,0.2238,2487,2487,2487,1,0,1,0,0],[536,194,0.016377,0.102041,0.0017,0,0,0,1,0,1,0,0],[1063,194,0.018392,0.084908,0.0021,0,0,0,1,0,1,0,0],[1081,2597,0.011766,0.048702,0.0026,0,0,0,1,0,1,0,0],[1349,194,0.005719,0.022726,0.0023,0,0,0,1,0,1,0,0],[1411,2597,0.040816,0.117914,0.0061,0,0,0,1,0,1,0,0],[1588,194,0.044596,0.113631,0.0037,0,0,0,1,0,1,0,0],[2084,2597,0.004661,0.018392,0.0022,0,0,0,1,0,1,0,0],[1081,194,0.013883,0.056009,0.0025,0,0,0,1,0,1,0,0],[512,195,0.001264,0.00964,0.0375,399,399,399,1,0,1,0,0],[537,195,0.001264,0.008415,0.0152,502,502,502,1,0,1,0,0],[1058,195,0.002627,0.012188,0.0218,292,292,292,1,0,1,0,0],[1064,195,0.001063,0.007064,0.0132,433,433,433,1,0,1,0,0],[1663,195,0.002489,0.016711,0.0304,433,433,433,1,0,1,0,0],[2017,195,0.0016,0.014933,0.0537,384,384,384,1,0,1,0,0],[512,195,0.001264,0.009659,0.0405,399,399,399,1,0,1,0,0],[364,196,0.000501,0.005472,0.1155,1429,1429,1429,1,0,1,0,0],[1077,196,0.000429,0.004737,0.1011,1711,1711,1711,1,0,1,0,0],[427,197,0.040564,0.086924,0.001,0,0,0,1,0,1,0,0],[723,197,0.04006,0.107836,0.0012,0,0,0,1,0,1,0,0],[1093,197,0.035651,0.095087,0.0011,0,0,0,1,0,1,0,0],[1122,197,0.011842,0.031746,0.0003,0,0,0,1,0,1,0,0],[1221,197,0.015117,0.032502,0.0004,0,0,0,1,0,1,0,0],[2874,197,0.07357,0.192744,0.0021,0,0,0,1,0,1,0,0],[1752,197,0.013303,0.035072,0.0004,0,0,0,1,0,1,0,0],[1783,197,0.058201,0.147644,0.0017,0,0,0,1,0,1,0,0],[2049,197,0.012572,0.033207,0.0003,0,0,0,1,0,1,0,0],[2106,197,0.065508,0.233812,0.0033,0,0,0,1,0,1,0,0],[2900,197,0.010834,0.035777,0.0004,0,0,0,1,0,1,0,0],[486,198,0.000553,0.003714,0.0116,482,482,482,1,0,1,0,0],[553,198,0.003951,0.020148,0.0511,369,369,369,1,0,1,0,0],[1721,198,0.007447,0.034884,0.0628,369,369,369,1,0,1,0,0],[1758,198,0.000632,0.004286,0.0081,482,482,482,1,0,1,0,0],[486,198,0.000553,0.003714,0.0121,482,482,482,1,0,1,0,0],[1290,198,0.001106,0.005353,0.0091,0,0,0,1,0,1,0,0],[1758,198,0.000672,0.004543,0.0081,482,482,482,1,0,1,0,0],[1202,199,0.004188,0.027872,0.0516,485,485,485,1,0,1,0,0],[1786,199,0.00322,0.022183,0.0395,471,471,471,1,0,1,0,0],[1786,199,0.00322,0.022183,0.0395,541,541,541,1,0,1,0,0],[512,200,0.000217,0.00081,0.1013,434,434,434,1,0,1,0,0],[512,2598,0.000257,0.000988,0.1215,271,271,271,1,0,1,0,0],[1066,201,0.003358,0.02242,0.0415,471,471,471,1,0,1,0,0],[2095,201,0.003437,0.022933,0.0425,540,540,540,1,0,1,0,0],[1089,202,0.002145,0.009679,0.017,296,296,296,1,0,1,0,0],[1089,2599,0.002125,0.009576,0.0168,296,296,296,1,0,1,0,0],[677,203,0.000691,0.001383,0.2045,0,0,0,1,0,1,0,0],[2857,204,0.001699,0.011299,0.0213,575,575,575,1,0,1,0,0],[974,205,0.04006,0.109599,0.0013,0,0,0,1,0,1,0,0],[1795,205,0.035777,0.09549,0.0011,0,0,0,1,0,1,0,0],[553,206,0.0048,0.022637,0.0405,384,384,384,1,0,1,0,0],[1143,206,0.003319,0.015664,0.0263,384,384,384,1,0,1,0,0],[1690,207,0.001008,0.00252,0,0,0,0,1,0,1,0,0],[861,208,0.016881,0.055682,0,0,0,0,1,0,1,0,0],[712,209,0.063668,0.160393,0.0018,0,0,0,1,0,1,0,0],[1825,209,0.020408,0.052658,0.001,0,0,0,1,0,1,0,0],[243,211,0.000514,0.001541,0.1144,0,0,0,1,0,1,0,0],[459,213,0.00324,0.034272,0.1336,935,935,935,1,0,1,0,0],[656,2600,0.005077,0.023783,0.0425,369,369,369,1,0,1,0,0],[1200,2600,0.002368,0.018825,0.0511,519,519,519,1,0,1,0,0],[1339,2600,0.003279,0.043101,0.1822,482,482,482,1,0,1,0,0],[1654,2600,0.0014,0.011018,0.0192,519,519,519,1,0,1,0,0],[213,212,4.8E-5,8.8E-5,0.004,935,935,935,1,0,1,0,0],[1287,214,0.000102,0.001632,0.0491,2450,2450,2450,1,0,1,0,0],[1124,215,0.005543,0.014109,0.0002,0,0,0,1,0,1,0,0],[2681,216,0.001027,0.017738,0.0101,0,0,0,1,0,1,0,0],[812,216,0.000318,0.002424,0.0052,575,575,575,1,0,1,0,0],[583,216,0.001027,0.017738,0.0101,0,0,0,1,0,1,0,0],[812,216,0.000397,0.002657,0.0051,575,575,575,1,0,1,0,0],[1120,218,0.000637,0.008255,0.2123,1579,1579,1579,1,0,1,0,0],[2826,218,0.000688,0.009993,0.257,2368,2368,2368,1,0,1,0,0],[506,218,0.000443,0.006454,0.1675,2368,2368,2368,1,0,1,0,0],[1283,218,0.000688,0.009993,0.257,2368,2368,2368,1,0,1,0,0],[506,218,0.000464,0.006766,0.1762,2368,2368,2368,1,0,1,0,0],[506,218,0.000464,0.006773,0.1762,2368,2368,2368,1,0,1,0,0],[1284,219,0.001025,0.004614,0.0081,380,380,380,1,0,1,0,0],[697,220,0.045855,0.116402,0.0013,0,0,0,1,0,1,0,0],[2119,220,0.019148,0.053162,0.0006,0,0,0,1,0,1,0,0],[773,221,0.061275,0.155707,0.0047,0,0,0,1,0,1,0,0],[1237,222,0.001934,0.01293,0.024,428,428,428,1,0,1,0,0],[1820,222,0.004642,0.03089,0.0573,428,428,428,1,0,1,0,0],[224,223,0.000968,0.001975,0.0081,337,337,337,1,0,1,0,0],[224,2601,0.000968,0.001975,0.001,335,335,335,1,0,1,0,0],[224,2602,0.000968,0.001975,0.001,335,335,335,1,0,1,0,0],[1022,224,0.00348,0.023956,0.0456,535,535,535,1,0,1,0,0],[1316,224,0.002449,0.017106,0.0304,471,471,471,1,0,1,0,0],[1957,224,0.006001,0.041452,0.078,515,515,515,1,0,1,0,0],[2036,226,4E-5,0.000198,0,0,0,0,1,0,1,0,0],[845,227,0.001205,0.005511,0.0091,325,325,325,1,0,1,0,0],[754,229,0.01438,0.065067,0.1154,328,328,328,1,0,1,0,0],[1089,229,0.003538,0.016484,0.0273,325,325,325,1,0,1,0,0],[1315,229,0.012634,0.056573,0.1008,328,328,328,1,0,1,0,0],[1979,229,0.003516,0.016158,0.0273,328,328,328,1,0,1,0,0],[1984,229,0.00316,0.014914,0.0253,305,305,305,1,0,1,0,0],[2134,229,0.007704,0.034647,0.0607,328,328,328,1,0,1,0,0],[1089,229,0.002489,0.016257,0.0294,418,418,418,1,0,1,0,0],[2648,229,0.003457,0.015467,0.0273,309,309,309,1,0,1,0,0],[1015,230,0.006579,0.049467,1.0137,1188,1188,1188,1,0,1,0,0],[1455,230,0.001357,0.014821,0.3321,1171,1171,1171,1,0,1,0,0],[991,231,0.00352,0.014823,0.0263,0,0,0,1,0,1,0,0],[1929,233,0.001111,0.003244,0.0014,0,0,0,1,0,1,0,0],[1928,234,2E-5,0.000198,0.0223,0,0,0,1,0,1,0,0],[1930,2604,9.9E-5,0.000296,0.004,0,0,0,1,0,1,0,0],[1573,235,0.024389,0.066516,0.0007,0,0,0,1,0,1,0,0],[940,236,0.066264,0.221718,0.0027,0,0,0,1,0,1,0,0],[2062,236,0.027211,0.08642,0.001,0,0,0,1,0,1,0,0],[1025,237,0.084656,0.214916,0.003,0,0,0,1,0,1,0,0],[1705,237,0.049131,0.124465,0.001,0,0,0,1,0,1,0,0],[2109,237,0.066264,0.147644,0.002,0,0,0,1,0,1,0,0],[1891,238,0.000936,0.006236,0.0146,441,441,441,1,0,1,0,0],[1455,240,0.000111,0.001026,0.0884,394,394,394,1,0,1,0,0],[380,241,0.010859,0.033384,0.0319,0,0,0,1,0,1,0,0],[658,242,0.025951,0.083648,0.001,0,0,0,1,0,1,0,0],[1660,242,0.007811,0.023432,0.0137,0,0,0,1,0,1,0,0],[658,242,0.019652,0.082892,0.001,0,0,0,1,0,1,0,0],[1850,242,0.018443,0.068178,0.0152,0,0,0,1,0,1,0,0],[2136,242,0.004283,0.016881,0.0005,0,0,0,1,0,1,0,0],[1251,243,0.001636,0.010939,0.0216,296,296,296,1,0,1,0,0],[458,244,0.004535,0.026707,0.0045,0,0,0,1,0,1,0,0],[1425,244,0.008062,0.015369,0.0117,0,0,0,1,0,1,0,0],[458,244,0.015747,0.039909,0.0005,0,0,0,1,0,1,0,0],[1005,245,0.000257,0.001758,0.003,507,507,507,1,0,1,0,0],[1404,245,0.00162,0.011121,0.0213,408,408,408,1,0,1,0,0],[2886,2611,1.4E-5,0.000173,0.0982,0,0,0,1,0,1,0,0],[1664,2610,1.4E-5,0.000187,0.0809,0,0,0,1,0,1,0,0],[2886,2609,1.4E-5,0.000201,0.0058,0,0,0,1,0,1,0,0],[1664,246,1.4E-5,0.000201,0.0058,0,0,0,1,0,1,0,0],[1348,247,0.005215,0.035002,0.0638,487,487,487,1,0,1,0,0],[529,248,0.064349,0.163291,0.0018,0,0,0,1,0,1,0,0],[1416,248,0.027916,0.112976,0.0013,0,0,0,1,0,1,0,0],[1842,248,0.09229,0.251852,0.0033,0,0,0,1,0,1,0,0],[666,249,0.045603,0.12522,0.001,0,0,0,1,0,1,0,0],[638,250,0.001397,0.009306,0.0172,340,340,340,1,0,1,0,0],[998,250,0.003415,0.021827,0.04,325,325,325,1,0,1,0,0],[1931,251,2E-5,9.9E-5,0,394,394,394,1,0,1,0,0],[749,252,0.022222,0.047407,0.0002,0,0,0,1,0,1,0,0],[2008,252,0.034568,0.075062,0,0,0,0,1,0,1,0,0],[730,253,7E-6,0.000132,0.0058,1842,1842,1842,1,0,1,0,0],[730,254,7E-6,0.000104,0.0029,1842,1842,1842,1,0,1,0,0],[2031,255,0.047871,0.145377,0.001,0,0,0,1,0,1,0,0],[1715,256,0.000237,0.000573,0.078,268,268,268,1,0,1,0,0],[874,257,0.000869,0.003891,0.0116,414,414,414,1,0,1,0,0],[874,2612,0.000869,0.003891,0.0116,414,414,414,1,0,1,0,0],[1936,260,0.002706,0.0128,0.0213,292,292,292,1,0,1,0,0],[1956,261,0.00237,0.015803,0.0294,558,558,558,1,0,1,0,0],[1493,262,0.074074,0.158025,0.0012,0,0,0,1,0,1,0,0],[2008,262,0.02321,0.051852,0,0,0,0,1,0,1,0,0],[2158,262,0.044444,0.09679,0,0,0,0,1,0,1,0,0],[1816,262,0.108938,0.258025,0.001,0,0,0,1,0,1,0,0],[654,264,0.003554,0.024524,0.0466,404,404,404,1,0,1,0,0],[770,264,0.006493,0.043265,0.08,558,558,558,1,0,1,0,0],[1542,264,0.007921,0.053985,0.1013,558,558,558,1,0,1,0,0],[2005,264,0.004543,0.030262,0.0557,485,485,485,1,0,1,0,0],[1947,265,0.038095,0.105115,0.0012,0,0,0,1,0,1,0,0],[1654,266,0.001126,0.004978,0.0091,0,0,0,1,0,1,0,0],[365,267,0.003536,0.01683,0.0284,306,306,306,1,0,1,0,0],[1598,267,0.001541,0.009936,0.0258,0,0,0,1,0,1,0,0],[1768,267,0.008375,0.039704,0.0658,274,274,274,1,0,1,0,0],[529,268,0.070799,0.179894,0.002,0,0,0,1,0,1,0,0],[712,268,0.06324,0.181658,0.002,0,0,0,1,0,1,0,0],[2094,268,0.035273,0.089947,0,0,0,0,1,0,1,0,0],[1048,269,0.03225,0.082389,0.0046,0,0,0,1,0,1,0,0],[1596,269,0.001008,0.003779,0.0035,0,0,0,1,0,1,0,0],[1771,269,0.018392,0.076846,0.001,0,0,0,1,0,1,0,0],[2876,269,0.001008,0.003779,0.0006,0,0,0,1,0,1,0,0],[1771,269,0.0194,0.079113,0.001,0,0,0,1,0,1,0,0],[322,270,0.011378,0.053886,0.0957,276,276,276,1,0,1,0,0],[972,270,0.008415,0.041422,0.0739,362,362,362,1,0,1,0,0],[1531,270,0.003793,0.017007,0.0294,413,413,413,1,0,1,0,0],[2104,270,0.004701,0.026726,0.0481,413,413,413,1,0,1,0,0],[909,270,0.001877,0.018252,0.0638,604,604,604,1,0,1,0,0],[1932,271,0.000252,0.000756,0,0,0,0,1,0,1,0,0],[595,272,4.8E-5,8.8E-5,0.0051,0,0,0,1,0,1,0,0],[2865,272,0.000533,0.004642,0.4647,461,461,461,1,0,1,0,0],[638,273,0.002827,0.011058,0.0192,363,363,363,1,0,1,0,0],[998,273,0.002258,0.00946,0.0172,363,363,363,1,0,1,0,0],[275,274,0.024691,0.062232,0.001,0,0,0,1,0,1,0,0],[1887,274,0.025951,0.058453,0.001,0,0,0,1,0,1,0,0],[1346,275,0.03351,0.068783,0.001,0,0,0,1,0,1,0,0],[753,276,0.051146,0.129756,0.001,0,0,0,1,0,1,0,0],[764,276,0.070547,0.176871,0.0165,0,0,0,1,0,1,0,0],[1889,276,0.082389,0.208869,0.0024,0,0,0,1,0,1,0,0],[1750,277,0.025951,0.07231,0.001,0,0,0,1,0,1,0,0],[944,279,0.001363,0.009126,0.0172,482,482,482,1,0,1,0,0],[1772,279,0.0016,0.010825,0.0203,470,470,470,1,0,1,0,0],[944,279,0.001402,0.009422,0.0172,482,482,482,1,0,1,0,0],[1772,279,0.00162,0.010963,0.0213,470,470,470,1,0,1,0,0],[179,280,0.001153,0.010798,0.283,1355,1355,1355,1,0,1,0,0],[179,280,0.00115,0.010796,0.283,1355,1355,1355,1,0,1,0,0],[1006,281,0.03099,0.078861,0.0009,0,0,0,1,0,1,0,0],[1093,281,0.02328,0.065306,0.0008,0,0,0,1,0,1,0,0],[1632,281,0.009826,0.018141,0.0005,0,0,0,1,0,1,0,0],[2106,281,0.040312,0.100025,0.0011,0,0,0,1,0,1,0,0],[1333,282,0.000377,0.00069,0.0273,0,0,0,1,0,1,0,0],[2856,282,0.000336,0.001304,0.2906,0,0,0,1,0,1,0,0],[284,283,2E-5,0.000198,0.001,471,471,471,1,0,1,0,0],[1551,284,0.005472,0.024889,0.0445,327,327,327,1,0,1,0,0],[1933,2618,0.000252,0.000504,0.001,0,0,0,1,0,1,0,0],[586,286,0.002015,0.013551,0.0764,449,449,449,1,0,1,0,0],[1374,286,0.012484,0.056454,0.1002,362,362,362,1,0,1,0,0],[2844,286,0.000869,0.003911,0.0071,304,304,304,1,0,1,0,0],[1394,286,0.000869,0.003911,0.0071,304,304,304,1,0,1,0,0],[2127,286,0.001001,0.006712,0.0121,541,541,541,1,0,1,0,0],[2078,288,0.001764,0.01285,0,0,0,0,1,0,1,0,0],[2080,288,0.001512,0.010582,0,0,0,0,1,0,1,0,0],[1934,289,0.000614,0.004093,0.0278,507,507,507,1,0,1,0,0],[644,290,0.000523,0.002596,0.2992,342,342,342,1,0,1,0,0],[425,292,0.021416,0.058201,0.001,0,0,0,1,0,1,0,0],[1263,2623,0.048123,0.15747,0.002,0,0,0,1,0,1,0,0],[1270,292,0.03477,0.097254,0.002,0,0,0,1,0,1,0,0],[1615,2623,0.066516,0.17284,0.0051,0,0,0,1,0,1,0,0],[1692,292,0.024691,0.062736,0,0,0,0,1,0,1,0,0],[1788,2623,0.045603,0.137566,0.002,0,0,0,1,0,1,0,0],[2144,292,0.026959,0.085664,0.001,0,0,0,1,0,1,0,0],[2157,292,0.001008,0.004031,0,0,0,0,1,0,1,0,0],[509,292,0.032363,0.059241,0.001,0,0,0,1,0,1,0,0],[1692,2623,0.027715,0.089443,0.001,0,0,0,1,0,1,0,0],[2615,293,0.00484,0.021393,0.0385,292,292,292,1,0,1,0,0],[2626,293,0.001541,0.007309,0.0121,292,292,292,1,0,1,0,0],[350,3015,0.000672,0.004602,0.0152,430,430,430,1,0,1,0,0],[746,3015,0.00243,0.011477,0.0192,333,333,333,1,0,1,0,0],[1789,3015,0.002311,0.011378,0.0233,333,333,333,1,0,1,0,0],[1948,3015,0.000474,0.002331,0.0081,333,333,333,1,0,1,0,0],[1959,3015,0.002825,0.019082,0.0344,423,423,423,1,0,1,0,0],[713,3015,0.004286,0.029037,0.0527,423,423,423,1,0,1,0,0],[1936,3015,0.002074,0.009758,0.0162,292,292,292,1,0,1,0,0],[364,294,0.001566,0.015874,0.4101,1711,1711,1711,1,0,1,0,0],[464,294,0.001309,0.01286,0.335,1611,1611,1611,1,0,1,0,0],[182,295,0.012547,0.053666,0.0118,0,0,0,1,0,1,0,0],[351,295,0.000504,0.001764,0.0021,0,0,0,1,0,1,0,0],[465,296,0.026707,0.067271,0.001,0,0,0,1,0,1,0,0],[359,297,7E-6,0.000125,0.0029,552,552,552,1,0,1,0,0],[739,297,0.000693,0.007687,0.1704,1355,1355,1355,1,0,1,0,0],[1936,299,0.000691,0.003279,0.0051,292,292,292,1,0,1,0,0],[1164,300,0.053666,0.152431,0.0002,0,0,0,1,0,1,0,0],[565,2627,0.000277,0.001916,0.003,541,541,541,1,0,1,0,0],[565,301,0.000277,0.001936,0.003,541,541,541,1,0,1,0,0],[619,302,0.07609,0.179642,0.0017,0,0,0,1,0,1,0,0],[1848,302,0.037289,0.079113,0.0009,0,0,0,1,0,1,0,0],[1379,303,0.000217,0.001205,0.0086,257,257,257,1,0,1,0,0],[1652,304,0.052658,0.134467,0.0039,0,0,0,1,0,1,0,0],[1847,304,0.025598,0.068405,0.0012,0,0,0,1,0,1,0,0],[1972,2628,0.000252,0.001512,0,0,0,0,1,0,1,0,0],[1971,305,0.000171,0.000313,0,0,0,0,1,0,1,0,0],[596,306,0.00162,0.007447,0.0132,322,322,322,1,0,1,0,0],[1373,306,0.000889,0.005965,0.0111,575,575,575,1,0,1,0,0],[644,2629,0.000533,0.003536,0.0061,541,541,541,1,0,1,0,0],[1939,307,0.000178,0.001185,0.002,482,482,482,1,0,1,0,0],[798,308,0.002889,0.0064,0.0022,0,0,0,1,0,1,0,0],[2874,309,0.008062,0.022172,0.0002,0,0,0,1,0,1,0,0],[753,310,0.13293,0.358201,0.0161,0,0,0,1,0,1,0,0],[1345,311,0.000205,0.002108,0.2577,546,546,546,1,0,1,0,0],[454,312,0.002899,0.029385,0.7595,1579,1579,1579,1,0,1,0,0],[1023,312,0.002045,0.020735,0.5343,1987,1987,1987,1,0,1,0,0],[1144,314,0.028148,0.076543,0,0,0,0,1,0,1,0,0],[1499,314,0.019753,0.048889,0,0,0,0,1,0,1,0,0],[1747,315,0.002922,0.005348,0.0048,0,0,0,1,0,1,0,0],[1092,317,0.081104,0.188234,0.0033,0,0,0,1,0,1,0,0],[1533,317,0.050139,0.113631,0.0013,0,0,0,1,0,1,0,0],[1937,318,0.000378,0.001008,0.0001,0,0,0,1,0,1,0,0],[1107,2631,0.011298,0.020682,0.0088,0,0,0,1,0,1,0,0],[1107,319,0.008062,0.017133,0.0156,0,0,0,1,0,1,0,0],[1107,2630,0.007811,0.016125,0.0148,0,0,0,1,0,1,0,0],[1019,320,0.00924,0.060219,0.1124,413,413,413,1,0,1,0,0],[1109,320,0.009007,0.066726,0.1192,736,736,736,1,0,1,0,0],[1172,320,0.004543,0.030479,0.0547,420,420,420,1,0,1,0,0],[1172,320,0.004326,0.029037,0.0527,389,389,389,1,0,1,0,0],[1492,321,0.001357,0.017597,0.3494,1932,1932,1932,1,0,1,0,0],[1492,321,0.001343,0.01741,0.3437,1932,1932,1932,1,0,1,0,0],[1348,322,0.003615,0.024178,0.0445,566,566,566,1,0,1,0,0],[957,323,0.001136,0.012154,0.2657,1708,1708,1708,1,0,1,0,0],[1028,323,0.001309,0.013996,0.3061,1917,1917,1917,1,0,1,0,0],[1190,2632,0.000257,0.001521,0.162,335,335,335,1,0,1,0,0],[1228,2632,0.000259,0.000506,0.042,272,272,272,1,0,1,0,0],[1525,325,0.000928,0.006202,0.0111,440,440,440,1,0,1,0,0],[1525,2633,0.000928,0.006202,0.0111,507,507,507,1,0,1,0,0],[1944,326,0.000252,0.00252,0,0,0,0,1,0,1,0,0],[1942,2634,0.000252,0.00252,0,0,0,0,1,0,1,0,0],[438,327,0.01033,0.028219,0.0013,0,0,0,1,0,1,0,0],[619,328,0.114135,0.237087,0.0026,0,0,0,1,0,1,0,0],[840,328,0.04258,0.178634,0.0021,0,0,0,1,0,1,0,0],[1670,328,0.000756,0.002268,0,0,0,0,1,0,1,0,0],[921,329,0.009245,0.016923,0.0002,0,0,0,1,0,1,0,0],[921,2635,0.006047,0.011086,0.0059,0,0,0,1,0,1,0,0],[1720,330,0.031494,0.085412,0.001,0,0,0,1,0,1,0,0],[1953,330,0.025951,0.066516,0.0007,0,0,0,1,0,1,0,0],[1720,330,0.006803,0.014361,0.013,0,0,0,1,0,1,0,0],[840,2636,0.014613,0.03099,0.0281,0,0,0,1,0,1,0,0],[840,331,0.014613,0.03099,0.0283,0,0,0,1,0,1,0,0],[1945,332,2E-5,0.000198,0.001,471,471,471,1,0,1,0,0],[1943,2637,2E-5,0.000198,0.001,540,540,540,1,0,1,0,0],[765,2638,0.001067,0.00723,0.0132,335,335,335,1,0,1,0,0],[1101,333,0.003358,0.022341,0.0415,540,540,540,1,0,1,0,0],[2831,2638,0.00318,0.020938,0.0395,380,380,380,1,0,1,0,0],[1722,2638,0.000928,0.008968,0.0314,935,935,935,1,0,1,0,0],[2156,333,0.004899,0.022815,0.0405,300,300,300,1,0,1,0,0],[1722,333,0.000889,0.008415,0.0314,935,935,935,1,0,1,0,0],[818,2639,0.000237,0.001422,0.1686,0,0,0,1,0,1,0,0],[1111,334,0.000277,0.001086,0.1417,0,0,0,1,0,1,0,0],[1534,334,0.000296,0.000672,0.0678,0,0,0,1,0,1,0,0],[497,336,0.002267,0.007156,0.0022,0,0,0,1,0,1,0,0],[762,337,0.016377,0.102041,0.0013,0,0,0,1,0,1,0,0],[1398,337,0.158766,0.29062,0.003,0,0,0,1,0,1,0,0],[1946,337,0.008062,0.050139,0.0006,0,0,0,1,0,1,0,0],[1841,338,0.000286,0.004868,0.1762,2487,2487,2487,1,0,1,0,0],[1841,339,0.000287,0.004892,0.1776,2487,2487,2487,1,0,1,0,0],[2924,340,0.000283,0.004814,0.1762,2487,2487,2487,1,0,1,0,0],[2924,341,0.000285,0.004843,0.1733,2487,2487,2487,1,0,1,0,0],[1304,342,0.000514,0.001383,0.0952,0,0,0,1,0,1,0,0],[1514,342,0.000247,0.001084,0.1478,403,403,403,1,0,1,0,0],[2140,343,0.013857,0.025447,0.0002,0,0,0,1,0,1,0,0],[1338,344,0.015369,0.040816,0.0005,0,0,0,1,0,1,0,0],[2141,344,0.041068,0.104812,0.0012,0,0,0,1,0,1,0,0],[920,345,0.058957,0.16125,0.0018,0,0,0,1,0,1,0,0],[1651,345,0.024439,0.102293,0.0012,0,0,0,1,0,1,0,0],[664,346,0.006047,0.016629,0.014,0,0,0,1,0,1,0,0],[864,2641,0.013096,0.066153,0.12,336,336,336,1,0,1,0,0],[901,348,0.002074,0.009956,0.0172,336,336,336,1,0,1,0,0],[901,348,0.001533,0.009225,0.0172,422,422,422,1,0,1,0,0],[901,2641,0.00156,0.009343,0.0172,422,422,422,1,0,1,0,0],[1020,349,0.001447,0.020166,0.6721,2487,2487,2487,1,0,1,0,0],[1821,349,0.001669,0.022168,0.7624,2487,2487,2487,1,0,1,0,0],[2053,351,0.02066,0.088183,0.0051,0,0,0,1,0,1,0,0],[1168,352,0.002874,0.022174,0.4476,1397,1397,1397,1,0,1,0,0],[1239,352,0.000139,0.001115,0.0231,1486,1486,1486,1,0,1,0,0],[2151,354,0.042328,0.160998,0.0017,0,0,0,1,0,1,0,0],[1274,356,0.00322,0.021136,0.0395,460,460,460,1,0,1,0,0],[1298,356,0.000553,0.003694,0.0071,540,540,540,1,0,1,0,0],[2012,2643,0.000494,0.005689,0.0142,720,720,720,1,0,1,0,0],[2027,356,0.000652,0.004504,0.0081,437,437,437,1,0,1,0,0],[2028,356,0.000652,0.004504,0.0081,524,524,524,1,0,1,0,0],[2011,2643,0.000514,0.005689,0.0142,720,720,720,1,0,1,0,0],[1992,2644,0.000869,0.008435,0.0339,935,935,935,1,0,1,0,0],[1993,2642,0.000889,0.008553,0.039,935,935,935,1,0,1,0,0],[1067,2645,0.000686,0.007091,0.1747,1579,1579,1579,1,0,1,0,0],[2897,2645,0.000609,0.006378,0.1473,1579,1579,1579,1,0,1,0,0],[1067,357,0.000686,0.007119,0.1747,1579,1579,1579,1,0,1,0,0],[1723,357,0.000609,0.006406,0.1487,1579,1579,1579,1,0,1,0,0],[1832,358,0.002074,0.013847,0.0253,540,540,540,1,0,1,0,0],[1832,358,0.002074,0.013847,0.0253,540,540,540,1,0,1,0,0],[1223,360,0.037793,0.097002,0.0011,0,0,0,1,0,1,0,0],[2035,360,0.003023,0.008314,0.0001,0,0,0,1,0,1,0,0],[395,361,0.00083,0.005649,0.0111,558,558,558,1,0,1,0,0],[453,361,0.002193,0.014894,0.0284,558,558,558,1,0,1,0,0],[977,362,0.002145,0.011151,0.0203,333,333,333,1,0,1,0,0],[1948,362,0.00638,0.031486,0.0537,333,333,333,1,0,1,0,0],[858,363,0.022096,0.08841,0.0011,0,0,0,1,0,1,0,0],[865,363,0.025724,0.105316,0.0184,0,0,0,1,0,1,0,0],[1075,363,0.029957,0.121013,0.0046,0,0,0,1,0,1,0,0],[1640,363,0.009322,0.028471,0,0,0,0,1,0,1,0,0],[1731,363,0.046107,0.130763,0.001,0,0,0,1,0,1,0,0],[1826,363,0.006047,0.041068,0.001,0,0,0,1,0,1,0,0],[1640,363,0.004334,0.026732,0.001,0,0,0,1,0,1,0,0],[464,2963,0.002877,0.028829,0.7494,1611,1611,1611,1,0,1,0,0],[471,2963,0.002188,0.024233,0.5227,1567,1567,1567,1,0,1,0,0],[808,364,0.000997,0.014175,0.465,2487,2487,2487,1,0,1,0,0],[1077,364,0.000376,0.002891,0.0606,1308,1308,1308,1,0,1,0,0],[1318,2963,0.000976,0.009886,0.2541,1711,1711,1711,1,0,1,0,0],[1664,2963,0.000389,0.003951,0.1011,1579,1579,1579,1,0,1,0,0],[471,364,0.001562,0.01912,0.4274,1567,1567,1567,1,0,1,0,0],[808,2963,0.000998,0.014177,0.465,2487,2487,2487,1,0,1,0,0],[1077,2963,0.000199,0.002553,0.0838,1579,1579,1579,1,0,1,0,0],[1318,364,0.000976,0.009891,0.2541,1711,1711,1711,1,0,1,0,0],[2886,364,0.000388,0.003954,0.1011,1579,1579,1579,1,0,1,0,0],[2886,2963,0.000395,0.004003,0.104,1579,1579,1579,1,0,1,0,0],[1664,364,0.000395,0.004003,0.104,1711,1711,1711,1,0,1,0,0],[558,365,0.003101,0.020859,0.0375,406,406,406,1,0,1,0,0],[558,365,0.004978,0.022005,0.0359,406,406,406,1,0,1,0,0],[558,365,0.003121,0.0208,0.0506,492,492,492,1,0,1,0,0],[1822,2646,0.000499,0.005048,0.13,1380,1380,1380,1,0,1,0,0],[1822,366,0.000499,0.005042,0.13,1380,1380,1380,1,0,1,0,0],[661,368,0.002193,0.010884,0.0197,321,321,321,1,0,1,0,0],[1538,368,0.004049,0.018272,0.0324,302,302,302,1,0,1,0,0],[474,369,0.011032,0.050442,0.0871,325,325,325,1,0,1,0,0],[785,369,0.001481,0.013926,0.0516,604,604,604,1,0,1,0,0],[785,369,0.001481,0.013926,0.0516,604,604,604,1,0,1,0,0],[1949,371,0.018645,0.047871,0.0013,0,0,0,1,0,1,0,0],[581,372,0.0016,0.017334,0.4043,1579,1579,1579,1,0,1,0,0],[904,372,0.000312,0.004044,0.1386,2487,2487,2487,1,0,1,0,0],[1363,372,0.000824,0.010499,0.3754,2487,2487,2487,1,0,1,0,0],[2928,372,0.00133,0.014252,0.3263,1579,1579,1579,1,0,1,0,0],[904,372,0.000312,0.004044,0.1386,2487,2487,2487,1,0,1,0,0],[1363,372,0.000824,0.010505,0.3754,2487,2487,2487,1,0,1,0,0],[1401,373,0.001936,0.012879,0.0243,535,535,535,1,0,1,0,0],[1412,374,0.060721,0.170068,0.002,0,0,0,1,0,1,0,0],[1411,375,0.011842,0.030486,0.0003,0,0,0,1,0,1,0,0],[1645,376,0.000164,0.001106,0.002,471,471,471,1,0,1,0,0],[423,377,0.000336,0.000849,0.1448,428,428,428,1,0,1,0,0],[2663,377,0.000178,0.000691,0.1002,311,311,311,1,0,1,0,0],[2925,377,0.000316,0.001304,0.1863,404,404,404,1,0,1,0,0],[1855,377,9.9E-5,0.000612,0.082,387,387,387,1,0,1,0,0],[515,378,0.065256,0.144369,0.0017,0,0,0,1,0,1,0,0],[776,378,0.024943,0.10456,0.001,0,0,0,1,0,1,0,0],[393,380,0.019652,0.081885,0.0052,0,0,0,1,0,1,0,0],[412,380,0.010078,0.039305,0,0,0,0,1,0,1,0,0],[2668,380,0.019652,0.082389,0.0081,0,0,0,1,0,1,0,0],[1962,380,0.00252,0.01033,0,0,0,0,1,0,1,0,0],[1779,381,0.001146,0.007111,0.2238,298,298,298,1,0,1,0,0],[2737,382,0.001136,0.012874,0.2917,1611,1611,1611,1,0,1,0,0],[1318,382,0.000547,0.010021,0.2801,2487,2487,2487,1,0,1,0,0],[1664,382,0.001184,0.012029,0.309,1711,1711,1711,1,0,1,0,0],[606,382,0.000369,0.006726,0.1892,2487,2487,2487,1,0,1,0,0],[777,382,0.001136,0.012874,0.2917,1611,1611,1611,1,0,1,0,0],[2886,382,0.001177,0.012029,0.309,1711,1711,1711,1,0,1,0,0],[1731,383,0.00861,0.015761,0.0002,0,0,0,1,0,1,0,0],[1979,384,7.9E-5,0.000316,0.001,328,328,328,1,0,1,0,0],[1448,385,0.001956,0.008844,0.0027,0,0,0,1,0,1,0,0],[1657,385,0.000133,0.000311,0,0,0,0,1,0,1,0,0],[2099,2649,0.000198,0.000672,0.1509,257,257,257,1,0,1,0,0],[2098,386,0.000198,0.000691,0.1529,257,257,257,1,0,1,0,0],[2717,387,0.009264,0.031822,0.0567,289,289,289,1,0,1,0,0],[516,2650,2E-5,0.000198,0.0051,0,0,0,1,0,1,0,0],[516,388,4E-5,0.000198,0.0061,0,0,0,1,0,1,0,0],[1520,389,0.00322,0.021689,0.0688,452,452,452,1,0,1,0,0],[527,391,0.003516,0.016415,0.0273,364,364,364,1,0,1,0,0],[1175,391,0.004168,0.028346,0.0537,356,356,356,1,0,1,0,0],[1233,391,0.001936,0.00883,0.0445,0,0,0,1,0,1,0,0],[1443,391,0.008099,0.036603,0.0901,369,369,369,1,0,1,0,0],[2936,391,0.000948,0.005886,0.0289,0,0,0,1,0,1,0,0],[527,391,0.002331,0.015724,0.0451,428,428,428,1,0,1,0,0],[1884,391,0.000948,0.005748,0.0304,0,0,0,1,0,1,0,0],[527,391,0.002311,0.015763,0.0435,440,440,440,1,0,1,0,0],[1390,391,0.000336,0.002331,0.004,356,356,356,1,0,1,0,0],[1128,391,0.000211,0.001199,0.0405,307,307,307,1,0,1,0,0],[2798,391,0.000209,0.001189,0.0405,307,307,307,1,0,1,0,0],[394,392,2.1E-5,0.000208,0.0058,1828,1828,1828,1,0,1,0,0],[409,392,0.00126,0.014141,0.2845,1191,1191,1191,1,0,1,0,0],[1391,2652,7.9E-5,0.000859,0.0173,1204,1204,1204,1,0,1,0,0],[1689,2651,0.001904,0.021302,0.4679,1566,1566,1566,1,0,1,0,0],[1860,2652,0.001517,0.01687,0.3494,1659,1659,1659,1,0,1,0,0],[1950,2651,2.1E-5,0.000187,0.0029,1828,1828,1828,1,0,1,0,0],[394,2651,2.1E-5,0.000208,0.0058,1828,1828,1828,1,0,1,0,0],[409,392,0.00126,0.01412,0.2859,1191,1191,1191,1,0,1,0,0],[1098,2652,0.000983,0.010949,0.2397,1711,1711,1711,1,0,1,0,0],[1168,2652,0.001711,0.017348,0.4476,1828,1828,1828,1,0,1,0,0],[1689,2652,0.001281,0.018476,0.491,1842,1842,1842,1,0,1,0,0],[1689,2652,0.001274,0.018324,0.4837,1842,1842,1842,1,0,1,0,0],[453,395,0.002943,0.02001,0.0375,524,524,524,1,0,1,0,0],[1055,395,0.005926,0.04079,0.077,558,558,558,1,0,1,0,0],[1382,395,0.004571,0.030552,0.0557,558,558,558,1,0,1,0,0],[1831,395,0.002121,0.009661,0.0162,355,355,355,1,0,1,0,0],[1980,395,0.002969,0.013217,0.0233,400,400,400,1,0,1,0,0],[2018,395,0.005551,0.025146,0.0445,391,391,391,1,0,1,0,0],[734,396,0.000409,0.005409,0.1877,2487,2487,2487,1,0,1,0,0],[910,396,0.001371,0.013871,0.361,1828,1828,1828,1,0,1,0,0],[1892,396,0.002154,0.021884,0.566,1917,1917,1917,1,0,1,0,0],[734,396,0.000416,0.005443,0.1877,2487,2487,2487,1,0,1,0,0],[910,396,0.001364,0.01383,0.3596,1828,1828,1828,1,0,1,0,0],[1892,396,0.002154,0.021877,0.566,1917,1917,1917,1,0,1,0,0],[449,397,0.000968,0.002943,0.3453,0,0,0,1,0,1,0,0],[2669,397,0.000217,0.000849,0.0931,331,331,331,1,0,1,0,0],[1173,397,0.001205,0.002746,0.4668,0,0,0,1,0,1,0,0],[1461,397,0.000454,0.002331,0.0516,272,272,272,1,0,1,0,0],[2927,397,0.001284,0.0096,0.038,335,335,335,1,0,1,0,0],[1886,2653,0.001225,0.006104,0.0203,323,323,323,1,0,1,0,0],[483,2653,0.000257,0.000849,0.1893,268,268,268,1,0,1,0,0],[2860,2653,0.000553,0.002548,0.0486,272,272,272,1,0,1,0,0],[2927,397,0.001284,0.00956,0.038,335,335,335,1,0,1,0,0],[2927,397,0.000909,0.00879,0.039,833,833,833,1,0,1,0,0],[2038,397,0.000533,0.005096,0.0248,935,935,935,1,0,1,0,0],[808,398,0.000277,0.002618,0.0693,921,921,921,1,0,1,0,0],[890,399,0.058453,0.13026,0.001,0,0,0,1,0,1,0,0],[1647,399,0.069035,0.16906,0.0026,0,0,0,1,0,1,0,0],[580,402,0.007802,0.052444,0.1018,401,401,401,1,0,1,0,0],[1032,402,0.003101,0.020563,0.0385,558,558,558,1,0,1,0,0],[1382,402,0.003761,0.025235,0.0456,558,558,558,1,0,1,0,0],[1890,402,0.008889,0.032197,0.0537,357,357,357,1,0,1,0,0],[580,402,0.01442,0.071763,0.1291,372,372,372,1,0,1,0,0],[957,403,0.000381,0.007008,0.2079,2487,2487,2487,1,0,1,0,0],[957,404,0.000374,0.006434,0.2209,2487,2487,2487,1,0,1,0,0],[1043,405,0.001679,0.017284,0.0582,507,507,507,1,0,1,0,0],[1043,405,0.001501,0.018568,0.0562,388,388,388,1,0,1,0,0],[2114,406,0.058201,0.120534,0.0013,0,0,0,1,0,1,0,0],[951,408,0.00079,0.005345,0.0354,440,440,440,1,0,1,0,0],[990,408,0.00255,0.017084,0.0309,471,471,471,1,0,1,0,0],[951,408,0.000745,0.005047,0.0349,440,440,440,1,0,1,0,0],[726,409,0.000741,0.009716,0.335,2487,2487,2487,1,0,1,0,0],[1863,409,0.000422,0.004709,0.0953,1774,1774,1774,1,0,1,0,0],[726,409,0.000741,0.009709,0.335,2487,2487,2487,1,0,1,0,0],[1863,409,0.000422,0.004758,0.0953,1774,1774,1774,1,0,1,0,0],[1863,409,0.000644,0.005035,0.1112,1397,1397,1397,1,0,1,0,0],[1119,410,0.004514,0.029863,0.1096,439,439,439,1,0,1,0,0],[1787,411,1.4E-5,0.000208,0.0058,2487,2487,2487,1,0,1,0,0],[1787,2655,2.1E-5,0.000242,0.0087,2487,2487,2487,1,0,1,0,0],[736,2656,0.035853,0.12517,0.0031,0,0,0,1,0,1,0,0],[2755,2656,0.076594,0.195011,0.003,0,0,0,1,0,1,0,0],[676,413,0.002402,0.015149,0.0582,472,472,472,1,0,1,0,0],[857,413,0.000889,0.005333,0.0101,473,473,473,1,0,1,0,0],[2715,414,0.002268,0.004787,0,0,0,0,1,0,1,0,0],[2097,414,0.002016,0.004031,0,0,0,0,1,0,1,0,0],[2716,414,0.000252,0.000756,0,0,0,0,1,0,1,0,0],[803,415,0.000751,0.004978,0.0091,575,575,575,1,0,1,0,0],[1002,415,0.001738,0.011694,0.0213,558,558,558,1,0,1,0,0],[803,415,0.000652,0.004346,0.0081,575,575,575,1,0,1,0,0],[568,416,0.000593,0.002667,0.0051,374,374,374,1,0,1,0,0],[568,2657,0.000591,0.00268,0.0046,432,432,432,1,0,1,0,0],[1584,417,0.001764,0.004787,0.0001,0,0,0,1,0,1,0,0],[2829,419,0.000972,0.012113,0.1636,1786,1786,1786,1,0,1,0,0],[1006,420,0.007811,0.014361,0.0107,0,0,0,1,0,1,0,0],[588,421,0.003477,0.023249,0.0425,416,416,416,1,0,1,0,0],[796,421,0.006341,0.042232,0.078,415,415,415,1,0,1,0,0],[1296,422,0.000171,0.000313,0.0003,0,0,0,1,0,1,0,0],[1951,422,0.001764,0.010582,0.0002,0,0,0,1,0,1,0,0],[1952,424,4.5E-5,8.9E-5,0.0007,0,0,0,1,0,1,0,0],[496,425,0.023683,0.0645,0.001,0,0,0,1,0,1,0,0],[868,426,0.014109,0.060217,0,0,0,0,1,0,1,0,0],[467,428,0.002601,0.017284,0.0324,471,471,471,1,0,1,0,0],[1904,428,0.008257,0.036427,0.0582,379,379,379,1,0,1,0,0],[845,429,0.001857,0.014461,0.0481,376,376,376,1,0,1,0,0],[1838,2659,0.003202,0.030829,0.1164,376,376,376,1,0,1,0,0],[909,430,0.006005,0.02878,0.0496,370,370,370,1,0,1,0,0],[1101,430,0.003595,0.0176,0.0294,354,354,354,1,0,1,0,0],[1879,431,0.002133,0.014756,0.0294,0,0,0,1,0,1,0,0],[1953,432,0.016377,0.044596,0.0005,0,0,0,1,0,1,0,0],[1345,433,0.00642,0.043852,0.083,391,391,391,1,0,1,0,0],[1556,433,0.003002,0.020227,0.0385,391,391,391,1,0,1,0,0],[1368,434,8.9E-5,0.000751,0.079,426,426,426,1,0,1,0,0],[2667,436,0.003477,0.018074,0.0304,311,311,311,1,0,1,0,0],[1086,436,0.003141,0.015526,0.0268,253,253,253,1,0,1,0,0],[1227,436,0.000237,0.001541,0.0091,420,420,420,1,0,1,0,0],[801,437,0.001086,0.00642,0.0121,455,455,455,1,0,1,0,0],[991,437,0.004464,0.021452,0.0385,255,255,255,1,0,1,0,0],[1235,438,0.023683,0.043588,0.0004,0,0,0,1,0,1,0,0],[1771,438,0.004283,0.021164,0.0156,0,0,0,1,0,1,0,0],[2130,438,0.071554,0.184177,0.002,0,0,0,1,0,1,0,0],[902,439,0.000158,0.000474,0.0506,278,278,278,1,0,1,0,0],[1111,439,0.000198,0.00077,0.0972,311,311,311,1,0,1,0,0],[1955,2660,1.6E-5,9.9E-5,0.001,471,471,471,1,0,1,0,0],[1954,440,1.6E-5,9.9E-5,0.001,540,540,540,1,0,1,0,0],[596,441,0.004899,0.033007,0.0699,440,440,440,1,0,1,0,0],[1436,441,0.005531,0.037215,0.0678,575,575,575,1,0,1,0,0],[1739,441,0.004365,0.029491,0.0537,575,575,575,1,0,1,0,0],[1436,441,0.005452,0.036365,0.0668,575,575,575,1,0,1,0,0],[1909,442,0.04,0.088889,0,0,0,0,1,0,1,0,0],[568,443,0.003002,0.014163,0.0253,432,432,432,1,0,1,0,0],[733,443,0.001778,0.009837,0.0248,432,432,432,1,0,1,0,0],[580,444,0.005491,0.037076,0.0658,535,535,535,1,0,1,0,0],[1571,444,0.000454,0.0032,0.0051,471,471,471,1,0,1,0,0],[1956,444,0.00083,0.005669,0.0111,558,558,558,1,0,1,0,0],[580,444,0.005412,0.036543,0.0658,558,558,558,1,0,1,0,0],[580,444,0.005432,0.036543,0.0658,558,558,558,1,0,1,0,0],[1236,447,0.109785,0.20096,0,0,0,0,1,0,1,0,0],[1319,448,0.00877,0.026489,0.0435,0,0,0,1,0,1,0,0],[1505,448,0.000968,0.003516,0.0061,0,0,0,1,0,1,0,0],[2105,448,0.008099,0.028247,0.0466,0,0,0,1,0,1,0,0],[1292,448,0.001521,0.00721,0.0121,270,270,270,1,0,1,0,0],[649,2663,0.000138,0.000573,0.0699,259,259,259,1,0,1,0,0],[1171,450,0.000198,0.000731,0.647,420,420,420,1,0,1,0,0],[1247,450,0.000652,0.002351,0.5123,288,288,288,1,0,1,0,0],[2012,450,0.000593,0.005649,0.0223,656,656,656,1,0,1,0,0],[1247,450,0.000652,0.00237,0.5133,288,288,288,1,0,1,0,0],[2011,450,0.000612,0.005669,0.0278,935,935,935,1,0,1,0,0],[1171,450,0.000237,0.002114,0.1954,426,426,426,1,0,1,0,0],[1992,450,0.000217,0.002054,0.0197,935,935,935,1,0,1,0,0],[1993,450,0.000217,0.002035,0.0147,935,935,935,1,0,1,0,0],[1285,451,0.00287,0.017709,0.0334,455,455,455,1,0,1,0,0],[1965,2664,0.002015,0.012879,0.0243,296,296,296,1,0,1,0,0],[2717,451,0.00482,0.03119,0.0577,296,296,296,1,0,1,0,0],[739,452,0.000529,0.008085,0.2498,2487,2487,2487,1,0,1,0,0],[1158,452,0.001142,0.014569,0.3855,1746,1746,1746,1,0,1,0,0],[790,453,0.002884,0.019358,0.0714,471,471,471,1,0,1,0,0],[1295,453,0.004978,0.024514,0.0435,383,383,383,1,0,1,0,0],[1345,453,0.015328,0.102262,0.1903,558,558,558,1,0,1,0,0],[1619,453,0.005531,0.02797,0.0567,357,357,357,1,0,1,0,0],[2076,453,0.001067,0.007289,0.0486,487,487,487,1,0,1,0,0],[2661,453,5.9E-5,0.000889,0.003,935,935,935,1,0,1,0,0],[1295,453,0.002805,0.019002,0.0365,558,558,558,1,0,1,0,0],[2018,453,0.001027,0.006775,0.0121,558,558,558,1,0,1,0,0],[445,453,7.9E-5,0.00083,0.002,935,935,935,1,0,1,0,0],[2662,453,5.9E-5,0.000652,0.001,935,935,935,1,0,1,0,0],[581,454,0.003102,0.031524,0.8202,1579,1579,1579,1,0,1,0,0],[2776,454,0.001168,0.011767,0.3018,1579,1579,1579,1,0,1,0,0],[581,454,0.00313,0.031724,0.8202,1579,1579,1579,1,0,1,0,0],[961,454,0.001163,0.011728,0.3018,1579,1579,1579,1,0,1,0,0],[2780,454,0.004905,0.049964,1.301,1579,1579,1579,1,0,1,0,0],[446,454,2.1E-5,0.000249,0.0058,921,921,921,1,0,1,0,0],[456,455,0.001027,0.004721,0.0081,354,354,354,1,0,1,0,0],[2792,455,0.001027,0.004899,0.0091,408,408,408,1,0,1,0,0],[1087,456,0.002548,0.012346,0.0203,405,405,405,1,0,1,0,0],[474,457,0.004721,0.031348,0.0587,434,434,434,1,0,1,0,0],[1838,457,0.003556,0.023585,0.0435,416,416,416,1,0,1,0,0],[840,458,0.03225,0.148904,0.0018,0,0,0,1,0,1,0,0],[1425,458,0.008314,0.034014,0.0245,0,0,0,1,0,1,0,0],[1540,458,0.084404,0.252457,0.0098,0,0,0,1,0,1,0,0],[840,458,0.032754,0.15092,0.0014,0,0,0,1,0,1,0,0],[2116,458,0.014361,0.038801,0.0004,0,0,0,1,0,1,0,0],[629,459,0.00156,0.01039,0.0192,482,482,482,1,0,1,0,0],[720,459,0.001084,0.005086,0.0111,361,361,361,1,0,1,0,0],[1178,459,0.002153,0.012978,0.0243,454,454,454,1,0,1,0,0],[720,459,0.0011,0.004978,0.0142,353,353,353,1,0,1,0,0],[1178,459,0.002173,0.013017,0.0243,454,454,454,1,0,1,0,0],[1958,460,0.000158,0.000691,0.001,274,274,274,1,0,1,0,0],[1123,461,0.002544,0.02015,0.0348,561,561,561,1,0,1,0,0],[1659,461,0.003727,0.028836,0.0527,562,562,562,1,0,1,0,0],[1365,462,0.012522,0.044041,0.0263,0,0,0,1,0,1,0,0],[1624,462,0.044848,0.110103,0.0013,0,0,0,1,0,1,0,0],[976,463,0.032704,0.079542,0.0022,0,0,0,1,0,1,0,0],[1062,463,0.011338,0.026455,0.0009,0,0,0,1,0,1,0,0],[2674,464,3.5E-5,0.000512,0.0144,1382,1382,1382,1,0,1,0,0],[1318,464,0.001887,0.019088,0.4938,1611,1611,1611,1,0,1,0,0],[1710,464,0.001579,0.01509,0.4087,1611,1611,1611,1,0,1,0,0],[1759,464,0.000949,0.009342,0.2426,1611,1611,1611,1,0,1,0,0],[2673,464,3.5E-5,0.000506,0.0144,1382,1382,1382,1,0,1,0,0],[1318,464,0.001874,0.018954,0.491,1611,1611,1611,1,0,1,0,0],[1759,464,0.00097,0.009536,0.2484,1611,1611,1611,1,0,1,0,0],[493,464,3.5E-5,0.000547,0.0144,1382,1382,1382,1,0,1,0,0],[1759,464,0.00097,0.009536,0.2484,1611,1611,1611,1,0,1,0,0],[2672,464,3.5E-5,0.000547,0.0144,1382,1382,1382,1,0,1,0,0],[515,465,0.081436,0.149069,0.001,0,0,0,1,0,1,0,0],[1420,465,0.069287,0.175611,0.002,0,0,0,1,0,1,0,0],[1959,466,0.000869,0.006025,0.0101,502,502,502,1,0,1,0,0],[526,468,0.006047,0.018896,0.0067,0,0,0,1,0,1,0,0],[1597,469,0.006803,0.028975,0,0,0,0,1,0,1,0,0],[1949,2665,0.000171,0.000313,0,0,0,0,1,0,1,0,0],[2125,2665,0.008314,0.018141,0,0,0,0,1,0,1,0,0],[2081,469,0.004686,0.019829,0.0002,0,0,0,1,0,1,0,0],[1317,469,0.007307,0.028975,0.0018,0,0,0,1,0,1,0,0],[640,2667,0.001027,0.006677,0.0121,488,488,488,1,0,1,0,0],[783,470,0.009521,0.064237,0.1215,375,375,375,1,0,1,0,0],[1086,2667,0.002133,0.023348,0.0648,502,502,502,1,0,1,0,0],[1227,2666,0.002232,0.007802,0.0142,287,287,287,1,0,1,0,0],[1465,470,0.000593,0.002588,0.0162,261,261,261,1,0,1,0,0],[1516,470,2E-5,0.015803,0,287,287,287,1,0,1,0,0],[1541,2667,0.001778,0.016356,0.0405,502,502,502,1,0,1,0,0],[1687,2667,0.011694,0.078657,0.1519,375,375,375,1,0,1,0,0],[2105,2667,0.000237,0.00156,0.0142,0,0,0,1,0,1,0,0],[640,470,0.001027,0.006657,0.0121,464,464,464,1,0,1,0,0],[1292,470,0.00476,0.022499,0.0375,333,333,333,1,0,1,0,0],[1516,2666,2E-5,0.000198,0,0,0,0,1,0,1,0,0],[1803,471,0.000462,0.006438,0.1689,1842,1842,1842,1,0,1,0,0],[1803,471,0.000462,0.006434,0.1689,1842,1842,1842,1,0,1,0,0],[688,472,0.003234,0.01923,0.0365,410,410,410,1,0,1,0,0],[2717,472,0.019951,0.071546,0.1144,0,0,0,1,0,1,0,0],[1219,472,0.016,0.053472,0.0861,0,0,0,1,0,1,0,0],[622,473,0.017637,0.056185,0.001,0,0,0,1,0,1,0,0],[2706,473,0.002851,0.005218,0.0036,0,0,0,1,0,1,0,0],[2686,473,0.018141,0.057193,0.001,0,0,0,1,0,1,0,0],[698,473,0.00126,0.004535,0.0046,0,0,0,1,0,1,0,0],[1303,474,0.005472,0.037728,0.0709,411,411,411,1,0,1,0,0],[1708,474,0.000968,0.00638,0.0111,399,399,399,1,0,1,0,0],[2034,474,0.005669,0.025639,0.0456,333,333,333,1,0,1,0,0],[844,475,0.082196,0.171444,0.0486,0,0,0,1,0,1,0,0],[1962,476,0.017133,0.071806,0.0071,0,0,0,1,0,1,0,0],[788,477,0.002825,0.018765,0.0349,575,575,575,1,0,1,0,0],[931,477,0.000474,0.003101,0.0061,575,575,575,1,0,1,0,0],[1894,477,0.00173,0.01154,0.0213,566,566,566,1,0,1,0,0],[1894,477,0.001719,0.011496,0.0289,368,368,368,1,0,1,0,0],[1963,478,0.000436,0.000797,0,0,0,0,1,0,1,0,0],[695,480,0.013472,0.067378,0.1215,413,413,413,1,0,1,0,0],[1433,480,0.004563,0.02448,0.0425,413,413,413,1,0,1,0,0],[1916,480,0.010627,0.045511,0.0749,302,302,302,1,0,1,0,0],[2037,480,0.009798,0.045748,0.0815,337,337,337,1,0,1,0,0],[2086,480,0.011674,0.053096,0.0921,331,331,331,1,0,1,0,0],[2807,481,0.000812,0.006278,0.1271,1397,1397,1397,1,0,1,0,0],[1402,481,0.001797,0.019272,0.4216,1711,1711,1711,1,0,1,0,0],[1839,481,0.003831,0.029281,0.592,1307,1307,1307,1,0,1,0,0],[577,482,0.145125,0.32124,0.0037,0,0,0,1,0,1,0,0],[976,482,0.07609,0.189468,0.0021,0,0,0,1,0,1,0,0],[2728,2669,0.000198,0.0016,0.162,434,434,434,1,0,1,0,0],[2861,2669,0.000454,0.001106,0.1002,268,268,268,1,0,1,0,0],[1734,483,0.000316,0.000948,0.1094,268,268,268,1,0,1,0,0],[739,2670,0.00077,0.011178,0.312,1974,1974,1974,1,0,1,0,0],[808,2670,0.00088,0.012722,0.3292,2200,2200,2200,1,0,1,0,0],[2886,2670,0.000312,0.004467,0.1155,2200,2200,2200,1,0,1,0,0],[739,484,0.000771,0.011192,0.291,1842,1842,1842,1,0,1,0,0],[808,484,0.00088,0.012715,0.3292,2200,2200,2200,1,0,1,0,0],[1664,484,0.000312,0.004467,0.1155,2200,2200,2200,1,0,1,0,0],[673,2671,2E-5,0.000198,0.003,0,0,0,1,0,1,0,0],[1715,485,0.000178,0.000632,0.078,370,370,370,1,0,1,0,0],[848,487,0.00077,0.005195,0.0091,545,545,545,1,0,1,0,0],[1336,487,0.000553,0.003694,0.0157,435,435,435,1,0,1,0,0],[1444,487,0.000514,0.001007,0.1499,0,0,0,1,0,1,0,0],[1830,487,0.001679,0.008296,0.0152,432,432,432,1,0,1,0,0],[1894,487,0.002548,0.016968,0.0314,566,566,566,1,0,1,0,0],[848,487,0.000731,0.004938,0.0091,471,471,471,1,0,1,0,0],[1336,487,0.000533,0.003635,0.0061,566,566,566,1,0,1,0,0],[2858,487,0.000494,0.001007,0.1488,0,0,0,1,0,1,0,0],[693,488,0.000514,0.001185,0.0719,0,0,0,1,0,1,0,0],[2147,489,0.006551,0.016629,0.0005,0,0,0,1,0,1,0,0],[753,490,0.000756,0.005795,0.0001,0,0,0,1,0,1,0,0],[977,492,0.000632,0.004168,0.0081,440,440,440,1,0,1,0,0],[849,494,0.001244,0.002276,0,0,0,0,1,0,1,0,0],[1965,495,2E-5,0.000198,0.003,354,354,354,1,0,1,0,0],[793,496,0.006299,0.017133,0,0,0,0,1,0,1,0,0],[514,497,0.0004,0.001244,0.0004,0,0,0,1,0,1,0,0],[621,497,0.019956,0.0604,0.0198,0,0,0,1,0,1,0,0],[1439,497,0.017467,0.063733,0.0216,0,0,0,1,0,1,0,0],[1231,498,0.005543,0.015621,0.0015,0,0,0,1,0,1,0,0],[1365,498,0.016125,0.0516,0.0253,0,0,0,1,0,1,0,0],[1810,498,0.028723,0.062484,0.0007,0,0,0,1,0,1,0,0],[2063,498,0.003023,0.008314,0.0001,0,0,0,1,0,1,0,0],[1082,499,0.019652,0.082137,0.001,0,0,0,1,0,1,0,0],[1453,499,0.112875,0.361048,0.0037,0,0,0,1,0,1,0,0],[800,500,0.002519,0.007753,0,0,0,0,1,0,1,0,0],[800,2675,0.001481,0.004938,0.0012,0,0,0,1,0,1,0,0],[1266,501,0.066012,0.167549,0.0019,0,0,0,1,0,1,0,0],[526,502,0.031494,0.131015,0.007,0,0,0,1,0,1,0,0],[1639,502,0.01159,0.04132,0.0298,0,0,0,1,0,1,0,0],[2060,502,0.028219,0.117158,0.0017,0,0,0,1,0,1,0,0],[2016,503,0.001233,0.008227,0.0147,525,525,525,1,0,1,0,0],[1499,504,0.002761,0.005054,0,0,0,0,1,0,1,0,0],[778,505,0.003911,0.027062,0.0486,438,438,438,1,0,1,0,0],[1119,505,0.000711,0.006894,0.0223,865,865,865,1,0,1,0,0],[1131,505,0.007012,0.030617,0.0511,455,455,455,1,0,1,0,0],[1762,505,0.007639,0.051542,0.2291,502,502,502,1,0,1,0,0],[589,506,0.002597,0.034127,1.1812,2280,2280,2280,1,0,1,0,0],[1267,506,0.002999,0.033656,0.6729,1559,1559,1559,1,0,1,0,0],[1492,506,0.001302,0.013172,0.3408,1727,1727,1727,1,0,1,0,0],[589,506,0.002597,0.034127,1.1783,2280,2280,2280,1,0,1,0,0],[1120,506,0.000256,0.002701,0.0693,1579,1579,1579,1,0,1,0,0],[1492,506,0.001309,0.013255,0.3437,1727,1727,1727,1,0,1,0,0],[1832,507,0.002765,0.01843,0.0344,540,540,540,1,0,1,0,0],[783,508,0.002114,0.012662,0.0233,374,374,374,1,0,1,0,0],[1925,508,0.000595,0.004024,0.0081,503,503,503,1,0,1,0,0],[785,510,0.001264,0.008415,0.0152,433,433,433,1,0,1,0,0],[1559,512,0.000731,0.001383,0.1853,0,0,0,1,0,1,0,0],[558,516,0.005867,0.03919,0.083,448,448,448,1,0,1,0,0],[1986,516,0.003812,0.025482,0.0466,356,356,356,1,0,1,0,0],[1383,517,0.00316,0.021017,0.0375,528,528,528,1,0,1,0,0],[1401,517,0.004612,0.030706,0.0547,524,524,524,1,0,1,0,0],[1410,518,0.000138,0.001363,0.2025,0,0,0,1,0,1,0,0],[1410,2676,0.000158,0.001323,0.1822,0,0,0,1,0,1,0,0],[2130,519,0.034014,0.086672,0.001,0,0,0,1,0,1,0,0],[681,520,0.000559,0.001024,0.0729,0,0,0,1,0,1,0,0],[525,521,0.021083,0.038593,0.0279,0,0,0,1,0,1,0,0],[1201,521,0.001512,0.003779,0.0001,0,0,0,1,0,1,0,0],[1970,521,0.001764,0.006047,0.0001,0,0,0,1,0,1,0,0],[1972,521,0.031242,0.127488,0.0017,0,0,0,1,0,1,0,0],[1971,521,0.031494,0.127992,0.0023,0,0,0,1,0,1,0,0],[1514,522,0.000292,0.002538,0.2546,409,409,409,1,0,1,0,0],[938,523,0.069035,0.233308,0.0028,0,0,0,1,0,1,0,0],[1812,524,0.000632,0.004306,0.0081,566,566,566,1,0,1,0,0],[1656,526,0.004787,0.01285,0.0232,0,0,0,1,0,1,0,0],[1961,526,0.003275,0.014361,0.0069,0,0,0,1,0,1,0,0],[1268,2677,0.001244,0.008415,0.0309,388,388,388,1,0,1,0,0],[1520,2677,0.002114,0.014242,0.0486,440,440,440,1,0,1,0,0],[1008,528,0.136558,0.304107,0.0033,0,0,0,1,0,1,0,0],[976,530,0.023935,0.060469,0.0007,0,0,0,1,0,1,0,0],[1127,530,0.031494,0.079869,0.0009,0,0,0,1,0,1,0,0],[806,531,0.036281,0.082389,0.001,0,0,0,1,0,1,0,0],[1424,531,0.015117,0.036281,0.0004,0,0,0,1,0,1,0,0],[1920,531,0.000756,0.001764,0,0,0,0,1,0,1,0,0],[1973,531,0.028723,0.090451,0.001,0,0,0,1,0,1,0,0],[2929,532,0.001719,0.008,0.0132,274,274,274,1,0,1,0,0],[1974,533,0.000252,0.001008,0,0,0,0,1,0,1,0,0],[2755,534,0.091459,0.249685,0.0028,0,0,0,1,0,1,0,0],[736,536,0.019929,0.079592,0.0093,0,0,0,1,0,1,0,0],[1360,536,0.051071,0.160116,0.0096,0,0,0,1,0,1,0,0],[1423,536,0.008566,0.018896,0.0213,0,0,0,1,0,1,0,0],[1423,536,0.008566,0.018896,0.0213,0,0,0,1,0,1,0,0],[1904,539,0.000608,0.004067,0.0071,379,379,379,1,0,1,0,0],[2090,539,0.002054,0.013689,0.0253,541,541,541,1,0,1,0,0],[2056,540,0.00126,0.003779,0.0001,0,0,0,1,0,1,0,0],[2141,541,0.000504,0.001008,0,0,0,0,1,0,1,0,0],[1975,542,0.000504,0.001764,0.0018,0,0,0,1,0,1,0,0],[685,543,0.009826,0.025951,0.0003,0,0,0,1,0,1,0,0],[685,543,0.014865,0.039808,0.0005,0,0,0,1,0,1,0,0],[2728,544,0.000356,0.000731,0.0415,0,0,0,1,0,1,0,0],[547,545,2E-5,9.8E-5,0.0111,0,0,0,1,0,1,0,0],[944,546,0.000968,0.005906,0.0602,461,461,461,1,0,1,0,0],[1108,546,0.001331,0.009015,0.0906,461,461,461,1,0,1,0,0],[896,547,0.00561,0.030894,0.0567,413,413,413,1,0,1,0,0],[1876,547,0.003812,0.025383,0.0471,540,540,540,1,0,1,0,0],[353,548,0.010582,0.046359,0.001,0,0,0,1,0,1,0,0],[473,548,0.014109,0.044596,0.001,0,0,0,1,0,1,0,0],[622,548,0.035273,0.099521,0.001,0,0,0,1,0,1,0,0],[672,548,0.001915,0.011817,0.0209,0,0,0,1,0,1,0,0],[937,548,0.005795,0.023432,0.004,0,0,0,1,0,1,0,0],[1976,549,0.000504,0.001764,0.0018,0,0,0,1,0,1,0,0],[641,550,0.081381,0.179894,0.0021,0,0,0,1,0,1,0,0],[1838,551,0.005233,0.024413,0.0435,337,337,337,1,0,1,0,0],[2034,551,0.002252,0.01037,0.0182,333,333,333,1,0,1,0,0],[1838,551,0.00397,0.02639,0.0537,413,413,413,1,0,1,0,0],[482,552,0.141597,0.439657,0.0056,0,0,0,1,0,1,0,0],[501,552,0.005291,0.013605,0.0002,0,0,0,1,0,1,0,0],[1127,2679,0.048123,0.121945,0.0013,0,0,0,1,0,1,0,0],[1133,552,0.062484,0.139834,0.0016,0,0,0,1,0,1,0,0],[1714,552,0.028219,0.071554,0.0014,0,0,0,1,0,1,0,0],[1783,2679,0.055682,0.139078,0.0016,0,0,0,1,0,1,0,0],[2093,552,0.018392,0.040312,0.0005,0,0,0,1,0,1,0,0],[2137,2679,0.012346,0.037541,0.0004,0,0,0,1,0,1,0,0],[977,553,0.005314,0.024119,0.0425,384,384,384,1,0,1,0,0],[1758,553,0.003398,0.017541,0.0314,384,384,384,1,0,1,0,0],[977,553,0.005412,0.024571,0.0461,384,384,384,1,0,1,0,0],[1472,554,0.00126,0.003275,0,0,0,0,1,0,1,0,0],[381,555,0.001256,0.008251,0.2389,375,375,375,1,0,1,0,0],[1779,555,0.000158,0.000652,0.0729,413,413,413,1,0,1,0,0],[1977,556,0.001047,0.006973,0.0132,354,354,354,1,0,1,0,0],[804,558,0.005393,0.029649,0.0638,348,348,348,1,0,1,0,0],[2743,558,0.005393,0.02963,0.0638,348,348,348,1,0,1,0,0],[1986,558,0.001877,0.012543,0.0344,448,448,448,1,0,1,0,0],[726,559,0.000589,0.007708,0.2628,2487,2487,2487,1,0,1,0,0],[1822,559,0.00115,0.01169,0.3032,1579,1579,1579,1,0,1,0,0],[1901,559,0.00241,0.024446,0.6325,1828,1828,1828,1,0,1,0,0],[726,559,0.000589,0.007708,0.2628,2389,2389,2389,1,0,1,0,0],[1822,559,0.00115,0.01169,0.3032,1579,1579,1579,1,0,1,0,0],[1863,559,0.00153,0.015526,0.4014,1828,1828,1828,1,0,1,0,0],[1186,560,0.004464,0.029669,0.0547,540,540,540,1,0,1,0,0],[1832,560,0.005156,0.034489,0.0638,540,540,540,1,0,1,0,0],[1762,561,0.008122,0.036857,0.0655,329,329,329,1,0,1,0,0],[1824,561,0.011081,0.049936,0.0891,265,265,265,1,0,1,0,0],[803,562,0.000336,0.002173,0.004,471,471,471,1,0,1,0,0],[1962,563,0.02066,0.055682,0.001,0,0,0,1,0,1,0,0],[706,564,0.000974,0.001783,0.0008,0,0,0,1,0,1,0,0],[751,564,0.000403,0.001386,0.0001,0,0,0,1,0,1,0,0],[989,564,0.027967,0.082137,0.002,0,0,0,1,0,1,0,0],[1088,564,0.000504,0.00126,0,0,0,0,1,0,1,0,0],[2789,564,0.000504,0.00126,0,0,0,0,1,0,1,0,0],[2044,564,0.011338,0.044848,0.0014,0,0,0,1,0,1,0,0],[665,565,0.00156,0.01041,0.0192,541,541,541,1,0,1,0,0],[767,565,0.000178,0.001659,0.0061,818,818,818,1,0,1,0,0],[1376,565,0.002035,0.012563,0.1094,378,378,378,1,0,1,0,0],[1385,565,0.000257,0.001659,0.003,541,541,541,1,0,1,0,0],[665,565,0.001432,0.009557,0.0223,541,541,541,1,0,1,0,0],[1385,565,0.000158,0.001067,0.0046,541,541,541,1,0,1,0,0],[1769,566,0.003457,0.008395,0,0,0,0,1,0,1,0,0],[1769,566,0.000494,0.008395,0,0,0,0,1,0,1,0,0],[798,567,0.008542,0.029422,0.0095,0,0,0,1,0,1,0,0],[1027,568,0.003368,0.036373,0.0273,420,420,420,1,0,1,0,0],[1813,569,0.000375,0.001383,0.1711,313,313,313,1,0,1,0,0],[1891,570,0.000903,0.006023,0.0111,522,522,522,1,0,1,0,0],[1011,574,0.002359,0.016431,0.0203,319,319,319,1,0,1,0,0],[2751,575,4E-5,0.000988,0.004,1363,1363,1363,1,0,1,0,0],[1753,575,5.9E-5,0.001185,0.004,1363,1363,1363,1,0,1,0,0],[2907,575,4E-5,0.000988,0.004,1363,1363,1363,1,0,1,0,0],[1136,576,0.059965,0.163265,0.0018,0,0,0,1,0,1,0,0],[1564,578,0.110545,0.202352,0.0021,0,0,0,1,0,1,0,0],[1564,578,0.08642,0.191232,0.0021,0,0,0,1,0,1,0,0],[2148,579,0.000968,0.00644,0.0121,545,545,545,1,0,1,0,0],[1202,580,0.011773,0.053926,0.0962,427,427,427,1,0,1,0,0],[881,581,0.000966,0.009803,0.2526,1579,1579,1579,1,0,1,0,0],[1259,581,0.002015,0.020838,0.5401,1579,1579,1579,1,0,1,0,0],[2756,581,0.000963,0.009792,0.2541,1579,1579,1579,1,0,1,0,0],[1374,584,0.004207,0.029077,0.0547,448,448,448,1,0,1,0,0],[1748,584,0.002805,0.019378,0.0365,515,515,515,1,0,1,0,0],[2018,586,0.010311,0.068543,0.1276,541,541,541,1,0,1,0,0],[2127,586,0.001017,0.006912,0.0633,449,449,449,1,0,1,0,0],[912,587,0.000976,0.013206,0.4448,2487,2487,2487,1,0,1,0,0],[2776,587,0.001017,0.010325,0.2657,1828,1828,1828,1,0,1,0,0],[1090,587,0.001369,0.017997,0.6209,2487,2487,2487,1,0,1,0,0],[1329,587,0.002352,0.025391,0.5704,1579,1579,1579,1,0,1,0,0],[1363,587,0.002021,0.026575,0.9197,2389,2389,2389,1,0,1,0,0],[912,587,0.000976,0.013213,0.4448,2487,2487,2487,1,0,1,0,0],[961,587,0.001017,0.010325,0.2657,1828,1828,1828,1,0,1,0,0],[1824,588,0.005223,0.034671,0.076,428,428,428,1,0,1,0,0],[2729,589,2.1E-5,0.000301,0.0116,2176,2176,2176,1,0,1,0,0],[929,589,0.000697,0.009107,0.3114,2487,2487,2487,1,0,1,0,0],[756,589,1.9E-5,0.00028,0.0108,2176,2176,2176,1,0,1,0,0],[1821,589,0.001244,0.016445,0.5652,2487,2487,2487,1,0,1,0,0],[657,590,0.005096,0.033837,0.0628,428,428,428,1,0,1,0,0],[1979,590,0.005057,0.030084,0.0567,430,430,430,1,0,1,0,0],[1980,592,2E-6,0.000198,0.0066,401,401,401,1,0,1,0,0],[2773,593,0.000336,0.001481,0.003,348,348,348,1,0,1,0,0],[1812,593,0.000652,0.004346,0.0081,566,566,566,1,0,1,0,0],[930,593,0.000336,0.001501,0.003,348,348,348,1,0,1,0,0],[1744,594,0.009776,0.020635,0.0187,0,0,0,1,0,1,0,0],[675,596,0.006202,0.041343,0.0759,535,535,535,1,0,1,0,0],[1739,596,0.001205,0.008099,0.0152,575,575,575,1,0,1,0,0],[1739,596,0.001225,0.008099,0.0152,575,575,575,1,0,1,0,0],[1981,598,0.000988,0.005709,0.0101,431,431,431,1,0,1,0,0],[1650,599,0.056552,0.103518,0.001,0,0,0,1,0,1,0,0],[1750,599,0.059965,0.149156,0.0041,0,0,0,1,0,1,0,0],[1379,600,0.001877,0.012504,0.0223,482,482,482,1,0,1,0,0],[1428,600,0.001462,0.009758,0.0182,482,482,482,1,0,1,0,0],[1689,2683,2.8E-5,0.000388,0.0087,1842,1842,1842,1,0,1,0,0],[1689,601,2.8E-5,0.000388,0.0087,1842,1842,1842,1,0,1,0,0],[1689,2684,2.8E-5,0.000388,0.0087,1842,1842,1842,1,0,1,0,0],[1689,602,2.8E-5,0.000388,0.0087,1842,1842,1842,1,0,1,0,0],[944,603,0.000672,0.003891,0.08,461,461,461,1,0,1,0,0],[944,603,0.000632,0.003812,0.0911,461,461,461,1,0,1,0,0],[1226,604,0.015873,0.042328,0.001,0,0,0,1,0,1,0,0],[1982,604,0.003023,0.006047,0.0001,0,0,0,1,0,1,0,0],[750,605,0.00083,0.005709,0.0182,420,420,420,1,0,1,0,0],[1419,605,0.001709,0.016636,0.0577,866,866,866,1,0,1,0,0],[1545,605,0.001758,0.017442,0.0547,584,584,584,1,0,1,0,0],[750,605,0.00083,0.005709,0.0223,420,420,420,1,0,1,0,0],[1318,606,0.000186,0.003394,0.0953,2250,2250,2250,1,0,1,0,0],[1573,607,0.026833,0.059889,0.0007,0,0,0,1,0,1,0,0],[1878,607,0.073797,0.187075,0.0021,0,0,0,1,0,1,0,0],[1000,608,0.003773,0.025264,0.0466,575,575,575,1,0,1,0,0],[1551,608,0.005195,0.023585,0.0415,364,364,364,1,0,1,0,0],[2841,609,4E-5,0.000988,0.004,1363,1363,1363,1,0,1,0,0],[2911,609,5.9E-5,0.001047,0.004,1363,1363,1363,1,0,1,0,0],[2901,609,7.9E-5,0.001284,0.002,1363,1363,1363,1,0,1,0,0],[618,610,0.022676,0.073318,0.0008,0,0,0,1,0,1,0,0],[1449,610,0.081885,0.259259,0.0043,0,0,0,1,0,1,0,0],[1014,612,0.028721,0.081007,0.1357,0,0,0,1,0,1,0,0],[1034,612,0.012247,0.062222,0.1073,414,414,414,1,0,1,0,0],[1115,612,0.009067,0.042884,0.0861,348,348,348,1,0,1,0,0],[1134,612,0.020602,0.068109,0.1083,258,258,258,1,0,1,0,0],[1202,612,0.016691,0.075299,0.1336,330,330,330,1,0,1,0,0],[1608,612,0.008158,0.03516,0.0582,379,379,379,1,0,1,0,0],[1768,612,0.016612,0.078676,0.1316,293,293,293,1,0,1,0,0],[1089,612,0.023407,0.110815,0.1853,325,325,325,1,0,1,0,0],[1015,613,0.001898,0.021337,0.4245,1579,1579,1579,1,0,1,0,0],[1267,613,0.001828,0.020533,0.4101,1579,1579,1579,1,0,1,0,0],[1455,613,0.004633,0.051018,1.1581,1263,1263,1263,1,0,1,0,0],[1787,613,0.001053,0.013843,0.4765,2487,2487,2487,1,0,1,0,0],[1822,613,0.002888,0.031752,0.7595,1579,1579,1579,1,0,1,0,0],[1787,613,0.001053,0.01383,0.4765,2487,2487,2487,1,0,1,0,0],[1066,614,0.003319,0.021472,0.0405,524,524,524,1,0,1,0,0],[1496,614,0.001205,0.007684,0.0142,471,471,471,1,0,1,0,0],[1563,2685,0.002212,0.014558,0.0299,381,381,381,1,0,1,0,0],[1823,2685,0.000435,0.002923,0.0091,500,500,500,1,0,1,0,0],[1496,614,0.001146,0.007664,0.0142,493,493,493,1,0,1,0,0],[1983,615,0.000178,0.001185,0.002,575,575,575,1,0,1,0,0],[1126,616,0.070799,0.154951,0.0017,0,0,0,1,0,1,0,0],[1685,616,0.042832,0.241371,0.0048,0,0,0,1,0,1,0,0],[1984,617,9.9E-5,0.000454,0.001,262,262,262,1,0,1,0,0],[1223,618,0.031242,0.101537,0.0012,0,0,0,1,0,1,0,0],[1223,618,0.025195,0.077097,0.0015,0,0,0,1,0,1,0,0],[1744,619,0.015193,0.061854,0.0031,0,0,0,1,0,1,0,0],[795,620,0.06324,0.155077,0.0017,0,0,0,1,0,1,0,0],[1282,2686,0.028521,0.087402,0.001,0,0,0,1,0,1,0,0],[1486,622,0.041824,0.153691,0.002,0,0,0,1,0,1,0,0],[2055,622,0.084404,0.230537,0.002,0,0,0,1,0,1,0,0],[2131,622,0.073621,0.187352,0.0023,0,0,0,1,0,1,0,0],[856,623,0.005669,0.026094,0.0476,321,321,321,1,0,1,0,0],[1879,623,0.001719,0.01199,0.0213,428,428,428,1,0,1,0,0],[1907,624,0.018272,0.041481,0,0,0,0,1,0,1,0,0],[2122,624,0.075062,0.195556,0.0012,0,0,0,1,0,1,0,0],[1985,626,1.3E-5,9.9E-5,0.001,540,540,540,1,0,1,0,0],[752,627,0.000138,0.000336,0.0314,0,0,0,1,0,1,0,0],[934,628,0.007559,0.015621,0.0217,0,0,0,1,0,1,0,0],[1117,628,0.006218,0.011382,0.0057,0,0,0,1,0,1,0,0],[1307,628,0.01285,0.048879,0.0683,0,0,0,1,0,1,0,0],[1535,628,0.017637,0.039808,0.0067,0,0,0,1,0,1,0,0],[1683,628,0.014109,0.036281,0.0102,0,0,0,1,0,1,0,0],[934,628,0.007055,0.016881,0.0194,0,0,0,1,0,1,0,0],[1535,628,0.016125,0.04258,0.0079,0,0,0,1,0,1,0,0],[1683,628,0.013605,0.033762,0.0102,0,0,0,1,0,1,0,0],[1178,629,0.001888,0.013914,0.403,422,422,422,1,0,1,0,0],[1540,630,0.08642,0.260015,0.0073,0,0,0,1,0,1,0,0],[1626,630,0.048375,0.132275,0.0015,0,0,0,1,0,1,0,0],[1986,631,2E-5,9.9E-5,0,272,272,272,1,0,1,0,0],[655,632,0.063089,0.153162,0.0021,0,0,0,1,0,1,0,0],[1255,632,0.058957,0.141849,0.0014,0,0,0,1,0,1,0,0],[1987,633,0.027211,0.049887,0.0005,0,0,0,1,0,1,0,0],[652,634,0.002481,0.012134,0.0218,344,344,344,1,0,1,0,0],[1031,634,0.003398,0.021373,0.04,432,432,432,1,0,1,0,0],[1790,634,0.00081,0.005551,0.0101,565,565,565,1,0,1,0,0],[1988,635,0.000756,0.002268,0,0,0,0,1,0,1,0,0],[733,636,0.000336,0.000672,0.0469,0,0,0,1,0,1,0,0],[2128,637,0.005294,0.036464,0.0618,492,492,492,1,0,1,0,0],[2013,638,0.006558,0.029807,0.0516,300,300,300,1,0,1,0,0],[1457,639,0.002696,0.007155,0.0081,0,0,0,1,0,1,0,0],[2045,639,0.009574,0.038297,0.0152,0,0,0,1,0,1,0,0],[2088,639,0.029378,0.111287,0.0018,0,0,0,1,0,1,0,0],[2023,640,0.001975,0.013412,0.0233,488,488,488,1,0,1,0,0],[1126,641,0.018645,0.041572,0.0005,0,0,0,1,0,1,0,0],[1341,642,0.022928,0.058453,0.0006,0,0,0,1,0,1,0,0],[1684,642,0.01348,0.034467,0.0004,0,0,0,1,0,1,0,0],[2066,643,0.012144,0.049332,0.0012,0,0,0,1,0,1,0,0],[2065,643,0.012094,0.049206,0.0009,0,0,0,1,0,1,0,0],[629,644,0.005017,0.033403,0.0618,482,482,482,1,0,1,0,0],[656,644,0.003595,0.019635,0.0354,369,369,369,1,0,1,0,0],[1038,644,0.001422,0.008217,0.1007,413,413,413,1,0,1,0,0],[1224,644,0.002212,0.014044,0.0253,454,454,454,1,0,1,0,0],[1368,644,0.001408,0.008494,0.2344,278,278,278,1,0,1,0,0],[1379,644,0.002647,0.01762,0.0324,482,482,482,1,0,1,0,0],[1224,644,0.002212,0.013985,0.0263,454,454,454,1,0,1,0,0],[1939,644,0.000336,0.002232,0.004,482,482,482,1,0,1,0,0],[1568,645,4.8E-5,8.8E-5,0.1993,0,0,0,1,0,1,0,0],[1568,2688,4.8E-5,8.8E-5,0.1993,0,0,0,1,0,1,0,0],[1567,646,4.8E-5,8.8E-5,0.001,0,0,0,1,0,1,0,0],[1567,2689,4.8E-5,8.8E-5,0.001,0,0,0,1,0,1,0,0],[651,2692,2E-5,0.000198,0.0091,0,0,0,1,0,1,0,0],[651,650,2E-5,0.000198,0.0091,0,0,0,1,0,1,0,0],[651,2690,2E-5,0.000198,0.0091,0,0,0,1,0,1,0,0],[651,2691,2E-5,0.000198,0.0091,0,0,0,1,0,1,0,0],[1190,651,0.000316,0.001067,0.2359,268,268,268,1,0,1,0,0],[1733,651,0.000395,0.002706,0.0253,409,409,409,1,0,1,0,0],[1190,651,0.000217,0.001817,0.1812,430,430,430,1,0,1,0,0],[2831,651,0.002193,0.014736,0.0461,409,409,409,1,0,1,0,0],[1990,651,0.001225,0.007822,0.0324,454,454,454,1,0,1,0,0],[1989,651,0.001225,0.007822,0.0324,409,409,409,1,0,1,0,0],[799,652,0.002779,0.013788,0.0243,432,432,432,1,0,1,0,0],[1990,653,0.000553,0.001106,0.163,0,0,0,1,0,1,0,0],[1989,2693,0.000553,0.001106,0.163,0,0,0,1,0,1,0,0],[1693,657,0.004913,0.032622,0.0608,416,416,416,1,0,1,0,0],[661,659,0.00033,0.001503,0.002,317,317,317,1,0,1,0,0],[661,2694,0.000296,0.001349,0.002,317,317,317,1,0,1,0,0],[1147,2695,7E-6,0.000132,0.0029,1737,1737,1737,1,0,1,0,0],[1147,660,7E-6,0.000125,0.0029,1737,1737,1737,1,0,1,0,0],[2699,661,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[1209,661,0.00322,0.014835,0.0263,388,388,388,1,0,1,0,0],[2935,661,0.00083,0.00796,0.0334,337,337,337,1,0,1,0,0],[2698,661,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[663,661,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[872,2700,0.004283,0.014109,0.0033,0,0,0,1,0,1,0,0],[2154,664,0.005291,0.009826,0.0044,0,0,0,1,0,1,0,0],[2753,664,0.006218,0.011382,0.0068,0,0,0,1,0,1,0,0],[1054,664,0.001764,0.003527,0.0025,0,0,0,1,0,1,0,0],[2044,2700,0.023683,0.083396,0.001,0,0,0,1,0,1,0,0],[922,665,0.002015,0.013551,0.0243,541,541,541,1,0,1,0,0],[1271,665,0.001094,0.011536,0.036,584,584,584,1,0,1,0,0],[1410,665,2E-5,9.9E-5,0.0405,695,695,695,1,0,1,0,0],[1422,665,0.001205,0.008,0.0152,406,406,406,1,0,1,0,0],[1581,665,0.00403,0.027496,0.0516,541,541,541,1,0,1,0,0],[1271,665,0.001096,0.011575,0.0359,355,355,355,1,0,1,0,0],[1410,665,2E-5,0.000119,0.0506,695,695,695,1,0,1,0,0],[2058,666,0.078105,0.22449,0.002,0,0,0,1,0,1,0,0],[753,667,0.081129,0.180902,0.0021,0,0,0,1,0,1,0,0],[863,668,0.001383,0.007881,0.0142,0,0,0,1,0,1,0,0],[805,669,0.037037,0.09675,0.0019,0,0,0,1,0,1,0,0],[2754,669,0.022172,0.056437,0.0006,0,0,0,1,0,1,0,0],[1050,2701,0.000256,0.004377,0.156,1994,1994,1994,1,0,1,0,0],[1050,670,0.000263,0.004377,0.1574,1994,1994,1994,1,0,1,0,0],[1050,2703,0.000263,0.004384,0.1588,997,997,997,1,0,1,0,0],[1050,2702,0.000263,0.004391,0.1588,1592,1592,1592,1,0,1,0,0],[1894,671,0.000134,0.000245,0.001,545,545,545,1,0,1,0,0],[992,672,0.007861,0.049509,0.0006,0,0,0,1,0,1,0,0],[985,673,0.000178,0.000711,0.079,331,331,331,1,0,1,0,0],[2856,673,0.000316,0.001264,0.1417,287,287,287,1,0,1,0,0],[1119,674,0.010943,0.072652,0.1347,509,509,509,1,0,1,0,0],[1131,674,0.014775,0.052267,0.083,0,0,0,1,0,1,0,0],[1185,674,0.020543,0.073482,0.1174,279,279,279,1,0,1,0,0],[1483,674,0.015921,0.072375,0.1281,329,329,329,1,0,1,0,0],[2005,674,0.008435,0.056138,0.1043,471,471,471,1,0,1,0,0],[911,675,0.009912,0.044701,0.1817,304,304,304,1,0,1,0,0],[1728,675,0.007605,0.036603,0.0658,362,362,362,1,0,1,0,0],[1931,675,0.005114,0.03518,0.0668,394,394,394,1,0,1,0,0],[1882,676,0.00557,0.03362,0.0628,409,409,409,1,0,1,0,0],[1119,677,0.002975,0.019475,0.0504,444,444,444,1,0,1,0,0],[1251,677,0.002627,0.017975,0.0324,416,416,416,1,0,1,0,0],[1119,677,0.002993,0.019532,0.0472,444,444,444,1,0,1,0,0],[1255,678,0.049131,0.139078,0.0016,0,0,0,1,0,1,0,0],[1661,679,0.002923,0.020543,0.0365,422,422,422,1,0,1,0,0],[1301,2704,0.000142,0.000822,0.1073,0,0,0,1,0,1,0,0],[1301,681,0.000217,0.000849,0.1104,452,452,452,1,0,1,0,0],[682,1764,0.000138,0.000296,0.0223,272,272,272,1,0,1,0,0],[1413,683,0.005965,0.039901,0.0739,344,344,344,1,0,1,0,0],[1924,683,0.000889,0.006104,0.0111,428,428,428,1,0,1,0,0],[1208,684,0.004681,0.021847,0.1382,386,386,386,1,0,1,0,0],[918,685,0.032452,0.110179,0.0013,0,0,0,1,0,1,0,0],[948,685,0.071303,0.193752,0.0022,0,0,0,1,0,1,0,0],[1482,685,0.017259,0.056941,0.002,0,0,0,1,0,1,0,0],[1697,686,0.002953,0.019787,0.0363,440,440,440,1,0,1,0,0],[1697,686,0.002963,0.019733,0.0365,440,440,440,1,0,1,0,0],[812,687,0.000494,0.002212,0.004,322,322,322,1,0,1,0,0],[812,687,0.000474,0.002193,0.004,322,322,322,1,0,1,0,0],[739,689,0.002086,0.025528,0.4534,1253,1253,1253,1,0,1,0,0],[999,689,0.001432,0.015665,0.3754,1579,1579,1579,1,0,1,0,0],[1140,690,0.020408,0.085412,0.0014,0,0,0,1,0,1,0,0],[1297,691,0.010582,0.022928,0.0231,0,0,0,1,0,1,0,0],[1641,691,0.04132,0.114135,0.0022,0,0,0,1,0,1,0,0],[2129,691,0.015117,0.04006,0.0005,0,0,0,1,0,1,0,0],[1297,691,0.011086,0.02318,0.0211,0,0,0,1,0,1,0,0],[1745,692,0.002726,0.018212,0.0481,420,420,420,1,0,1,0,0],[1745,692,0.002765,0.018212,0.0486,420,420,420,1,0,1,0,0],[2023,693,0.000375,0.002548,0.0061,473,473,473,1,0,1,0,0],[2042,693,0.001969,0.011678,0.0223,473,473,473,1,0,1,0,0],[1992,2705,2E-5,0.000198,0.001,471,471,471,1,0,1,0,0],[1993,694,2E-5,0.000198,0.001,471,471,471,1,0,1,0,0],[1985,695,0.003832,0.019733,0.0359,413,413,413,1,0,1,0,0],[1594,697,0.022172,0.056437,0.0006,0,0,0,1,0,1,0,0],[1771,699,0.019904,0.085412,0.0039,0,0,0,1,0,1,0,0],[1133,700,0.026959,0.061225,0.0007,0,0,0,1,0,1,0,0],[1136,700,0.038801,0.081885,0.0009,0,0,0,1,0,1,0,0],[1226,701,0.010834,0.052658,0.001,0,0,0,1,0,1,0,0],[1490,701,0.010293,0.018841,0.0002,0,0,0,1,0,1,0,0],[1600,701,0.007055,0.026707,0,0,0,0,1,0,1,0,0],[1961,703,0.002771,0.011338,0.0002,0,0,0,1,0,1,0,0],[2060,703,0.007307,0.031242,0.0059,0,0,0,1,0,1,0,0],[1347,704,0.023432,0.074074,0.001,0,0,0,1,0,1,0,0],[1418,704,0.04384,0.109851,0.001,0,0,0,1,0,1,0,0],[1377,705,5.9E-5,0.000138,0.0081,0,0,0,1,0,1,0,0],[1994,707,2E-5,0.000198,0.001,471,471,471,1,0,1,0,0],[1995,2707,2E-5,0.000198,0.001,0,0,0,1,0,1,0,0],[987,708,0.000217,0.00081,0.1002,428,428,428,1,0,1,0,0],[711,2713,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[711,710,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[711,2711,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[711,2712,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[1518,711,0.00381,0.02541,0.0471,507,507,507,1,0,1,0,0],[1467,712,0.007559,0.050643,0.001,0,0,0,1,0,1,0,0],[1566,712,0.054422,0.150214,0.0844,0,0,0,1,0,1,0,0],[1584,712,0.031746,0.136054,0.0016,0,0,0,1,0,1,0,0],[1825,712,0.023432,0.126228,0.002,0,0,0,1,0,1,0,0],[1960,712,0.036281,0.153943,0.002,0,0,0,1,0,1,0,0],[2029,712,0.021164,0.071907,0.0012,0,0,0,1,0,1,0,0],[1472,712,0.008314,0.035525,0,0,0,0,1,0,1,0,0],[2094,712,0.035273,0.089947,0,0,0,0,1,0,1,0,0],[1472,712,0.008314,0.035525,0.001,0,0,0,1,0,1,0,0],[2785,713,0.00476,0.032099,0.0567,423,423,423,1,0,1,0,0],[1320,713,0.002825,0.019082,0.0344,423,423,423,1,0,1,0,0],[1468,713,0.000593,0.00403,0.0071,502,502,502,1,0,1,0,0],[1959,713,0.0016,0.010884,0.0192,423,423,423,1,0,1,0,0],[1659,715,0.018712,0.063684,0.1073,0,0,0,1,0,1,0,0],[1851,715,0.01297,0.04896,0.079,0,0,0,1,0,1,0,0],[782,716,0.010078,0.018645,0.0236,0,0,0,1,0,1,0,0],[2082,716,0.075334,0.13807,0.0024,0,0,0,1,0,1,0,0],[782,716,0.010078,0.018645,0.0236,0,0,0,1,0,1,0,0],[1602,717,0.001363,0.009106,0.0304,440,440,440,1,0,1,0,0],[1999,717,0.011437,0.078084,0.1377,276,276,276,1,0,1,0,0],[1975,2714,0.002016,0.007055,0.0065,0,0,0,1,0,1,0,0],[1976,718,0.000171,0.000313,0,0,0,0,1,0,1,0,0],[2116,719,0.007307,0.019904,0.0002,0,0,0,1,0,1,0,0],[841,720,0.000869,0.004407,0.4212,312,312,312,1,0,1,0,0],[1223,721,0.003527,0.015117,0.0002,0,0,0,1,0,1,0,0],[1975,721,0.001764,0.006047,0.006,0,0,0,1,0,1,0,0],[1223,721,0.003779,0.015117,0.0011,0,0,0,1,0,1,0,0],[1997,722,0.003527,0.009322,0.0106,0,0,0,1,0,1,0,0],[1915,723,0.000756,0.002016,0,0,0,0,1,0,1,0,0],[2752,724,0.000217,0.000474,0.0445,0,0,0,1,0,1,0,0],[1984,725,0.002765,0.012998,0.0213,305,305,305,1,0,1,0,0],[730,726,0.001205,0.015845,0.5487,2389,2389,2389,1,0,1,0,0],[1689,726,0.000623,0.008172,0.283,2487,2487,2487,1,0,1,0,0],[730,726,0.001205,0.015852,0.5487,2389,2389,2389,1,0,1,0,0],[1689,726,0.000623,0.008172,0.283,2487,2487,2487,1,0,1,0,0],[947,728,0.001622,0.010949,0.0816,420,420,420,1,0,1,0,0],[1099,728,0.004361,0.019407,0.0346,413,413,413,1,0,1,0,0],[1661,728,0.00644,0.043615,0.081,537,537,537,1,0,1,0,0],[1099,728,0.002884,0.019127,0.0357,537,537,537,1,0,1,0,0],[1455,729,0.003553,0.040406,0.8776,1695,1695,1695,1,0,1,0,0],[1698,729,0.001413,0.020512,0.5314,2362,2362,2362,1,0,1,0,0],[1821,729,0.002029,0.020568,0.5372,1579,1579,1579,1,0,1,0,0],[854,729,0.001233,0.012465,0.3235,1579,1579,1579,1,0,1,0,0],[1698,729,0.00141,0.019927,0.5463,2362,2362,2362,1,0,1,0,0],[1603,730,0.000983,0.012909,0.4476,2487,2487,2487,1,0,1,0,0],[975,731,0.028647,0.075032,0.0049,0,0,0,1,0,1,0,0],[1521,732,0.001058,0.006576,0.0116,0,0,0,1,0,1,0,0],[1249,733,0.011299,0.051259,0.0881,424,424,424,1,0,1,0,0],[1812,733,0.002232,0.012286,0.0218,424,424,424,1,0,1,0,0],[1812,733,0.003714,0.017975,0.0405,383,383,383,1,0,1,0,0],[1063,735,0.017385,0.074326,0.0091,0,0,0,1,0,1,0,0],[1075,735,0.013857,0.056185,0.0108,0,0,0,1,0,1,0,0],[857,738,0.003812,0.018568,0.0557,384,384,384,1,0,1,0,0],[1527,2717,0.003911,0.01679,0.0284,250,250,250,1,0,1,0,0],[1882,738,0.005057,0.031131,0.0587,435,435,435,1,0,1,0,0],[1965,2717,0.002785,0.018153,0.0334,296,296,296,1,0,1,0,0],[1839,739,0.002569,0.036468,0.9253,1750,1750,1750,1,0,1,0,0],[1839,739,0.002569,0.036468,0.9253,2197,2197,2197,1,0,1,0,0],[1839,739,0.005422,0.039197,0.841,1192,1192,1192,1,0,1,0,0],[1114,740,0.000171,0.000313,0,0,0,0,1,0,1,0,0],[743,742,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[743,2723,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[743,2724,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[743,2725,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[743,2726,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[743,2722,2E-6,0.001185,0.001,3507,3507,3507,1,0,1,0,0],[1404,743,0.00164,0.011299,0.0213,507,507,507,1,0,1,0,0],[1668,743,0.002647,0.018035,0.0334,408,408,408,1,0,1,0,0],[1215,2727,0.045855,0.140338,0.002,0,0,0,1,0,1,0,0],[1528,745,0.031494,0.076846,0.001,0,0,0,1,0,1,0,0],[1999,747,2E-5,0.000138,0.001,509,509,509,1,0,1,0,0],[2000,747,0.000395,0.002647,0.0051,541,541,541,1,0,1,0,0],[928,748,0.003259,0.021669,0.0405,502,502,502,1,0,1,0,0],[928,748,0.00324,0.021768,0.0395,502,502,502,1,0,1,0,0],[982,750,0.002351,0.011022,0.0182,0,0,0,1,0,1,0,0],[2785,750,0.0032,0.015901,0.0354,333,333,333,1,0,1,0,0],[1213,750,0.002252,0.015842,0.079,311,311,311,1,0,1,0,0],[2786,750,0.00132,0.013076,0.0385,448,448,448,1,0,1,0,0],[1545,750,0.005531,0.027042,0.0628,305,305,305,1,0,1,0,0],[1734,752,0.000138,0.000316,0.0314,0,0,0,1,0,1,0,0],[1035,753,0.076594,0.194507,0.0022,0,0,0,1,0,1,0,0],[1889,753,0.120106,0.327186,0.0042,0,0,0,1,0,1,0,0],[1941,753,0.180957,0.33124,0.0039,0,0,0,1,0,1,0,0],[1454,754,0.009264,0.038696,0.0638,309,309,309,1,0,1,0,0],[1659,754,0.022084,0.061906,0.1013,0,0,0,1,0,1,0,0],[1824,754,0.017185,0.07921,0.1336,336,336,336,1,0,1,0,0],[2002,755,0.000296,0.001936,0.0137,507,507,507,1,0,1,0,0],[2024,757,0.00237,0.005748,0.0111,0,0,0,1,0,1,0,0],[1323,758,0.000336,0.002252,0.004,540,540,540,1,0,1,0,0],[995,759,0.068531,0.186697,0.0021,0,0,0,1,0,1,0,0],[1604,759,0.016881,0.045855,0.0006,0,0,0,1,0,1,0,0],[942,760,0.022676,0.070295,0.0065,0,0,0,1,0,1,0,0],[1771,760,0.035021,0.081129,0.0025,0,0,0,1,0,1,0,0],[2083,761,0.001008,0.00252,0.001,0,0,0,1,0,1,0,0],[773,762,0.117914,0.298816,0.0034,0,0,0,1,0,1,0,0],[1037,762,0.059234,0.162761,0.0018,0,0,0,1,0,1,0,0],[1378,762,0.071429,0.181532,0.0021,0,0,0,1,0,1,0,0],[1944,762,0.03225,0.081885,0.0009,0,0,0,1,0,1,0,0],[1946,762,0.008566,0.053666,0.0007,0,0,0,1,0,1,0,0],[1942,762,0.03225,0.081129,0.001,0,0,0,1,0,1,0,0],[1659,763,0.011556,0.052998,0.0942,384,384,384,1,0,1,0,0],[1820,763,0.011299,0.057086,0.1013,336,336,336,1,0,1,0,0],[2831,765,0.002173,0.014519,0.0273,380,380,380,1,0,1,0,0],[900,766,0.026449,0.06568,0.0207,0,0,0,1,0,1,0,0],[979,766,0.012133,0.030178,0.0095,0,0,0,1,0,1,0,0],[830,768,0.000942,0.004946,0.0182,0,0,0,1,0,1,0,0],[1005,768,0.008533,0.038716,0.0678,333,333,333,1,0,1,0,0],[1011,768,0.002977,0.014748,0.0263,388,388,388,1,0,1,0,0],[1384,768,0.002483,0.016496,0.0304,507,507,507,1,0,1,0,0],[1511,768,0.004188,0.019082,0.0334,333,333,333,1,0,1,0,0],[1555,768,0.001742,0.01171,0.038,457,457,457,1,0,1,0,0],[1668,768,0.001414,0.009527,0.0172,507,507,507,1,0,1,0,0],[1281,769,0.008672,0.04002,0.084,256,256,256,1,0,1,0,0],[2022,769,0.001237,0.005636,0.0256,265,265,265,1,0,1,0,0],[2810,770,0.003062,0.020365,0.0385,471,471,471,1,0,1,0,0],[1611,770,0.000786,0.00524,0.0273,471,471,471,1,0,1,0,0],[2005,770,0.003615,0.024336,0.0445,558,558,558,1,0,1,0,0],[2878,770,0.001274,0.008486,0.0152,545,545,545,1,0,1,0,0],[881,771,0.001634,0.016835,0.4361,1579,1579,1579,1,0,1,0,0],[2826,771,0.000935,0.013565,0.3523,2368,2368,2368,1,0,1,0,0],[1787,771,0.001434,0.01885,0.6527,2389,2389,2389,1,0,1,0,0],[2756,771,0.001634,0.016842,0.4361,1579,1579,1579,1,0,1,0,0],[1283,771,0.000934,0.013565,0.3523,2368,2368,2368,1,0,1,0,0],[1787,771,0.001434,0.01885,0.6527,2389,2389,2389,1,0,1,0,0],[1325,772,0.001512,0.006803,0.0001,0,0,0,1,0,1,0,0],[1325,2730,0.001512,0.006803,0.0001,0,0,0,1,0,1,0,0],[1325,2731,0.001512,0.006803,0.0001,0,0,0,1,0,1,0,0],[1892,2733,0.000111,0.001604,0.0416,1382,1382,1382,1,0,1,0,0],[1892,774,0.000111,0.0016,0.0404,1382,1382,1382,1,0,1,0,0],[1892,2732,0.000111,0.0016,0.0404,1382,1382,1382,1,0,1,0,0],[1892,2736,0.000111,0.0016,0.0404,1382,1382,1382,1,0,1,0,0],[1892,2735,0.000111,0.001606,0.0416,1382,1382,1382,1,0,1,0,0],[1892,2734,0.000111,0.001616,0.0419,1382,1382,1382,1,0,1,0,0],[2786,775,0.000988,0.006953,0.0273,378,378,378,1,0,1,0,0],[1412,776,0.013102,0.089947,0.002,0,0,0,1,0,1,0,0],[1420,776,0.016881,0.071806,0.001,0,0,0,1,0,1,0,0],[2058,776,0.066012,0.21542,0.002,0,0,0,1,0,1,0,0],[796,778,0.005195,0.034528,0.0648,416,416,416,1,0,1,0,0],[1955,779,0.0013,0.005888,0.0101,272,272,272,1,0,1,0,0],[1954,2738,0.001306,0.005912,0.0101,314,314,314,1,0,1,0,0],[1126,782,0.184933,0.456034,0.0052,0,0,0,1,0,1,0,0],[1321,782,0.031494,0.11615,0.0014,0,0,0,1,0,1,0,0],[1504,782,0.111363,0.3419,0.0039,0,0,0,1,0,1,0,0],[1685,782,0.039305,0.161502,0.002,0,0,0,1,0,1,0,0],[1687,783,0.002094,0.013294,0.0243,473,473,473,1,0,1,0,0],[792,785,0.006499,0.043259,0.08,428,428,428,1,0,1,0,0],[981,785,0.003737,0.037823,0.1088,314,314,314,1,0,1,0,0],[1969,785,0.001254,0.008365,0.0152,433,433,433,1,0,1,0,0],[2886,786,0.00247,0.027208,0.5747,1662,1662,1662,1,0,1,0,0],[1839,786,0.001766,0.019792,0.3957,1659,1659,1659,1,0,1,0,0],[1325,787,0.008062,0.019904,0.0187,0,0,0,1,0,1,0,0],[1325,787,0.007811,0.019652,0.0187,0,0,0,1,0,1,0,0],[851,788,0.000401,0.001817,0.003,431,431,431,1,0,1,0,0],[2161,2739,0.0032,0.014637,0.0243,440,440,440,1,0,1,0,0],[2739,571,2E-5,0.000198,0,0,0,0,1,0,1,0,0],[949,789,0.003401,0.022763,0.0415,492,492,492,1,0,1,0,0],[1875,789,0.004122,0.027542,0.0501,492,492,492,1,0,1,0,0],[1635,790,0.001817,0.008198,0.0142,383,383,383,1,0,1,0,0],[2076,790,0.001857,0.012504,0.0233,558,558,558,1,0,1,0,0],[964,792,0.002844,0.018884,0.0354,402,402,402,1,0,1,0,0],[1114,793,0.023683,0.052406,0.001,0,0,0,1,0,1,0,0],[1104,794,0.00025,0.0025,0,0,0,0,1,0,1,0,0],[750,797,4E-5,0.000375,0,433,433,433,1,0,1,0,0],[750,2740,5.9E-5,0.000395,0,350,350,350,1,0,1,0,0],[750,2741,5.9E-5,0.000454,0.001,350,350,350,1,0,1,0,0],[1027,799,0.000494,0.003319,0.0061,566,566,566,1,0,1,0,0],[1790,799,0.00318,0.016237,0.0289,418,418,418,1,0,1,0,0],[2150,799,0.003565,0.013003,0.0218,255,255,255,1,0,1,0,0],[834,799,0.001363,0.006104,0.0111,432,432,432,1,0,1,0,0],[1027,799,0.000514,0.003496,0.0061,566,566,566,1,0,1,0,0],[1027,799,0.000988,0.004879,0.0091,432,432,432,1,0,1,0,0],[924,800,0.006914,0.021235,0.0013,0,0,0,1,0,1,0,0],[1192,800,0.008395,0.019753,0.0047,0,0,0,1,0,1,0,0],[1891,802,0.000356,0.003319,0.0121,935,935,935,1,0,1,0,0],[1891,2742,0.00036,0.003356,0.0167,853,853,853,1,0,1,0,0],[2857,803,0.002844,0.018904,0.0344,575,575,575,1,0,1,0,0],[1645,803,0.001086,0.007289,0.0132,545,545,545,1,0,1,0,0],[1804,803,0.00308,0.020628,0.0375,575,575,575,1,0,1,0,0],[1645,803,0.001067,0.007289,0.0132,471,471,471,1,0,1,0,0],[1804,803,0.003022,0.020109,0.0375,575,575,575,1,0,1,0,0],[1804,803,0.003022,0.020168,0.0435,463,463,463,1,0,1,0,0],[1184,805,0.019904,0.051902,0.0106,0,0,0,1,0,1,0,0],[1294,806,0.025156,0.046047,0.0021,0,0,0,1,0,1,0,0],[2881,806,0.003779,0.009826,0,0,0,0,1,0,1,0,0],[1973,806,0.0194,0.103553,0.001,0,0,0,1,0,1,0,0],[2053,806,0.008062,0.034266,0,0,0,0,1,0,1,0,0],[1621,806,0.003023,0.009826,0,0,0,0,1,0,1,0,0],[2042,807,0.001705,0.010438,0.0304,455,455,455,1,0,1,0,0],[2007,809,0.005896,0.030713,0.0396,0,0,0,1,0,1,0,0],[1804,810,0.001106,0.007546,0.0354,405,405,405,1,0,1,0,0],[790,811,0.000158,0.001343,0.5594,654,654,654,1,0,1,0,0],[833,812,0.002264,0.015056,0.0273,575,575,575,1,0,1,0,0],[1364,812,0.002173,0.014617,0.0263,492,492,492,1,0,1,0,0],[1446,812,0.000375,0.002509,0.004,575,575,575,1,0,1,0,0],[1891,812,0.001746,0.011648,0.0216,487,487,487,1,0,1,0,0],[1896,812,0.000909,0.00478,0.0086,431,431,431,1,0,1,0,0],[1981,812,0.001936,0.011239,0.0203,431,431,431,1,0,1,0,0],[1891,812,0.001738,0.011635,0.0213,487,487,487,1,0,1,0,0],[2941,812,0.000751,0.004148,0.0101,348,348,348,1,0,1,0,0],[1891,812,0.001679,0.01122,0.0203,575,575,575,1,0,1,0,0],[985,815,0.000381,0.000697,0.0486,0,0,0,1,0,1,0,0],[2752,818,0.000158,0.000593,0.0688,0,0,0,1,0,1,0,0],[1051,818,0.000336,0.001304,0.162,385,385,385,1,0,1,0,0],[1111,818,4E-5,0.000237,0.0334,434,434,434,1,0,1,0,0],[1464,818,0.000296,0.002667,0.1863,426,426,426,1,0,1,0,0],[869,818,0.000362,0.000664,0.0466,0,0,0,1,0,1,0,0],[2862,818,0.000435,0.001659,0.3351,350,350,350,1,0,1,0,0],[2008,819,0.000988,0.002469,0,0,0,0,1,0,1,0,0],[2782,821,0.001975,0.004938,0,0,0,0,1,0,1,0,0],[824,822,2E-5,0.000198,0.0233,420,420,420,1,0,1,0,0],[1350,822,0.000237,0.002272,0.0081,935,935,935,1,0,1,0,0],[1350,822,0.000257,0.002449,0.0081,935,935,935,1,0,1,0,0],[2748,822,2E-5,0.000198,0.0132,870,870,870,1,0,1,0,0],[825,823,1E-5,0.0001,0.0462,895,895,895,1,0,1,0,0],[1437,823,0.001143,0.011399,0.2946,1579,1579,1579,1,0,1,0,0],[1437,823,0.001087,0.012375,0.2513,1579,1579,1579,1,0,1,0,0],[1102,826,0.010582,0.026455,0.0003,0,0,0,1,0,1,0,0],[1159,827,0.000879,0.0037,0.085,0,0,0,1,0,1,0,0],[2009,827,0.000533,0.003556,0.0061,566,566,566,1,0,1,0,0],[2806,827,0.000869,0.003437,0.0851,0,0,0,1,0,1,0,0],[2012,2749,0.000316,0.002153,0.004,440,440,440,1,0,1,0,0],[2011,828,0.000316,0.002153,0.004,440,440,440,1,0,1,0,0],[955,829,4E-5,0.000237,0,483,483,483,1,0,1,0,0],[910,831,0.000852,0.008636,0.2224,1828,1828,1828,1,0,1,0,0],[1871,831,0.001288,0.013033,0.335,1579,1579,1579,1,0,1,0,0],[2013,832,2E-5,0.000198,0.001,393,393,393,1,0,1,0,0],[956,833,0.001541,0.010291,0.0238,413,413,413,1,0,1,0,0],[1460,833,0.000178,0.001225,0.002,545,545,545,1,0,1,0,0],[1891,833,0.002489,0.016612,0.0304,545,545,545,1,0,1,0,0],[2161,833,0.002805,0.01282,0.0223,440,440,440,1,0,1,0,0],[956,833,0.001541,0.010252,0.0192,575,575,575,1,0,1,0,0],[2103,833,0.000158,0.001106,0.002,440,440,440,1,0,1,0,0],[1790,834,0.00243,0.01357,0.0248,389,389,389,1,0,1,0,0],[2043,836,0.001402,0.005452,0.0101,346,346,346,1,0,1,0,0],[950,837,0.00214,0.024723,0.5545,1617,1617,1617,1,0,1,0,0],[2807,837,0.00338,0.034294,0.8866,1828,1828,1828,1,0,1,0,0],[1193,837,0.000229,0.002465,0.0549,1487,1487,1487,1,0,1,0,0],[1846,837,0.000561,0.006198,0.1473,1731,1731,1731,1,0,1,0,0],[1168,837,0.00338,0.034294,0.8866,1828,1828,1828,1,0,1,0,0],[1019,839,0.008535,0.038929,0.0678,268,268,268,1,0,1,0,0],[1071,839,0.001106,0.005136,0.0081,0,0,0,1,0,1,0,0],[920,840,0.042832,0.179894,0.0022,0,0,0,1,0,1,0,0],[2830,842,0.003081,0.020109,0.0375,381,381,381,1,0,1,0,0],[2028,842,0.000533,0.003536,0.0061,524,524,524,1,0,1,0,0],[1804,2750,0.001067,0.004192,0.0876,0,0,0,1,0,1,0,0],[1804,843,0.001067,0.004306,0.08,0,0,0,1,0,1,0,0],[2079,844,0.006444,0.012667,0.0036,0,0,0,1,0,1,0,0],[964,845,0.001936,0.01284,0.0243,433,433,433,1,0,1,0,0],[1969,845,0.001363,0.015427,0.0445,433,433,433,1,0,1,0,0],[2014,846,0.000233,0.00156,0.003,507,507,507,1,0,1,0,0],[1164,847,0.017989,0.07546,0.0069,0,0,0,1,0,1,0,0],[816,848,0.000691,0.003852,0.0071,320,320,320,1,0,1,0,0],[827,848,0.000454,0.003121,0.0061,545,545,545,1,0,1,0,0],[2940,848,0.001896,0.011022,0.0284,265,265,265,1,0,1,0,0],[2747,848,0.000514,0.002331,0.0116,409,409,409,1,0,1,0,0],[827,848,0.000474,0.003101,0.0061,566,566,566,1,0,1,0,0],[1893,848,0.002272,0.011062,0.0263,265,265,265,1,0,1,0,0],[2015,849,0.000171,0.000313,0.0001,0,0,0,1,0,1,0,0],[1197,850,5.9E-5,0.000988,0.004,1363,1363,1363,1,0,1,0,0],[2905,850,5.9E-5,0.001126,0.004,1363,1363,1363,1,0,1,0,0],[2904,2751,5.9E-5,0.001047,0.004,1363,1363,1363,1,0,1,0,0],[1792,853,0.068783,0.23356,0.0027,0,0,0,1,0,1,0,0],[1398,853,0.032754,0.111363,0.0013,0,0,0,1,0,1,0,0],[1821,854,0.00081,0.008193,0.2108,1694,1694,1694,1,0,1,0,0],[1039,855,0.000756,0.002016,0,0,0,0,1,0,1,0,0],[1257,855,0.02287,0.041864,0.0004,0,0,0,1,0,1,0,0],[1705,855,0.089947,0.230537,0.003,0,0,0,1,0,1,0,0],[2071,855,0.194331,0.531091,0.006,0,0,0,1,0,1,0,0],[939,856,0.002528,0.016731,0.0304,469,469,469,1,0,1,0,0],[1040,856,4.8E-5,8.8E-5,0.0051,0,0,0,1,0,1,0,0],[1281,856,0.008988,0.060563,0.1043,404,404,404,1,0,1,0,0],[1935,858,0.065256,0.259259,0.0031,0,0,0,1,0,1,0,0],[966,859,0.002193,0.014716,0.0263,416,416,416,1,0,1,0,0],[1209,859,0.001323,0.00883,0.0162,507,507,507,1,0,1,0,0],[852,860,0.039557,0.087679,0.001,0,0,0,1,0,1,0,0],[1781,860,0.04258,0.09423,0.001,0,0,0,1,0,1,0,0],[2045,862,0.013102,0.035525,0,0,0,0,1,0,1,0,0],[1419,863,0.001481,0.007072,0.0121,384,384,384,1,0,1,0,0],[1545,863,0.001956,0.013136,0.0243,440,440,440,1,0,1,0,0],[928,864,0.011,0.056595,0.1027,384,384,384,1,0,1,0,0],[1826,865,0.038574,0.10199,0.0201,0,0,0,1,0,1,0,0],[1535,866,0.005795,0.014361,0.0135,0,0,0,1,0,1,0,0],[1683,866,0.006551,0.016125,0.0152,0,0,0,1,0,1,0,0],[1338,867,0.02066,0.052154,0.0006,0,0,0,1,0,1,0,0],[1236,868,0.026984,0.068808,0.0022,0,0,0,1,0,1,0,0],[1378,868,0.068783,0.174099,0.0063,0,0,0,1,0,1,0,0],[2002,870,0.000691,0.004563,0.0081,507,507,507,1,0,1,0,0],[1139,871,0.084656,0.181406,0.002,0,0,0,1,0,1,0,0],[1184,873,0.07609,0.171076,0.0187,0,0,0,1,0,1,0,0],[1198,873,0.036533,0.093726,0.001,0,0,0,1,0,1,0,0],[1258,2754,0.069035,0.175359,0.002,0,0,0,1,0,1,0,0],[1725,2754,0.019501,0.079516,0.0085,0,0,0,1,0,1,0,0],[1755,2754,0.095742,0.282691,0.0062,0,0,0,1,0,1,0,0],[2056,2754,0.013605,0.037541,0.0019,0,0,0,1,0,1,0,0],[1258,2754,0.066264,0.168304,0.0019,0,0,0,1,0,1,0,0],[1725,873,0.019652,0.080625,0.0102,0,0,0,1,0,1,0,0],[1579,874,0.002449,0.016336,0.0354,479,479,479,1,0,1,0,0],[2016,874,0.006461,0.021728,0.0385,325,325,325,1,0,1,0,0],[1579,874,0.002568,0.017146,0.0405,454,454,454,1,0,1,0,0],[1710,875,0.000457,0.005035,0.1458,1841,1841,1841,1,0,1,0,0],[1061,876,0.029479,0.121945,0.0015,0,0,0,1,0,1,0,0],[1652,876,0.076594,0.160242,0.0019,0,0,0,1,0,1,0,0],[1061,876,0.02973,0.124717,0.0016,0,0,0,1,0,1,0,0],[2152,877,0.04258,0.079617,0,0,0,0,1,0,1,0,0],[1234,2755,0.015243,0.050617,0.0006,0,0,0,1,0,1,0,0],[1562,2755,0.055984,0.153691,0.0018,0,0,0,1,0,1,0,0],[1613,878,0.017561,0.045906,0.0035,0,0,0,1,0,1,0,0],[1905,878,0.011842,0.029982,0,0,0,0,1,0,1,0,0],[1058,879,0.003,0.013517,0.0243,270,270,270,1,0,1,0,0],[2017,879,0.003812,0.013017,0.0213,0,0,0,1,0,1,0,0],[970,882,0.021422,0.075067,0.0243,0,0,0,1,0,1,0,0],[1070,882,0.0252,0.085911,0.0252,0,0,0,1,0,1,0,0],[885,2764,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[885,884,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[885,2762,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[885,2763,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[885,2766,2E-6,0.001244,0,3507,3507,3507,1,0,1,0,0],[885,2765,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[1209,885,0.002449,0.011141,0.0203,293,293,293,1,0,1,0,0],[1538,885,0.000672,0.003141,0.0051,331,331,331,1,0,1,0,0],[1037,886,0.057697,0.12522,0.0002,0,0,0,1,0,1,0,0],[2015,887,0.000756,0.002016,0.0001,0,0,0,1,0,1,0,0],[1758,889,5.9E-5,0.000198,0.0091,0,0,0,1,0,1,0,0],[1758,2767,4E-5,0.000198,0.0051,0,0,0,1,0,1,0,0],[2144,890,0.113379,0.252457,0.003,0,0,0,1,0,1,0,0],[1449,891,0.044848,0.131519,0.0015,0,0,0,1,0,1,0,0],[1171,2768,8E-5,0.000147,0.0091,0,0,0,1,0,1,0,0],[1171,892,8.7E-5,0.00016,0.0091,0,0,0,1,0,1,0,0],[2022,893,0.00019,0.00062,0.001,0,0,0,1,0,1,0,0],[959,894,0.003062,0.020365,0.0375,513,513,513,1,0,1,0,0],[1022,894,0.000435,0.002607,0.0051,515,515,515,1,0,1,0,0],[1022,2769,0.000494,0.002923,0.0051,463,463,463,1,0,1,0,0],[1112,895,0.00239,0.015842,0.0284,492,492,492,1,0,1,0,0],[1138,895,0.002765,0.018548,0.0344,507,507,507,1,0,1,0,0],[1665,895,0.005539,0.038098,0.0719,507,507,507,1,0,1,0,0],[1840,895,0.005116,0.034252,0.0628,492,492,492,1,0,1,0,0],[2014,895,0.004306,0.019919,0.0354,388,388,388,1,0,1,0,0],[1669,896,0.007802,0.036069,0.0633,388,388,388,1,0,1,0,0],[2033,896,0.000257,0.00164,0.003,524,524,524,1,0,1,0,0],[2112,896,0.005077,0.023921,0.0425,388,388,388,1,0,1,0,0],[2792,897,0.000514,0.0048,0.0172,540,540,540,1,0,1,0,0],[2021,2770,2E-5,0.000198,0.001,471,471,471,1,0,1,0,0],[1220,898,0.097279,0.215092,0.0025,0,0,0,1,0,1,0,0],[2057,898,0.01326,0.024272,0,0,0,0,1,0,1,0,0],[1280,899,0.103301,0.230033,0.003,0,0,0,1,0,1,0,0],[2109,899,0.040816,0.090955,0.001,0,0,0,1,0,1,0,0],[2047,900,0.010533,0.0368,0.0121,0,0,0,1,0,1,0,0],[1279,901,0.011206,0.050285,0.0899,346,346,346,1,0,1,0,0],[1941,905,0.006047,0.011842,0.0001,0,0,0,1,0,1,0,0],[2024,906,2E-5,0.000198,0.001,438,438,438,1,0,1,0,0],[1249,909,0.001975,0.013235,0.0309,540,540,540,1,0,1,0,0],[1445,909,0.001284,0.00879,0.0162,471,471,471,1,0,1,0,0],[1871,910,0.002119,0.02151,0.5545,1579,1579,1579,1,0,1,0,0],[2836,911,0.011536,0.054933,0.0931,409,409,409,1,0,1,0,0],[1707,912,0.001136,0.014935,0.5198,2487,2487,2487,1,0,1,0,0],[1707,912,0.001136,0.014935,0.517,2487,2487,2487,1,0,1,0,0],[1073,913,0.078105,0.191232,0.0021,0,0,0,1,0,1,0,0],[2884,913,0.046988,0.086012,0.0032,0,0,0,1,0,1,0,0],[1737,913,0.030234,0.073822,0.0009,0,0,0,1,0,1,0,0],[1045,914,0.027211,0.070547,0.0008,0,0,0,1,0,1,0,0],[1334,914,0.028723,0.073066,0.0046,0,0,0,1,0,1,0,0],[921,915,0.002771,0.007811,0.0001,0,0,0,1,0,1,0,0],[921,2772,0.003527,0.010078,0.0001,0,0,0,1,0,1,0,0],[1704,916,0.049131,0.140338,0.0017,0,0,0,1,0,1,0,0],[1375,917,0.009322,0.017133,0.0012,0,0,0,1,0,1,0,0],[1931,919,0.003996,0.027473,0.0516,394,394,394,1,0,1,0,0],[1956,919,0.007111,0.048909,0.0921,535,535,535,1,0,1,0,0],[1045,921,0.014361,0.088939,0.0012,0,0,0,1,0,1,0,0],[1121,921,0.02066,0.076594,0.0009,0,0,0,1,0,1,0,0],[1045,921,0.014361,0.090955,0.0012,0,0,0,1,0,1,0,0],[1271,922,0.000124,0.001383,0.0051,935,935,935,1,0,1,0,0],[1313,922,0.001047,0.006953,0.0132,541,541,541,1,0,1,0,0],[1389,922,9.9E-5,0.000277,0.0284,0,0,0,1,0,1,0,0],[1522,922,0.003417,0.022696,0.0425,482,482,482,1,0,1,0,0],[2840,922,9.9E-5,0.000336,0.0263,0,0,0,1,0,1,0,0],[2839,922,4E-5,9.9E-5,0,541,541,541,1,0,1,0,0],[1749,923,0.042076,0.100529,0.0012,0,0,0,1,0,1,0,0],[2025,925,0.012812,0.023452,0.0002,0,0,0,1,0,1,0,0],[928,926,0.004484,0.021195,0.0365,376,376,376,1,0,1,0,0],[1351,926,0.00324,0.014894,0.0243,376,376,376,1,0,1,0,0],[1019,927,0.002143,0.014358,0.0264,420,420,420,1,0,1,0,0],[1824,928,0.00403,0.018054,0.0349,336,336,336,1,0,1,0,0],[1824,928,0.004484,0.021156,0.0365,331,331,331,1,0,1,0,0],[1821,929,0.000557,0.007335,0.2533,2487,2487,2487,1,0,1,0,0],[1247,2774,0.000158,0.000289,0.0273,0,0,0,1,0,1,0,0],[1247,932,0.000116,0.000212,0.0142,0,0,0,1,0,1,0,0],[1247,2775,0.000123,0.000226,0.0152,0,0,0,1,0,1,0,0],[1453,933,0.072058,0.233812,0.0036,0,0,0,1,0,1,0,0],[951,935,0.001327,0.008873,0.0466,440,440,440,1,0,1,0,0],[1862,935,0.002291,0.01521,0.0284,471,471,471,1,0,1,0,0],[2027,936,0.000179,0.000327,0.0233,0,0,0,1,0,1,0,0],[2779,937,0.012094,0.058957,0.0172,0,0,0,1,0,1,0,0],[1068,938,0.004359,0.018544,0.0008,0,0,0,1,0,1,0,0],[1170,938,0.030234,0.08642,0.001,0,0,0,1,0,1,0,0],[1170,938,0.030234,0.08642,0.001,0,0,0,1,0,1,0,0],[1458,939,0.001244,0.008296,0.0142,483,483,483,1,0,1,0,0],[1564,940,0.087679,0.284455,0.0034,0,0,0,1,0,1,0,0],[2029,941,0.005845,0.012925,0.0001,0,0,0,1,0,1,0,0],[1354,942,0.042328,0.173595,0.001,0,0,0,1,0,1,0,0],[1766,942,0.008062,0.047619,0.0006,0,0,0,1,0,1,0,0],[1809,942,0.025447,0.070295,0.0008,0,0,0,1,0,1,0,0],[1766,942,0.017637,0.056437,0.0019,0,0,0,1,0,1,0,0],[2102,943,0.010667,0.034444,0.0112,0,0,0,1,0,1,0,0],[1440,944,0.009857,0.066884,0.1266,482,482,482,1,0,1,0,0],[1767,944,0.000632,0.003931,0.0243,383,383,383,1,0,1,0,0],[1772,944,0.002153,0.009758,0.0172,321,321,321,1,0,1,0,0],[1181,945,0.097758,0.247518,0.0089,0,0,0,1,0,1,0,0],[1414,946,0.019174,0.04447,0.0006,0,0,0,1,0,1,0,0],[1661,947,0.003279,0.022637,0.0415,541,541,541,1,0,1,0,0],[1456,948,0.055933,0.146888,0,0,0,0,1,0,1,0,0],[1482,948,0.031545,0.104006,0.0043,0,0,0,1,0,1,0,0],[2032,949,0.001932,0.012802,0.0233,477,477,477,1,0,1,0,0],[1147,950,0.00063,0.006413,0.1632,1708,1708,1708,1,0,1,0,0],[2030,951,0.000593,0.003951,0.0339,440,440,440,1,0,1,0,0],[1051,952,0.000198,0.001699,0.1731,300,300,300,1,0,1,0,0],[1617,953,0.02088,0.03822,0.0012,0,0,0,1,0,1,0,0],[2001,953,0.024296,0.118963,0.0004,0,0,0,1,0,1,0,0],[2126,953,0.002963,0.009877,0.0012,0,0,0,1,0,1,0,0],[2138,953,0.051852,0.13679,0.0047,0,0,0,1,0,1,0,0],[1952,954,0.010444,0.032756,0.0103,0,0,0,1,0,1,0,0],[1888,955,0.000296,0.001758,0.003,455,455,455,1,0,1,0,0],[2160,955,0.000356,0.002054,0.004,379,379,379,1,0,1,0,0],[2092,955,0.006696,0.029985,0.0527,288,288,288,1,0,1,0,0],[1044,957,0.000222,0.002327,0.0578,1708,1708,1708,1,0,1,0,0],[1113,957,0.001565,0.020568,0.7076,2487,2487,2487,1,0,1,0,0],[2115,957,0.000914,0.009875,0.2238,1704,1704,1704,1,0,1,0,0],[1028,957,0.001641,0.021544,0.7451,2487,2487,2487,1,0,1,0,0],[1044,957,0.000229,0.002313,0.0578,1708,1708,1708,1,0,1,0,0],[1113,957,0.001558,0.020568,0.7076,2487,2487,2487,1,0,1,0,0],[1028,957,0.001634,0.021503,0.7451,2487,2487,2487,1,0,1,0,0],[1998,958,0.060972,0.168808,0.0019,0,0,0,1,0,1,0,0],[2074,958,0.000252,0.001008,0,0,0,0,1,0,1,0,0],[1022,959,0.003378,0.02242,0.0415,471,471,471,1,0,1,0,0],[2031,960,0.000171,0.000313,0,0,0,0,1,0,1,0,0],[1255,962,0.071504,0.176997,0.0018,0,0,0,1,0,1,0,0],[1325,963,0.039305,0.102293,0.0012,0,0,0,1,0,1,0,0],[1043,965,0.003826,0.018665,0.0334,388,388,388,1,0,1,0,0],[2787,965,0.00077,0.003536,0.0066,330,330,330,1,0,1,0,0],[1665,965,0.005037,0.034785,0.0653,507,507,507,1,0,1,0,0],[1043,965,0.003615,0.01762,0.0314,388,388,388,1,0,1,0,0],[1083,965,0.000711,0.004583,0.0081,270,270,270,1,0,1,0,0],[1538,966,0.002726,0.018193,0.0334,434,434,434,1,0,1,0,0],[1730,966,0.002596,0.01165,0.0203,326,326,326,1,0,1,0,0],[1538,966,0.002726,0.018193,0.0334,434,434,434,1,0,1,0,0],[968,967,0.000504,0.00252,0,0,0,0,1,0,1,0,0],[1944,967,0.029226,0.080625,0.001,0,0,0,1,0,1,0,0],[1942,968,0.031746,0.080121,0.0009,0,0,0,1,0,1,0,0],[1554,970,0.004507,0.013102,0.0043,0,0,0,1,0,1,0,0],[2047,970,0.012933,0.044356,0.0144,0,0,0,1,0,1,0,0],[2059,970,0.002711,0.008889,0.0032,0,0,0,1,0,1,0,0],[2134,971,0.000198,0.000909,0.002,328,328,328,1,0,1,0,0],[1682,972,0.002252,0.010509,0.0187,360,360,360,1,0,1,0,0],[1836,972,0.008,0.03998,0.0709,362,362,362,1,0,1,0,0],[1291,973,0.000109,0.000494,0.001,424,424,424,1,0,1,0,0],[1474,974,0.06576,0.17939,0.002,0,0,0,1,0,1,0,0],[1357,975,0.007811,0.027211,0,0,0,0,1,0,1,0,0],[958,976,0.022928,0.094734,0.0012,0,0,0,1,0,1,0,0],[1288,976,0.039053,0.144117,0.0086,0,0,0,1,0,1,0,0],[1495,976,0.014865,0.033006,0.0004,0,0,0,1,0,1,0,0],[2015,976,0.012094,0.033006,0.0004,0,0,0,1,0,1,0,0],[958,976,0.02318,0.093978,0.0013,0,0,0,1,0,1,0,0],[1789,977,0.005827,0.02703,0.0476,333,333,333,1,0,1,0,0],[1276,979,0.006409,0.016431,0.005,0,0,0,1,0,1,0,0],[1582,980,0.013102,0.03477,0.0004,0,0,0,1,0,1,0,0],[1834,980,0.074326,0.157218,0.0017,0,0,0,1,0,1,0,0],[1582,980,0.017889,0.045855,0.0006,0,0,0,1,0,1,0,0],[2017,981,0.001956,0.020958,0.0871,384,384,384,1,0,1,0,0],[1624,984,0.057823,0.168178,0.0102,0,0,0,1,0,1,0,0],[2034,986,5.9E-5,0.000435,0.0025,434,434,434,1,0,1,0,0],[2808,987,0.000336,0.001225,0.1529,385,385,385,1,0,1,0,0],[1431,987,0.000138,0.00079,0.1063,428,428,428,1,0,1,0,0],[1843,987,0.000138,0.000889,0.1215,404,404,404,1,0,1,0,0],[1045,2778,0.001764,0.004787,0.0042,0,0,0,1,0,1,0,0],[1045,988,0.001008,0.003023,0.003,0,0,0,1,0,1,0,0],[1341,989,0.011086,0.028471,0.0003,0,0,0,1,0,1,0,0],[1268,990,0.001041,0.006967,0.0152,500,500,500,1,0,1,0,0],[1230,991,0.009067,0.029116,0.0486,262,262,262,1,0,1,0,0],[1068,992,0.024439,0.101789,0.001,0,0,0,1,0,1,0,0],[1726,2779,0.087931,0.279667,0.0033,0,0,0,1,0,1,0,0],[1458,993,0.000701,0.004599,0.0082,484,484,484,1,0,1,0,0],[1458,993,0.000705,0.00463,0.0083,484,484,484,1,0,1,0,0],[2035,994,0.000252,0.000504,0,0,0,0,1,0,1,0,0],[1449,995,0.026959,0.112875,0.0023,0,0,0,1,0,1,0,0],[1450,996,0.001956,0.008691,0.0248,0,0,0,1,0,1,0,0],[1219,998,0.012496,0.043621,0.0734,304,304,304,1,0,1,0,0],[1293,998,0.018805,0.069215,0.1235,0,0,0,1,0,1,0,0],[1299,998,0.012306,0.062598,0.1109,325,325,325,1,0,1,0,0],[1219,998,0.00717,0.042726,0.0749,314,314,314,1,0,1,0,0],[1539,999,0.001627,0.017031,0.3812,1579,1579,1579,1,0,1,0,0],[2912,1000,0.000257,0.000612,0.0547,0,0,0,1,0,1,0,0],[2913,1000,0.000237,0.000553,0.0496,0,0,0,1,0,1,0,0],[1763,1000,0.000237,0.000553,0.0496,0,0,0,1,0,1,0,0],[1892,1001,0.000395,0.005229,0.1791,2487,2487,2487,1,0,1,0,0],[1572,1002,0.005017,0.033521,0.0607,418,418,418,1,0,1,0,0],[1654,1003,0.001679,0.007526,0.0132,270,270,270,1,0,1,0,0],[2081,1004,0.000579,0.001587,0,0,0,0,1,0,1,0,0],[1152,1005,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[1511,1005,0.004326,0.019694,0.0344,333,333,333,1,0,1,0,0],[1875,1005,0.003338,0.015091,0.0263,388,388,388,1,0,1,0,0],[2804,1005,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[1875,1005,0.003338,0.015091,0.0263,388,388,388,1,0,1,0,0],[2805,1005,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[2970,1005,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[1262,1006,0.025951,0.072814,0.0085,0,0,0,1,0,1,0,0],[1089,1007,0.000138,0.000593,0,321,321,321,1,0,1,0,0],[1047,1008,0.15873,0.35349,0,0,0,0,1,0,1,0,0],[1561,1008,0.000756,0.005291,0.0001,0,0,0,1,0,1,0,0],[1648,1008,0.068531,0.165961,0.0018,0,0,0,1,0,1,0,0],[1906,1008,0.096246,0.238851,0.0027,0,0,0,1,0,1,0,0],[2120,1008,0.005039,0.012598,0.0002,0,0,0,1,0,1,0,0],[2871,1008,0.002771,0.006047,0.0001,0,0,0,1,0,1,0,0],[1281,1009,0.007723,0.032119,0.0527,0,0,0,1,0,1,0,0],[1454,1009,0.009541,0.039585,0.0648,252,252,252,1,0,1,0,0],[1263,1010,0.03094,0.093298,0.0011,0,0,0,1,0,1,0,0],[1798,1010,0.015621,0.04132,0,0,0,0,1,0,1,0,0],[2790,1011,0.001519,0.010582,0.0162,510,510,510,1,0,1,0,0],[1384,1011,0.002216,0.014805,0.0273,507,507,507,1,0,1,0,0],[1091,1011,0.001529,0.010637,0.0162,477,477,477,1,0,1,0,0],[1384,1011,0.002206,0.014728,0.0273,507,507,507,1,0,1,0,0],[1512,1012,0.000457,0.006025,0.2079,2487,2487,2487,1,0,1,0,0],[1841,1012,0.001856,0.025166,0.8563,2487,2487,2487,1,0,1,0,0],[1115,1014,0.014914,0.055309,0.0896,0,0,0,1,0,1,0,0],[1799,1014,0.009383,0.042607,0.0759,276,276,276,1,0,1,0,0],[1689,1015,0.002597,0.020332,0.4202,1408,1408,1408,1,0,1,0,0],[1689,1015,0.001932,0.021399,0.4448,1391,1391,1391,1,0,1,0,0],[1435,1016,0.068783,0.155959,0.0021,0,0,0,1,0,1,0,0],[2036,1017,0.000198,0.000909,0.001,325,325,325,1,0,1,0,0],[2037,1018,0.001106,0.007328,0.0132,440,440,440,1,0,1,0,0],[1279,1019,0.015488,0.067417,0.1205,298,298,298,1,0,1,0,0],[1556,1022,0.005985,0.041383,0.0739,391,391,391,1,0,1,0,0],[2148,1022,0.000243,0.001614,0.003,471,471,471,1,0,1,0,0],[1251,1024,0.003737,0.024798,0.0456,438,438,438,1,0,1,0,0],[1917,1024,0.000869,0.005886,0.0415,440,440,440,1,0,1,0,0],[1509,1025,0.119224,0.218238,0.002,0,0,0,1,0,1,0,0],[1862,1026,0.000514,0.004247,0.0121,540,540,540,1,0,1,0,0],[2038,2781,5.9E-5,0.000474,0.002,471,471,471,1,0,1,0,0],[1244,1027,0.004286,0.020405,0.0344,432,432,432,1,0,1,0,0],[1348,1027,0.007625,0.035378,0.0668,430,430,430,1,0,1,0,0],[1420,1029,0.008818,0.024943,0,0,0,0,1,0,1,0,0],[1348,1031,0.001146,0.005551,0.0101,424,424,424,1,0,1,0,0],[1831,1032,0.008296,0.038795,0.0648,309,309,309,1,0,1,0,0],[1582,1033,0.024969,0.106223,0.0026,0,0,0,1,0,1,0,0],[1315,1034,0.00528,0.029102,0.0496,335,335,335,1,0,1,0,0],[1620,1036,9.9E-5,0.001007,0.003,545,545,545,1,0,1,0,0],[1620,2783,0.000119,0.001067,0.004,545,545,545,1,0,1,0,0],[2019,1037,0.052154,0.104308,0.0011,0,0,0,1,0,1,0,0],[1368,1038,0.000395,0.001126,0.1043,0,0,0,1,0,1,0,0],[1923,1041,0.000849,0.003812,0.0071,432,432,432,1,0,1,0,0],[2846,1044,7.6E-5,0.000554,0.0116,908,908,908,1,0,1,0,0],[2848,1044,7.6E-5,0.000554,0.0116,908,908,908,1,0,1,0,0],[1400,1044,7.6E-5,0.000554,0.0116,908,908,908,1,0,1,0,0],[2847,1044,7.6E-5,0.000568,0.0116,908,908,908,1,0,1,0,0],[2040,1046,1.5E-5,9.9E-5,0.001,502,502,502,1,0,1,0,0],[1092,1047,0.125894,0.230447,0.0021,0,0,0,1,0,1,0,0],[1703,1047,0.109599,0.26455,0.003,0,0,0,1,0,1,0,0],[2119,1048,0.04006,0.101033,0.0068,0,0,0,1,0,1,0,0],[2041,1049,0.000277,0.001244,0.0886,461,461,461,1,0,1,0,0],[1707,1050,0.000499,0.006557,0.2282,2487,2487,2487,1,0,1,0,0],[1735,1050,0.000298,0.003019,0.078,1971,1971,1971,1,0,1,0,0],[1707,1050,0.000505,0.006637,0.231,2487,2487,2487,1,0,1,0,0],[1735,1050,0.000298,0.003012,0.078,1971,1971,1971,1,0,1,0,0],[1707,1050,0.000499,0.006557,0.2282,2487,2487,2487,1,0,1,0,0],[1707,1050,0.000499,0.006557,0.2282,2487,2487,2487,1,0,1,0,0],[1146,2784,0.000158,0.001284,0.1185,385,385,385,1,0,1,0,0],[1301,2784,0.000178,0.001521,0.1397,385,385,385,1,0,1,0,0],[2042,1052,1.5E-5,9.9E-5,0,0,0,0,1,0,1,0,0],[2043,1053,0.000158,0.000652,0.001,346,346,346,1,0,1,0,0],[1542,1055,0.002983,0.020385,0.0375,558,558,558,1,0,1,0,0],[1553,1055,0.005136,0.034548,0.0628,558,558,558,1,0,1,0,0],[1105,1056,0.003049,0.012824,0.0194,0,0,0,1,0,1,0,0],[2044,1057,0.003779,0.014865,0.0018,0,0,0,1,0,1,0,0],[1135,1059,0.069035,0.148652,0.0021,0,0,0,1,0,1,0,0],[1978,1060,0.005795,0.022424,0.0002,0,0,0,1,0,1,0,0],[2045,1060,0.000504,0.002268,0,0,0,0,1,0,1,0,0],[1604,1061,0.02973,0.124969,0.0027,0,0,0,1,0,1,0,0],[1714,1062,0.055682,0.13933,0.0016,0,0,0,1,0,1,0,0],[1076,1064,0.001323,0.008824,0.0339,411,411,411,1,0,1,0,0],[1274,1066,0.000731,0.00484,0.0091,388,388,388,1,0,1,0,0],[1823,1066,0.002884,0.018686,0.0375,500,500,500,1,0,1,0,0],[2054,1066,0.001817,0.012168,0.0223,540,540,540,1,0,1,0,0],[1189,1066,0.002785,0.018884,0.0334,540,540,540,1,0,1,0,0],[1274,1066,0.00077,0.005136,0.0091,388,388,388,1,0,1,0,0],[2096,1066,0.003121,0.020859,0.0385,540,540,540,1,0,1,0,0],[1274,1066,0.000731,0.00482,0.0091,381,381,381,1,0,1,0,0],[2822,1067,9.7E-5,0.00097,0.026,1579,1579,1579,1,0,1,0,0],[1732,1067,0.001468,0.014903,0.3841,0,0,0,1,0,1,0,0],[1901,1067,0.00036,0.003636,0.0953,1579,1579,1579,1,0,1,0,0],[1273,1067,9.7E-5,0.00097,0.026,1579,1579,1579,1,0,1,0,0],[2898,1067,0.001461,0.014785,0.3812,0,0,0,1,0,1,0,0],[1863,1067,0.001247,0.012673,0.3263,1579,1579,1579,1,0,1,0,0],[2823,1067,9.7E-5,0.000983,0.026,1579,1579,1579,1,0,1,0,0],[2824,1067,9.7E-5,0.001025,0.026,1579,1579,1579,1,0,1,0,0],[1486,1068,0.024439,0.096498,0.0194,0,0,0,1,0,1,0,0],[1314,1070,0.006889,0.018756,0,0,0,0,1,0,1,0,0],[1761,1072,0.001644,0.005778,0.0018,0,0,0,1,0,1,0,0],[1818,1075,0.028471,0.113883,0.0032,0,0,0,1,0,1,0,0],[1086,2786,0.011753,0.05438,0.0931,294,294,294,1,0,1,0,0],[2796,2786,0.00083,0.008375,0.0263,866,866,866,1,0,1,0,0],[1320,2786,0.00241,0.016435,0.0273,423,423,423,1,0,1,0,0],[1663,2785,0.007585,0.028128,0.0456,0,0,0,1,0,1,0,0],[1813,1076,0.000652,0.005946,0.0172,433,433,433,1,0,1,0,0],[2006,2785,0.000632,0.004346,0.0233,440,440,440,1,0,1,0,0],[1106,2785,0.000869,0.008514,0.0273,866,866,866,1,0,1,0,0],[1813,2785,0.000632,0.00559,0.0476,494,494,494,1,0,1,0,0],[1079,1078,0.000252,0.000504,0.0003,0,0,0,1,0,1,0,0],[1449,1079,0.057949,0.137062,0.0015,0,0,0,1,0,1,0,0],[1580,1079,0.011665,0.066465,0.0027,0,0,0,1,0,1,0,0],[2132,1079,0.006475,0.017259,0.001,0,0,0,1,0,1,0,0],[1140,1080,0.046359,0.100781,0.0011,0,0,0,1,0,1,0,0],[1629,1081,0.001981,0.003626,0.0025,0,0,0,1,0,1,0,0],[1101,1084,0.007862,0.038716,0.0658,296,296,296,1,0,1,0,0],[2831,1084,0.001719,0.00881,0.0203,358,358,358,1,0,1,0,0],[1416,2788,0.022676,0.06576,0.001,0,0,0,1,0,1,0,0],[1878,1085,0.024188,0.061728,0.001,0,0,0,1,0,1,0,0],[2068,2788,0.003779,0.024943,0,0,0,0,1,0,1,0,0],[1416,1085,0.016377,0.066264,0.001,0,0,0,1,0,1,0,0],[2069,1085,0.003779,0.024439,0,0,0,0,1,0,1,0,0],[1454,1089,0.014262,0.067397,0.1124,319,319,319,1,0,1,0,0],[1608,1089,0.021077,0.088869,0.1468,301,301,301,1,0,1,0,0],[1638,1089,0.00016,0.000755,0.0013,321,321,321,1,0,1,0,0],[1454,1089,0.013452,0.063625,0.1063,319,319,319,1,0,1,0,0],[1363,1090,0.00065,0.008537,0.2946,2487,2487,2487,1,0,1,0,0],[1648,1092,0.081129,0.199043,0.002,0,0,0,1,0,1,0,0],[2047,1094,0.000347,0.000813,0.0018,0,0,0,1,0,1,0,0],[1097,2791,4E-5,0.000198,0.0223,303,303,303,1,0,1,0,0],[2792,1095,2E-5,0.000198,0.0152,303,303,303,1,0,1,0,0],[1515,2792,0.000138,0.019753,0.001,354,354,354,1,0,1,0,0],[1549,2792,0.000494,0.003002,0.242,300,300,300,1,0,1,0,0],[1886,2793,0.002726,0.013728,0.084,354,354,354,1,0,1,0,0],[2061,1097,0.000356,0.003358,0.0121,935,935,935,1,0,1,0,0],[1515,2793,9.9E-5,0.000198,0.0091,446,446,446,1,0,1,0,0],[1549,2792,0.000514,0.003101,0.2521,300,300,300,1,0,1,0,0],[2021,2792,0.000909,0.006005,0.0142,362,362,362,1,0,1,0,0],[1871,1098,0.000166,0.002749,0.1069,2487,2487,2487,1,0,1,0,0],[1950,1098,0.001004,0.010997,0.2339,1774,1774,1774,1,0,1,0,0],[1871,1098,0.000159,0.002701,0.0982,2487,2487,2487,1,0,1,0,0],[1124,1100,0.081633,0.15999,0.0021,0,0,0,1,0,1,0,0],[1933,1100,0.040564,0.110859,0.001,0,0,0,1,0,1,0,0],[1506,1102,0.004283,0.026959,0.0003,0,0,0,1,0,1,0,0],[1550,1102,0.042076,0.093222,0.001,0,0,0,1,0,1,0,0],[1951,1102,0.003275,0.02066,0.0002,0,0,0,1,0,1,0,0],[2121,1102,0.044848,0.114135,0.0013,0,0,0,1,0,1,0,0],[1438,1103,0.000395,0.002686,0.0051,490,490,490,1,0,1,0,0],[1212,1105,0.005291,0.028219,0,0,0,0,1,0,1,0,0],[1352,2795,0.01914,0.035035,0.0329,0,0,0,1,0,1,0,0],[1612,2795,0.001512,0.005543,0.0055,0,0,0,1,0,1,0,0],[2046,2795,0.007055,0.029479,0.001,0,0,0,1,0,1,0,0],[2078,2795,0.003023,0.021164,0.001,0,0,0,1,0,1,0,0],[2080,1105,0.003275,0.022676,0.001,0,0,0,1,0,1,0,0],[1213,2796,0.000316,0.002351,0.0061,376,376,376,1,0,1,0,0],[1246,2796,0.000512,0.001327,0.159,317,317,317,1,0,1,0,0],[1784,1107,0.029479,0.062988,0.0015,0,0,0,1,0,1,0,0],[2072,1107,0.026329,0.069866,0.0021,0,0,0,1,0,1,0,0],[1784,1107,0.029479,0.062988,0.0007,0,0,0,1,0,1,0,0],[1326,1108,0.001146,0.008296,0.0663,420,420,420,1,0,1,0,0],[1702,1109,0.000711,0.00324,0.2916,293,293,293,1,0,1,0,0],[1339,1110,0.001857,0.008435,0.0152,369,369,369,1,0,1,0,0],[1721,1110,0.002647,0.013254,0.0243,369,369,369,1,0,1,0,0],[2927,1111,0.001146,0.010923,0.1706,401,401,401,1,0,1,0,0],[2927,1111,0.001185,0.010844,0.1671,401,401,401,1,0,1,0,0],[1841,1113,0.000852,0.011233,0.387,2487,2487,2487,1,0,1,0,0],[2924,1113,0.000852,0.011226,0.387,2487,2487,2487,1,0,1,0,0],[1788,1114,0.011338,0.048627,0.001,0,0,0,1,0,1,0,0],[1788,1114,0.011338,0.048627,0.001,0,0,0,1,0,1,0,0],[1850,1116,0.047115,0.196523,0.0068,0,0,0,1,0,1,0,0],[1492,1120,0.001101,0.012181,0.2599,1579,1579,1579,1,0,1,0,0],[1312,1121,0.013303,0.036306,0.0053,0,0,0,1,0,1,0,0],[1661,1123,0.003356,0.026424,0.0458,584,584,584,1,0,1,0,0],[1662,1124,0.035273,0.150164,0.0021,0,0,0,1,0,1,0,0],[1680,1124,0.015873,0.066012,0.001,0,0,0,1,0,1,0,0],[1731,1124,0.075586,0.202822,0.0021,0,0,0,1,0,1,0,0],[1812,1125,0.000573,0.003832,0.0071,566,566,566,1,0,1,0,0],[1914,1125,0.003615,0.025225,0.0486,549,549,549,1,0,1,0,0],[1800,1126,0.026707,0.112371,0.0013,0,0,0,1,0,1,0,0],[1714,1127,0.017637,0.044848,0.0086,0,0,0,1,0,1,0,0],[1130,1129,2.1E-5,0.000127,0.1141,1092,1092,1092,1,0,1,0,0],[1455,1129,0.000111,0.001932,0.0289,1382,1382,1382,1,0,1,0,0],[2799,1129,2.1E-5,0.000127,0.1155,1053,1053,1053,1,0,1,0,0],[2051,2800,2E-5,0.000198,0.0172,290,290,290,1,0,1,0,0],[2052,1132,2E-5,0.000198,0.0142,290,290,290,1,0,1,0,0],[1145,1134,0.003461,0.013896,0.0243,307,307,307,1,0,1,0,0],[2084,1135,0.013605,0.033258,0.003,0,0,0,1,0,1,0,0],[1783,1136,0.069035,0.150416,0.0016,0,0,0,1,0,1,0,0],[2155,1136,0.001512,0.004031,0.0001,0,0,0,1,0,1,0,0],[2916,1136,0.004283,0.011842,0.0002,0,0,0,1,0,1,0,0],[2053,1137,0.009826,0.026455,0.0003,0,0,0,1,0,1,0,0],[2952,1138,0.003793,0.012227,0.0203,0,0,0,1,0,1,0,0],[1365,1140,0.048879,0.16125,0.0018,0,0,0,1,0,1,0,0],[1991,1140,0.023683,0.060217,0.0006,0,0,0,1,0,1,0,0],[1997,1140,0.04006,0.101789,0.0011,0,0,0,1,0,1,0,0],[1253,1141,0.001462,0.006677,0.1488,420,420,420,1,0,1,0,0],[1697,1141,0.001231,0.008198,0.0587,440,440,440,1,0,1,0,0],[2085,1141,0.000865,0.005772,0.0101,436,436,436,1,0,1,0,0],[1697,1141,0.002588,0.015862,0.0304,422,422,422,1,0,1,0,0],[1220,1142,0.063316,0.146813,0.0025,0,0,0,1,0,1,0,0],[2087,1142,0.017385,0.037541,0,0,0,0,1,0,1,0,0],[1281,1143,0.011804,0.05293,0.0942,252,252,252,1,0,1,0,0],[1512,1147,0.001101,0.012445,0.3105,1488,1488,1488,1,0,1,0,0],[2867,1147,0.0009,0.007479,0.0982,1579,1579,1579,1,0,1,0,0],[1846,1147,0.002209,0.024924,0.5733,1617,1617,1617,1,0,1,0,0],[1539,1147,0.0009,0.00741,0.13,1579,1579,1579,1,0,1,0,0],[1357,1148,0.07609,0.180146,0.003,0,0,0,1,0,1,0,0],[1357,2801,0.082892,0.184933,0.002,0,0,0,1,0,1,0,0],[2054,1149,0.000395,0.002607,0.0051,540,540,540,1,0,1,0,0],[1845,1150,0.01022,0.054673,0.0997,337,337,337,1,0,1,0,0],[1985,1150,0.003488,0.015777,0.0284,413,413,413,1,0,1,0,0],[1280,1153,0.003275,0.007307,0,0,0,0,1,0,1,0,0],[2055,1154,0.000756,0.001764,0,0,0,0,1,0,1,0,0],[2070,1155,0.024969,0.073268,0.0013,0,0,0,1,0,1,0,0],[2151,1155,0.025951,0.090955,0.001,0,0,0,1,0,1,0,0],[2067,1155,0.024969,0.083094,0.001,0,0,0,1,0,1,0,0],[1176,1156,0.029978,0.100778,0.0366,0,0,0,1,0,1,0,0],[1589,1157,0.002016,0.005291,0.0001,0,0,0,1,0,1,0,0],[1910,1157,0.092467,0.244898,0.0028,0,0,0,1,0,1,0,0],[1112,1160,0.001025,0.008148,0.0142,584,584,584,1,0,1,0,0],[2056,1161,0.001512,0.003779,0.0001,0,0,0,1,0,1,0,0],[1163,1162,4.3E-5,9E-5,0.004,0,0,0,1,0,1,0,0],[2865,1163,0.00079,0.003931,0.0071,339,339,339,1,0,1,0,0],[2929,1163,0.001442,0.006696,0.0121,354,354,354,1,0,1,0,0],[1473,1164,0.013983,0.047468,0.0025,0,0,0,1,0,1,0,0],[2159,1164,0.087075,0.287932,0.0029,0,0,0,1,0,1,0,0],[2132,1165,0.04006,0.07735,0.0008,0,0,0,1,0,1,0,0],[1271,1166,3.6E-5,9.3E-5,0.0121,655,655,655,1,0,1,0,0],[1272,1167,2.8E-5,0.000277,0.0058,2187,2187,2187,1,0,1,0,0],[1833,1168,0.001734,0.018573,0.4072,1579,1579,1579,1,0,1,0,0],[1839,1168,0.002181,0.031662,0.8231,1842,1842,1842,1,0,1,0,0],[1950,2807,0.001711,0.017313,0.4476,1828,1828,1828,1,0,1,0,0],[1839,2807,0.002181,0.031648,0.8202,1842,1842,1842,1,0,1,0,0],[1301,1171,0.000198,0.000652,0.5832,475,475,475,1,0,1,0,0],[1451,1171,0.000316,0.001442,0.1326,290,290,290,1,0,1,0,0],[1301,1171,0.000237,0.001422,0.1873,434,434,434,1,0,1,0,0],[2859,1171,0.000257,0.001007,0.1215,290,290,290,1,0,1,0,0],[2057,1174,0.000773,0.001416,0.0006,0,0,0,1,0,1,0,0],[1865,1175,0.003319,0.022716,0.0415,0,0,0,1,0,1,0,0],[1204,1176,0.024307,0.078747,0.0251,0,0,0,1,0,1,0,0],[1827,1178,3.4E-5,9.4E-5,0.002,286,286,286,1,0,1,0,0],[1849,1178,0.003297,0.021902,0.0466,477,477,477,1,0,1,0,0],[1380,1179,0.001496,0.014148,0.3697,1537,1537,1537,1,0,1,0,0],[1746,1179,0.000942,0.009536,0.2455,1633,1633,1633,1,0,1,0,0],[1380,1179,0.001496,0.014148,0.3697,1537,1537,1537,1,0,1,0,0],[1746,1179,0.000942,0.009536,0.2455,1633,1633,1633,1,0,1,0,0],[2058,1180,0.012346,0.033258,0.0004,0,0,0,1,0,1,0,0],[2071,1181,0.042051,0.106601,0.0012,0,0,0,1,0,1,0,0],[2135,1181,0.015369,0.04258,0,0,0,0,1,0,1,0,0],[1637,2809,0.000277,0.000632,0.0607,268,268,268,1,0,1,0,0],[1637,1182,0.000395,0.000731,0.0628,0,0,0,1,0,1,0,0],[1579,1183,0.000178,0.000928,0.3564,455,455,455,1,0,1,0,0],[2973,1184,0.021416,0.07735,0.0093,0,0,0,1,0,1,0,0],[1890,1185,0.012247,0.044385,0.0739,357,357,357,1,0,1,0,0],[1711,2810,9.9E-5,0.000988,0.004,471,471,471,1,0,1,0,0],[1206,1186,0.006918,0.046044,0.0851,535,535,535,1,0,1,0,0],[2856,1187,0.000158,0.000289,0.0203,0,0,0,1,0,1,0,0],[1431,2811,0.000145,0.000265,0.0182,0,0,0,1,0,1,0,0],[2059,1188,0.000222,0.000711,0.0004,0,0,0,1,0,1,0,0],[2054,1189,0.000968,0.00644,0.0121,540,540,540,1,0,1,0,0],[1780,1191,0.073318,0.197531,0.0035,0,0,0,1,0,1,0,0],[2155,1191,0.052406,0.141345,0.0028,0,0,0,1,0,1,0,0],[1264,1194,0.000229,0.000419,0.0527,0,0,0,1,0,1,0,0],[1264,2813,0.000229,0.000419,0.0527,0,0,0,1,0,1,0,0],[1264,2812,0.000284,0.00052,0.0461,0,0,0,1,0,1,0,0],[2903,1197,4E-5,0.001086,0.004,1363,1363,1363,1,0,1,0,0],[2908,1197,5.9E-5,0.001047,0.004,1363,1363,1363,1,0,1,0,0],[2060,1198,0.050894,0.128748,0.0014,0,0,0,1,0,1,0,0],[1726,1199,0.124501,0.227898,0.0024,0,0,0,1,0,1,0,0],[1544,1200,0.009007,0.043872,0.0749,384,384,384,1,0,1,0,0],[1654,1200,0.002738,0.018562,0.04,503,503,503,1,0,1,0,0],[2040,1200,0.002078,0.008442,0.0152,360,360,360,1,0,1,0,0],[1305,1203,2.8E-5,0.000172,0.0243,455,455,455,1,0,1,0,0],[1700,1204,0.020569,0.065387,0.0217,0,0,0,1,0,1,0,0],[1461,1205,0.000126,0.000261,0.0152,0,0,0,1,0,1,0,0],[1574,1206,0.00083,0.003931,0.0071,413,413,413,1,0,1,0,0],[1832,1206,0.002825,0.018943,0.0344,540,540,540,1,0,1,0,0],[1836,1206,0.003338,0.019161,0.0349,413,413,413,1,0,1,0,0],[2873,1206,0.00083,0.003832,0.0071,413,413,413,1,0,1,0,0],[1832,1206,0.002588,0.017264,0.0314,524,524,524,1,0,1,0,0],[1637,1207,0.000356,0.000988,0.1094,280,280,280,1,0,1,0,0],[1870,1208,0.002568,0.011358,0.1539,319,319,319,1,0,1,0,0],[2061,1208,0.000454,0.00399,0.3675,428,428,428,1,0,1,0,0],[1211,1209,2E-6,0.001185,0,389,389,389,1,0,1,0,0],[2814,1209,2E-6,0.001185,0,389,389,389,1,0,1,0,0],[1616,1214,0.000425,0.001934,0.003,265,265,265,1,0,1,0,0],[1825,1215,0.045603,0.140338,0.002,0,0,0,1,0,1,0,0],[1454,1216,0.005798,0.039696,0.0724,420,420,420,1,0,1,0,0],[2133,1216,0.004938,0.033165,0.0607,440,440,440,1,0,1,0,0],[1594,1217,0.015569,0.028499,0.0003,0,0,0,1,0,1,0,0],[1359,1219,0.00098,0.001794,0.1488,0,0,0,1,0,1,0,0],[1976,1223,0.004031,0.013102,0.0121,0,0,0,1,0,1,0,0],[2101,1223,0.015621,0.039808,0.0017,0,0,0,1,0,1,0,0],[1442,2818,0.011842,0.041824,0.0472,0,0,0,1,0,1,0,0],[1522,1224,0.001027,0.012543,0.0243,584,584,584,1,0,1,0,0],[1654,1224,0.006935,0.036516,0.0663,369,369,369,1,0,1,0,0],[1522,1224,0.001798,0.012089,0.0223,482,482,482,1,0,1,0,0],[2827,1224,4.8E-5,8.8E-5,0.001,0,0,0,1,0,1,0,0],[1289,1224,4.8E-5,8.8E-5,0.001,0,0,0,1,0,1,0,0],[1362,1225,0.005906,0.026627,0.0456,405,405,405,1,0,1,0,0],[1362,2819,0.005906,0.026627,0.0445,405,405,405,1,0,1,0,0],[1600,1226,0.017385,0.047367,0.0102,0,0,0,1,0,1,0,0],[1887,1226,0.07483,0.18972,0.0071,0,0,0,1,0,1,0,0],[1982,1226,0.008617,0.035097,0.0015,0,0,0,1,0,1,0,0],[1652,1229,0.068783,0.125976,0.0013,0,0,0,1,0,1,0,0],[1285,1230,0.004573,0.020316,0.0405,289,289,289,1,0,1,0,0],[1722,1232,0.002825,0.019239,0.0476,430,430,430,1,0,1,0,0],[1659,1237,0.007723,0.044444,0.082,472,472,472,1,0,1,0,0],[1620,1238,0.001659,0.011575,0.0091,440,440,440,1,0,1,0,0],[1620,1238,0.001659,0.011575,0.0091,440,440,440,1,0,1,0,0],[2821,1240,2.1E-5,0.000339,0.0087,2487,2487,2487,1,0,1,0,0],[1241,1240,2.1E-5,0.000325,0.0087,2487,2487,2487,1,0,1,0,0],[2066,1242,0.000252,0.000504,0,0,0,0,1,0,1,0,0],[2068,1243,0.006299,0.018392,0,0,0,0,1,0,1,0,0],[1531,1244,0.004741,0.022124,0.038,320,320,320,1,0,1,0,0],[1902,1245,0.14768,0.270326,0.001,0,0,0,1,0,1,0,0],[1718,1247,0.000198,0.000751,0.0921,401,401,401,1,0,1,0,0],[1445,1249,0.002133,0.009659,0.0162,312,312,312,1,0,1,0,0],[1604,1250,0.044848,0.142857,0.0017,0,0,0,1,0,1,0,0],[1491,1251,0.002438,0.016458,0.0314,416,416,416,1,0,1,0,0],[1491,1251,0.00243,0.016454,0.0319,416,416,416,1,0,1,0,0],[1536,1252,0.057445,0.119678,0.0019,0,0,0,1,0,1,0,0],[1498,1253,0.000356,0.001422,0,368,368,368,1,0,1,0,0],[2071,1254,0.000227,0.000605,0,0,0,0,1,0,1,0,0],[1441,1258,0.077324,0.210154,0.0033,0,0,0,1,0,1,0,0],[1867,1259,0.000616,0.006627,0.1531,1754,1754,1754,1,0,1,0,0],[2072,1260,0.004975,0.009106,0.0065,0,0,0,1,0,1,0,0],[2884,1261,0.009574,0.026707,0,0,0,0,1,0,1,0,0],[1963,1262,0.036489,0.066792,0.0007,0,0,0,1,0,1,0,0],[2049,1262,0.049887,0.126732,0.0014,0,0,0,1,0,1,0,0],[1615,1263,0.043084,0.144873,0.002,0,0,0,1,0,1,0,0],[1431,1264,0.000776,0.004612,0.1736,325,325,325,1,0,1,0,0],[1913,1264,0.000119,0.000691,0.0076,397,397,397,1,0,1,0,0],[1912,1264,0.000119,0.000711,0.0071,356,356,356,1,0,1,0,0],[1994,1264,0.001126,0.005965,0.0162,272,272,272,1,0,1,0,0],[1915,1266,0.000252,0.000504,0,0,0,0,1,0,1,0,0],[1844,1269,0.032364,0.095227,0.0297,0,0,0,1,0,1,0,0],[1788,1270,0.017637,0.075334,0.002,0,0,0,1,0,1,0,0],[1379,1271,0.001993,0.020458,0.0638,482,482,482,1,0,1,0,0],[1379,1271,0.001993,0.020472,0.0638,482,482,482,1,0,1,0,0],[1298,1274,0.002686,0.018173,0.0324,381,381,381,1,0,1,0,0],[1572,1274,0.005748,0.03836,0.0688,524,524,524,1,0,1,0,0],[2048,1275,0.005562,0.010181,0.0001,0,0,0,1,0,1,0,0],[1659,1277,0.000277,0.002588,0.0051,584,584,584,1,0,1,0,0],[2074,1278,0.027211,0.062988,0.0007,0,0,0,1,0,1,0,0],[2825,573,2E-5,0.000198,0,337,337,337,1,0,1,0,0],[1484,1280,0.067422,0.186621,0.0021,0,0,0,1,0,1,0,0],[1704,1280,0.06198,0.216931,0.002,0,0,0,1,0,1,0,0],[1906,1280,0.059965,0.147896,0.0017,0,0,0,1,0,1,0,0],[2075,1280,0.003527,0.007811,0,0,0,0,1,0,1,0,0],[1485,1281,0.002647,0.011911,0.0213,305,305,305,1,0,1,0,0],[1486,1282,0.014059,0.045578,0.0006,0,0,0,1,0,1,0,0],[1525,1284,0.001659,0.011081,0.0203,507,507,507,1,0,1,0,0],[1525,1284,0.002509,0.011319,0.0203,388,388,388,1,0,1,0,0],[1502,1286,0.000928,0.006183,0.0111,540,540,540,1,0,1,0,0],[2113,1286,0.000217,0.001481,0.003,471,471,471,1,0,1,0,0],[2153,1287,7E-6,0.00013,0.0029,2694,2694,2694,1,0,1,0,0],[1647,1288,0.04258,0.102797,0.0067,0,0,0,1,0,1,0,0],[1523,1291,0.000111,0.000741,0.0014,545,545,545,1,0,1,0,0],[1830,1291,0.001857,0.008375,0.0142,385,385,385,1,0,1,0,0],[2866,1291,9.9E-5,0.000711,0.001,471,471,471,1,0,1,0,0],[1586,1292,0.000198,0.000909,0.001,264,264,264,1,0,1,0,0],[1625,1297,0.076846,0.15999,0.009,0,0,0,1,0,1,0,0],[1429,1299,0.013274,0.060326,0.1043,331,331,331,1,0,1,0,0],[1301,2828,2E-5,0.000198,0.0091,257,257,257,1,0,1,0,0],[1301,1300,2E-5,0.000198,0.0051,257,257,257,1,0,1,0,0],[1484,1302,0.053918,0.133787,0.002,0,0,0,1,0,1,0,0],[1704,1302,0.023683,0.056941,0.001,0,0,0,1,0,1,0,0],[1484,1302,0.053666,0.133787,0.001,0,0,0,1,0,1,0,0],[1882,1303,0.004701,0.030064,0.0547,385,385,385,1,0,1,0,0],[1500,1305,0.001343,0.007862,0.0142,455,455,455,1,0,1,0,0],[1677,2829,2.8E-5,0.000145,0.0606,855,855,855,1,0,1,0,0],[2077,1306,5E-6,0.0001,0,2487,2487,2487,1,0,1,0,0],[1306,572,1E-5,0.0001,0,2487,2487,2487,1,0,1,0,0],[1683,1307,0.026455,0.072562,0.0008,0,0,0,1,0,1,0,0],[2114,1307,0.032552,0.067674,0.0007,0,0,0,1,0,1,0,0],[2079,1308,9.9E-5,0.000182,0.0004,0,0,0,1,0,1,0,0],[2030,1309,0.00073,0.001335,0.1104,0,0,0,1,0,1,0,0],[1265,1310,0.002016,0.005543,0.0001,0,0,0,1,0,1,0,0],[1474,1310,0.028975,0.121945,0.0015,0,0,0,1,0,1,0,0],[1281,1311,0.018038,0.057792,0.0916,0,0,0,1,0,1,0,0],[2020,1311,0.001798,0.004543,0.0081,0,0,0,1,0,1,0,0],[1375,1312,0.015873,0.106828,0.0018,0,0,0,1,0,1,0,0],[2081,1317,0.001537,0.004031,0.0036,0,0,0,1,0,1,0,0],[1558,1318,8E-6,0.0001,0.002,2487,2487,2487,1,0,1,0,0],[2869,1318,8E-6,0.0001,0.002,2487,2487,2487,1,0,1,0,0],[1614,1319,0.000909,0.003299,0.0051,310,310,310,1,0,1,0,0],[2082,1321,0.049635,0.125976,0.0014,0,0,0,1,0,1,0,0],[1248,1323,0.002627,0.017284,0.0435,0,0,0,1,0,1,0,0],[1502,1323,0.002272,0.011239,0.0203,413,413,413,1,0,1,0,0],[1514,1323,0.002574,0.013541,0.0349,408,408,408,1,0,1,0,0],[1733,2831,0.001817,0.012207,0.0223,471,471,471,1,0,1,0,0],[1885,2831,0.000375,0.002509,0.0051,540,540,540,1,0,1,0,0],[2003,1323,0.000356,0.002311,0.004,540,540,540,1,0,1,0,0],[2027,2830,0.003081,0.020089,0.0375,381,381,381,1,0,1,0,0],[2937,2830,0.000375,0.002528,0.0051,388,388,388,1,0,1,0,0],[1928,1323,0.001798,0.010133,0.0182,408,408,408,1,0,1,0,0],[1514,1323,0.00097,0.009481,0.037,720,720,720,1,0,1,0,0],[1990,2831,0.001067,0.007091,0.0132,471,471,471,1,0,1,0,0],[1930,1323,0.000751,0.007423,0.0248,833,833,833,1,0,1,0,0],[1989,2831,0.001067,0.007091,0.0132,471,471,471,1,0,1,0,0],[1239,1324,0.00099,0.007576,0.156,1486,1486,1486,1,0,1,0,0],[1503,2832,0.000298,0.003262,0.0693,1774,1774,1774,1,0,1,0,0],[1723,2832,0.000561,0.006288,0.1574,1774,1774,1774,1,0,1,0,0],[2897,2832,0.000554,0.006163,0.1588,1579,1579,1579,1,0,1,0,0],[1723,1324,0.000382,0.005002,0.1718,2487,2487,2487,1,0,1,0,0],[2897,1324,0.000381,0.005,0.1733,2487,2487,2487,1,0,1,0,0],[1871,1324,0.000547,0.006046,0.1242,1579,1579,1579,1,0,1,0,0],[1252,1325,0.026455,0.054674,0.002,0,0,0,1,0,1,0,0],[1252,1325,0.010859,0.026153,0.0501,0,0,0,1,0,1,0,0],[1236,1327,0.048324,0.129478,0.0026,0,0,0,1,0,1,0,0],[2142,1327,0.078045,0.142861,0.0014,0,0,0,1,0,1,0,0],[1236,1327,0.048803,0.125926,0.0021,0,0,0,1,0,1,0,0],[1434,1328,0.006262,0.043595,0.078,471,471,471,1,0,1,0,0],[1748,1328,0.001659,0.011022,0.0203,513,513,513,1,0,1,0,0],[1957,1328,0.002744,0.018746,0.0349,515,515,515,1,0,1,0,0],[1748,1328,0.001659,0.011042,0.0203,538,538,538,1,0,1,0,0],[2083,1330,0.001764,0.004283,0.0001,0,0,0,1,0,1,0,0],[1771,2833,0.022424,0.054926,0.0064,0,0,0,1,0,1,0,0],[1771,1331,0.02318,0.056437,0.0066,0,0,0,1,0,1,0,0],[1377,1332,0.003694,0.02481,0.0456,575,575,575,1,0,1,0,0],[2857,1332,0.002963,0.019793,0.0694,370,370,370,1,0,1,0,0],[1481,1332,0.002647,0.017659,0.0324,575,575,575,1,0,1,0,0],[1804,1332,0.00719,0.033264,0.0618,319,319,319,1,0,1,0,0],[1987,1334,0.014361,0.048375,0.0006,0,0,0,1,0,1,0,0],[1521,1334,0.030234,0.092719,0.0025,0,0,0,1,0,1,0,0],[2146,1335,0.006803,0.015621,0.0002,0,0,0,1,0,1,0,0],[1937,1338,0.002771,0.011842,0.0177,0,0,0,1,0,1,0,0],[1450,1339,0.003457,0.015704,0.0284,369,369,369,1,0,1,0,0],[1709,1339,0.00164,0.021709,0.0911,482,482,482,1,0,1,0,0],[1555,1340,2E-5,9.9E-5,0.0121,457,457,457,1,0,1,0,0],[1668,1340,0.000435,0.002878,0.0051,507,507,507,1,0,1,0,0],[1343,1342,0.00252,0.005039,0,0,0,0,1,0,1,0,0],[1472,1342,0.006922,0.012671,0.004,0,0,0,1,0,1,0,0],[1472,1343,0.001512,0.003527,0,0,0,0,1,0,1,0,0],[1487,1344,0.003931,0.020365,0.037,388,388,388,1,0,1,0,0],[1567,1344,0.002805,0.012484,0.0319,327,327,327,1,0,1,0,0],[1556,1345,0.007309,0.049876,0.0881,538,538,538,1,0,1,0,0],[1724,1345,0.006044,0.042114,0.0729,513,513,513,1,0,1,0,0],[1646,1346,0.009826,0.020912,0.0009,0,0,0,1,0,1,0,0],[1932,1346,0.030234,0.082389,0.001,0,0,0,1,0,1,0,0],[1750,1347,0.043084,0.135047,0.002,0,0,0,1,0,1,0,0],[1377,1350,0.000612,0.004128,0.0081,575,575,575,1,0,1,0,0],[1471,1350,0.001225,0.006854,0.1397,261,261,261,1,0,1,0,0],[1481,1350,0.001738,0.011615,0.0213,575,575,575,1,0,1,0,0],[1218,1351,0.001059,0.003597,0.0458,300,300,300,1,0,1,0,0],[1417,1351,0.009699,0.044839,0.0749,331,331,331,1,0,1,0,0],[1636,1351,0.001426,0.009276,0.0292,366,366,366,1,0,1,0,0],[1701,1351,0.014143,0.064395,0.1134,0,0,0,1,0,1,0,0],[1820,1351,0.003502,0.02318,0.0547,366,366,366,1,0,1,0,0],[1820,1351,0.004543,0.024889,0.0435,321,321,321,1,0,1,0,0],[2085,1353,2E-5,9.8E-5,0,440,440,440,1,0,1,0,0],[2087,1355,0.003275,0.00907,0,0,0,0,1,0,1,0,0],[2086,1356,2E-5,0.000198,0.001,440,440,440,1,0,1,0,0],[2010,1357,0.014361,0.036029,0.001,0,0,0,1,0,1,0,0],[2088,1357,0.000252,0.000504,0,0,0,0,1,0,1,0,0],[2097,1357,0.022172,0.046107,0.001,0,0,0,1,0,1,0,0],[1857,1357,0.014555,0.026643,0.0004,0,0,0,1,0,1,0,0],[2089,1358,5.9E-5,0.000356,0.001,471,471,471,1,0,1,0,0],[2091,1361,0.001126,0.005037,0.0091,0,0,0,1,0,1,0,0],[1575,1362,0.004642,0.030854,0.0557,541,541,541,1,0,1,0,0],[1904,1362,0.001578,0.010526,0.0192,379,379,379,1,0,1,0,0],[2090,1362,0.000119,0.000889,0.002,541,541,541,1,0,1,0,0],[1697,1366,0.001351,0.008986,0.0303,405,405,405,1,0,1,0,0],[2893,1367,0.001512,0.005039,0.0123,0,0,0,1,0,1,0,0],[1672,1367,0.003779,0.014865,0.0185,0,0,0,1,0,1,0,0],[1939,1368,0.001027,0.006123,0.2162,296,296,296,1,0,1,0,0],[1902,1370,0.005926,0.013827,0,0,0,0,1,0,1,0,0],[1907,1370,0.059259,0.141284,0.0005,0,0,0,1,0,1,0,0],[2092,1372,0.000194,0.000624,0.0009,0,0,0,1,0,1,0,0],[1983,1373,0.001146,0.007625,0.0142,575,575,575,1,0,1,0,0],[2835,1374,9.9E-5,0.000198,0.0142,0,0,0,1,0,1,0,0],[1369,1374,9.9E-5,0.000198,0.0182,0,0,0,1,0,1,0,0],[1712,2836,9.9E-5,0.000988,0.004,473,473,473,1,0,1,0,0],[2834,1374,0.000111,0.000223,0.0213,0,0,0,1,0,1,0,0],[1450,1376,0.003477,0.023822,0.0456,482,482,482,1,0,1,0,0],[1426,1377,0.000324,0.000992,0.0729,0,0,0,1,0,1,0,0],[1522,1379,0.00081,0.005472,0.0101,482,482,482,1,0,1,0,0],[1522,1379,0.000751,0.005057,0.0127,482,482,482,1,0,1,0,0],[1710,1380,0.001884,0.019197,0.4621,1633,1633,1633,1,0,1,0,0],[1710,1380,0.001891,0.019134,0.4621,1633,1633,1633,1,0,1,0,0],[2093,1381,0.029226,0.076846,0.0009,0,0,0,1,0,1,0,0],[1968,1383,0.001462,0.009817,0.0177,524,524,524,1,0,1,0,0],[1797,1386,0.000237,0.001501,0.003,540,540,540,1,0,1,0,0],[2897,1387,0.000402,0.005242,0.1791,2487,2487,2487,1,0,1,0,0],[1723,1387,0.000402,0.005242,0.1819,2487,2487,2487,1,0,1,0,0],[1775,1392,5.9E-5,0.001047,0.004,1363,1363,1363,1,0,1,0,0],[2909,2841,5.9E-5,0.001126,0.004,1363,1363,1363,1,0,1,0,0],[2910,1392,5.9E-5,0.001126,0.004,1363,1363,1363,1,0,1,0,0],[1652,1395,0.009826,0.032754,0.0037,0,0,0,1,0,1,0,0],[2062,1395,0.004031,0.013605,0.0002,0,0,0,1,0,1,0,0],[1658,1396,0.111867,0.241875,0.0026,0,0,0,1,0,1,0,0],[2147,1396,0.02318,0.062988,0.0007,0,0,0,1,0,1,0,0],[2094,1397,0.038801,0.073066,0.0008,0,0,0,1,0,1,0,0],[1514,2845,0.000366,0.000669,0.0476,0,0,0,1,0,1,0,0],[1514,1399,0.000352,0.000645,0.0466,0,0,0,1,0,1,0,0],[1765,1401,0.003121,0.020997,0.0385,540,540,540,1,0,1,0,0],[2037,1401,0.004602,0.0208,0.0365,337,337,337,1,0,1,0,0],[2924,1402,0.002694,0.028476,0.6599,1708,1708,1708,1,0,1,0,0],[1875,1403,0.000751,0.003417,0.0061,331,331,331,1,0,1,0,0],[2852,1404,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[1406,1404,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[2851,1404,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[2096,1407,0.00083,0.005491,0.0101,540,540,540,1,0,1,0,0],[1549,1408,0.000567,0.001298,0.1843,263,263,263,1,0,1,0,0],[1549,2853,0.000395,0.001422,0.1903,0,0,0,1,0,1,0,0],[1616,1409,0.000494,0.002963,0.0051,350,350,350,1,0,1,0,0],[1964,1411,0.004006,0.010129,0.0054,0,0,0,1,0,1,0,0],[2026,1412,0.02968,0.124313,0.0015,0,0,0,1,0,1,0,0],[2039,1412,0.021164,0.079365,0.001,0,0,0,1,0,1,0,0],[1919,1414,0.029554,0.078534,0.0013,0,0,0,1,0,1,0,0],[2097,1414,0.005291,0.011842,0,0,0,0,1,0,1,0,0],[1772,1415,0.000435,0.0016,0.1974,506,506,506,1,0,1,0,0],[1772,1415,0.000435,0.00162,0.2005,506,506,506,1,0,1,0,0],[1701,1417,0.006499,0.029472,0.0506,301,301,301,1,0,1,0,0],[1751,1419,0.004879,0.022479,0.0375,305,305,305,1,0,1,0,0],[1868,1420,0.017511,0.074351,0.0009,0,0,0,1,0,1,0,0],[2039,1420,0.008541,0.023154,0.0007,0,0,0,1,0,1,0,0],[2099,2855,9.9E-5,0.000573,0.0511,0,0,0,1,0,1,0,0],[2098,1421,0.000138,0.000435,0.0445,0,0,0,1,0,1,0,0],[2100,1423,0.001864,0.007508,0.0001,0,0,0,1,0,1,0,0],[1678,1427,0.080877,0.204334,0.0043,0,0,0,1,0,1,0,0],[1852,1427,0.038297,0.131771,0.0319,0,0,0,1,0,1,0,0],[1988,1427,0.014613,0.037289,0.0025,0,0,0,1,0,1,0,0],[1450,1428,0.002943,0.019773,0.0354,482,482,482,1,0,1,0,0],[1581,1428,0.001679,0.011101,0.0203,482,482,482,1,0,1,0,0],[2086,1429,0.006301,0.028622,0.0496,331,331,331,1,0,1,0,0],[2929,2856,0.002746,0.014183,0.1868,325,325,325,1,0,1,0,0],[1870,1431,0.002469,0.013827,0.1757,325,325,325,1,0,1,0,0],[1995,2856,0.002094,0.010607,0.1822,292,292,292,1,0,1,0,0],[1580,1432,0.000436,0.000797,0.001,0,0,0,1,0,1,0,0],[1977,1433,0.009323,0.046598,0.08,354,354,354,1,0,1,0,0],[1957,1434,0.004425,0.029349,0.0547,578,578,578,1,0,1,0,0],[1717,1435,0.079365,0.163517,0.0021,0,0,0,1,0,1,0,0],[1898,2857,0.0032,0.021472,0.0385,418,418,418,1,0,1,0,0],[1732,1437,0.000824,0.008373,0.2166,1579,1579,1579,1,0,1,0,0],[1740,1437,0.001211,0.017571,0.4563,2487,2487,2487,1,0,1,0,0],[2898,1437,0.000824,0.008373,0.2166,1579,1579,1579,1,0,1,0,0],[1740,1437,0.001205,0.017438,0.4534,2487,2487,2487,1,0,1,0,0],[1653,1439,0.021244,0.060489,0.0193,0,0,0,1,0,1,0,0],[2123,1440,0.000553,0.003793,0.0071,502,502,502,1,0,1,0,0],[1525,1443,0.007546,0.034173,0.0607,265,265,265,1,0,1,0,0],[2102,1448,0.009156,0.040044,0.0135,0,0,0,1,0,1,0,0],[1678,1449,0.017133,0.043336,0.0005,0,0,0,1,0,1,0,0],[1910,1449,0.005039,0.014109,0.0002,0,0,0,1,0,1,0,0],[1479,1450,0.000928,0.004148,0.0071,0,0,0,1,0,1,0,0],[1605,1450,0.002844,0.018627,0.0334,468,468,468,1,0,1,0,0],[2016,1450,0.00257,0.017083,0.0314,482,482,482,1,0,1,0,0],[1958,1454,0.001679,0.011062,0.0203,438,438,438,1,0,1,0,0],[2022,1454,0.004958,0.022716,0.0395,265,265,265,1,0,1,0,0],[2111,1454,0.000178,0.00077,0.0035,271,271,271,1,0,1,0,0],[2104,1462,0.000237,0.001541,0.003,540,540,540,1,0,1,0,0],[2927,1464,0.000948,0.009185,0.0324,426,426,426,1,0,1,0,0],[2927,2862,0.000889,0.008652,0.0304,350,350,350,1,0,1,0,0],[2106,1469,0.001008,0.00252,0,0,0,0,1,0,1,0,0],[1840,1470,0.001738,0.011595,0.0213,440,440,440,1,0,1,0,0],[1898,1471,0.008652,0.039447,0.0724,374,374,374,1,0,1,0,0],[1848,1475,0.073822,0.198539,0.0119,0,0,0,1,0,1,0,0],[1899,1476,0.107178,0.196187,0.0016,0,0,0,1,0,1,0,0],[2107,1477,0.001067,0.004346,0.0182,360,360,360,1,0,1,0,0],[1850,1478,0.023735,0.043446,0.0005,0,0,0,1,0,1,0,0],[2108,2864,0.017385,0.031998,0.0003,0,0,0,1,0,1,0,0],[2109,1480,0.005543,0.012094,0.0002,0,0,0,1,0,1,0,0],[1762,1483,0.008332,0.037879,0.0663,264,264,264,1,0,1,0,0],[2031,1484,0.033006,0.072814,0.001,0,0,0,1,0,1,0,0],[1751,1485,0.008774,0.031285,0.0491,305,305,305,1,0,1,0,0],[2110,1487,0.002311,0.015467,0.0284,507,507,507,1,0,1,0,0],[2111,1488,0.001264,0.005136,0.0091,271,271,271,1,0,1,0,0],[2111,1488,0.001264,0.005136,0.0091,271,271,271,1,0,1,0,0],[1525,1489,0.005886,0.031546,0.0567,380,380,380,1,0,1,0,0],[1838,1489,0.011239,0.050647,0.0901,331,331,331,1,0,1,0,0],[1917,1491,0.001817,0.012089,0.0223,440,440,440,1,0,1,0,0],[2112,1494,5.9E-5,0.000403,0.001,507,507,507,1,0,1,0,0],[1828,1496,0.000316,0.001936,0.2551,397,397,397,1,0,1,0,0],[1522,1497,0.000221,0.001357,0.1974,385,385,385,1,0,1,0,0],[1697,1498,0.003818,0.024421,0.1136,366,366,366,1,0,1,0,0],[1628,1499,0.003457,0.007901,0,0,0,0,1,0,1,0,0],[2139,1499,0.000335,0.000613,0,0,0,0,1,0,1,0,0],[2160,1500,0.00162,0.009284,0.0162,379,379,379,1,0,1,0,0],[2929,2865,0.001956,0.009146,0.0152,348,348,348,1,0,1,0,0],[2003,1502,0.001837,0.008988,0.0203,403,403,403,1,0,1,0,0],[2113,1502,0.000672,0.004543,0.0167,403,403,403,1,0,1,0,0],[1871,1503,0.000242,0.002735,0.0549,1579,1579,1579,1,0,1,0,0],[2113,1508,0.000237,0.000494,0.0294,0,0,0,1,0,1,0,0],[1609,1509,0.041068,0.098765,0.001,0,0,0,1,0,1,0,0],[1694,1509,0.004535,0.010078,0,0,0,0,1,0,1,0,0],[2135,1509,0.003779,0.010582,0,0,0,0,1,0,1,0,0],[1637,1514,0.000316,0.001132,0.1529,297,297,297,1,0,1,0,0],[1637,1514,0.000316,0.001132,0.1529,297,297,297,1,0,1,0,0],[1928,1514,0.000563,0.003372,0.0116,408,408,408,1,0,1,0,0],[1930,1514,0.000211,0.002058,0.0111,789,789,789,1,0,1,0,0],[1852,1521,0.026707,0.095994,0.0264,0,0,0,1,0,1,0,0],[1987,1521,0.012346,0.041572,0.0005,0,0,0,1,0,1,0,0],[2035,1521,0.016377,0.042076,0.0005,0,0,0,1,0,1,0,0],[2899,1525,0.002746,0.018746,0.0329,507,507,507,1,0,1,0,0],[2143,1525,0.003002,0.015052,0.0268,388,388,388,1,0,1,0,0],[1839,1526,0.002043,0.022929,0.4592,1659,1659,1659,1,0,1,0,0],[1860,1526,0.000776,0.008497,0.1805,1659,1659,1659,1,0,1,0,0],[1655,1528,0.037541,0.092467,0.001,0,0,0,1,0,1,0,0],[1530,1529,0.000512,0.000938,0,0,0,0,1,0,1,0,0],[2115,1532,1E-5,0.0001,0.0029,1708,1708,1708,1,0,1,0,0],[1576,1536,0.046863,0.11867,0.0013,0,0,0,1,0,1,0,0],[2013,1538,0.003121,0.014183,0.0243,331,331,331,1,0,1,0,0],[1564,1543,0.059461,0.146384,0.0028,0,0,0,1,0,1,0,0],[1814,1543,0.0451,0.153187,0.0017,0,0,0,1,0,1,0,0],[1925,1544,0.003099,0.020113,0.0385,473,473,473,1,0,1,0,0],[2107,1544,0.002528,0.016672,0.0304,473,473,473,1,0,1,0,0],[1880,1545,0.001679,0.011397,0.0223,502,502,502,1,0,1,0,0],[2116,1547,0.013152,0.03487,0.0021,0,0,0,1,0,1,0,0],[1582,1548,0.036029,0.092467,0.001,0,0,0,1,0,1,0,0],[2117,1548,0.124717,0.316201,0.0036,0,0,0,1,0,1,0,0],[2882,1549,0.00077,0.001659,0.2106,0,0,0,1,0,1,0,0],[2118,1550,0.01159,0.031494,0.0003,0,0,0,1,0,1,0,0],[2119,1552,0.001764,0.005039,0.0001,0,0,0,1,0,1,0,0],[2148,1556,0.005628,0.038669,0.0729,391,391,391,1,0,1,0,0],[1973,1557,0.020156,0.087176,0.001,0,0,0,1,0,1,0,0],[1779,2870,0.000652,0.001244,0.1833,0,0,0,1,0,1,0,0],[1560,2871,0.003731,0.006829,0,0,0,0,1,0,1,0,0],[1828,1563,0.00083,0.002588,0.32,321,321,321,1,0,1,0,0],[1866,2872,0.000395,0.002291,0.0182,368,368,368,1,0,1,0,0],[2052,2872,0.001659,0.011062,0.0203,352,352,352,1,0,1,0,0],[1654,1565,0.009956,0.035773,0.0572,302,302,302,1,0,1,0,0],[2040,1565,0.002102,0.008286,0.0142,360,360,360,1,0,1,0,0],[2107,1565,0.001185,0.008,0.0152,448,448,448,1,0,1,0,0],[1669,1567,0.00371,0.01789,0.0359,344,344,344,1,0,1,0,0],[1840,1567,0.001428,0.019629,0.0754,638,638,638,1,0,1,0,0],[2110,1567,0.001244,0.016316,0.0699,935,935,935,1,0,1,0,0],[2112,1567,0.006728,0.030596,0.0587,344,344,344,1,0,1,0,0],[2924,1568,0.000471,0.006184,0.2368,954,954,954,1,0,1,0,0],[2001,1569,0.021926,0.055062,0.0002,0,0,0,1,0,1,0,0],[2122,1569,0.019753,0.05037,0,0,0,0,1,0,1,0,0],[1747,2874,0.036029,0.093222,0.0011,0,0,0,1,0,1,0,0],[1940,1577,0.008566,0.023432,0.0002,0,0,0,1,0,1,0,0],[1577,1591,0.008062,0.022172,0.0002,0,0,0,1,0,1,0,0],[1806,2973,0.05417,0.137314,0.0019,0,0,0,1,0,1,0,0],[1834,1578,0.03351,0.113631,0.0013,0,0,0,1,0,1,0,0],[1583,1579,0.006084,0.023072,0.24,282,282,282,1,0,1,0,0],[1810,1582,0.051524,0.124313,0.003,0,0,0,1,0,1,0,0],[2007,1582,0.046863,0.109851,0.0012,0,0,0,1,0,1,0,0],[2085,1583,0.004454,0.01571,0.0253,257,257,257,1,0,1,0,0],[1801,1584,0.032754,0.083396,0.001,0,0,0,1,0,1,0,0],[1949,1587,0.021668,0.066516,0.0013,0,0,0,1,0,1,0,0],[1949,2875,0.020912,0.063996,0.0013,0,0,0,1,0,1,0,0],[2114,1592,0.001512,0.004787,0.0045,0,0,0,1,0,1,0,0],[2102,1595,0.019867,0.059067,0.0189,0,0,0,1,0,1,0,0],[1822,1599,2.8E-5,0.000409,0.0116,1579,1579,1579,1,0,1,0,0],[1822,2877,2.8E-5,0.000422,0.0116,1579,1579,1579,1,0,1,0,0],[1881,1600,0.029982,0.075838,0,0,0,0,1,0,1,0,0],[1872,1602,0.010667,0.052109,0.0901,317,317,317,1,0,1,0,0],[1654,1605,0.003931,0.026686,0.0506,325,325,325,1,0,1,0,0],[1600,1606,0.002268,0.006803,0.0005,0,0,0,1,0,1,0,0],[1706,1607,0.049887,0.166767,0.0019,0,0,0,1,0,1,0,0],[1610,1609,0.017385,0.039053,0.004,0,0,0,1,0,1,0,0],[1646,1615,0.022172,0.057697,0.001,0,0,0,1,0,1,0,0],[1934,1616,0.000415,0.002785,0.0051,507,507,507,1,0,1,0,0],[2014,2952,0.001225,0.005981,0.0111,388,388,388,1,0,1,0,0],[1996,2952,0.000474,0.003149,0.0061,507,507,507,1,0,1,0,0],[1980,1619,0.000644,0.002929,0.0051,418,418,418,1,0,1,0,0],[1840,1620,0.000849,0.005728,0.0101,507,507,507,1,0,1,0,0],[1840,1620,0.000435,0.002963,0.0208,935,935,935,1,0,1,0,0],[2127,1623,5.9E-5,0.000336,0.001,541,541,541,1,0,1,0,0],[1651,1625,0.057697,0.120685,0.0013,0,0,0,1,0,1,0,0],[1796,1626,0.042328,0.167297,0.0021,0,0,0,1,0,1,0,0],[1842,1627,0.046863,0.158982,0.002,0,0,0,1,0,1,0,0],[1932,1627,0.012094,0.033006,0,0,0,0,1,0,1,0,0],[2149,1630,0.03477,0.064752,0.0006,0,0,0,1,0,1,0,0],[2128,1633,0.003927,0.026153,0.0486,507,507,507,1,0,1,0,0],[1820,1636,0.002035,0.014025,0.0263,440,440,440,1,0,1,0,0],[1764,1637,0.000237,0.00083,0.1843,268,268,268,1,0,1,0,0],[1826,1640,0.002394,0.014865,0.0002,0,0,0,1,0,1,0,0],[2130,1642,0.000756,0.001512,0,0,0,0,1,0,1,0,0],[2131,1643,0.000151,0.000428,0,0,0,0,1,0,1,0,0],[1830,2883,0.000454,0.002114,0.0061,312,312,312,1,0,1,0,0],[1830,1644,0.000454,0.002114,0.004,272,272,272,1,0,1,0,0],[1883,1647,0.069791,0.171328,0.0023,0,0,0,1,0,1,0,0],[1877,1649,0.103301,0.241371,0.003,0,0,0,1,0,1,0,0],[2131,1649,0.068178,0.17357,0.0021,0,0,0,1,0,1,0,0],[1750,1650,0.014613,0.049383,0.001,0,0,0,1,0,1,0,0],[1829,1650,0.041572,0.101789,0.002,0,0,0,1,0,1,0,0],[1750,1650,0.015873,0.050643,0.001,0,0,0,1,0,1,0,0],[1744,1651,0.053666,0.303603,0.0034,0,0,0,1,0,1,0,0],[1744,1651,0.053918,0.303855,0.0034,0,0,0,1,0,1,0,0],[1847,1652,0.03933,0.101789,0.0025,0,0,0,1,0,1,0,0],[1776,1652,0.000252,0.00252,0.0001,0,0,0,1,0,1,0,0],[2091,1654,0.002627,0.017778,0.0334,502,502,502,1,0,1,0,0],[1960,1655,0.006047,0.025195,0,0,0,0,1,0,1,0,0],[1903,1658,0.063265,0.13613,0.0015,0,0,0,1,0,1,0,0],[2152,1658,0.011842,0.033006,0,0,0,0,1,0,1,0,0],[2133,1659,0.001462,0.010114,0.0182,442,442,442,1,0,1,0,0],[1850,1660,0.01033,0.037541,0.0005,0,0,0,1,0,1,0,0],[1691,1662,0.006173,0.025145,0.0018,0,0,0,1,0,1,0,0],[1731,2885,0.022676,0.095994,0.001,0,0,0,1,0,1,0,0],[1921,1662,0.044344,0.189216,0.0021,0,0,0,1,0,1,0,0],[1922,2885,0.048123,0.206349,0.003,0,0,0,1,0,1,0,0],[1839,1664,0.002749,0.039259,1.1855,1711,1711,1711,1,0,1,0,0],[1668,2892,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[1668,2891,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[1668,2890,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[1668,1667,2E-6,0.001185,0,3507,3507,3507,1,0,1,0,0],[2132,1671,0.000454,0.001209,0.0013,0,0,0,1,0,1,0,0],[1929,1674,0.006533,0.022267,0.0072,0,0,0,1,0,1,0,0],[1952,1674,0.017067,0.058356,0.0193,0,0,0,1,0,1,0,0],[2055,1676,0.100277,0.301839,0.004,0,0,0,1,0,1,0,0],[2133,1681,1.4E-5,9.9E-5,0.0002,440,440,440,1,0,1,0,0],[2104,1682,0.002807,0.014445,0.0259,413,413,413,1,0,1,0,0],[1517,1685,0.054674,0.120937,0.0013,0,0,0,1,0,1,0,0],[1814,1685,0.114059,0.346964,0.004,0,0,0,1,0,1,0,0],[1544,1687,0.006933,0.033403,0.0607,333,333,333,1,0,1,0,0],[1999,1688,0.001383,0.009343,0.0172,452,452,452,1,0,1,0,0],[2000,1688,0.001027,0.006815,0.0121,471,471,471,1,0,1,0,0],[1806,1690,0.014361,0.039053,0.0005,0,0,0,1,0,1,0,0],[1834,1690,0.012346,0.03351,0.0004,0,0,0,1,0,1,0,0],[2134,1693,5.9E-5,0.000296,0,328,328,328,1,0,1,0,0],[2136,1695,0.006047,0.024691,0.0003,0,0,0,1,0,1,0,0],[1710,1698,0.00141,0.020003,0.4967,2961,2961,2961,1,0,1,0,0],[1710,1698,0.00141,0.02,0.4967,2961,2961,2961,1,0,1,0,0],[2043,1701,0.006696,0.028583,0.0496,346,346,346,1,0,1,0,0],[2896,1707,0.000194,0.00255,0.0895,2487,2487,2487,1,0,1,0,0],[1719,1707,0.000194,0.00255,0.0895,2487,2487,2487,1,0,1,0,0],[1851,2895,0.005709,0.036049,0.0881,454,454,454,1,0,1,0,0],[1851,2895,0.005748,0.036247,0.0997,454,454,454,1,0,1,0,0],[1759,1710,0.000893,0.008663,0.2253,1644,1644,1644,1,0,1,0,0],[2153,1710,0.001707,0.022772,0.7812,2450,2450,2450,1,0,1,0,0],[1759,1710,0.000893,0.008663,0.2253,1644,1644,1644,1,0,1,0,0],[1759,1710,0.00117,0.010658,0.2946,1708,1708,1708,1,0,1,0,0],[1759,1710,0.000409,0.006946,0.2513,2487,2487,2487,1,0,1,0,0],[1759,1710,0.000409,0.006946,0.2513,2487,2487,2487,1,0,1,0,0],[1713,1714,0.009574,0.025195,0.0003,0,0,0,1,0,1,0,0],[1795,1714,0.159234,0.297304,0.0033,0,0,0,1,0,1,0,0],[2137,1714,0.00907,0.024691,0.0002,0,0,0,1,0,1,0,0],[2139,1716,0.016769,0.030696,0,0,0,0,1,0,1,0,0],[1921,1717,0.064248,0.133283,0.001,0,0,0,1,0,1,0,0],[1740,2896,0.001015,0.014744,0.3841,2487,2487,2487,1,0,1,0,0],[1740,1719,0.001018,0.014778,0.3841,2487,2487,2487,1,0,1,0,0],[2076,1724,0.008119,0.054084,0.1002,558,558,558,1,0,1,0,0],[2025,1725,0.024188,0.060972,0.0008,0,0,0,1,0,1,0,0],[1790,1727,0.001067,0.004899,0.0081,354,354,354,1,0,1,0,0],[2089,1727,0.000119,0.00077,0.001,471,471,471,1,0,1,0,0],[2140,1729,0.019652,0.040816,0.0005,0,0,0,1,0,1,0,0],[2143,1736,0.001244,0.006301,0.0111,380,380,380,1,0,1,0,0],[1983,1739,0.000612,0.004069,0.0071,575,575,575,1,0,1,0,0],[1773,1741,0.004938,0.013333,0,0,0,0,1,0,1,0,0],[2144,1742,0.000252,0.000504,0,0,0,0,1,0,1,0,0],[1837,1744,0.053666,0.098262,0.001,0,0,0,1,0,1,0,0],[1849,1745,0.004464,0.030933,0.0547,461,461,461,1,0,1,0,0],[1953,1747,0.05543,0.140842,0.0016,0,0,0,1,0,1,0,0],[1814,1749,0.061728,0.148652,0.0017,0,0,0,1,0,1,0,0],[2146,1750,0.000252,0.000504,0.001,0,0,0,1,0,1,0,0],[1775,2902,4E-5,0.000968,0.003,1363,1363,1363,1,0,1,0,0],[2149,1754,0.009826,0.025447,0.0002,0,0,0,1,0,1,0,0],[2150,1756,2E-5,0.000198,0,471,471,471,1,0,1,0,0],[2150,1757,2E-5,0.000198,0,471,471,471,1,0,1,0,0],[1775,2906,5.9E-5,0.001047,0.004,1363,1363,1363,1,0,1,0,0],[2152,1760,0.001008,0.00252,0,0,0,0,1,0,1,0,0],[1797,1765,0.010815,0.050299,0.0876,336,336,336,1,0,1,0,0],[2041,1772,0.002509,0.015921,0.0294,454,454,454,1,0,1,0,0],[1850,1777,0.169312,0.378181,0.0044,0,0,0,1,0,1,0,0],[2025,1777,0.070295,0.177879,0.002,0,0,0,1,0,1,0,0],[1870,1778,0.000316,0.001971,0.0273,584,584,584,1,0,1,0,0],[2929,2915,0.000245,0.00302,0.0061,545,545,545,1,0,1,0,0],[1940,1780,0.078609,0.2129,0.0024,0,0,0,1,0,1,0,0],[2048,1788,0.009574,0.024943,0.001,0,0,0,1,0,1,0,0],[2089,1790,0.000356,0.00241,0.004,471,471,471,1,0,1,0,0],[2156,1791,0.000375,0.004741,0.0121,540,540,540,1,0,1,0,0],[1926,1792,0.000252,0.00252,0,0,0,0,1,0,1,0,0],[1927,1792,0.000252,0.00252,0,0,0,0,1,0,1,0,0],[2154,1793,0.000171,0.000313,0.0001,0,0,0,1,0,1,0,0],[2155,1794,0.004787,0.010078,0.0001,0,0,0,1,0,1,0,0],[2087,1795,0.042479,0.09035,0.001,0,0,0,1,0,1,0,0],[1848,1796,0.008818,0.035777,0.0005,0,0,0,1,0,1,0,0],[1848,1796,0.008818,0.035777,0.0005,0,0,0,1,0,1,0,0],[2157,1798,0.014361,0.048879,0.001,0,0,0,1,0,1,0,0],[1974,1800,0.070547,0.17284,0.002,0,0,0,1,0,1,0,0],[1898,1804,0.002825,0.012998,0.0299,330,330,330,1,0,1,0,0],[2118,1808,0.029982,0.076594,0.0009,0,0,0,1,0,1,0,0],[2146,1811,0.011086,0.024943,0.0003,0,0,0,1,0,1,0,0],[1923,1812,0.001481,0.006696,0.0111,424,424,424,1,0,1,0,0],[1835,1814,0.120937,0.267322,0.003,0,0,0,1,0,1,0,0],[1815,1816,0.001184,0.002167,0.0003,0,0,0,1,0,1,0,0],[2145,1816,0.036049,0.098272,0.0012,0,0,0,1,0,1,0,0],[2158,1816,0.064198,0.139753,0.0012,0,0,0,1,0,1,0,0],[2928,1822,0.000561,0.005658,0.1444,1579,1579,1579,1,0,1,0,0],[1867,1822,0.000561,0.005665,0.1473,1579,1579,1579,1,0,1,0,0],[1899,1829,0.034014,0.072814,0,0,0,0,1,0,1,0,0],[1894,1830,0.001501,0.010023,0.0182,566,566,566,1,0,1,0,0],[1968,1832,0.002029,0.013533,0.025,540,540,540,1,0,1,0,0],[2115,1833,0.000693,0.007389,0.1617,1704,1704,1704,1,0,1,0,0],[1977,1838,0.010864,0.050469,0.0845,354,354,354,1,0,1,0,0],[1934,1840,0.001719,0.011457,0.0213,507,507,507,1,0,1,0,0],[2064,1840,0.00079,0.00798,0.0284,507,507,507,1,0,1,0,0],[1996,1840,0.001434,0.009559,0.0172,507,507,507,1,0,1,0,0],[1854,1845,0.004186,0.02786,0.0516,405,405,405,1,0,1,0,0],[2002,1845,0.002173,0.014242,0.0273,507,507,507,1,0,1,0,0],[2033,1845,0.004109,0.027417,0.0486,492,492,492,1,0,1,0,0],[2128,1845,0.001106,0.007407,0.0132,492,492,492,1,0,1,0,0],[2108,1850,0.010582,0.04384,0.0006,0,0,0,1,0,1,0,0],[2117,1850,0.047871,0.201058,0.0068,0,0,0,1,0,1,0,0],[2136,1850,0.026455,0.109095,0.0013,0,0,0,1,0,1,0,0],[2093,1856,0.000252,0.000504,0,0,0,0,1,0,1,0,0],[2158,1858,0.000988,0.002469,0,0,0,0,1,0,1,0,0],[2077,1859,0.000247,0.003489,0.0462,1786,1786,1786,1,0,1,0,0],[1866,1862,0.00083,0.007052,0.0724,368,368,368,1,0,1,0,0],[1945,2927,0.000731,0.003121,0.0051,348,348,348,1,0,1,0,0],[2030,1862,0.001025,0.006888,0.0121,540,540,540,1,0,1,0,0],[2051,1862,0.000553,0.003595,0.0071,352,352,352,1,0,1,0,0],[2052,1862,0.000533,0.003575,0.0061,352,352,352,1,0,1,0,0],[2099,1862,0.000849,0.00796,0.0284,356,356,356,1,0,1,0,0],[1943,2927,0.000731,0.003121,0.0051,405,405,405,1,0,1,0,0],[2098,2927,0.000849,0.008237,0.0284,356,356,356,1,0,1,0,0],[2038,2927,0.000375,0.003733,0.0121,833,833,833,1,0,1,0,0],[2000,1865,0.004109,0.027911,0.0516,383,383,383,1,0,1,0,0],[2026,1868,0.017561,0.072436,0.0009,0,0,0,1,0,1,0,0],[1913,1870,0.001916,0.009323,0.0223,405,405,405,1,0,1,0,0],[2061,1870,0.000514,0.004859,0.0182,584,584,584,1,0,1,0,0],[1912,1870,0.002212,0.010114,0.0233,272,272,272,1,0,1,0,0],[1994,1870,0.000948,0.004602,0.0081,274,274,274,1,0,1,0,0],[1995,2929,0.000909,0.004385,0.0081,405,405,405,1,0,1,0,0],[2935,1874,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[2935,2933,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[1875,2934,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[2068,1881,0.006551,0.043084,0.001,0,0,0,1,0,1,0,0],[2083,1881,0.006803,0.017637,0,0,0,0,1,0,1,0,0],[2004,1881,0.003023,0.020156,0,0,0,0,1,0,1,0,0],[2074,1883,0.015621,0.066767,0.0008,0,0,0,1,0,1,0,0],[1895,1892,0.001127,0.014433,0.3408,2275,2275,2275,1,0,1,0,0],[2161,1897,0.000217,0.000988,0.002,272,272,272,1,0,1,0,0],[2126,1909,0.025185,0.08,0,0,0,0,1,0,1,0,0],[2059,1911,0.002756,0.007867,0.0022,0,0,0,1,0,1,0,0],[2065,1918,0.00126,0.004787,0.0001,0,0,0,1,0,1,0,0],[1967,1927,0.083144,0.200756,0.0019,0,0,0,1,0,1,0,0],[1947,1937,0.021416,0.048879,0.0006,0,0,0,1,0,1,0,0],[2019,1946,0.031746,0.083648,0.001,0,0,0,1,0,1,0,0],[2024,1958,0.000356,0.00241,0.004,438,438,438,1,0,1,0,0],[1970,1963,0.000252,0.000756,0,0,0,0,1,0,1,0,0],[2063,1991,0.015369,0.039808,0.0005,0,0,0,1,0,1,0,0],[2069,2004,0.003527,0.022928,0,0,0,0,1,0,1,0,0],[2125,2010,0.000756,0.001764,0,0,0,0,1,0,1,0,0],[2057,2075,0.163559,0.299393,0.003,0,0,0,1,0,1,0,0],[2129,2073,0.102041,0.22323,0.0025,0,0,0,1,0,1,0,0],[2149,2082,0.046107,0.116906,0.0013,0,0,0,1,0,1,0,0],[2123,2091,0.000691,0.004681,0.0091,503,503,503,1,0,1,0,0],[1594,2249,0.090451,0.269841,0.0026,0,0,0,1,0,1,0,0],[10,2571,0.003556,0.120296,0,0,0,0,0.985222,0,1,0,0],[9,2162,0.00338,0.063712,0,0,0,0,1,0,1,0,0],[2966,2191,7E-6,0.081994,0,0,0,0,1,0,1,0,0],[2571,2191,0.00018,-0.006163,0,1186,1186,1186,0.999001,0,1,0,0],[11,2215,0.00018,-0.006163,0,1188,1188,1188,0.999001,0,1,0,0],[12,2162,0.000173,0.031856,0,581,581,581,1,0,1,0,0],[12,2191,0.000291,0.030817,0,1186,1186,1186,1,0,1,0,0],[12,2215,0.000291,0.030817,0,1188,1188,1188,1,0,1,0,0],[42,43,0.003556,0.119309,0,435,435,435,1.001002,0,1,0,0],[42,43,0.00316,0.125037,0,435,435,435,0.989123,0,1,0,0],[2576,50,0.003338,0.116543,0,446,446,446,0.975606,0,1,0,0],[49,50,0.003595,0.128593,0,436,436,436,0.975606,0,1,0,0],[53,54,0.002178,0.149156,0,0,0,0,0.974664,0,1,0,0],[55,56,0.000332,0.025,0,1187,1187,1187,1.001,0,1,0,0],[58,2163,0.001787,0.084695,0,0,0,0,1.05042,0,1,0,0],[59,2163,0.000145,-0.006302,0,1186,1186,1186,1,0,1,0,0],[59,2216,0.000125,-0.006787,0,1187,1187,1187,1,0,1,0,0],[60,2163,0.000194,0.031302,0,1186,1186,1186,1,0,1,0,0],[60,2216,0.000215,0.031995,0,1187,1187,1187,1,0,1,0,0],[65,63,0.000252,0.00252,0.0003,0,0,0,1,-1.3,1,0,0],[68,69,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[74,2192,0.002252,0.11358,0,444,444,444,1,0,1,0,0],[74,2217,0.002449,0.127407,0,444,444,444,1,0,1,0,0],[84,85,0.000665,0.048338,0,606,606,606,0.996016,0,1,0,0],[84,85,0.000783,0.039612,0,606,606,606,0.996016,0,1,0,0],[89,2582,0.000277,0.009481,0.001,446,446,446,0.957854,0,1,0,0],[2581,90,0.000277,0.009481,0.001,446,446,446,0.957854,0,1,0,0],[2581,90,0.000277,0.009481,0,446,446,446,0.957854,0,1,0,0],[102,103,0.000346,0.025139,0,1186,1186,1186,1,0,1,0,0],[102,103,0.000339,0.024931,0,1186,1186,1186,1,0,1,0,0],[2585,103,0.000339,0.024931,0,1186,1186,1186,1,0,1,0,0],[107,108,0.003437,0.122469,0,435,435,435,0.987165,0,1,0,0],[107,108,0.003733,0.122667,0,447,447,447,0.978477,0,1,0,0],[109,110,0.000803,0.042452,0,600,600,600,0.996016,0,1,0,0],[125,127,0.002916,0.161475,0,1020,1020,1020,1.033058,0,1,0,0],[125,127,0.001801,0.100416,0,1627,1627,1627,0.994033,0,1,0,0],[125,127,0.002825,0.153927,0,1016,1016,1016,1.023541,0,1,0,0],[126,127,0.000734,0.045014,0,593,593,593,0.956938,0,1,0,0],[126,127,0.000727,0.044668,0,593,593,593,0.956938,0,1,0,0],[130,131,0.003931,0.12484,0,433,433,433,1.02459,0,1,0,0],[130,131,0.004662,0.160988,0,312,312,312,0.98912,0,1,0,0],[152,2218,0.003691,0.149169,0,0,0,0,1,0,1,0,0],[153,154,0.000803,0.03892,0,600,600,600,0.994036,0,1,0,0],[153,154,0.000845,0.03982,0,598,598,598,0.994036,0,1,0,0],[153,2218,0.000374,-0.009003,0,600,600,600,0.994036,0,1,0,0],[154,2218,0.000471,0.048892,0,600,600,600,1,0,1,0,0],[173,174,0.000893,0.043767,0,606,606,606,1.005027,0,1,0,0],[177,178,0.003654,0.114568,0,436,436,436,0.900901,0,1,0,0],[176,2164,0.003421,0.085526,0,0,0,0,1,0,1,0,0],[178,2164,0.000249,-0.004501,0,1186,1186,1186,1,0,1,0,0],[178,2193,0.000152,-0.00644,0,1186,1186,1186,1,0,1,0,0],[179,2164,6.9E-5,0.029294,0,1186,1186,1186,1,0,1,0,0],[179,2193,0.00018,0.03151,0,1186,1186,1186,1,0,1,0,0],[182,183,0.003951,0.124444,0,446,446,446,1.001002,0,1,0,0],[182,183,0.003753,0.124642,0,446,446,446,1.001002,0,1,0,0],[182,183,0.002568,0.164346,0,312,312,312,0.980394,0,1,0,0],[194,195,0.003951,0.118519,0,435,435,435,0.989123,0,1,0,0],[2597,195,0.003358,0.118519,0,446,446,446,0.976559,0,1,0,0],[195,196,0.000319,0.024862,0,1186,1186,1186,0.999001,0,1,0,0],[195,196,0.000319,0.024792,0,1186,1186,1186,0.999001,0,1,0,0],[197,198,0.001679,0.122272,0,724,724,724,0.964324,0,1,0,0],[197,198,0.00316,0.117333,0,435,435,435,0.975606,0,1,0,0],[197,198,0.001679,0.122272,0,724,724,724,0.975606,0,1,0,0],[205,206,0.004899,0.162173,0,312,312,312,0.956938,0,1,0,0],[2600,212,2E-5,0.004741,0.004,935,935,935,1,4.66,1,0,0],[2600,214,0.000319,0.024307,0,1186,1186,1186,1.005027,0,1,0,0],[2600,214,0.000319,0.024307,0,1188,1188,1188,1.005027,0,1,0,0],[217,218,0.000886,0.043837,0,632,632,632,1.002005,0,1,0,0],[221,222,0.003081,0.125432,0,446,446,446,0.963394,0,1,0,0],[221,222,0.003121,0.125037,0,446,446,446,0.963394,0,1,0,0],[225,226,0.001975,0.079012,0,0,0,0,1,0,1,0,0],[228,2194,0.003449,0.142867,0,0,0,0,1,0,1,0,0],[229,2194,0.000519,-0.007825,0,606,606,606,1.002005,0,1,0,0],[230,2194,0.000277,0.047507,0,606,606,606,1,0,1,0,0],[232,233,0.003733,0.175822,0,0,0,0,0.952385,0,1,0,0],[2613,2615,0.001975,0.079012,0,0,0,0,1,0,1,0,0],[2614,2615,0.001975,0.079012,0,0,0,0,1,0,1,0,0],[259,260,0.001975,0.079012,0,0,0,0,1,0,1,0,0],[263,264,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[2616,264,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[2617,264,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[279,2165,0.000249,-0.004501,0,1186,1186,1186,1,0,1,0,0],[279,2195,0.000152,-0.00644,0,1184,1184,1184,1,0,1,0,0],[280,2165,6.9E-5,0.029294,0,1186,1186,1186,1,0,1,0,0],[280,2195,0.00018,0.03151,0,1184,1184,1184,1,0,1,0,0],[2620,288,0.012346,0.453263,0,0,0,0,1.001,0,1,0,0],[287,288,0.012346,0.456286,0,0,0,0,1.001,0,1,0,0],[2619,288,0.012598,0.456034,0,0,0,0,1.001,0,1,0,0],[291,2623,0.03225,0.602419,0,0,0,0,1.001,0,1,0,0],[2622,292,0.03225,0.602419,0,0,0,0,1.001,0,1,0,0],[2623,3015,0.001975,0.124444,0,435,435,435,0.989123,0,1,0,0],[292,3015,0.00316,0.125037,0.001,435,435,435,0.976559,0,1,0,0],[293,294,0.000312,0.024862,0,1186,1186,1186,0.999001,0,1,0,0],[293,294,0.000312,0.025069,0,1186,1186,1186,0.999001,0,1,0,0],[298,2626,0.001975,0.079012,0,0,0,0,1,0,1,0,0],[2625,2626,0.001975,0.079012,0,0,0,0,1,0,1,0,0],[2624,299,0.001975,0.079012,0,0,0,0,1,0,1,0,0],[311,312,0.000312,0.024979,0,1186,1186,1186,1,0,1,0,0],[320,321,0.000332,0.024931,0,1186,1186,1186,1.001,0,1,0,0],[320,321,0.000332,0.024931,0,1186,1186,1186,1.001,0,1,0,0],[322,323,6.9E-5,0.056094,0,1186,1186,1186,1,0,1,0,0],[335,336,0.006133,0.237422,0,2164,2164,2164,0.938967,0,1,0,0],[347,2166,0.003428,0.143421,0,0,0,0,1,0,1,0,0],[2640,2196,0.003366,0.141343,0,0,0,0,1,0,1,0,0],[2641,2166,0.000499,-0.008379,0,606,606,606,1.002005,0,1,0,0],[348,2196,0.000325,-0.008726,0,557,557,557,1.002005,0,1,0,0],[349,2166,0.000298,0.048407,0,606,606,606,1,0,1,0,0],[349,2196,0.000381,0.047715,0,557,557,557,1,0,1,0,0],[355,2167,0.001758,0.081091,0,0,0,0,1.00705,0,1,0,0],[2945,2219,0.001801,0.088435,0,0,0,0,0.985222,0,1,0,0],[2943,2233,0.001807,0.093629,0,0,0,0,0.985222,0,1,0,0],[2944,2243,0.001821,0.092936,0,0,0,0,0.985222,0,1,0,0],[2643,2167,0.000166,-0.005062,0,1168,1168,1168,1.002005,0,1,0,0],[2642,2219,0.000166,-0.010873,0,1184,1184,1184,1.002005,0,1,0,0],[2644,2233,0.000152,-0.007756,0,1184,1184,1184,1.002005,0,1,0,0],[2643,2243,0.000118,-0.007618,0,1184,1184,1184,1.002005,0,1,0,0],[2645,2167,0.000201,0.026437,0,1168,1168,1168,1,0,1,0,0],[357,2219,0.000166,0.038296,0,1184,1184,1184,1,0,1,0,0],[2645,2233,0.000187,0.03518,0,1184,1184,1184,1,0,1,0,0],[357,2243,0.00018,0.034695,0,1184,1184,1184,1,0,1,0,0],[363,364,0.001801,0.09903,0,1627,1627,1627,0.971818,0,1,0,0],[363,2963,0.001801,0.099723,0,1627,1627,1627,0.991081,0,1,0,0],[365,2646,0.000325,0.026801,0,1184,1184,1184,1,0,1,0,0],[365,366,0.000319,0.026593,0,1184,1184,1184,1,0,1,0,0],[367,368,0.007664,0.250785,0,639,639,639,1,0,1,0,0],[367,368,0.007664,0.250785,0,639,639,639,1,0,1,0,0],[367,368,0.007664,0.250785,0,639,639,639,1,0,1,0,0],[380,381,0.001778,0.119309,0,724,724,724,0.95329,0,1,0,0],[379,2168,0.004224,0.148199,0,0,0,0,1,0,1,0,0],[380,382,0.001801,0.101108,0,1627,1627,1627,0.971818,0,1,0,0],[380,382,0.001399,0.101177,0,1579,1579,1579,0.971818,0,1,0,0],[381,2168,0.000388,-0.009003,0,606,606,606,0.994036,0,1,0,0],[381,2197,0.00063,-0.005194,0,606,606,606,0.994036,0,1,0,0],[382,2168,0.000395,0.049169,0,606,606,606,1,0,1,0,0],[382,2197,3.5E-5,0.048476,0,606,606,606,1,0,1,0,0],[390,2220,0.003802,0.098338,0,0,0,0,1,0,1,0,0],[391,392,0.000325,0.027147,0,1184,1184,1184,0.999001,0,1,0,0],[391,392,0.000319,0.027216,0,1187,1187,1187,0.999001,0,1,0,0],[391,2220,0.000229,-0.008102,0,1186,1186,1186,1.002005,0,1,0,0],[2651,2220,8.3E-5,0.035734,0,1186,1186,1186,1,0,1,0,0],[407,2221,0.001655,0.091413,0,0,0,0,0.985222,0,1,0,0],[408,409,0.000339,0.027285,0,1186,1186,1186,1,0,1,0,0],[408,409,0.000339,0.027355,0,1186,1186,1186,1,0,1,0,0],[408,2221,0.000132,-0.007479,0,1186,1186,1186,1.002005,0,1,0,0],[409,2221,0.000173,0.034764,0,1186,1186,1186,1,0,1,0,0],[2658,419,3.5E-5,0.07581,0,0,0,0,1,0,1,0,0],[418,419,3.5E-5,0.07581,0,0,0,0,1,0,1,0,0],[435,436,0.002469,0.533333,0,1038,1038,1038,1,0,1,0,0],[2664,452,0.000325,0.025139,0,1186,1186,1186,0.999001,0,1,0,0],[451,452,0.000325,0.025346,0,1186,1186,1186,0.999001,0,1,0,0],[453,454,0.000332,0.027078,0,1186,1186,1186,1,0,1,0,0],[453,454,0.000325,0.027355,0,1186,1186,1186,0.999001,0,1,0,0],[453,454,0.000817,0.042313,0,606,606,606,0.996016,0,1,0,0],[453,454,0.000686,0.043075,0,606,606,606,0.996016,0,1,0,0],[458,459,0.003417,0.126222,0,435,435,435,0.96432,0,1,0,0],[458,459,0.003812,0.111605,0,436,436,436,0.96432,0,1,0,0],[458,459,0.002035,0.111605,0,446,446,446,0.96432,0,1,0,0],[469,470,0.003753,0.122864,0,446,446,446,0.976559,0,1,0,0],[2665,470,0.003556,0.127802,0,435,435,435,0.965249,0,1,0,0],[469,2667,0.003951,0.125235,0,435,435,435,0.976559,0,1,0,0],[2667,471,0.000319,0.024723,0,1186,1186,1186,0.999001,0,1,0,0],[470,471,0.000332,0.024931,0,1186,1186,1186,0.999001,0,1,0,0],[479,2244,0.002216,0.086634,0,0,0,0,1,0,1,0,0],[2244,480,0.000402,-0.007341,0,581,581,581,1.049318,0,1,0,0],[481,2244,0.000242,0.03144,0,581,581,581,1,0,1,0,0],[502,503,0.003437,0.122469,0,438,438,438,0.987165,0,1,0,0],[502,503,0.004286,0.162765,0,316,316,316,0.98912,0,1,0,0],[505,506,0.000332,0.024654,0,1184,1184,1184,1.001,0,1,0,0],[505,506,0.000312,0.024654,0,1184,1184,1184,1.001,0,1,0,0],[513,514,0.006133,0.237422,0,2164,2164,2164,0.938967,0,1,0,0],[536,537,0.003062,0.125432,0,435,435,435,0.967121,0,1,0,0],[538,539,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[552,553,0.003852,0.12642,0,446,446,446,1.02459,0,1,0,0],[2679,553,0.003812,0.12484,0,446,446,446,1.011122,0,1,0,0],[557,2169,0.00347,0.094737,0,0,0,0,1,0,1,0,0],[558,2169,0.000263,-0.005471,0,1184,1184,1184,0.996016,0,1,0,0],[559,2169,6.2E-5,0.032895,0,1184,1184,1184,1,0,1,0,0],[564,565,0.003931,0.125373,0,435,435,435,0.963394,0,1,0,0],[564,565,0.003931,0.125373,0,435,435,435,0.963394,0,1,0,0],[566,568,0.003081,0.117728,0,545,545,545,0.972767,0,1,0,0],[580,581,0.000325,0.027355,0,1186,1186,1186,0.999001,0,1,0,0],[580,581,0.000796,0.041551,0,600,600,600,1,0,1,0,0],[580,581,0.000727,0.048753,0,607,607,607,0.996016,0,1,0,0],[580,581,0.000325,0.027562,0,1186,1186,1186,1,0,1,0,0],[2978,2681,0.003714,0.086361,0.001,0,0,0,0.883392,0,1,0,0],[2680,2681,0.00156,0.048494,0.001,0,0,0,1.0101,0,1,0,0],[582,583,0.003714,0.086361,0.001,0,0,0,0.883392,0,1,0,0],[2977,583,0.00156,0.048494,0.001,0,0,0,1.0101,0,1,0,0],[585,2234,0.001794,0.090166,0,0,0,0,1,0,1,0,0],[586,2234,0.000159,-0.007133,0,1186,1186,1186,1,0,1,0,0],[586,2245,0.000277,-0.005609,0,1186,1186,1186,1,0,1,0,0],[587,2234,0.000173,0.033726,0,1186,1186,1186,1,0,1,0,0],[587,2245,6.2E-5,0.032964,0,1186,1186,1186,1,0,1,0,0],[588,589,0.000325,0.024792,0,1184,1184,1184,1.001,0,1,0,0],[605,606,0.000332,0.025069,0,1186,1186,1186,0.999001,0,1,0,0],[605,606,0.000332,0.024931,0,1186,1186,1186,0.999001,0,1,0,0],[611,2170,0.001814,0.093837,0,0,0,0,1,0,1,0,0],[2968,2198,0.001337,0.228186,0,0,0,0,1,0,1,0,0],[612,2170,0.000145,-0.007548,0,1187,1187,1187,1.002005,0,1,0,0],[612,2198,0.000533,-0.004848,0,606,606,606,0.996016,0,1,0,0],[613,2170,0.000187,0.03428,0,1187,1187,1187,1,0,1,0,0],[613,2198,0.000173,0.053186,0,606,606,606,1,0,1,0,0],[620,621,0.005378,0.132356,0,0,0,0,0.946073,0,1,0,0],[620,621,0.004356,0.137467,0,0,0,0,0.946073,0,1,0,0],[2686,623,0.00316,0.125037,0,428,428,428,1.001002,0,1,0,0],[622,623,0.003951,0.12563,0,435,435,435,1.0142,0,1,0,0],[622,623,0.001778,0.111012,0,435,435,435,1.001002,0,1,0,0],[628,629,0.001778,0.121481,0,724,724,724,0.97561,0,1,0,0],[628,629,0.001778,0.121481,0,724,724,724,0.97561,0,1,0,0],[628,629,0.001778,0.121481,0,724,724,724,0.987167,0,1,0,0],[639,640,0.00316,0.125827,0,435,435,435,1.001002,0,1,0,0],[639,640,0.003951,0.124247,0,435,435,435,0.989123,0,1,0,0],[643,644,0.003931,0.111605,0,435,435,435,0.967121,0,1,0,0],[643,644,0.003931,0.111605,0,435,435,435,1.002005,0,1,0,0],[2697,2699,0.007901,0.341728,0,0,0,0,1,0,1,0,0],[2696,2698,0.007901,0.341728,0,0,0,0,1,0,1,0,0],[662,663,0.007901,0.341728,0,0,0,0,1,0,1,0,0],[2700,665,0.003635,0.123654,0,446,446,446,0.952382,0,1,0,0],[664,665,0.004484,0.118716,0,435,435,435,0.96432,0,1,0,0],[678,679,0.003635,0.118519,0,436,436,436,1.011122,0,1,0,0],[678,679,0.003279,0.125235,0,435,435,435,0.98619,0,1,0,0],[685,686,0.003081,0.125037,0,435,435,435,0.999001,0,1,0,0],[685,686,0.001956,0.126025,0,435,435,435,0.952382,0,1,0,0],[688,689,0.000735,0.044668,0,593,593,593,0.959693,0,1,0,0],[691,692,0.001857,0.121086,0,724,724,724,0.987167,0,1,0,0],[691,692,0.001857,0.121086,0,724,724,724,0.987167,0,1,0,0],[2710,2713,0.000395,0.238025,0,0,0,0,1,0,1,0,0],[2708,710,0.000395,0.238025,0,0,0,0,1,0,1,0,0],[2709,2711,0.000395,0.238025,0,0,0,0,1,0,1,0,0],[709,2712,0.000395,0.238025,0,0,0,0,1,0,1,0,0],[712,713,0.001778,0.122864,0,724,724,724,0.998004,0,1,0,0],[712,713,0.00158,0.122272,0,724,724,724,0.998004,0,1,0,0],[714,715,0.004543,0.163556,0,312,312,312,0.95511,0,1,0,0],[727,2199,0.003435,0.08608,0,0,0,0,1,0,1,0,0],[728,729,0.000803,0.034418,0,605,605,605,1.002005,0,1,0,0],[728,2199,0.000277,-0.004709,0,1184,1184,1184,1.001,0,1,0,0],[729,2199,4.8E-5,0.029571,0,1184,1184,1184,1,0,1,0,0],[733,734,0.000319,0.024792,0,1186,1186,1186,1,0,1,0,0],[738,739,0.000332,0.024723,0,1186,1186,1186,0.999001,0,1,0,0],[738,739,0.000305,0.025,0,1186,1186,1186,0.999001,0,1,0,0],[2721,742,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[2720,2723,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[2719,2724,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[2718,2725,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[2947,2726,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[741,2722,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[744,746,0.001975,0.157432,0,0,0,0,1,0,1,0,0],[753,754,0.003595,0.119506,0,435,435,435,0.974664,0,1,0,0],[753,754,0.004642,0.160988,0,312,312,312,0.956938,0,1,0,0],[762,763,0.003891,0.124444,0,436,436,436,0.956938,0,1,0,0],[762,763,0.003911,0.11279,0,436,436,436,0.956938,0,1,0,0],[770,771,0.000319,0.02687,0,1186,1186,1186,1,0,1,0,0],[770,771,0.000339,0.02687,0,1186,1186,1186,1,0,1,0,0],[770,771,0.00036,0.027285,0,1186,1186,1186,1,0,1,0,0],[776,2737,0.002909,0.158587,0,1017,1017,1017,0.971818,0,1,0,0],[776,777,0.002832,0.157202,0,1017,1017,1017,0.962465,0,1,0,0],[782,783,0.003437,0.128395,0,435,435,435,0.990104,0,1,0,0],[782,783,0.003437,0.128395,0,435,435,435,0.990104,0,1,0,0],[784,2171,0.001683,0.083379,0,0,0,0,1,0,1,0,0],[2171,785,0.000152,-0.006163,0,1186,1186,1186,1,0,1,0,0],[785,786,0.000312,0.024862,0,1186,1186,1186,1,0,1,0,0],[786,2171,0.000159,0.031163,0,1186,1186,1186,1,0,1,0,0],[571,788,0.000119,0.00796,0,418,418,418,1,-1.94,1,0,0],[798,799,0.005096,0.143921,0,0,0,0,1,0,1,0,0],[798,799,0.005531,0.188247,0,0,0,0,1.002007,0,1,0,0],[800,801,0.004938,0.159012,0,560,560,560,0.939847,0,1,0,0],[800,801,0.004938,0.159012,0,604,604,604,0.939847,0,1,0,0],[806,807,0.004741,0.164148,0,312,312,312,0.978477,0,1,0,0],[806,807,0.003358,0.106667,0,446,446,446,0.990101,0,1,0,0],[807,808,0.000713,0.043283,0,606,606,606,0.994036,0,1,0,0],[807,808,0.000769,0.043837,0,606,606,606,0.994036,0,1,0,0],[818,2222,0.001817,0.123654,0,446,446,446,1,0,1,0,0],[818,2235,0.001877,0.098765,0,446,446,446,1,0,1,0,0],[822,823,0.000319,0.027424,0,1187,1187,1187,1,0,1,0,0],[822,823,0.000319,0.027355,0,1187,1187,1187,1,0,1,0,0],[835,836,0.002074,0.161778,0,0,0,0,0.875657,0,1,0,0],[835,836,0.002074,0.161778,0,0,0,0,0.875657,0,1,0,0],[838,2172,0.002864,0.068543,0,0,0,0,1,0,1,0,0],[839,2172,0.006499,0.143802,0,0,0,0,1,0,1,0,0],[840,841,0.001896,0.119704,0,724,724,724,0.97561,0,1,0,0],[840,841,0.001896,0.119704,0,724,724,724,0.97561,0,1,0,0],[844,845,0.005472,0.190025,0,0,0,0,1,0,1,0,0],[853,854,0.00295,0.163504,0,1018,1018,1018,0.984249,0,1,0,0],[855,856,0.003951,0.112988,0,428,428,428,1.001002,0,1,0,0],[855,856,0.003951,0.124247,0,435,435,435,0.989123,0,1,0,0],[873,874,0.00397,0.124049,0,438,438,438,0.990101,0,1,0,0],[2754,874,0.003062,0.117728,0,447,447,447,0.987165,0,1,0,0],[2754,874,0.003101,0.125432,0,438,438,438,0.987165,0,1,0,0],[874,875,0.000319,0.024307,0,1186,1186,1186,1.005027,0,1,0,0],[2755,879,0.004543,0.120691,0,435,435,435,0.989123,0,1,0,0],[2755,879,0.004346,0.120691,0,435,435,435,0.989123,0,1,0,0],[878,879,0.004741,0.157432,0,312,312,312,0.978477,0,1,0,0],[880,881,0.000693,0.048753,0,606,606,606,0.996016,0,1,0,0],[880,2756,0.000796,0.042452,0,606,606,606,0.996016,0,1,0,0],[2760,2764,0.003951,0.185679,0,0,0,0,1,0,1,0,0],[2757,884,0.003951,0.185679,0,0,0,0,1,0,1,0,0],[883,2762,0.003951,0.185679,0,0,0,0,1,0,1,0,0],[2758,2763,0.003951,0.185679,0,0,0,0,1,0,1,0,0],[2759,2766,0.003951,0.185679,0,0,0,0,1,0,1,0,0],[2761,2765,0.003951,0.185679,0,0,0,0,1,0,1,0,0],[900,901,0.0032,0.124444,0,0,0,0,1,0,1,0,0],[908,2200,0.001773,0.082756,0,0,0,0,1.05042,0,1,0,0],[909,2200,0.000145,-0.006371,0,1186,1186,1186,1,0,1,0,0],[910,2223,0.000187,0.03144,0,1186,1186,1186,1,0,1,0,0],[911,912,0.000845,0.042729,0,606,606,606,0.996016,0,1,0,0],[921,922,0.003951,0.124247,0,446,446,446,0.974664,0,1,0,0],[921,922,0.00324,0.118519,0,445,445,445,1.012146,0,1,0,0],[928,929,0.000332,0.024238,0,1186,1186,1186,1.001,0,1,0,0],[928,929,0.000332,0.024238,0,1184,1184,1184,1.001,0,1,0,0],[938,939,0.001975,0.117531,0,724,724,724,1.0142,0,1,0,0],[942,943,0.003867,0.109333,0,278,278,278,1.028807,0,1,0,0],[942,944,0.001975,0.126025,0,435,435,435,0.963394,0,1,0,0],[942,944,0.003852,0.112,0,436,436,436,0.96432,0,1,0,0],[943,944,0.004543,0.137284,0,0,0,0,0.952381,0,1,0,0],[949,950,0.00081,0.039266,0,600,600,600,1.005027,0,1,0,0],[949,950,0.00081,0.039612,0,600,600,600,1.005027,0,1,0,0],[953,955,0.00322,0.165926,0,453,453,453,0.892063,0,1,0,0],[954,955,0.003338,0.158025,0,0,0,0,1,0,1,0,0],[969,970,0.001956,0.003956,0,974,974,974,1,0,1,0,0],[976,977,0.003852,0.12642,0,435,435,435,0.98912,0,1,0,0],[976,977,0.003852,0.12642,0,436,436,436,0.978474,0,1,0,0],[978,979,0.003956,0.039511,0,0,0,0,1,0,1,0,0],[979,2224,0.005333,0.308444,0,0,0,0,1,0,1,0,0],[992,993,0.00158,0.117531,0,445,445,445,0.978477,0,1,0,0],[992,993,0.001975,0.11358,0,446,446,446,0.989123,0,1,0,0],[2779,993,0.001778,0.118716,0,724,724,724,1.001002,0,1,0,0],[997,2225,0.004862,0.209488,0,0,0,0,1,0,1,0,0],[2225,998,0.000554,-0.004224,0,600,600,600,1,0,1,0,0],[1000,1001,0.000679,0.04536,0,606,606,606,0.996016,0,1,0,0],[1000,1001,0.000686,0.045083,0,606,606,606,0.996016,0,1,0,0],[1008,1009,0.00316,0.162963,0,312,312,312,0.975614,0,1,0,0],[1008,1009,0.002765,0.170864,0,312,312,312,0.967124,0,1,0,0],[1011,1012,0.000332,0.024862,0,1186,1186,1186,1.005027,0,1,0,0],[1013,2173,0.004993,0.223892,0,0,0,0,1,0,1,0,0],[1014,2173,0.000651,-0.005055,0,547,547,547,0.996016,0,1,0,0],[1015,2173,4.2E-5,0.05374,0,547,547,547,1,0,1,0,0],[1016,1017,0.004938,0.163556,0,312,312,312,1.024591,0,1,0,0],[1019,1020,0.000759,0.035838,0,1188,1188,1188,1.001,0,1,0,0],[1021,2174,0.001807,0.088296,0,0,0,0,1,0,1,0,0],[2948,2201,0.001794,0.092175,0,0,0,0,1,0,1,0,0],[1022,2174,0.000145,-0.011219,0,1186,1186,1186,1,0,1,0,0],[1022,2201,0.000139,-0.007687,0,1186,1186,1186,1,0,1,0,0],[2780,2174,0.000194,0.038781,0,1186,1186,1186,1,0,1,0,0],[1023,2201,0.000187,0.034903,0,1186,1186,1186,1,0,1,0,0],[1027,1028,0.000319,0.024862,0,1186,1186,1186,1,0,1,0,0],[1027,1028,0.000325,0.024862,0,1186,1186,1186,1,0,1,0,0],[2782,1031,0.003081,0.117728,0,604,604,604,0.93985,0,1,0,0],[1030,1031,0.004504,0.162568,0,342,342,342,0.950569,0,1,0,0],[1042,2202,0.003677,0.138781,0,0,0,0,1.05042,0,1,0,0],[1043,2175,0.000443,-0.004848,0,606,606,606,1.005027,0,1,0,0],[1043,2202,0.000305,-0.007133,0,606,606,606,1.005027,0,1,0,0],[1043,1044,0.000734,0.024654,0,1188,1188,1188,1,0,1,0,0],[1044,2175,0.000249,0.047992,0,606,606,606,1,0,1,0,0],[1044,2202,0.000506,0.046814,0,606,606,606,1,0,1,0,0],[1048,1049,0.003081,0.12563,0,446,446,446,0.964324,0,1,0,0],[1066,2176,0.000152,-0.011219,0,1186,1186,1186,1,0,1,0,0],[1066,2203,0.000443,-0.011011,0,606,606,606,0.996016,0,1,0,0],[1066,2226,0.000215,-0.005194,0,1186,1186,1186,0.996016,0,1,0,0],[1066,2236,0.000145,-0.011496,0,1186,1186,1186,1,0,1,0,0],[1067,2176,0.000187,0.038296,0,1186,1186,1186,1,0,1,0,0],[1067,2203,0.000374,0.053463,0,606,606,606,1,0,1,0,0],[1067,2226,9.7E-5,0.032064,0,1186,1186,1186,1,0,1,0,0],[1067,2236,0.000194,0.038435,0,1186,1186,1186,1,0,1,0,0],[1069,2177,0.002568,0.070124,0,0,0,0,1,0,1,0,0],[1071,2177,0.002765,0.132148,0,0,0,0,1,0,1,0,0],[1075,2785,0.003556,0.118321,0,435,435,435,0.989123,0,1,0,0],[1074,2204,0.003359,0.083102,0,0,0,0,1,0,1,0,0],[2785,2178,0.000229,-0.004571,0,1186,1186,1186,0.999001,0,1,0,0],[2786,2204,0.000215,-0.004432,0,1186,1186,1186,0.999001,0,1,0,0],[1076,1077,0.000312,0.025069,0,1186,1186,1186,0.999001,0,1,0,0],[1077,2178,9.7E-5,0.029363,0,1186,1186,1186,1,0,1,0,0],[1077,2204,9.7E-5,0.029086,0,1186,1186,1186,1,0,1,0,0],[2788,1086,0.00316,0.12484,0,435,435,435,1.001002,0,1,0,0],[1085,1086,0.003753,0.128,0,435,435,435,0.989123,0,1,0,0],[1085,1086,0.003556,0.121877,0,435,435,435,1.001002,0,1,0,0],[1096,2205,0.001787,0.089335,0,0,0,0,1,0,1,0,0],[3001,2237,0.001842,0.091205,0,0,0,0,1,0,1,0,0],[2792,1098,0.000325,0.027355,0,1184,1184,1184,1,0,1,0,0],[1097,2205,0.000152,-0.011357,0,1187,1187,1187,1,0,1,0,0],[2792,2227,0.000145,-0.00741,0,1187,1187,1187,1,0,1,0,0],[2792,2237,0.000125,-0.007756,0,1187,1187,1187,1,0,1,0,0],[1098,2205,0.000187,0.038435,0,1187,1187,1187,1,0,1,0,0],[1098,2227,0.000194,0.034626,0,1187,1187,1187,1,0,1,0,0],[1098,2237,0.000215,0.034903,0,1187,1187,1187,1,0,1,0,0],[1104,2795,0.03225,0.602419,0,0,0,0,1.001,0,1,0,0],[2795,2796,0.00316,0.125037,0,435,435,435,0.978477,0,1,0,0],[1105,2796,0.001679,0.121679,0,724,724,724,0.97466,0,1,0,0],[1107,1108,0.003654,0.114568,0,435,435,435,0.953289,0,1,0,0],[1107,1108,0.003398,0.118716,0,446,446,446,0.952382,0,1,0,0],[1107,1108,0.003852,0.11121,0,435,435,435,0.96432,0,1,0,0],[1112,1113,0.000319,0.024792,0,1186,1186,1186,1.005027,0,1,0,0],[1118,2179,0.003733,0.147368,0,0,0,0,1,0,1,0,0],[2951,2206,0.003781,0.146814,0,0,0,0,1,0,1,0,0],[1119,2179,0.00045,-0.014404,0,567,567,567,1,0,1,0,0],[1119,2206,0.000471,-0.013712,0,581,581,581,1,0,1,0,0],[1119,1120,0.000803,0.034903,0,581,581,581,1,0,1,0,0],[1120,2179,0.000381,0.050623,0,567,567,567,1,0,1,0,0],[1120,2206,0.000367,0.050554,0,581,581,581,1,0,1,0,0],[1140,1141,0.003279,0.113383,0,432,432,432,0.98912,0,1,0,0],[1140,1141,0.003931,0.12484,0,432,432,432,0.978474,0,1,0,0],[1140,1141,0.003891,0.11279,0,432,432,432,0.978474,0,1,0,0],[1142,1143,0.00316,0.118519,0,446,446,446,0.95329,0,1,0,0],[2802,1152,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[2969,2804,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[2803,2805,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[1151,2970,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[1155,1156,0.003067,0.132444,0,292,292,292,1.094092,0,1,0,0],[1155,1156,0.003067,0.132444,0,292,292,292,1.094091,0,1,0,0],[1178,2180,0.000235,-0.004294,0,1184,1184,1184,1,0,1,0,0],[1178,2207,0.000145,-0.006233,0,1184,1184,1184,1,0,1,0,0],[1179,2180,9E-5,0.029086,0,1184,1184,1184,1,0,1,0,0],[1179,2207,0.000194,0.031233,0,1184,1184,1184,1,0,1,0,0],[1711,1185,0.000119,0.009086,0,471,471,471,1,0,1,0,0],[1210,1211,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[1223,1224,0.004049,0.124049,0,446,446,446,0.964324,0,1,0,0],[1223,1224,0.003358,0.124247,0,435,435,435,0.978473,0,1,0,0],[2818,1224,0.001956,0.124642,0,435,435,435,0.955109,0,1,0,0],[1226,1227,0.00397,0.113383,0,435,435,435,0.976559,0,1,0,0],[1226,1227,0.003951,0.119111,0,435,435,435,0.974657,0,1,0,0],[2820,1227,0.001975,0.116938,0,724,724,724,0.976559,0,1,0,0],[1236,1237,0.001798,0.118716,0,723,723,723,0.978474,0,1,0,0],[1236,1237,0.001719,0.122272,0,723,723,723,0.974664,0,1,0,0],[1271,1272,0.000284,0.024792,0,1186,1186,1186,1.046025,0,1,0,0],[573,1279,0.003951,0.029126,0.0162,337,337,337,1,0,1,0,0],[1280,1281,0.004148,0.165531,0,312,312,312,0.978477,0,1,0,0],[572,2829,4.2E-5,0.000339,0.0061,1184,1184,1184,1,1.87,1,0,0],[1305,2829,0.000679,0.042867,0,606,606,606,0.994036,0,1,0,0],[1310,1311,0.004622,0.227951,0,313,313,313,0.937207,0,1,0,0],[1312,1313,0.00484,0.165926,0,312,312,312,0.968054,0,1,0,0],[2971,2181,0.001773,0.092729,0,0,0,0,0.985222,0,1,0,0],[1322,2228,0.001856,0.093213,0,0,0,0,1,0,1,0,0],[2831,2181,0.000111,-0.007895,0,1184,1184,1184,1,0,1,0,0],[1323,2208,0.00027,-0.005402,0,1184,1184,1184,1,0,1,0,0],[2831,2228,0.000152,-0.007964,0,1184,1184,1184,1,0,1,0,0],[2830,2238,0.000152,-0.007271,0,1184,1184,1184,1,0,1,0,0],[1323,1324,0.000325,0.027078,0,1184,1184,1184,1,0,1,0,0],[2832,2181,0.000222,0.03518,0,1184,1184,1184,1,0,1,0,0],[2832,2208,5.5E-5,0.032756,0,1184,1184,1184,1,0,1,0,0],[1324,2228,0.000201,0.034764,0,1184,1184,1184,1,0,1,0,0],[1324,2238,0.000194,0.034141,0,1184,1184,1184,1,0,1,0,0],[1325,1326,0.003654,0.114568,0,436,436,436,0.952382,0,1,0,0],[1325,1326,0.003654,0.114568,0,436,436,436,0.963394,0,1,0,0],[1325,1326,0.003654,0.114568,0,446,446,446,0.941619,0,1,0,0],[1328,1329,0.000339,0.027285,0,1186,1186,1186,1,0,1,0,0],[1338,1339,0.003437,0.122469,0,435,435,435,0.987165,0,1,0,0],[1338,1339,0.003437,0.122469,0,435,435,435,0.987165,0,1,0,0],[1363,2182,0.000125,0.033241,0,1186,1186,1186,1,0,1,0,0],[1365,1366,0.003121,0.125432,0,434,434,434,0.978474,0,1,0,0],[1367,1368,0.00397,0.124049,0,435,435,435,0.931096,0,1,0,0],[1367,1368,0.003121,0.125827,0,435,435,435,0.931096,0,1,0,0],[1370,1371,0.004489,0.280756,0,290,290,290,0.860587,0,1,0,0],[1712,1374,0.000119,0.009086,0,473,473,473,1,-6.32,1,0,0],[1375,1376,0.00484,0.162568,0,312,312,312,0.937207,0,1,0,0],[1379,1380,0.000319,0.024307,0,1188,1188,1188,1,0,1,0,0],[1379,1380,0.000339,0.025,0,1188,1188,1188,1,0,1,0,0],[1379,1380,0.000325,0.024584,0,1188,1188,1188,1,0,1,0,0],[2838,1389,0.00158,0.124049,0,446,446,446,0.957854,0,1,0,0],[1388,2840,0.00158,0.124049,0,446,446,446,0.957854,0,1,0,0],[2838,1389,0.00158,0.124049,0,446,446,446,0.957854,0,1,0,0],[2837,2839,0.00158,0.124049,0,446,446,446,0.957854,0,1,0,0],[2842,2844,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[1393,2844,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[2843,1394,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[1405,2852,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[2850,1406,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[2849,2851,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[1412,1413,0.003951,0.124247,0,435,435,435,1.0142,0,1,0,0],[2854,1419,0.00316,0.126025,0,435,435,435,1.026695,0,1,0,0],[1418,1419,0.00316,0.124049,0,435,435,435,1.053742,0,1,0,0],[1427,1428,0.003358,0.124049,0,446,446,446,0.98619,0,1,0,0],[1427,1428,0.003911,0.111407,0,446,446,446,0.963394,0,1,0,0],[1430,2229,0.002193,0.050568,0,0,0,0,1,0,1,0,0],[2856,2229,0.001956,0.108444,0,482,482,482,1,0,1,0,0],[2857,1437,0.000713,0.048546,0,606,606,606,0.996016,0,1,0,0],[1436,1437,0.000332,0.026939,0,1187,1187,1187,1,0,1,0,0],[1436,1437,0.000319,0.026385,0,1187,1187,1187,1,0,1,0,0],[1447,1448,0.005911,0.119689,0,0,0,0,0.976562,0,1,0,0],[1449,1450,0.00164,0.116938,0,446,446,446,0.968054,0,1,0,0],[1449,1450,0.001699,0.122212,0,724,724,724,0.96432,0,1,0,0],[1453,1454,0.004286,0.165333,0,311,311,311,0.98912,0,1,0,0],[1452,2209,0.001904,0.155471,0,0,0,0,1,0,1,0,0],[1454,2183,0.000519,-0.00831,0,600,600,600,1.002005,0,1,0,0],[1454,2209,0.000471,-0.008033,0,600,600,600,1.002005,0,1,0,0],[1455,2183,0.000277,0.047922,0,600,600,600,1,0,1,0,0],[1455,2209,0.00036,0.049584,0,600,600,600,1,0,1,0,0],[1458,1459,0.000796,0.041413,0,606,606,606,0.994036,0,1,0,0],[1458,1459,0.000831,0.039681,0,606,606,606,0.994036,0,1,0,0],[2863,1467,0.002016,0.079113,0,0,0,0,1,0,1,0,0],[1466,1468,0.001975,0.079012,0,0,0,0,1,0,1,0,0],[1484,1485,0.004346,0.164543,0,312,312,312,1.001002,0,1,0,0],[1491,1492,0.000332,0.024792,0,1186,1186,1186,1.001,0,1,0,0],[1491,1492,0.000332,0.024792,0,1182,1182,1182,1.001,0,1,0,0],[1499,1500,0.004938,0.159012,0,453,453,453,0.872599,0,1,0,0],[1501,2184,0.001655,0.09259,0,0,0,0,1,0,1,0,0],[1502,2184,0.000118,-0.005956,0,1186,1186,1186,1,0,1,0,0],[2865,1503,0.000325,0.024862,0,1186,1186,1186,1.002005,0,1,0,0],[1503,2184,0.000187,0.032964,0,1186,1186,1186,1,0,1,0,0],[1511,1512,0.000319,0.024792,0,1186,1186,1186,1.005027,0,1,0,0],[1513,2185,0.000533,0.145501,0,0,0,0,1,0,1,0,0],[2972,2210,0.000533,0.145501,0,0,0,0,1.05042,0,1,0,0],[1514,2185,0.00081,-0.007802,0,435,435,435,1,0,1,0,0],[1514,2210,0.00081,-0.007802,0,435,435,435,1,0,1,0,0],[1521,1522,0.003951,0.125235,0,435,435,435,0.975606,0,1,0,0],[1521,1522,0.001975,0.126025,0,435,435,435,0.975606,0,1,0,0],[1524,2186,0.003428,0.084557,0,0,0,0,1,0,1,0,0],[2186,1525,0.000277,-0.00464,0,1186,1186,1186,1,0,1,0,0],[1526,2186,6.2E-5,0.029571,0,1186,1186,1186,1,0,1,0,0],[1537,2239,0.003747,0.157687,0,0,0,0,1,0,1,0,0],[1538,2867,0.001177,0.042382,0,600,600,600,1,0,1,0,0],[2230,1538,0.000499,-0.006925,0,600,600,600,1,0,1,0,0],[2239,1538,0.000353,-0.010873,0,600,600,600,1,0,1,0,0],[2867,2230,0.000201,0.055402,0,600,600,600,1,0,1,0,0],[1539,2239,0.000429,0.05374,0,600,600,600,1,0,1,0,0],[1543,1544,0.004484,0.168494,0,312,312,312,0.968054,0,1,0,0],[1543,1544,0.004484,0.168494,0,312,312,312,0.978474,0,1,0,0],[1564,1565,0.003358,0.11121,0,446,446,446,1.011122,0,1,0,0],[1564,1565,0.003812,0.130963,0,446,446,446,1.012146,0,1,0,0],[1567,1568,0.000291,0.024792,0,1186,1186,1186,1.005027,0,1,0,0],[1571,1570,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[2874,1591,0.000171,0.000313,0.0003,0,0,0,1,4.32,1,0,0],[2973,1579,0.003891,0.112198,0,436,436,436,0.987165,0,1,0,0],[1578,1579,0.003556,0.124642,0,435,435,435,0.987165,0,1,0,0],[1580,1581,0.003931,0.125373,0,435,435,435,0.97561,0,1,0,0],[1582,1583,0.001699,0.122469,0,726,726,726,0.98912,0,1,0,0],[1582,1583,0.001679,0.122469,0,726,726,726,0.98912,0,1,0,0],[1594,2187,0.008933,0.147111,0,0,0,0,1,0,1,0,0],[1595,2187,0.0036,0.008933,0,0,0,0,1,0,1,0,0],[1601,2246,0.004813,0.21295,0,0,0,0,1,0,1,0,0],[2246,1602,0.000457,-0.005194,0,557,557,557,1,0,1,0,0],[1602,1603,0.000796,0.048199,0,557,557,557,0.996016,0,1,0,0],[1603,2246,0.000242,0.047438,0,557,557,557,1,0,1,0,0],[1604,1605,0.003911,0.111407,0,435,435,435,0.971818,0,1,0,0],[2879,1619,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[2880,1619,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[1618,1619,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[1623,1622,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[1634,1635,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[1652,1654,0.003951,0.12484,0,435,435,435,0.96432,0,1,0,0],[1652,1654,0.003951,0.12484,0,435,435,435,0.957851,0,1,0,0],[1653,1654,0.003556,0.127407,0,0,0,0,1.012146,0,1,0,0],[1658,1659,0.003141,0.117136,0,435,435,435,0.974664,0,1,0,0],[2885,1663,0.004938,0.161383,0,312,312,312,0.967124,0,1,0,0],[2885,1663,0.004938,0.163951,0,312,312,312,0.956935,0,1,0,0],[1662,1663,0.004346,0.118914,0,435,435,435,0.976559,0,1,0,0],[2889,2892,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[2888,2891,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[1666,2890,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[2887,1667,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[2894,1674,0.004356,0.137467,0,0,0,0,1.036269,0,1,0,0],[1673,1674,0.008711,0.1592,0,0,0,0,1.036269,0,1,0,0],[1675,1676,0.019652,0.553288,0,0,0,0,1,0,1,0,0],[1679,1680,0.002016,0.079113,0,0,0,0,1,0,1,0,0],[1685,1687,0.003951,0.12484,0,435,435,435,0.978474,0,1,0,0],[1686,1687,0.00164,0.118519,0,0,0,0,1.007049,0,1,0,0],[1688,1689,0.000783,0.042936,0,600,600,600,0.996016,0,1,0,0],[1688,1689,0.000776,0.043075,0,600,600,600,0.996016,0,1,0,0],[1697,2188,0.000159,-0.006025,0,1186,1186,1186,1.001,0,1,0,0],[1697,2211,0.000229,-0.004571,0,1174,1174,1174,1.001,0,1,0,0],[1697,1698,0.000332,0.025623,0,1186,1186,1186,1.001,0,1,0,0],[1698,2188,0.000173,0.031163,0,1186,1186,1186,1,0,1,0,0],[1698,2211,9E-5,0.029363,0,1174,1174,1174,1,0,1,0,0],[1700,1701,0.003186,0.137758,0,0,0,0,0.987167,0,1,0,0],[1709,1710,0.000686,0.047922,0,606,606,606,1,0,1,0,0],[2895,1710,0.000325,0.027493,0,1266,1266,1266,1,0,1,0,0],[2895,1710,0.000325,0.027493,0,1266,1266,1266,1,0,1,0,0],[1720,1721,0.00397,0.125235,0,435,435,435,0.999001,0,1,0,0],[1720,1721,0.00397,0.125235,0,435,435,435,1.011122,0,1,0,0],[1722,2897,0.000319,0.027355,0,1184,1184,1184,1,0,1,0,0],[1722,1723,0.000339,0.029778,0,1184,1184,1184,1,0,1,0,0],[1738,2240,0.001745,0.092867,0,0,0,0,1,0,1,0,0],[1739,2231,0.00018,-0.007687,0,1188,1188,1188,1,0,1,0,0],[1739,2240,0.000125,-0.007618,0,1188,1188,1188,1,0,1,0,0],[1740,2231,0.000166,0.035111,0,1188,1188,1188,1,0,1,0,0],[1740,2240,0.000201,0.034834,0,1188,1188,1188,1,0,1,0,0],[1744,1745,0.001857,0.121086,0,724,724,724,0.96432,0,1,0,0],[1744,1745,0.003773,0.122667,0,446,446,446,0.974664,0,1,0,0],[1744,1745,0.001857,0.121086,0,724,724,724,0.97561,0,1,0,0],[1745,1746,6.2E-5,0.031787,0,1186,1186,1186,1,0,1,0,0],[1745,1746,6.2E-5,0.031856,0,1186,1186,1186,1,0,1,0,0],[1750,1751,0.00316,0.125432,0,435,435,435,0.989123,0,1,0,0],[1750,1751,0.003951,0.112988,0,435,435,435,0.989123,0,1,0,0],[2911,1759,0.000208,0.016413,0,1769,1769,1769,0.947871,0,1,0,0],[2906,1759,0.000208,0.014751,0,1746,1746,1746,0.947871,0,1,0,0],[2909,1759,0.000208,0.016413,0,2258,2258,2258,0.947871,0,1,0,0],[2910,1759,0.000208,0.016413,0,2258,2258,2258,0.947871,0,1,0,0],[2908,1759,0.000208,0.016413,0,1769,1769,1769,0.947871,0,1,0,0],[2907,1759,0.000208,0.016413,0,1769,1769,1769,0.947871,0,1,0,0],[2905,1759,0.000208,0.016413,0,2258,2258,2258,0.947871,0,1,0,0],[2904,1759,0.000208,0.016413,0,2258,2258,2258,0.947871,0,1,0,0],[1758,1759,0.000319,0.024307,0,1186,1186,1186,1,0,1,0,0],[1771,1772,0.001975,0.126025,0,435,435,435,0.963394,0,1,0,0],[1771,1772,0.001956,0.125037,0,435,435,435,0.963394,0,1,0,0],[1771,1772,0.001956,0.125037,0,435,435,435,0.963394,0,1,0,0],[1773,1774,0.005057,0.160988,0,374,374,374,0.933709,0,1,0,0],[1773,1774,0.005057,0.160988,0,374,374,374,0.933709,0,1,0,0],[1781,1782,0.017333,0.441333,0,0,0,0,0.971818,0,1,0,0],[1785,2189,0.004217,0.223476,0,0,0,0,1,0,1,0,0],[1786,2189,0.000699,-0.004709,0,606,606,606,0.996016,0,1,0,0],[1786,1787,0.000686,0.048546,0,606,606,606,0.996016,0,1,0,0],[1787,2189,1.4E-5,0.052839,0,606,606,606,1,0,1,0,0],[1788,1789,0.00316,0.125235,0,435,435,435,1.002005,0,1,0,0],[1788,1789,0.001675,0.121284,0,724,724,724,1.002005,0,1,0,0],[2917,1803,0.002431,0.093213,0,0,0,0,1,0,1,0,0],[1802,1803,0.002431,0.092874,0,0,0,0,1,0,1,0,0],[2919,1803,0.002431,0.093428,0,0,0,0,1,0,1,0,0],[2918,1803,0.002431,0.09349,0,0,0,0,1,0,1,0,0],[2921,1803,0.002431,0.093428,0,0,0,0,1,0,1,0,0],[2920,1803,0.008906,0.093352,0,0,0,0,1,0,1,0,0],[1804,1805,0.000339,0.027008,0,1187,1187,1187,1,0,1,0,0],[1804,1805,0.000395,0.027216,0,1188,1188,1188,1,0,1,0,0],[1804,1805,0.000325,0.027632,0,1188,1188,1188,1,0,1,0,0],[1816,1817,0.005136,0.160988,0,453,453,453,0.863561,0,1,0,0],[1819,2212,0.0034,0.084557,0,0,0,0,1,0,1,0,0],[1820,1821,0.000332,0.024792,0,1186,1186,1186,1.001,0,1,0,0],[1820,2212,0.000229,-0.004363,0,1186,1186,1186,1.001,0,1,0,0],[1821,2212,9.7E-5,0.029155,0,1186,1186,1186,1,0,1,0,0],[1832,1833,0.000332,0.025069,0,1186,1186,1186,1,0,1,0,0],[1832,1833,0.000319,0.025,0,1186,1186,1186,1,0,1,0,0],[1838,1839,0.000325,0.025,0,1186,1186,1186,1.005027,0,1,0,0],[1840,2924,0.000305,0.024862,0,1186,1186,1186,1.005027,0,1,0,0],[1844,1845,0.002212,0.125432,0,358,358,358,0.928505,0,1,0,0],[1848,1849,0.003002,0.118716,0,435,435,435,0.94697,0,1,0,0],[1848,1849,0.003002,0.118716,0,435,435,435,0.968054,0,1,0,0],[1850,1851,0.003121,0.12563,0,435,435,435,0.987165,0,1,0,0],[1850,1851,0.003951,0.125235,0,435,435,435,0.987165,0,1,0,0],[1850,1851,0.003121,0.12563,0,435,435,435,0.987165,0,1,0,0],[1861,2190,0.003449,0.092452,0,0,0,0,1,0,1,0,0],[2953,2232,0.001884,0.093352,0,0,0,0,1,0,1,0,0],[2980,2241,0.001766,0.09169,0,0,0,0,1,0,1,0,0],[2954,2247,0.001821,0.088227,0,0,0,0,1,0,1,0,0],[2927,2190,0.00027,-0.005332,0,1186,1186,1186,1.002005,0,1,0,0],[2927,2213,0.000249,-0.005471,0,1186,1186,1186,1.002005,0,1,0,0],[1862,2232,0.000125,-0.007687,0,1186,1186,1186,1,0,1,0,0],[2927,2241,0.000173,-0.007895,0,1186,1186,1186,1.002005,0,1,0,0],[2927,2247,0.000132,-0.010942,0,1186,1186,1186,1.002005,0,1,0,0],[1863,2190,5.5E-5,0.032756,0,1186,1186,1186,1,0,1,0,0],[1863,2213,6.9E-5,0.032895,0,1186,1186,1186,1,0,1,0,0],[1863,2232,0.000201,0.034834,0,1186,1186,1186,1,0,1,0,0],[1863,2241,0.000166,0.034834,0,1186,1186,1186,1,0,1,0,0],[1863,2247,0.000208,0.038643,0,1186,1186,1186,1,0,1,0,0],[1864,1865,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[2974,2214,0.001814,0.090651,0,0,0,0,1,0,1,0,0],[2975,2242,0.00277,0.094945,0,0,0,0,1,0,1,0,0],[1869,2248,0.004862,0.2241,0,0,0,0,1,0,1,0,0],[1870,2214,0.000145,-0.011288,0,1184,1184,1184,1.002005,0,1,0,0],[2929,1871,0.000319,0.027355,0,1184,1184,1184,1,0,1,0,0],[1870,2242,0.000291,-0.00554,0,1184,1184,1184,1.002005,0,1,0,0],[2929,1871,0.000693,0.048615,0,605,605,605,1.002005,0,1,0,0],[2929,2248,0.000471,-0.005263,0,605,605,605,1.002005,0,1,0,0],[1871,2214,0.000187,0.038712,0,1184,1184,1184,1,0,1,0,0],[1871,2242,2.8E-5,0.032895,0,1184,1184,1184,1,0,1,0,0],[1871,2248,0.000235,0.053324,0,605,605,605,1,0,1,0,0],[2932,1874,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[2931,2933,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[1873,2934,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[1891,1892,0.000332,0.025069,0,1186,1186,1186,1,0,1,0,0],[1891,1892,0.000332,0.025069,0,1186,1186,1186,1,0,1,0,0],[1891,1892,0.000339,0.024446,0,1186,1186,1186,1,0,1,0,0],[1891,1892,0.000332,0.025069,0,1187,1187,1187,1,0,1,0,0],[1894,1895,0.000346,0.025346,0,1186,1186,1186,1,0,1,0,0],[1894,1895,0.000332,0.025208,0,1186,1186,1186,1,0,1,0,0],[2575,2250,0,0.019737,0,0,0,0,1.092105,0,1,0,0],[46,2251,0,0.019737,0,0,0,0,1.092105,0,1,0,0],[81,2253,0,0.54184,0,0,0,0,1.044444,0,1,0,0],[81,2254,0,0.54184,0,0,0,0,1.044444,0,1,0,0],[81,2255,0,0.54184,0,0,0,0,1.044444,0,1,0,0],[95,2257,0,0.142857,0,0,0,0,1.111111,0,1,0,0],[95,2258,0,0.219149,0,0,0,0,1.111111,0,1,0,0],[106,2260,0,0.366794,0,0,0,0,1,0,1,0,0],[106,2261,0,0.366794,0,0,0,0,1,0,1,0,0],[2587,2262,0,0.366794,0,0,0,0,1,0,1,0,0],[2587,2263,0,0.366794,0,0,0,0,1,0,1,0,0],[148,2266,0,0.15,0,0,0,0,1.060526,0,1,0,0],[148,2267,0,0.15,0,0,0,0,1.060526,0,1,0,0],[2591,2269,0,0.15,0,0,0,0,1.060526,0,1,0,0],[2595,2270,0,0.012611,0,1050,1050,1050,1.052632,0,1,0,0],[187,2271,0,0.012611,0,586,586,586,1.052632,0,1,0,0],[2594,2272,0,0.012611,0,1095,1095,1095,1.052632,0,1,0,0],[2593,2273,0,0.012611,0,651,651,651,1.052632,0,1,0,0],[188,2274,0,0.048207,0,0,0,0,1.080978,0,1,0,0],[2596,2275,0,0.048207,0,0,0,0,1.080978,0,1,0,0],[189,2276,0,0.043965,0,0,0,0,1.065789,0,1,0,0],[189,2277,0,0.03442,0,0,0,0,1.060526,0,1,0,0],[189,2278,0,0.06506,0,0,0,0,1.060526,0,1,0,0],[198,2279,0,0.161429,0,0,0,0,1.054667,0,1,0,0],[198,2280,0,0.17931,0,0,0,0,1.054667,0,1,0,0],[198,2281,0,0.161429,0,0,0,0,1.054667,0,1,0,0],[198,2282,0,0.17931,0,0,0,0,1.054667,0,1,0,0],[198,2283,0,0.17931,0,0,0,0,1.054667,0,1,0,0],[1027,2284,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[229,2286,0,0.112429,0,0,0,0,1.042667,0,1,0,0],[229,2289,0,0.183397,0,0,0,0,1.088889,0,1,0,0],[2611,2293,0,0.012685,0,1111,1111,1111,1.092105,0,1,0,0],[2610,2294,0,0.012685,0,1102,1102,1102,1.092105,0,1,0,0],[2609,2295,0,0.012685,0,0,0,0,1.092105,0,1,0,0],[246,2296,0,0.012685,0,1094,1094,1094,1.092105,0,1,0,0],[253,2297,0,0.009303,0,1571,1571,1571,1.092105,0,1,0,0],[254,2298,0,0.009303,0,501,501,501,1.092105,0,1,0,0],[257,2299,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[257,2300,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[257,2301,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[2612,2302,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[2612,2303,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[2612,2304,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[266,2306,0,0.453182,0,0,0,0,1.088889,0,1,0,0],[338,2307,0,0.008909,0,773,773,773,1.092105,0,1,0,0],[340,2309,0,0.008909,0,706,706,706,1.092105,0,1,0,0],[341,2310,0,0.008909,0,778,778,778,1.092105,0,1,0,0],[384,2311,0,0.128889,0,0,0,0,1.088445,0,1,0,0],[2648,2312,0,0.133372,0,0,0,0,1.043111,0,1,0,0],[2648,2313,0,0.133372,0,0,0,0,1.088445,0,1,0,0],[395,2314,0,0.048207,0,0,0,0,1.080978,0,1,0,0],[398,2315,0,0.054074,0,0,0,0,1.077631,0,1,0,0],[398,2316,0,0.054074,0,0,0,0,1.077631,0,1,0,0],[400,2317,0,0.012685,0,1059,1059,1059,1.092105,0,1,0,0],[2654,2319,0,0.012611,0,1069,1069,1069,1.092105,0,1,0,0],[401,2320,0,0.012611,0,1063,1063,1063,1.092105,0,1,0,0],[403,2321,0,0.009257,0,1271,1271,1271,1.092105,0,1,0,0],[404,2322,0,0.009257,0,1192,1192,1192,1.092105,0,1,0,0],[411,2323,0,0.009257,0,494,494,494,1.065789,0,1,0,0],[2655,2324,0,0.009257,0,1758,1758,1758,1.065789,0,1,0,0],[2573,2325,0,0.06579,0,0,0,0,1.096667,0,1,0,0],[24,2326,0,0.06579,0,0,0,0,1.096667,0,1,0,0],[791,2327,0,0.1,0,0,0,0,1.057778,0,1,0,0],[2661,2328,0,0.01954,0,0,0,0,1.088844,0,1,0,0],[445,2329,0,0.020227,0,695,695,695,1.088844,0,1,0,0],[2662,2330,0,0.01954,0,372,372,372,1.088844,0,1,0,0],[446,2331,0,0.021576,0,0,0,0,1.092105,0,1,0,0],[553,2336,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[553,2337,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[553,2338,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[553,2339,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[553,2340,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[553,2341,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[2674,2342,0,0.012685,0,0,0,0,1.092105,0,1,0,0],[2673,2343,0,0.012685,0,0,0,0,1.092105,0,1,0,0],[493,2344,0,0.012611,0,0,0,0,1.092105,0,1,0,0],[2672,2345,0,0.012611,0,0,0,0,1.092105,0,1,0,0],[508,2348,0,0.181818,0,0,0,0,1.044444,0,1,0,0],[518,2349,0,0.041231,0,295,295,295,1.0948,0,1,0,0],[2676,2350,0,0.273494,0,0,0,0,1.062667,0,1,0,0],[545,2351,0,0.032831,0,298,298,298,1.044444,0,1,0,0],[2683,2352,0,0.012685,0,1033,1033,1033,1.092105,0,1,0,0],[601,2353,0,0.012685,0,1033,1033,1033,1.092105,0,1,0,0],[2684,2354,0,0.012685,0,1033,1033,1033,1.092105,0,1,0,0],[602,2355,0,0.012685,0,298,298,298,1.092105,0,1,0,0],[617,2356,0,0.345838,0,0,0,0,1.044444,0,1,0,0],[2701,2357,0,0.009303,0,1037,1037,1037,1.065789,0,1,0,0],[670,2358,0,0.009303,0,1014,1014,1014,1.065789,0,1,0,0],[2717,2359,0,0.128214,0,0,0,0,1.056743,0,1,0,0],[738,2360,0,0.128214,0,0,0,0,1.056743,0,1,0,0],[738,2361,0,0.128214,0,0,0,0,1.056743,0,1,0,0],[738,2362,0,0.148375,0,0,0,0,1.057778,0,1,0,0],[2717,2363,0,0.148375,0,0,0,0,1.057778,0,1,0,0],[2729,2364,0,0.008909,0,1545,1545,1545,1.065789,0,1,0,0],[756,2365,0,0.008909,0,1545,1545,1545,1.065789,0,1,0,0],[757,2366,0,0.457282,0,0,0,0,1.066667,0,1,0,0],[767,2368,0,0.042476,0,0,0,0,1.062222,0,1,0,0],[769,2370,0,0.302795,0,0,0,0,1.053333,0,1,0,0],[2733,2371,0,0.012685,0,771,771,771,1.092105,0,1,0,0],[774,2372,0,0.012685,0,776,776,776,1.092105,0,1,0,0],[2732,2373,0,0.012685,0,771,771,771,1.092105,0,1,0,0],[2736,2374,0,0.012685,0,771,771,771,1.092105,0,1,0,0],[2735,2375,0,0.012685,0,771,771,771,1.092105,0,1,0,0],[2734,2376,0,0.012685,0,253,253,253,1.092105,0,1,0,0],[799,2377,0,0.041112,0,0,0,0,1.081067,0,1,0,0],[811,2378,0,0.029081,0,0,0,0,1.080888,0,1,0,0],[824,2379,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[2748,2380,0,0.020227,0,0,0,0,1.088844,0,1,0,0],[825,2381,0,0.021197,0,328,328,328,1.103079,0,1,0,0],[836,2385,0,0.372846,0,0,0,0,1.076889,0,1,0,0],[836,2386,0,0.372846,0,0,0,0,1.076889,0,1,0,0],[906,2389,0,0.460144,0,0,0,0,1.035556,0,1,0,0],[977,2390,0,0.312857,0,0,0,0,1.054667,0,1,0,0],[977,2391,0,0.312857,0,0,0,0,1.054667,0,1,0,0],[977,2392,0,0.312857,0,0,0,0,1.054667,0,1,0,0],[977,2393,0,0.312857,0,0,0,0,1.054667,0,1,0,0],[964,2394,0,0.048207,0,0,0,0,1.080978,0,1,0,0],[971,2395,0,0.220078,0,0,0,0,1.07511,0,1,0,0],[971,2396,0,0.220078,0,0,0,0,1.07511,0,1,0,0],[996,2401,0,0.329412,0,0,0,0,1.053333,0,1,0,0],[996,2402,0,0.329412,0,0,0,0,1.053333,0,1,0,0],[996,2403,0,0.329412,0,0,0,0,1.053333,0,1,0,0],[1003,2404,0,0.181636,0,0,0,0,1.088889,0,1,0,0],[1007,2406,0,0.360113,0,0,0,0,1.075556,0,1,0,0],[1007,2408,0,0.360113,0,0,0,0,1.075556,0,1,0,0],[1036,2409,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[2783,2410,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[1053,2412,0,0.482751,0,0,0,0,1.137778,0,1,0,0],[202,2413,0,0.10632,0,0,0,0,1.043111,0,1,0,0],[2599,2414,0,0.10632,0,0,0,0,1.043111,0,1,0,0],[1638,2415,0,0.084636,0,0,0,0,1.097778,0,1,0,0],[153,2416,0,0.031723,0,0,0,0,1.044444,0,1,0,0],[1123,2417,0,0.25608,0,0,0,0,1.072445,0,1,0,0],[1123,2418,0,0.25608,0,0,0,0,1.072445,0,1,0,0],[1128,2419,0,0.0516,0,0,0,0,1.07511,0,1,0,0],[2798,2420,0,0.0516,0,0,0,0,1.07511,0,1,0,0],[1130,2421,0,0.0592,0,0,0,0,1.092105,0,1,0,0],[1130,2422,0,0.0596,0,0,0,0,1.092105,0,1,0,0],[2799,2423,0,0.0596,0,0,0,0,1.092105,0,1,0,0],[2799,2424,0,0.05972,0,0,0,0,1.092105,0,1,0,0],[2695,2427,0,0.012685,0,1124,1124,1124,1.092105,0,1,0,0],[660,2428,0,0.012685,0,1110,1110,1110,1.092105,0,1,0,0],[1166,2429,0,0.03299,0,0,0,0,1.04,0,1,0,0],[1167,2431,0,0.034269,0,0,0,0,1.060526,0,1,0,0],[1195,2432,0,0.009303,0,1644,1644,1644,1.092105,0,1,0,0],[1200,2434,0,0.144154,0,0,0,0,1.066667,0,1,0,0],[1200,2435,0,0.144154,0,0,0,0,1.066667,0,1,0,0],[2816,2437,0,0.008909,0,884,884,884,1.092105,0,1,0,0],[1222,2438,0,0.008909,0,859,859,859,1.092105,0,1,0,0],[2817,2439,0,0.008909,0,861,861,861,1.092105,0,1,0,0],[2815,2440,0,0.008909,0,430,430,430,1.092105,0,1,0,0],[1230,2441,0,0.389792,0,0,0,0,1.044444,0,1,0,0],[2821,2442,0,0.009303,0,1340,1340,1340,1.092105,0,1,0,0],[1241,2443,0,0.009303,0,413,413,413,1.092105,0,1,0,0],[2822,2444,0,0.021485,0,0,0,0,1.103079,0,1,0,0],[1273,2445,0,0.021485,0,0,0,0,1.103079,0,1,0,0],[2823,2446,0,0.021485,0,0,0,0,1.103079,0,1,0,0],[2824,2447,0,0.019737,0,0,0,0,1.092105,0,1,0,0],[1277,2448,0,0.314388,0,0,0,0,1.048889,0,1,0,0],[1277,2449,0,0.314388,0,0,0,0,1.048889,0,1,0,0],[1277,2450,0,0.314388,0,0,0,0,1.048889,0,1,0,0],[1279,2452,0,0.156299,0,0,0,0,1.053333,0,1,0,0],[1279,2453,0,0.156299,0,0,0,0,1.053333,0,1,0,0],[2827,2454,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[1289,2455,0,0.020227,0,712,712,712,1.088844,0,1,0,0],[1311,2457,0,0.214367,0,0,0,0,1.026667,0,1,0,0],[1319,2458,0,0.733548,0,0,0,0,1.044444,0,1,0,0],[1357,2460,0,0.431017,0,0,0,0,1,0,1,0,0],[1348,2461,0,0.046748,0,266,266,266,1.066667,0,1,0,0],[1361,2462,0,0.283636,0,0,0,0,1.022222,0,1,0,0],[2835,2463,0,0.155048,0,0,0,0,1,0,1,0,0],[1369,2464,0,0.155048,0,0,0,0,1,0,1,0,0],[2834,2465,0,0.155048,0,0,0,0,1,0,1,0,0],[2846,2470,0,0.0774,0,0,0,0,1.052632,0,1,0,0],[2848,2471,0,0.06037,0,0,0,0,1.031422,0,1,0,0],[1400,2472,0,0.0774,0,0,0,0,1.052632,0,1,0,0],[2847,2473,0,0.0774,0,0,0,0,1.052632,0,1,0,0],[1477,2481,0,0.317591,0,0,0,0,1.022222,0,1,0,0],[1488,2484,0,0.302312,0,0,0,0,1.034667,0,1,0,0],[1505,2490,0,0.733625,0,0,0,0,1.08,0,1,0,0],[1544,2496,0,0.088828,0,0,0,0,1.022222,0,1,0,0],[1558,2498,0,0.009303,0,1620,1620,1620,1.092105,0,1,0,0],[2869,2499,0,0.009303,0,986,986,986,1.092105,0,1,0,0],[646,2500,0,0.035942,0,0,0,0,1.081023,0,1,0,0],[2689,2501,0,0.019697,0,273,273,273,1.088844,0,1,0,0],[645,2502,0,0.037419,0,0,0,0,1.11579,0,1,0,0],[2688,2503,0,0.037117,0,0,0,0,1.11579,0,1,0,0],[1586,2508,0,0.226,0,0,0,0,1.048889,0,1,0,0],[1587,2509,0,0.3396,0,0,0,0,1.069841,0,1,0,0],[1599,2513,0,0.012611,0,919,919,919,1.092105,0,1,0,0],[2877,2514,0,0.012611,0,277,277,277,1.092105,0,1,0,0],[1605,2516,0,0.1992,0,0,0,0,1.044444,0,1,0,0],[1605,2517,0,0.1992,0,0,0,0,1.044444,0,1,0,0],[1654,2518,0,0.193273,0,0,0,0,1.088889,0,1,0,0],[1677,2519,0,0.092765,0,0,0,0,1.065789,0,1,0,0],[1677,2520,0,0.092765,0,0,0,0,1.065789,0,1,0,0],[1677,2521,0,0.092765,0,0,0,0,1.065789,0,1,0,0],[1677,2522,0,0.092765,0,0,0,0,1.065789,0,1,0,0],[1753,2527,0,0.012769,0,785,785,785,1.044444,0,1,0,0],[2903,2528,0,0.012769,0,849,849,849,1.044444,0,1,0,0],[2902,2529,0,0.012769,0,855,855,855,1.044444,0,1,0,0],[2901,2530,0,0.012769,0,688,688,688,1.044444,0,1,0,0],[1778,2531,0,0.050588,0,0,0,0,1.048889,0,1,0,0],[1778,2532,0,0.050588,0,0,0,0,1.048889,0,1,0,0],[2915,2533,0,0.050588,0,0,0,0,1.048889,0,1,0,0],[2926,2534,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[1853,2535,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[1882,2537,0,0.15125,0,0,0,0,1.044444,0,1,0,0],[1882,2538,0,0.15125,0,0,0,0,1.044444,0,1,0,0],[1001,2539,5E-6,5E-5,0.0014,1974,1974,1974,1,0,1,0,0],[1001,2540,5E-6,5E-5,0.0014,1974,1974,1974,1,0,1,0,0],[1285,2541,0.002262,0.013491,0.0253,401,401,401,1,0,1,0,0],[957,2542,0.000544,0.006842,0.1762,1474,1474,1474,1,0,1,0,0],[55,2543,0.002222,0.014124,0.0294,470,470,470,1,0,1,0,0],[2867,2544,0.000322,0.003148,0.1011,1579,1579,1579,1,0,1,0,0],[1112,2545,0.000781,0.006247,0.0106,506,506,506,1,0,1,0,0],[1160,2546,0.000232,0.001856,0.003,506,506,506,1,0,1,0,0],[1028,2547,0.000661,0.008092,0.3004,1474,1474,1474,1,0,1,0,0],[103,2548,0.00037,0.004699,0.1119,1711,1711,1711,1,0,1,0,0],[999,2549,0.000544,0.005689,0.1249,1253,1253,1253,1,0,1,0,0],[2867,2550,0.000457,0.005163,0.1148,1316,1316,1316,1,0,1,0,0],[2825,2551,0.004375,0.020138,0.0327,336,336,336,1,0,1,0,0],[2041,2552,0.00076,0.004523,0.0086,454,454,454,1,0,1,0,0],[297,2553,0.001086,0.016543,0.4202,1579,1579,1579,1,0,1,0,0],[2935,2554,0.00106,0.005879,0.0025,502,502,502,1,0,1,0,0],[1147,2555,0.000264,0.002841,0.0505,1974,1974,1974,1,0,1,0,0],[1567,2556,0.00165,0.007587,0.0253,288,288,288,1,0,1,0,0],[1841,2557,0.000256,0.003556,0.1292,1790,1790,1790,1,0,1,0,0],[2924,2558,0.000253,0.003556,0.1292,1790,1790,1790,1,0,1,0,0],[405,2559,0.003052,0.022203,0.0276,461,461,461,1,0,1,0,0],[56,2560,0.000544,0.005865,0.1274,1624,1624,1624,1,0,1,0,0],[1539,2561,0.000469,0.005225,0.1126,1487,1487,1487,1,0,1,0,0],[451,2562,0.005588,0.034701,0.0643,323,323,323,1,0,1,0,0],[12,2564,0.000862,0.019598,0.2726,1559,1559,1559,1,0,1,0,0],[2664,2565,0.004375,0.026805,0.0486,323,323,323,1,0,1,0,0],[1859,2566,0.000332,0.004013,0.0628,1316,1316,1316,1,0,1,0,0],[738,2567,0.001393,0.009294,0.0177,428,428,428,1,0,1,0,0],[738,2568,0.001393,0.009304,0.0177,428,428,428,1,0,1,0,0],[297,2569,6.2E-5,0.000855,0.0231,1382,1382,1382,1,0,1,0,0],[127,2570,0.001043,0.011382,0.3054,1624,1624,1624,1,0,1,0,0]],"gencost":[[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,10,0]]}