00,3490,0.001284,0.00235,0.0013,0,0,0,1,0,1,0,0],[3500,3492,0.001025,0.001876,0.001,0,0,0,1,0,1,0,0],[4902,3499,0.003527,0.007055,0.0069,0,0,0,1,0,1,0,0],[4902,3498,0.003527,0.007055,0.0069,0,0,0,1,0,1,0,0],[5359,3500,0.027463,0.092215,0.001,0,0,0,1,0,1,0,0],[5408,3500,0.018141,0.058957,0.0007,0,0,0,1,0,1,0,0],[5507,3500,0.002016,0.01285,0.0002,0,0,0,1,0,1,0,0],[5388,3500,0.027211,0.0839,0.001,0,0,0,1,0,1,0,0],[5536,3500,0.006551,0.019652,0.0002,0,0,0,1,0,1,0,0],[5587,3500,0.006803,0.02066,0.0002,0,0,0,1,0,1,0,0],[3740,3502,0.077161,0.214321,0.0341,0,0,0,1,0,1,0,0],[3575,3503,0.002686,0.018173,0.0324,0,0,0,1,0,1,0,0],[4253,3503,0.005748,0.03836,0.0688,524,524,524,1,0,1,0,0],[4425,3504,0.122222,0.31804,0.0041,0,0,0,1,0,1,0,0],[4438,3504,0.03477,0.095238,0.0012,0,0,0,1,0,1,0,0],[3564,3506,0.097254,0.284455,0.0034,0,0,0,1,0,1,0,0],[4149,3506,0.039808,0.166793,0.0021,0,0,0,1,0,1,0,0],[5579,3508,0.005562,0.010181,0.0001,0,0,0,1,0,1,0,0],[5660,3510,0.007037,0.023951,0.0011,0,0,0,1,0,1,0,0],[4479,3511,0.000277,0.002588,0.0051,584,584,584,1,0,1,0,0],[4343,3512,0.043739,0.148602,0.0017,0,0,0,1,0,1,0,0],[4431,3512,0.044696,0.118317,0.0016,0,0,0,1,0,1,0,0],[5513,3512,0.02973,0.08516,0.001,0,0,0,1,0,1,0,0],[5514,3512,0.029982,0.085664,0,0,0,0,1,0,1,0,0],[5661,3513,0.027715,0.077601,0.0009,0,0,0,1,0,1,0,0],[4412,3515,0.008566,0.055682,0.0007,0,0,0,1,0,1,0,0],[4774,3515,0.052381,0.142605,0.0019,0,0,0,1,0,1,0,0],[5133,3515,0.007559,0.017385,0.0015,0,0,0,1,0,1,0,0],[4412,3515,0.008566,0.055682,0.0007,0,0,0,1,0,1,0,0],[3586,3516,0.035556,0.097037,0.0045,0,0,0,1,0,1,0,0],[5082,3516,0.024198,0.064444,0.0242,0,0,0,1,0,1,0,0],[5082,3516,0.024198,0.064444,0.0242,0,0,0,1,0,1,0,0],[5662,3517,0.027211,0.062988,0.0007,0,0,0,1,0,1,0,0],[3889,3518,0.008566,0.03477,0,0,0,0,1,0,1,0,0],[3522,1503,2E-5,0.000198,0,0,0,0,1,0,1,0,0],[5307,3525,0.000252,0.001008,0,0,0,0,1,0,1,0,0],[5666,3526,0.006608,0.012096,0.0002,0,0,0,1,0,1,0,0],[4032,3527,0.067422,0.186621,0.0021,0,0,0,1,0,1,0,0],[4589,3527,0.06198,0.216931,0.002,0,0,0,1,0,1,0,0],[5130,3527,0.059965,0.147896,0.0017,0,0,0,1,0,1,0,0],[5664,3527,0.003527,0.007811,0,0,0,0,1,0,1,0,0],[4033,3528,0.002647,0.011911,0.0213,0,0,0,1,0,1,0,0],[4630,3529,0.010582,0.02973,0.0003,0,0,0,1,0,1,0,0],[4811,3530,0.020741,0.058272,0.0026,0,0,0,1,0,1,0,0],[4038,3531,0.014059,0.045578,0.0006,0,0,0,1,0,1,0,0],[3898,3532,0.108592,0.296548,0.0033,0,0,0,1,0,1,0,0],[4003,3533,0.008272,0.056173,0.0028,0,0,0,1,0,1,0,0],[4858,3533,0.047654,0.197901,0.0102,0,0,0,1,0,1,0,0],[5829,3533,0.011482,0.072099,0.0039,0,0,0,1,0,1,0,0],[4003,3533,0.007531,0.052593,0.0028,0,0,0,1,0,1,0,0],[4003,3533,0.007778,0.055556,0.0029,0,0,0,1,0,1,0,0],[4056,3536,0.083648,0.239859,0.0026,0,0,0,1,0,1,0,0],[4056,3536,0.0839,0.240615,0.0026,0,0,0,1,0,1,0,0],[4131,3537,0.001659,0.011081,0.0203,507,507,507,1,0,1,0,0],[4131,3537,0.002509,0.011319,0.0203,0,0,0,1,0,1,0,0],[3856,3538,0.012346,0.039053,0.0005,0,0,0,1,0,1,0,0],[4572,3541,0.008818,0.038045,0,0,0,0,1,0,1,0,0],[5037,3540,0.013857,0.047115,0.001,0,0,0,1,0,1,0,0],[5415,3541,0.030486,0.07735,0.003,0,0,0,1,0,1,0,0],[5820,3540,0.008818,0.037793,0,0,0,0,1,0,1,0,0],[4817,3542,0.004523,0.026983,0.0506,401,401,401,1,0,1,0,0],[4071,3547,0.000928,0.006183,0.0111,540,540,540,1,0,1,0,0],[5744,3547,0.000217,0.001481,0.003,471,471,471,1,0,1,0,0],[5853,3548,7E-6,0.00013,0.0029,2694,2694,2694,1,0,1,0,0],[4448,3549,0.04258,0.102797,0.0067,0,0,0,1,0,1,0,0],[5668,3551,0.001764,0.003527,0.0013,0,0,0,1,0,1,0,0],[5670,3554,0.00068,0.00126,0,0,0,0,1,0,1,0,0],[4198,3555,0.004031,0.01285,0.0002,0,0,0,1,0,1,0,0],[4838,3557,0.001605,0.007407,0.0296,0,0,0,1,0,1,0,0],[5097,3557,0.016173,0.061728,0.0005,0,0,0,1,0,1,0,0],[5461,3557,0.001235,0.004938,0.0141,0,0,0,1,0,1,0,0],[4129,3558,0.000111,0.000741,0.0014,545,545,545,1,0,1,0,0],[4905,3558,0.001857,0.008375,0.0142,0,0,0,1,0,1,0,0],[4128,3558,9.9E-5,0.000711,0.001,471,471,471,1,0,1,0,0],[4288,3559,0.000198,0.000909,0.001,0,0,0,1,0,1,0,0],[5861,3560,0.070547,0.232552,0.0026,0,0,0,1,0,1,0,0],[4083,3564,0.08642,0.205341,0.0029,0,0,0,1,0,1,0,0],[4149,3564,0.032754,0.137818,0.0022,0,0,0,1,0,1,0,0],[5452,3564,0.049131,0.134039,0.0015,0,0,0,1,0,1,0,0],[5673,3567,0.019652,0.082389,0.0001,0,0,0,1,0,1,0,0],[4371,3569,0.016377,0.041572,0.0005,0,0,0,1,0,1,0,0],[5105,3569,0.008566,0.027715,0.0006,0,0,0,1,0,1,0,0],[4371,3569,0.01285,0.040816,0.0005,0,0,0,1,0,1,0,0],[5674,3571,0.000494,0.001358,0,0,0,0,1,0,1,0,0],[5045,3572,0.000252,0.00126,0.0012,0,0,0,1,0,1,0,0],[4385,3573,0.076846,0.15999,0.009,0,0,0,1,0,1,0,0],[4914,3574,0.039305,0.134039,0.0016,0,0,0,1,0,1,0,0],[5206,3574,0.007055,0.0451,0.0006,0,0,0,1,0,1,0,0],[5507,3574,0.033006,0.10456,0.005,0,0,0,1,0,1,0,0],[5559,3574,0.056689,0.119174,0.0099,0,0,0,1,0,1,0,0],[5736,3574,0.069539,0.23608,0.0028,0,0,0,1,0,1,0,0],[5210,3574,0.007055,0.044596,0.0006,0,0,0,1,0,1,0,0],[4539,3577,0.007811,0.014297,0.0088,0,0,0,1,0,1,0,0],[4912,3578,0.015117,0.051146,0.003,0,0,0,1,0,1,0,0],[4912,3578,0.020912,0.056941,0.0007,0,0,0,1,0,1,0,0],[3899,3579,0.013274,0.060326,0.1043,0,0,0,1,0,1,0,0],[3583,3580,0.000252,0.00252,0.001,0,0,0,1,0,1,0,0],[3584,3581,2E-5,0.000198,0.0091,0,0,0,1,0,1,0,0],[3584,3582,2E-5,0.000198,0.0051,0,0,0,1,0,1,0,0],[4039,3585,0.045352,0.126984,0.0081,0,0,0,1,0,1,0,0],[4242,3585,0.114215,0.20907,0.0039,0,0,0,1,0,1,0,0],[5367,3586,0.031605,0.086173,0.004,0,0,0,1,0,1,0,0],[5159,3587,0.023683,0.0645,0.0007,0,0,0,1,0,1,0,0],[4745,3588,0.022728,0.059679,0.0032,0,0,0,1,0,1,0,0],[4692,3589,0.019136,0.049012,0.0023,0,0,0,1,0,1,0,0],[4032,3590,0.053918,0.133787,0.002,0,0,0,1,0,1,0,0],[4589,3590,0.023683,0.056941,0.001,0,0,0,1,0,1,0,0],[4032,3590,0.053666,0.133787,0.001,0,0,0,1,0,1,0,0],[4004,3591,0.105064,0.214412,0.002,0,0,0,1,0,1,0,0],[5036,3592,0.004701,0.030064,0.0547,0,0,0,1,0,1,0,0],[3388,3595,0.105064,0.275888,0.0034,0,0,0,1,0,1,0,0],[5661,3595,0.044596,0.125472,0.0013,0,0,0,1,0,1,0,0],[4068,3598,0.001343,0.007862,0.0142,455,455,455,1,0,1,0,0],[4528,3600,2.8E-5,0.000145,0.0606,855,855,855,1,0,1,0,0],[5675,3599,5E-6,0.0001,0,2487,2487,2487,1,0,1,0,0],[3599,1501,1E-5,0.0001,0,2487,2487,2487,1,0,1,0,0],[4540,3601,0.026455,0.072562,0.0008,0,0,0,1,0,1,0,0],[5746,3601,0.032552,0.067674,0.0007,0,0,0,1,0,1,0,0],[3865,3603,0.002431,0.004449,0.0121,0,0,0,1,0,1,0,0],[5314,3603,0.052839,0.133951,0.0084,0,0,0,1,0,1,0,0],[5372,3603,0.020123,0.051358,0.0123,0,0,0,1,0,1,0,0],[5868,3603,0.022839,0.058025,0.007,0,0,0,1,0,1,0,0],[4672,3604,0.000504,0.00252,0.0004,0,0,0,1,0,1,0,0],[5676,3607,0.000252,0.000504,0.001,0,0,0,1,0,1,0,0],[5678,3608,0.000252,0.000504,0.001,0,0,0,1,0,1,0,0],[3409,3609,0.00907,0.0226,0.0002,0,0,0,1,0,1,0,0],[3907,3609,0.003779,0.015873,0.0133,0,0,0,1,0,1,0,0],[5677,3611,9.9E-5,0.000182,0.0004,0,0,0,1,0,1,0,0],[5509,3612,0.00073,0.001335,0.1104,0,0,0,1,0,1,0,0],[3448,3613,0.002016,0.005543,0.0001,0,0,0,1,0,1,0,0],[4009,3613,0.028975,0.121945,0.0015,0,0,0,1,0,1,0,0],[3528,3614,0.018038,0.057792,0.0916,0,0,0,1,0,1,0,0],[5486,3614,0.001798,0.004543,0.0081,0,0,0,1,0,1,0,0],[3762,3615,0.015873,0.106828,0.0018,0,0,0,1,0,1,0,0],[5485,3619,0.02973,0.080877,0.0009,0,0,0,1,0,1,0,0],[5399,3620,0.016864,0.057074,0.0042,0,0,0,1,0,1,0,0],[5600,3620,0.009136,0.029136,0.0015,0,0,0,1,0,1,0,0],[4330,3622,0.005039,0.03351,0.0009,0,0,0,1,0,1,0,0],[5636,3622,0.013605,0.056437,0.0007,0,0,0,1,0,1,0,0],[4214,3625,8E-6,0.0001,0.002,2487,2487,2487,1,0,1,0,0],[4213,3625,8E-6,0.0001,0.002,2487,2487,2487,1,0,1,0,0],[5336,3626,0.006543,0.017284,0.0008,0,0,0,1,0,1,0,0],[4349,3627,0.000909,0.003299,0.0051,0,0,0,1,0,1,0,0],[4259,3628,0.058201,0.159486,0.0021,0,0,0,1,0,1,0,0],[4217,3630,0.02318,0.078609,0.0018,0,0,0,1,0,1,0,0],[4638,3630,0.023935,0.098765,0.0019,0,0,0,1,0,1,0,0],[5655,3630,0.005039,0.022424,0.0005,0,0,0,1,0,1,0,0],[5682,3631,0.049635,0.125976,0.0014,0,0,0,1,0,1,0,0],[3413,3635,0.002627,0.017284,0.0435,0,0,0,1,0,1,0,0],[4071,3635,0.002272,0.011239,0.0203,413,413,413,1,0,1,0,0],[4103,3635,0.002574,0.013541,0.0349,408,408,408,1,0,1,0,0],[4663,3633,0.001817,0.012207,0.0223,471,471,471,1,0,1,0,0],[5053,3633,0.000375,0.002509,0.0051,540,540,540,1,0,1,0,0],[5424,3635,0.000356,0.002311,0.004,540,540,540,1,0,1,0,0],[5502,3634,0.003081,0.020089,0.0375,0,0,0,1,0,1,0,0],[5052,3634,0.000375,0.002528,0.0051,0,0,0,1,0,1,0,0],[5211,3635,0.001798,0.010133,0.0182,408,408,408,1,0,1,0,0],[4103,3635,0.00097,0.009481,0.037,720,720,720,1,0,1,0,0],[5381,3633,0.001067,0.007091,0.0132,471,471,471,1,0,1,0,0],[5214,3635,0.000751,0.007423,0.0248,833,833,833,1,0,1,0,0],[5380,3633,0.001067,0.007091,0.0132,471,471,471,1,0,1,0,0],[3386,3636,0.00099,0.007576,0.156,1486,1486,1486,1,0,1,0,0],[4072,3637,0.000298,0.003262,0.0693,1774,1774,1774,1,0,1,0,0],[4623,3637,0.000561,0.006288,0.1574,1774,1774,1774,1,0,1,0,0],[4622,3637,0.000554,0.006163,0.1588,1579,1579,1579,1,0,1,0,0],[4623,3636,0.000382,0.005002,0.1718,2487,2487,2487,1,0,1,0,0],[4622,3636,0.000381,0.005,0.1733,2487,2487,2487,1,0,1,0,0],[5007,3636,0.000547,0.006046,0.1242,1579,1579,1579,1,0,1,0,0],[4531,3639,0.040741,0.087161,0.004,0,0,0,1,0,1,0,0],[5230,3638,0.003333,0.008889,0.0005,0,0,0,1,0,1,0,0],[3424,3640,0.026455,0.054674,0.002,0,0,0,1,0,1,0,0],[3424,3640,0.010859,0.026153,0.0501,0,0,0,1,0,1,0,0],[3381,3642,0.048324,0.129478,0.0026,0,0,0,1,0,1,0,0],[5834,3642,0.078045,0.142861,0.0014,0,0,0,1,0,1,0,0],[3381,3642,0.048803,0.125926,0.0021,0,0,0,1,0,1,0,0],[4637,3643,0.063492,0.141345,0.001,0,0,0,1,0,1,0,0],[3922,3644,0.006262,0.043595,0.078,471,471,471,1,0,1,0,0],[4706,3644,0.001659,0.011022,0.0203,513,513,513,1,0,1,0,0],[5295,3644,0.002744,0.018746,0.0349,515,515,515,1,0,1,0,0],[4706,3644,0.001659,0.011042,0.0203,538,538,538,1,0,1,0,0],[5684,3646,0.001764,0.004283,0.0001,0,0,0,1,0,1,0,0],[3651,3648,0.000936,0.001713,0.0023,0,0,0,1,0,1,0,0],[3651,3647,0.000936,0.001713,0.0023,0,0,0,1,0,1,0,0],[4765,3650,0.022424,0.054926,0.0064,0,0,0,1,0,1,0,0],[4765,3649,0.02318,0.056437,0.0066,0,0,0,1,0,1,0,0],[5357,3651,0.00284,0.009877,0.0018,0,0,0,1,0,1,0,0],[5616,3651,0.004593,0.011444,0.0005,0,0,0,1,0,1,0,0],[4493,3651,0.000345,0.000632,0.0011,0,0,0,1,0,1,0,0],[3482,3651,0.001131,0.00207,0.0032,0,0,0,1,0,1,0,0],[3766,3652,0.003694,0.02481,0.0456,575,575,575,1,0,1,0,0],[3927,3652,0.002963,0.019793,0.0694,0,0,0,1,0,1,0,0],[4027,3652,0.002647,0.017659,0.0324,575,575,575,1,0,1,0,0],[4853,3652,0.00719,0.033264,0.0618,0,0,0,1,0,1,0,0],[3901,3653,0.016813,0.030776,0.0213,0,0,0,1,0,1,0,0],[5369,3655,0.014361,0.048375,0.0006,0,0,0,1,0,1,0,0],[4126,3655,0.030234,0.092719,0.0025,0,0,0,1,0,1,0,0],[5842,3657,0.006803,0.015621,0.0002,0,0,0,1,0,1,0,0],[4095,3658,0.054321,0.138148,0.0063,0,0,0,1,0,1,0,0],[5550,3661,0.007813,0.014301,0.0087,0,0,0,1,0,1,0,0],[5549,3662,0.007569,0.013855,0.0089,0,0,0,1,0,1,0,0],[5685,3664,0.000123,0.001235,0.0002,0,0,0,1,0,1,0,0],[4825,3666,0.023935,0.076846,0.0009,0,0,0,1,0,1,0,0],[5603,3667,0.096926,0.251323,0.0028,0,0,0,1,0,1,0,0],[5238,3668,0.002771,0.011842,0.0177,0,0,0,1,0,1,0,0],[3952,3669,0.003457,0.015704,0.0284,0,0,0,1,0,1,0,0],[4595,3669,0.00164,0.021709,0.0911,482,482,482,1,0,1,0,0],[3550,3671,0.006327,0.011581,0.0051,0,0,0,1,0,1,0,0],[3675,3671,0.012572,0.03865,0.0009,0,0,0,1,0,1,0,0],[3879,3671,0.002645,0.01091,0.0145,0,0,0,1,0,1,0,0],[3675,3671,0.01101,0.04447,0.0006,0,0,0,1,0,1,0,0],[4198,3672,0.022525,0.063492,0.0007,0,0,0,1,0,1,0,0],[4510,3674,0.007307,0.035525,0.0005,0,0,0,1,0,1,0,0],[4509,3674,0.0097,0.039632,0.0004,0,0,0,1,0,1,0,0],[4206,3676,2E-5,9.9E-5,0.0121,457,457,457,1,0,1,0,0],[4511,3676,0.000435,0.002878,0.0051,507,507,507,1,0,1,0,0],[5594,3678,0.017385,0.044344,0.0005,0,0,0,1,0,1,0,0],[3680,3679,0.00252,0.005039,0,0,0,0,1,0,1,0,0],[4006,3679,0.006922,0.012671,0.004,0,0,0,1,0,1,0,0],[4006,3680,0.001512,0.003527,0,0,0,0,1,0,1,0,0],[5798,3682,0.022676,0.041824,0.0004,0,0,0,1,0,1,0,0],[3696,3683,0.007559,0.020156,0.0002,0,0,0,1,0,1,0,0],[3697,3683,0.017889,0.044344,0.0005,0,0,0,1,0,1,0,0],[4242,3683,0.03477,0.080625,0.022,0,0,0,1,0,1,0,0],[4040,3684,0.003931,0.020365,0.037,0,0,0,1,0,1,0,0],[4244,3684,0.002805,0.012484,0.0319,0,0,0,1,0,1,0,0],[3719,3685,0.069035,0.197531,0.0021,0,0,0,1,0,1,0,0],[4459,3685,0.000151,0.000479,0.0002,0,0,0,1,0,1,0,0],[5654,3685,0.029226,0.080877,0.0009,0,0,0,1,0,1,0,0],[5511,3685,0.080373,0.238095,0.0649,0,0,0,1,0,1,0,0],[4208,3686,0.007309,0.049876,0.0881,538,538,538,1,0,1,0,0],[4631,3686,0.006044,0.042114,0.0729,513,513,513,1,0,1,0,0],[4447,3687,0.009826,0.020912,0.0009,0,0,0,1,0,1,0,0],[5227,3687,0.030234,0.082389,0.001,0,0,0,1,0,1,0,0],[5686,3688,0.0052,0.009518,0,0,0,0,1,0,1,0,0],[4711,3689,0.043084,0.135047,0.002,0,0,0,1,0,1,0,0],[3714,3690,0.020864,0.088765,0.0064,0,0,0,1,0,1,0,0],[3913,3692,0.040237,0.102268,0.0012,0,0,0,1,0,1,0,0],[4026,3694,0.016444,0.060815,0.0046,0,0,0,1,0,1,0,0],[4185,3694,0.000988,0.002099,0.0006,0,0,0,1,0,1,0,0],[3766,3695,0.000612,0.004128,0.0081,575,575,575,1,0,1,0,0],[4002,3695,0.001225,0.006854,0.1397,0,0,0,1,0,1,0,0],[4027,3695,0.001738,0.011615,0.0213,575,575,575,1,0,1,0,0],[4154,3698,0.036105,0.110809,0.0021,0,0,0,1,0,1,0,0],[3328,3699,0.001059,0.003597,0.0458,0,0,0,1,0,1,0,0],[3871,3699,0.009699,0.044839,0.0749,0,0,0,1,0,1,0,0],[4422,3699,0.001426,0.009276,0.0292,0,0,0,1,0,1,0,0],[4580,3699,0.014143,0.064395,0.1134,0,0,0,1,0,1,0,0],[4884,3699,0.003502,0.02318,0.0547,0,0,0,1,0,1,0,0],[4884,3699,0.004543,0.024889,0.0435,0,0,0,1,0,1,0,0],[4872,3701,0.018645,0.037037,0.0183,0,0,0,1,0,1,0,0],[5688,3703,2E-5,9.8E-5,0,440,440,440,1,0,1,0,0],[3329,3705,0.02192,0.062232,0.0027,0,0,0,1,0,1,0,0],[5615,3705,0.016125,0.044596,0.0005,0,0,0,1,0,1,0,0],[5690,3706,0.003275,0.00907,0,0,0,0,1,0,1,0,0],[5689,3707,2E-5,0.000198,0.001,440,440,440,1,0,1,0,0],[5450,3708,0.014361,0.036029,0.001,0,0,0,1,0,1,0,0],[5691,3708,0.000252,0.000504,0,0,0,0,1,0,1,0,0],[5710,3708,0.022172,0.046107,0.001,0,0,0,1,0,1,0,0],[4970,3708,0.014555,0.026643,0.0004,0,0,0,1,0,1,0,0],[5693,3709,5.9E-5,0.000356,0.001,471,471,471,1,0,1,0,0],[4638,3710,0.016352,0.067347,0.0015,0,0,0,1,0,1,0,0],[4347,3715,0.065004,0.177375,0.002,0,0,0,1,0,1,0,0],[4630,3715,0.069287,0.190224,0.0021,0,0,0,1,0,1,0,0],[5588,3716,0.048963,0.089626,0.0009,0,0,0,1,0,1,0,0],[4940,3717,0.119678,0.248929,0.0034,0,0,0,1,0,1,0,0],[4207,3720,0.006803,0.027967,0.0073,0,0,0,1,0,1,0,0],[5475,3720,0.002771,0.009826,0.0001,0,0,0,1,0,1,0,0],[4207,3720,0.006803,0.027967,0.0073,0,0,0,1,0,1,0,0],[4256,3721,0.012497,0.033132,0.0009,0,0,0,1,0,1,0,0],[4483,3722,0.06389,0.11695,0.0012,0,0,0,1,0,1,0,0],[5696,3723,0.001126,0.005037,0.0091,0,0,0,1,0,1,0,0],[4269,3724,0.004642,0.030854,0.0557,541,541,541,1,0,1,0,0],[5128,3724,0.001578,0.010526,0.0192,0,0,0,1,0,1,0,0],[5695,3724,0.000119,0.000889,0.002,541,541,541,1,0,1,0,0],[4570,3730,0.001351,0.008986,0.0303,405,405,405,1,0,1,0,0],[4519,3731,0.001512,0.005039,0.0123,0,0,0,1,0,1,0,0],[4518,3731,0.003779,0.014865,0.0185,0,0,0,1,0,1,0,0],[5241,3732,0.001027,0.006123,0.2162,0,0,0,1,0,1,0,0],[4204,3734,0.010741,0.027407,0.0013,0,0,0,1,0,1,0,0],[4813,3734,0.018272,0.047901,0.0023,0,0,0,1,0,1,0,0],[4338,3735,0.000123,0.000247,0.0003,0,0,0,1,0,1,0,0],[5697,3736,0.000171,0.000313,0,0,0,0,1,0,1,0,0],[4941,3738,0.084404,0.230234,0.0026,0,0,0,1,0,1,0,0],[5698,3739,0.000454,0.001235,0.0001,0,0,0,1,0,1,0,0],[4389,3743,0.026455,0.058957,0.0092,0,0,0,1,0,1,0,0],[5120,3747,0.005926,0.013827,0,0,0,0,1,0,1,0,0],[5131,3747,0.059259,0.141284,0.0005,0,0,0,1,0,1,0,0],[5700,3750,0.000194,0.000624,0.0009,0,0,0,1,0,1,0,0],[4354,3751,0.015621,0.066264,0.0014,0,0,0,1,0,1,0,0],[5699,3753,0.019331,0.035384,0.0003,0,0,0,1,0,1,0,0],[5802,3752,0.062736,0.175611,0.0017,0,0,0,1,0,1,0,0],[4291,3754,0.003333,0.026667,0.0959,0,0,0,1,0,1,0,0],[5360,3755,0.001146,0.007625,0.0142,575,575,575,1,0,1,0,0],[3742,3756,0.00126,0.00252,0.0031,0,0,0,1,0,1,0,0],[4452,3756,0.007811,0.043588,0.0154,0,0,0,1,0,1,0,0],[4560,3756,0.044596,0.151927,0.0017,0,0,0,1,0,1,0,0],[4452,3756,0.007811,0.04384,0.0155,0,0,0,1,0,1,0,0],[3746,3758,9.9E-5,0.000198,0.0142,0,0,0,1,0,1,0,0],[3745,3758,9.9E-5,0.000198,0.0182,0,0,0,1,0,1,0,0],[4599,3757,9.9E-5,0.000988,0.004,473,473,473,1,0,1,0,0],[3744,3758,0.000111,0.000223,0.0213,0,0,0,1,0,1,0,0],[4818,3761,0.001512,0.002771,0.0018,0,0,0,1,0,1,0,0],[3952,3763,0.003477,0.023822,0.0456,482,482,482,1,0,1,0,0],[3892,3766,0.000324,0.000992,0.0729,0,0,0,1,0,1,0,0],[5433,3767,0.019259,0.038642,0.0016,0,0,0,1,0,1,0,0],[5701,3770,0.017709,0.032416,0.0003,0,0,0,1,0,1,0,0],[4127,3771,0.00081,0.005472,0.0101,482,482,482,1,0,1,0,0],[4127,3771,0.000751,0.005057,0.0127,482,482,482,1,0,1,0,0],[4597,3772,0.001884,0.019197,0.4621,1633,1633,1633,1,0,1,0,0],[4597,3772,0.001891,0.019134,0.4621,1633,1633,1633,1,0,1,0,0],[4832,3773,0.046173,0.123827,0.0061,0,0,0,1,0,1,0,0],[5702,3774,0.029226,0.076846,0.0009,0,0,0,1,0,1,0,0],[5218,3775,0.015667,0.042753,0.0019,0,0,0,1,0,1,0,0],[5466,3777,0.007889,0.021309,0.001,0,0,0,1,0,1,0,0],[4512,3778,0.047367,0.19224,0.0025,0,0,0,1,0,1,0,0],[4549,3778,0.083396,0.277904,0.0035,0,0,0,1,0,1,0,0],[5321,3779,0.001462,0.009817,0.0177,524,524,524,1,0,1,0,0],[5703,3782,0.00126,0.00252,0.0024,0,0,0,1,0,1,0,0],[3879,3783,0.007357,0.027438,0.0096,0,0,0,1,0,1,0,0],[3895,3783,0.056614,0.174528,0.0021,0,0,0,1,0,1,0,0],[4739,3783,0.021794,0.095692,0.012,0,0,0,1,0,1,0,0],[5090,3783,0.042504,0.080071,0.0011,0,0,0,1,0,1,0,0],[4354,3785,0.03545,0.095036,0.0018,0,0,0,1,0,1,0,0],[5442,3786,0.048148,0.135062,0.0062,0,0,0,1,0,1,0,0],[4826,3790,0.000237,0.001501,0.003,540,540,540,1,0,1,0,0],[4412,3792,0.016377,0.067271,0.0008,0,0,0,1,0,1,0,0],[4640,3792,0.090199,0.224994,0.0258,0,0,0,1,0,1,0,0],[4412,3792,0.016377,0.067271,0.0008,0,0,0,1,0,1,0,0],[5535,3793,0.015923,0.064727,0.0034,0,0,0,1,0,1,0,0],[5866,3793,0.009574,0.062232,0.0008,0,0,0,1,0,1,0,0],[4752,3793,0.01159,0.073822,0.001,0,0,0,1,0,1,0,0],[4622,3794,0.000402,0.005242,0.1791,2487,2487,2487,1,0,1,0,0],[4623,3794,0.000402,0.005242,0.1819,2487,2487,2487,1,0,1,0,0],[5072,3795,0.057697,0.196271,0.0023,0,0,0,1,0,1,0,0],[4775,3806,5.9E-5,0.001047,0.004,1363,1363,1363,1,0,1,0,0],[4733,3807,5.9E-5,0.001126,0.004,1363,1363,1363,1,0,1,0,0],[4732,3806,5.9E-5,0.001126,0.004,1363,1363,1363,1,0,1,0,0],[4749,3814,0.012099,0.031852,0.0015,0,0,0,1,0,1,0,0],[5722,3814,0.020617,0.054198,0.0026,0,0,0,1,0,1,0,0],[4465,3815,0.009826,0.032754,0.0037,0,0,0,1,0,1,0,0],[5626,3815,0.004031,0.013605,0.0002,0,0,0,1,0,1,0,0],[4477,3816,0.111867,0.241875,0.0026,0,0,0,1,0,1,0,0],[5843,3816,0.02318,0.062988,0.0007,0,0,0,1,0,1,0,0],[4146,3819,0.023683,0.101789,0.0012,0,0,0,1,0,1,0,0],[5706,3820,0.038801,0.073066,0.0008,0,0,0,1,0,1,0,0],[4844,3822,0.000252,0.000504,0,0,0,0,1,0,1,0,0],[4846,3822,0.005795,0.014865,0,0,0,0,1,0,1,0,0],[4843,3822,0.000252,0.000504,0,0,0,0,1,0,1,0,0],[4103,3824,0.000366,0.000669,0.0476,0,0,0,1,0,1,0,0],[4103,3823,0.000352,0.000645,0.0466,0,0,0,1,0,1,0,0],[4017,3829,0.003779,0.007055,0.0001,0,0,0,1,0,1,0,0],[4307,3829,0.090627,0.196951,0.0022,0,0,0,1,0,1,0,0],[4397,3829,0.17158,0.354497,0.0037,0,0,0,1,0,1,0,0],[5228,3829,0.082766,0.238524,0.0024,0,0,0,1,0,1,0,0],[5545,3829,0.066767,0.18191,0.002,0,0,0,1,0,1,0,0],[4017,3829,0.003864,0.007073,0.0001,0,0,0,1,0,1,0,0],[4754,3830,0.003121,0.020997,0.0385,540,540,540,1,0,1,0,0],[5541,3830,0.004602,0.0208,0.0365,0,0,0,1,0,1,0,0],[4935,3831,0.002694,0.028476,0.6599,1708,1708,1708,1,0,1,0,0],[5022,3833,0.000751,0.003417,0.0061,0,0,0,1,0,1,0,0],[4105,3834,0.075107,0.190199,0.0033,0,0,0,1,0,1,0,0],[3841,3835,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[3840,3835,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[3839,3835,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[4105,3844,0.041245,0.109851,0.0051,0,0,0,1,0,1,0,0],[5280,3845,0.004233,0.018695,0.0293,0,0,0,1,0,1,0,0],[4144,3846,0.018392,0.117158,0.0001,0,0,0,1,0,1,0,0],[5708,3847,0.00083,0.005491,0.0101,540,540,540,1,0,1,0,0],[4183,3849,0.000375,0.001422,0.1893,0,0,0,1,0,1,0,0],[4183,3848,0.000395,0.001422,0.1903,0,0,0,1,0,1,0,0],[3906,3851,0.01741,0.068582,0.0008,0,0,0,1,0,1,0,0],[3997,3851,0.013782,0.036886,0.0063,0,0,0,1,0,1,0,0],[4355,3850,0.00907,0.038549,0.0005,0,0,0,1,0,1,0,0],[3996,3850,0.013706,0.045931,0.0042,0,0,0,1,0,1,0,0],[4355,3851,0.00907,0.038801,0.0005,0,0,0,1,0,1,0,0],[4356,3852,0.000494,0.002963,0.0051,0,0,0,1,0,1,0,0],[5095,3855,0.018889,0.071482,0.0006,0,0,0,1,0,1,0,0],[4563,3857,0.129252,0.352734,0.005,0,0,0,1,0,1,0,0],[5311,3858,0.004006,0.010129,0.0054,0,0,0,1,0,1,0,0],[5028,3859,0.017133,0.054674,0.001,0,0,0,1,0,1,0,0],[5121,3859,0.078105,0.213656,0.002,0,0,0,1,0,1,0,0],[5498,3860,0.02968,0.124313,0.0015,0,0,0,1,0,1,0,0],[5543,3860,0.021164,0.079365,0.001,0,0,0,1,0,1,0,0],[5167,3862,0.029554,0.078534,0.0013,0,0,0,1,0,1,0,0],[5710,3862,0.005291,0.011842,0,0,0,0,1,0,1,0,0],[3911,3863,0.037284,0.100247,0.0052,0,0,0,1,0,1,0,0],[4766,3866,0.000435,0.0016,0.1974,506,506,506,1,0,1,0,0],[4766,3866,0.000435,0.00162,0.2005,506,506,506,1,0,1,0,0],[4308,3867,0.004111,0.013074,0.0006,0,0,0,1,0,1,0,0],[5712,3868,0.008272,0.022222,0.0011,0,0,0,1,0,1,0,0],[5481,3870,0.065356,0.160494,0.0078,0,0,0,1,0,1,0,0],[4580,3871,0.006499,0.029472,0.0506,0,0,0,1,0,1,0,0],[4374,3875,0.067271,0.170824,0.002,0,0,0,1,0,1,0,0],[5826,3875,0.012598,0.054674,0.001,0,0,0,1,0,1,0,0],[5827,3874,0.004283,0.051398,0,0,0,0,1,0,1,0,0],[4712,3876,0.004879,0.022479,0.0375,0,0,0,1,0,1,0,0],[4997,3878,0.017511,0.074351,0.0009,0,0,0,1,0,1,0,0],[5543,3878,0.008541,0.023154,0.0007,0,0,0,1,0,1,0,0],[5714,3881,9.9E-5,0.000573,0.0511,0,0,0,1,0,1,0,0],[5713,3880,0.000138,0.000435,0.0445,0,0,0,1,0,1,0,0],[5795,3883,0.046494,0.092988,0.0039,0,0,0,1,0,1,0,0],[5715,3884,0.001864,0.007508,0.0001,0,0,0,1,0,1,0,0],[4753,3887,0.014198,0.038148,0.0018,0,0,0,1,0,1,0,0],[3895,3891,0.019829,0.137868,0.0015,0,0,0,1,0,1,0,0],[4529,3893,0.080877,0.204334,0.0043,0,0,0,1,0,1,0,0],[4960,3893,0.038297,0.131771,0.0319,0,0,0,1,0,1,0,0],[5371,3893,0.014613,0.037289,0.0025,0,0,0,1,0,1,0,0],[3952,3894,0.002943,0.019773,0.0354,482,482,482,1,0,1,0,0],[4280,3894,0.001679,0.011101,0.0203,482,482,482,1,0,1,0,0],[5716,3897,0.000252,0.00252,0,0,0,0,1,0,1,0,0],[5717,3897,0.000252,0.00252,0,0,0,0,1,0,1,0,0],[4979,3898,0.102545,0.213656,0.0023,0,0,0,1,0,1,0,0],[4979,3898,0.102545,0.213656,0.0023,0,0,0,1,0,1,0,0],[5689,3899,0.006301,0.028622,0.0496,0,0,0,1,0,1,0,0],[5005,3902,0.002746,0.014183,0.1868,0,0,0,1,0,1,0,0],[5006,3903,0.002469,0.013827,0.1757,0,0,0,1,0,1,0,0],[5403,3902,0.002094,0.010607,0.1822,0,0,0,1,0,1,0,0],[4341,3904,0.074628,0.18962,0.0021,0,0,0,1,0,1,0,0],[5718,3905,0.001008,0.00252,0.0027,0,0,0,1,0,1,0,0],[4534,3911,0.035062,0.095679,0.0045,0,0,0,1,0,1,0,0],[4640,3912,0.141245,0.284127,0.0032,0,0,0,1,0,1,0,0],[5417,3912,0.065709,0.181255,0.002,0,0,0,1,0,1,0,0],[4279,3915,0.000436,0.000797,0.001,0,0,0,1,0,1,0,0],[5845,3917,0.007901,0.029877,0.0257,0,0,0,1,0,1,0,0],[5341,3919,0.009323,0.046598,0.08,0,0,0,1,0,1,0,0],[5656,3921,0.06261,0.148501,0.0072,0,0,0,1,0,1,0,0],[5295,3922,0.004425,0.029349,0.0547,578,578,578,1,0,1,0,0],[4609,3924,0.079365,0.163517,0.0021,0,0,0,1,0,1,0,0],[4417,3925,0.069791,0.190224,0.0021,0,0,0,1,0,1,0,0],[5109,3927,0.0032,0.021472,0.0385,418,418,418,1,0,1,0,0],[4660,3928,0.000824,0.008373,0.2166,1579,1579,1579,1,0,1,0,0],[4685,3928,0.001211,0.017571,0.4563,2487,2487,2487,1,0,1,0,0],[4661,3928,0.000824,0.008373,0.2166,1579,1579,1579,1,0,1,0,0],[4685,3928,0.001205,0.017438,0.4534,2487,2487,2487,1,0,1,0,0],[4466,3931,0.021244,0.060489,0.0193,0,0,0,1,0,1,0,0],[5774,3932,0.000553,0.003793,0.0071,502,502,502,1,0,1,0,0],[5561,3936,0.033006,0.086672,0.001,0,0,0,1,0,1,0,0],[4125,3937,0.054699,0.138675,0.0016,0,0,0,1,0,1,0,0],[5086,3937,0.000504,0.00252,0.0004,0,0,0,1,0,1,0,0],[5267,3937,0.052406,0.141345,0.0021,0,0,0,1,0,1,0,0],[5748,3937,0.06198,0.157218,0.0017,0,0,0,1,0,1,0,0],[4131,3938,0.007546,0.034173,0.0607,0,0,0,1,0,1,0,0],[5723,3939,0.068027,0.150416,0.0017,0,0,0,1,0,1,0,0],[4778,3940,0.014613,0.030234,0,0,0,0,1,0,1,0,0],[4057,3943,0.022593,0.058519,0.0084,0,0,0,1,0,1,0,0],[5829,3943,0.027901,0.104444,0.0099,0,0,0,1,0,1,0,0],[4857,3945,0.079113,0.215671,0.0024,0,0,0,1,0,1,0,0],[4857,3944,0.087679,0.239103,0.0027,0,0,0,1,0,1,0,0],[5724,3949,0.009156,0.040044,0.0135,0,0,0,1,0,1,0,0],[4529,3951,0.017133,0.043336,0.0005,0,0,0,1,0,1,0,0],[5147,3951,0.005039,0.014109,0.0002,0,0,0,1,0,1,0,0],[4018,3952,0.000928,0.004148,0.0071,0,0,0,1,0,1,0,0],[4319,3952,0.002844,0.018627,0.0334,468,468,468,1,0,1,0,0],[5470,3952,0.00257,0.017083,0.0314,482,482,482,1,0,1,0,0],[4087,3959,0.009936,0.040059,0.0658,0,0,0,1,0,1,0,0],[5301,3959,0.001679,0.011062,0.0203,438,438,438,1,0,1,0,0],[5493,3959,0.004958,0.022716,0.0395,0,0,0,1,0,1,0,0],[5738,3959,0.000166,0.000753,0.0012,0,0,0,1,0,1,0,0],[5770,3966,0.071554,0.192996,0.0029,0,0,0,1,0,1,0,0],[5804,3966,0.045352,0.123961,0.0014,0,0,0,1,0,1,0,0],[4136,3967,0.039808,0.089695,0.001,0,0,0,1,0,1,0,0],[5726,3971,0.000237,0.001541,0.003,540,540,540,1,0,1,0,0],[5447,3973,0.053338,0.12769,0.0015,0,0,0,1,0,1,0,0],[4036,3976,0.025447,0.063996,0.001,0,0,0,1,0,1,0,0],[4036,3977,0.003117,0.005706,0.0001,0,0,0,1,0,1,0,0],[5302,3978,0.013026,0.0451,0.0048,0,0,0,1,0,1,0,0],[3982,3981,0.014564,0.026659,0.0021,0,0,0,1,0,1,0,0],[4483,3981,0.066767,0.212648,0.0025,0,0,0,1,0,1,0,0],[5207,3981,0.007811,0.024943,0.0003,0,0,0,1,0,1,0,0],[4586,3983,0.018392,0.076846,0.0073,0,0,0,1,0,1,0,0],[4984,3984,0.000948,0.009185,0.0324,426,426,426,1,0,1,0,0],[4984,3985,0.000889,0.008652,0.0304,0,0,0,1,0,1,0,0],[4636,3986,0.000173,0.001235,0.0009,0,0,0,1,0,1,0,0],[5205,3986,0.008395,0.021235,0.001,0,0,0,1,0,1,0,0],[5466,3986,0.024161,0.061506,0.0029,0,0,0,1,0,1,0,0],[5830,3986,2.5E-5,0.001235,0,0,0,0,1,0,1,0,0],[5730,3987,0.000504,0.00252,0,0,0,0,1,0,1,0,0],[4951,3989,0.010617,0.028765,0.0013,0,0,0,1,0,1,0,0],[5729,3994,0.001008,0.00252,0,0,0,0,1,0,1,0,0],[4933,3998,0.001738,0.011595,0.0213,440,440,440,1,0,1,0,0],[4110,3999,0.00037,0.050617,0,0,0,0,1,0,1,0,0],[4110,3999,0.00037,0.050617,0,0,0,0,1,0,1,0,0],[5356,4001,0.01321,0.055926,0.0029,0,0,0,1,0,1,0,0],[5109,4002,0.008652,0.039447,0.0724,0,0,0,1,0,1,0,0],[4224,4003,0.040741,0.104444,0.0049,0,0,0,1,0,1,0,0],[5134,4003,0.015185,0.106049,0.0053,0,0,0,1,0,1,0,0],[5035,4004,0.088939,0.22575,0.003,0,0,0,1,0,1,0,0],[5732,4008,0.00358,0.007284,0.0003,0,0,0,1,0,1,0,0],[4947,4010,0.073822,0.198539,0.0119,0,0,0,1,0,1,0,0],[5113,4011,0.107178,0.196187,0.0016,0,0,0,1,0,1,0,0],[5560,4012,0.047048,0.08612,0.0009,0,0,0,1,0,1,0,0],[5731,4013,0.001067,0.004346,0.0182,0,0,0,1,0,1,0,0],[4952,4014,0.023735,0.043446,0.0005,0,0,0,1,0,1,0,0],[5733,4015,0.017385,0.031998,0.0003,0,0,0,1,0,1,0,0],[5383,4016,0.041572,0.133283,0.001,0,0,0,1,0,1,0,0],[5735,4021,0.005543,0.012094,0.0002,0,0,0,1,0,1,0,0],[4722,4022,0.037407,0.101605,0.0048,0,0,0,1,0,1,0,0],[4390,4023,0.037289,0.094482,0.001,0,0,0,1,0,1,0,0],[5856,4025,0.066516,0.139078,0.0015,0,0,0,1,0,1,0,0],[4338,4026,0.025185,0.098272,0.0058,0,0,0,1,0,1,0,0],[4490,4026,0.003457,0.008642,0.0023,0,0,0,1,0,1,0,0],[5535,4028,0.007206,0.029252,0.0019,0,0,0,1,0,1,0,0],[4359,4030,0.067019,0.169463,0.0019,0,0,0,1,0,1,0,0],[4393,4030,0.056437,0.143613,0.0017,0,0,0,1,0,1,0,0],[4744,4031,0.008332,0.037879,0.0663,0,0,0,1,0,1,0,0],[5517,4032,0.033006,0.072814,0.001,0,0,0,1,0,1,0,0],[4712,4033,0.008774,0.031285,0.0491,0,0,0,1,0,1,0,0],[5276,4035,0.018395,0.048395,0.0023,0,0,0,1,0,1,0,0],[5243,4037,0.10112,0.1851,0.0019,0,0,0,1,0,1,0,0],[5737,4040,0.002311,0.015467,0.0284,507,507,507,1,0,1,0,0],[5738,4042,0.001264,0.005136,0.0091,0,0,0,1,0,1,0,0],[5738,4042,0.001264,0.005136,0.0091,0,0,0,1,0,1,0,0],[5447,4043,0.039557,0.087176,0.0013,0,0,0,1,0,1,0,0],[4131,4044,0.005886,0.031546,0.0567,0,0,0,1,0,1,0,0],[4928,4044,0.011239,0.050647,0.0901,0,0,0,1,0,1,0,0],[5519,4045,0.000705,0.001663,0.0006,0,0,0,1,0,1,0,0],[5606,4045,0.077097,0.213656,0.0024,0,0,0,1,0,1,0,0],[4630,4046,0.084152,0.241119,0.0026,0,0,0,1,0,1,0,0],[4630,4046,0.0839,0.241119,0.0027,0,0,0,1,0,1,0,0],[5265,4048,0.056992,0.23167,0.0042,0,0,0,1,0,1,0,0],[5162,4049,0.001817,0.012089,0.0223,440,440,440,1,0,1,0,0],[4481,4052,0.037339,0.123054,0.0015,0,0,0,1,0,1,0,0],[5183,4052,0.000504,0.00126,0,0,0,0,1,0,1,0,0],[4481,4052,0.037339,0.123054,0.0015,0,0,0,1,0,1,0,0],[5182,4052,0.000504,0.00126,0,0,0,0,1,0,1,0,0],[4708,4053,0.013827,0.075309,0.0042,0,0,0,1,0,1,0,0],[5740,4055,0.000123,0.001235,0.0005,0,0,0,1,0,1,0,0],[5126,4058,0.007785,0.032955,0.0036,0,0,0,1,0,1,0,0],[5741,4059,5.9E-5,0.000403,0.001,507,507,507,1,0,1,0,0],[4903,4062,0.000316,0.001936,0.2551,0,0,0,1,0,1,0,0],[4926,4063,0.146611,0.40005,0.0062,0,0,0,1,0,1,0,0],[4127,4064,0.000221,0.001357,0.1974,0,0,0,1,0,1,0,0],[4570,4065,0.003818,0.024421,0.1136,0,0,0,1,0,1,0,0],[5743,4066,8.6E-5,0.001235,0,0,0,0,1,0,1,0,0],[4402,4067,0.003457,0.007901,0,0,0,0,1,0,1,0,0],[5825,4067,0.000335,0.000613,0,0,0,0,1,0,1,0,0],[5879,4068,0.00162,0.009284,0.0162,0,0,0,1,0,1,0,0],[5005,4070,0.001956,0.009146,0.0152,0,0,0,1,0,1,0,0],[5424,4071,0.001837,0.008988,0.0203,403,403,403,1,0,1,0,0],[5744,4071,0.000672,0.004543,0.0167,403,403,403,1,0,1,0,0],[5007,4072,0.000242,0.002735,0.0549,1579,1579,1579,1,0,1,0,0],[5464,4073,0.003951,0.016296,0.0008,0,0,0,1,0,1,0,0],[4743,4082,0.131519,0.333585,0.0038,0,0,0,1,0,1,0,0],[5744,4085,0.000237,0.000494,0.0294,0,0,0,1,0,1,0,0],[4333,4086,0.041068,0.098765,0.001,0,0,0,1,0,1,0,0],[4567,4086,0.004535,0.010078,0,0,0,0,1,0,1,0,0],[5818,4086,0.003779,0.010582,0,0,0,0,1,0,1,0,0],[5745,4088,0.027715,0.075838,0.0009,0,0,0,1,0,1,0,0],[5096,4092,0.096825,0.303855,0.0034,0,0,0,1,0,1,0,0],[4625,4093,0.016881,0.036684,0.0005,0,0,0,1,0,1,0,0],[5263,4093,0.000504,0.00252,0,0,0,0,1,0,1,0,0],[4255,4097,0.052658,0.133283,0.0015,0,0,0,1,0,1,0,0],[4254,4097,0.05291,0.134543,0.0015,0,0,0,1,0,1,0,0],[5810,4098,0.022099,0.056296,0.0026,0,0,0,1,0,1,0,0],[4423,4103,0.000316,0.001132,0.1529,0,0,0,1,0,1,0,0],[4423,4103,0.000316,0.001132,0.1529,0,0,0,1,0,1,0,0],[5211,4103,0.000563,0.003372,0.0116,408,408,408,1,0,1,0,0],[5214,4103,0.000211,0.002058,0.0111,789,789,789,1,0,1,0,0],[4258,4105,0.095112,0.255404,0.0092,0,0,0,1,0,1,0,0],[4401,4105,0.061779,0.156085,0.02,0,0,0,1,0,1,0,0],[4704,4111,0.000252,0.125976,0,0,0,0,1,0,1,0,0],[4705,4111,0.000252,0.125976,0,0,0,0,1,0,1,0,0],[4799,4112,0.019652,0.043588,0.0005,0,0,0,1,0,1,0,0],[5747,4115,0.001235,0.003333,0.0002,0,0,0,1,0,1,0,0],[5117,4117,0.017637,0.048375,0.0006,0,0,0,1,0,1,0,0],[5884,4117,2.5E-5,0.000252,0,0,0,0,1,0,1,0,0],[5334,4122,0.036936,0.093651,0.001,0,0,0,1,0,1,0,0],[4641,4123,0.030988,0.082716,0.0039,0,0,0,1,0,1,0,0],[4974,4124,0.066516,0.16906,0.0019,0,0,0,1,0,1,0,0],[4960,4126,0.026707,0.095994,0.0264,0,0,0,1,0,1,0,0],[5369,4126,0.012346,0.041572,0.0005,0,0,0,1,0,1,0,0],[5531,4126,0.016377,0.042076,0.0005,0,0,0,1,0,1,0,0],[4674,4131,0.002746,0.018746,0.0329,507,507,507,1,0,1,0,0],[5835,4131,0.003002,0.015052,0.0268,0,0,0,1,0,1,0,0],[4929,4132,0.002043,0.022929,0.4592,1659,1659,1659,1,0,1,0,0],[4975,4132,0.000776,0.008497,0.1805,1659,1659,1659,1,0,1,0,0],[4752,4133,0.018896,0.120433,0.0014,0,0,0,1,0,1,0,0],[5868,4135,0.034815,0.086914,0.004,0,0,0,1,0,1,0,0],[4472,4138,0.037541,0.092467,0.001,0,0,0,1,0,1,0,0],[5752,4139,0.013333,0.033951,0.0016,0,0,0,1,0,1,0,0],[4957,4140,0.036533,0.092719,0.001,0,0,0,1,0,1,0,0],[5749,4140,0.010834,0.030234,0.0004,0,0,0,1,0,1,0,0],[4143,4142,0.000512,0.000938,0,0,0,0,1,0,1,0,0],[4362,4144,0.016125,0.100277,0.0013,0,0,0,1,0,1,0,0],[5609,4144,0.010078,0.06198,0.0008,0,0,0,1,0,1,0,0],[5042,4146,0.047115,0.198287,0.0024,0,0,0,1,0,1,0,0],[5753,4148,1E-5,0.0001,0.0029,1708,1708,1708,1,0,1,0,0],[5755,4155,0.036785,0.118922,0.001,0,0,0,1,0,1,0,0],[4271,4157,0.046863,0.11867,0.0013,0,0,0,1,0,1,0,0],[5457,4159,0.003121,0.014183,0.0243,0,0,0,1,0,1,0,0],[4172,4164,0.113379,0.253968,0.0028,0,0,0,1,0,1,0,0],[4563,4165,0.056437,0.156966,0.0017,0,0,0,1,0,1,0,0],[5205,4167,0.01716,0.046296,0.0023,0,0,0,1,0,1,0,0],[5596,4167,0.044444,0.115309,0.0055,0,0,0,1,0,1,0,0],[5830,4167,0.026543,0.067531,0.0032,0,0,0,1,0,1,0,0],[5846,4166,0.00242,0.00658,0.0003,0,0,0,1,0,1,0,0],[4236,4169,0.059461,0.146384,0.0028,0,0,0,1,0,1,0,0],[4875,4169,0.0451,0.153187,0.0017,0,0,0,1,0,1,0,0],[5190,4170,0.003099,0.020113,0.0385,473,473,473,1,0,1,0,0],[5731,4170,0.002528,0.016672,0.0304,473,473,473,1,0,1,0,0],[5290,4171,0.001605,0.003333,0.0017,0,0,0,1,0,1,0,0],[4874,4172,0.020962,0.053162,0.0006,0,0,0,1,0,1,0,0],[5030,4174,0.022928,0.142857,0.003,0,0,0,1,0,1,0,0],[5826,4174,0.011086,0.047871,0.001,0,0,0,1,0,1,0,0],[5031,4175,0.001679,0.011397,0.0223,502,502,502,1,0,1,0,0],[5757,4178,0.000252,0.00252,0.0001,0,0,0,1,0,1,0,0],[5756,4179,0.013152,0.03487,0.0021,0,0,0,1,0,1,0,0],[4496,4181,0.063744,0.176367,0.0002,0,0,0,1,0,1,0,0],[4496,4181,0.063492,0.173847,0.0031,0,0,0,1,0,1,0,0],[4281,4182,0.036029,0.092467,0.001,0,0,0,1,0,1,0,0],[5758,4182,0.124717,0.316201,0.0036,0,0,0,1,0,1,0,0],[4409,4183,0.00077,0.001659,0.2106,0,0,0,1,0,1,0,0],[5759,4186,0.01159,0.031494,0.0003,0,0,0,1,0,1,0,0],[5234,4189,0.004157,0.012094,0.0002,0,0,0,1,0,1,0,0],[4722,4190,0.021482,0.058148,0.0028,0,0,0,1,0,1,0,0],[5455,4190,0.031358,0.131975,0.0068,0,0,0,1,0,1,0,0],[5760,4192,0.001764,0.005039,0.0001,0,0,0,1,0,1,0,0],[5598,4193,0.014613,0.07231,0.0005,0,0,0,1,0,1,0,0],[5761,4194,0.000227,0.000605,0,0,0,0,1,0,1,0,0],[4346,4196,0.034321,0.083827,0.0039,0,0,0,1,0,1,0,0],[4405,4196,0.030988,0.064074,0.003,0,0,0,1,0,1,0,0],[5816,4196,0.003951,0.025185,0.0013,0,0,0,1,0,1,0,0],[4346,4196,0.006173,0.025679,0.1053,0,0,0,1,0,1,0,0],[4405,4196,0.024815,0.064691,0.0031,0,0,0,1,0,1,0,0],[5762,4198,0.006299,0.026808,0.0003,0,0,0,1,0,1,0,0],[5670,4198,0.006299,0.013605,0.0002,0,0,0,1,0,1,0,0],[5421,4200,0.000494,0.001728,0.0002,0,0,0,1,0,1,0,0],[5464,4200,0.004691,0.015803,0.0008,0,0,0,1,0,1,0,0],[5067,4203,0.03963,0.103951,0.005,0,0,0,1,0,1,0,0],[4692,4204,0.015309,0.03963,0.0019,0,0,0,1,0,1,0,0],[5212,4207,0.037037,0.099773,0.0012,0,0,0,1,0,1,0,0],[5375,4207,0.014109,0.036029,0.0004,0,0,0,1,0,1,0,0],[5661,4207,0.051398,0.145629,0.0033,0,0,0,1,0,1,0,0],[5844,4208,0.005628,0.038669,0.0729,0,0,0,1,0,1,0,0],[4704,4209,0.138322,0.372386,0.0048,0,0,0,1,0,1,0,0],[4355,4210,0.007307,0.030335,0.0018,0,0,0,1,0,1,0,0],[5765,4210,0.000252,0.00252,0.0005,0,0,0,1,0,1,0,0],[4212,4211,0.004535,0.013605,0.0051,0,0,0,1,0,1,0,0],[5327,4211,0.020156,0.087176,0.001,0,0,0,1,0,1,0,0],[5766,4215,0.050894,0.138574,0.0016,0,0,0,1,0,1,0,0],[5784,4216,0.021416,0.058453,0.0006,0,0,0,1,0,1,0,0],[5059,4217,0.049635,0.135299,0.0041,0,0,0,1,0,1,0,0],[4871,4220,0.067654,0.145679,0.0071,0,0,0,1,0,1,0,0],[5185,4220,0.03716,0.100247,0.0049,0,0,0,1,0,1,0,0],[4786,4221,0.000652,0.001244,0.1833,0,0,0,1,0,1,0,0],[5224,4225,0.026296,0.066296,0.012,0,0,0,1,0,1,0,0],[4990,4227,0.009753,0.019506,0.0008,0,0,0,1,0,1,0,0],[4990,4226,0.009753,0.019506,0.0008,0,0,0,1,0,1,0,0],[4228,4229,0.003731,0.006829,0,0,0,0,1,0,1,0,0],[4600,4233,0.008818,0.018141,0.0254,0,0,0,1,0,1,0,0],[4901,4233,0.018317,0.059486,0.0256,0,0,0,1,0,1,0,0],[5822,4233,0.014361,0.044344,0.014,0,0,0,1,0,1,0,0],[4903,4235,0.00083,0.002588,0.32,0,0,0,1,0,1,0,0],[4993,4234,0.000395,0.002291,0.0182,0,0,0,1,0,1,0,0],[5590,4234,0.001659,0.011062,0.0203,0,0,0,1,0,1,0,0],[4467,4237,0.009956,0.035773,0.0572,0,0,0,1,0,1,0,0],[5548,4237,0.002102,0.008286,0.0142,0,0,0,1,0,1,0,0],[5731,4237,0.001185,0.008,0.0152,448,448,448,1,0,1,0,0],[5617,4238,0.000252,0.00252,0.0003,0,0,0,1,0,1,0,0],[4495,4243,0.003117,0.005706,0.0028,0,0,0,1,0,1,0,0],[4521,4243,0.004031,0.009574,0.01,0,0,0,1,0,1,0,0],[5250,4242,0.013354,0.033258,0.0004,0,0,0,1,0,1,0,0],[4521,4243,0.005217,0.00955,0.0093,0,0,0,1,0,1,0,0],[4520,4242,0.004975,0.009106,0.0087,0,0,0,1,0,1,0,0],[4513,4244,0.00371,0.01789,0.0359,0,0,0,1,0,1,0,0],[4933,4244,0.001428,0.019629,0.0754,638,638,638,1,0,1,0,0],[5737,4244,0.001244,0.016316,0.0699,935,935,935,1,0,1,0,0],[5741,4244,0.006728,0.030596,0.0587,0,0,0,1,0,1,0,0],[4935,4245,0.000471,0.006184,0.2368,954,954,954,1,0,1,0,0],[5420,4246,0.021926,0.055062,0.0002,0,0,0,1,0,1,0,0],[5773,4246,0.019753,0.05037,0,0,0,0,1,0,1,0,0],[5337,4252,0.010494,0.045185,0.0021,0,0,0,1,0,1,0,0],[5401,4251,0.010494,0.02679,0.0013,0,0,0,1,0,1,0,0],[4978,4256,0.016503,0.044394,0.0027,0,0,0,1,0,1,0,0],[4374,4260,0.089695,0.171832,0.0018,0,0,0,1,0,1,0,0],[5769,4261,0.014815,0.04037,0.0019,0,0,0,1,0,1,0,0],[5488,4265,3.7E-5,0.000148,0.0002,0,0,0,1,0,1,0,0],[4704,4267,0.006299,0.015621,0.0202,0,0,0,1,0,1,0,0],[4921,4268,0.059012,0.159259,0.0075,0,0,0,1,0,1,0,0],[5194,4268,0.021852,0.058765,0.0029,0,0,0,1,0,1,0,0],[5439,4268,0.040494,0.102963,0.0047,0,0,0,1,0,1,0,0],[4350,4272,0.019652,0.083648,0.001,0,0,0,1,0,1,0,0],[4701,4274,0.036029,0.093222,0.0011,0,0,0,1,0,1,0,0],[5242,4273,0.008566,0.023432,0.0002,0,0,0,1,0,1,0,0],[4273,4296,0.008062,0.022172,0.0002,0,0,0,1,0,1,0,0],[5772,4275,0.067523,0.184177,0.0021,0,0,0,1,0,1,0,0],[4856,4276,0.05417,0.137314,0.0019,0,0,0,1,0,1,0,0],[4913,4276,0.03351,0.113631,0.0013,0,0,0,1,0,1,0,0],[4282,4277,0.006084,0.023072,0.24,0,0,0,1,0,1,0,0],[4764,4278,0.006198,0.011346,0.0088,0,0,0,1,0,1,0,0],[4867,4281,0.051524,0.124313,0.003,0,0,0,1,0,1,0,0],[5440,4281,0.046863,0.109851,0.0012,0,0,0,1,0,1,0,0],[5688,4282,0.004454,0.01571,0.0253,0,0,0,1,0,1,0,0],[5035,4283,0.057697,0.158982,0.0021,0,0,0,1,0,1,0,0],[5686,4283,0.014025,0.025673,0,0,0,0,1,0,1,0,0],[4846,4284,0.032754,0.083396,0.001,0,0,0,1,0,1,0,0],[5212,4286,0.032502,0.088939,0.001,0,0,0,1,0,1,0,0],[5770,4286,0.053162,0.145377,0.0017,0,0,0,1,0,1,0,0],[5473,4287,0.009012,0.023457,0.001,0,0,0,1,0,1,0,0],[5271,4290,0.021668,0.066516,0.0013,0,0,0,1,0,1,0,0],[5271,4289,0.020912,0.063996,0.0013,0,0,0,1,0,1,0,0],[5821,4293,0.002877,0.007284,0.0003,0,0,0,1,0,1,0,0],[5055,4297,0.097048,0.177645,0.0018,0,0,0,1,0,1,0,0],[5776,4298,0.029907,0.101512,0.0016,0,0,0,1,0,1,0,0],[5746,4299,0.001512,0.004787,0.0045,0,0,0,1,0,1,0,0],[5724,4301,0.019867,0.059067,0.0189,0,0,0,1,0,1,0,0],[5793,4306,0.018796,0.037365,0.0178,0,0,0,1,0,1,0,0],[4886,4311,2.8E-5,0.000409,0.0116,1579,1579,1579,1,0,1,0,0],[4886,4310,2.8E-5,0.000422,0.0116,1579,1579,1579,1,0,1,0,0],[5033,4312,0.029982,0.075838,0,0,0,0,1,0,1,0,0],[5407,4314,0.005795,0.019652,0.0002,0,0,0,1,0,1,0,0],[5625,4314,0.04384,0.108592,0.0018,0,0,0,1,0,1,0,0],[5012,4316,0.010667,0.052109,0.0901,0,0,0,1,0,1,0,0],[4467,4319,0.003931,0.026686,0.0506,0,0,0,1,0,1,0,0],[5647,4320,0.011565,0.029453,0.0031,0,0,0,1,0,1,0,0],[5778,4321,0.008395,0.022963,0.0011,0,0,0,1,0,1,0,0],[4312,4324,0.002268,0.006803,0.0005,0,0,0,1,0,1,0,0],[5779,4325,0.000882,0.002973,0,0,0,0,1,0,1,0,0],[4345,4326,0.109851,0.269841,0.003,0,0,0,1,0,1,0,0],[4591,4326,0.049887,0.166767,0.0019,0,0,0,1,0,1,0,0],[5780,4327,0.008012,0.019678,0.0013,0,0,0,1,0,1,0,0],[5413,4332,0.007811,0.019904,0.0002,0,0,0,1,0,1,0,0],[5567,4332,0.055682,0.141345,0.0016,0,0,0,1,0,1,0,0],[5566,4331,0.055933,0.141849,0.0016,0,0,0,1,0,1,0,0],[4334,4333,0.017385,0.039053,0.004,0,0,0,1,0,1,0,0],[5422,4335,0.001111,0.002963,0.0002,0,0,0,1,0,1,0,0],[5882,4338,0.027901,0.118272,0.0058,0,0,0,1,0,1,0,0],[5151,4339,0.025699,0.080373,0.003,0,0,0,1,0,1,0,0],[5781,4344,0.010247,0.032716,0.0016,0,0,0,1,0,1,0,0],[5569,4348,0.024943,0.053918,0,0,0,0,1,0,1,0,0],[5623,4348,0.057445,0.124465,0.001,0,0,0,1,0,1,0,0],[4447,4352,0.022172,0.057697,0.001,0,0,0,1,0,1,0,0],[4644,4355,0.01285,0.053968,0.0006,0,0,0,1,0,1,0,0],[4742,4354,0.06707,0.182137,0.0028,0,0,0,1,0,1,0,0],[5376,4354,0.011842,0.039053,0.0006,0,0,0,1,0,1,0,0],[5377,4354,0.014059,0.037868,0.0005,0,0,0,1,0,1,0,0],[5458,4355,0.020081,0.087226,0.001,0,0,0,1,0,1,0,0],[5718,4355,0.021416,0.056689,0.0006,0,0,0,1,0,1,0,0],[5765,4355,0.006551,0.027967,0.0003,0,0,0,1,0,1,0,0],[5763,4355,0.006299,0.026455,0.0003,0,0,0,1,0,1,0,0],[5232,4356,0.000415,0.002785,0.0051,507,507,507,1,0,1,0,0],[5459,4357,0.001225,0.005981,0.0111,0,0,0,1,0,1,0,0],[4933,4356,0.002133,0.014289,0.0263,507,507,507,1,0,1,0,0],[5404,4357,0.000474,0.003149,0.0061,507,507,507,1,0,1,0,0],[5332,4358,0.04772,0.162081,0.0019,0,0,0,1,0,1,0,0],[4575,4367,0.007811,0.015873,0.01,0,0,0,1,0,1,0,0],[4573,4367,0.007307,0.0193,0.0173,0,0,0,1,0,1,0,0],[5350,4368,0.000644,0.002929,0.0051,418,418,418,1,0,1,0,0],[4795,4369,0.010494,0.026667,0.0171,0,0,0,1,0,1,0,0],[5786,4370,0.013102,0.025951,0.0002,0,0,0,1,0,1,0,0],[4920,4371,0.115646,0.315445,0.0036,0,0,0,1,0,1,0,0],[5105,4371,0.007559,0.023935,0.0012,0,0,0,1,0,1,0,0],[5105,4371,0.007559,0.023935,0.0012,0,0,0,1,0,1,0,0],[4933,4372,0.000849,0.005728,0.0101,507,507,507,1,0,1,0,0],[4933,4372,0.000849,0.005728,0.0101,507,507,507,1,0,1,0,0],[4933,4372,0.000435,0.002963,0.0208,935,935,935,1,0,1,0,0],[5426,4373,0.024198,0.045679,0.0021,0,0,0,1,0,1,0,0],[5432,4374,0.009322,0.023935,0,0,0,0,1,0,1,0,0],[5811,4374,0.032502,0.084152,0.001,0,0,0,1,0,1,0,0],[5862,4374,0.037541,0.089695,0.001,0,0,0,1,0,1,0,0],[5787,4377,0.000554,0.001109,0.0005,0,0,0,1,0,1,0,0],[5788,4377,0.001764,0.004283,0.0001,0,0,0,1,0,1,0,0],[5181,4377,0.076594,0.184681,0.0017,0,0,0,1,0,1,0,0],[5409,4379,0.000741,0.002099,0.0002,0,0,0,1,0,1,0,0],[5789,4380,5.9E-5,0.000336,0.001,541,541,541,1,0,1,0,0],[4608,4382,0.049887,0.102293,0.0011,0,0,0,1,0,1,0,0],[5071,4382,0.046611,0.118166,0.0013,0,0,0,1,0,1,0,0],[5257,4382,0.069539,0.191232,0.0021,0,0,0,1,0,1,0,0],[5448,4384,0.043034,0.117309,0.0053,0,0,0,1,0,1,0,0],[5608,4384,0.043411,0.118418,0.0013,0,0,0,1,0,1,0,0],[4464,4385,0.057697,0.120685,0.0013,0,0,0,1,0,1,0,0],[4824,4386,0.042328,0.167297,0.0021,0,0,0,1,0,1,0,0],[5269,4388,0.030988,0.078765,0.0037,0,0,0,1,0,1,0,0],[5279,4388,0.020123,0.050988,0.0024,0,0,0,1,0,1,0,0],[4452,4389,0.011086,0.045352,0.0043,0,0,0,1,0,1,0,0],[4452,4389,0.011086,0.045603,0.0044,0,0,0,1,0,1,0,0],[4743,4393,0.084404,0.214664,0.0025,0,0,0,1,0,1,0,0],[4937,4394,0.046863,0.158982,0.002,0,0,0,1,0,1,0,0],[5227,4394,0.012094,0.033006,0,0,0,0,1,0,1,0,0],[5431,4395,0.020864,0.054691,0.0026,0,0,0,1,0,1,0,0],[4512,4397,0.105316,0.287226,0.0033,0,0,0,1,0,1,0,0],[5793,4398,0.001008,0.002771,0.0001,0,0,0,1,0,1,0,0],[5288,4400,0.062988,0.17158,0.0019,0,0,0,1,0,1,0,0],[5410,4403,0.018099,0.045877,0.0021,0,0,0,1,0,1,0,0],[5625,4404,0.070043,0.177375,0.002,0,0,0,1,0,1,0,0],[5209,4407,0.021111,0.042346,0.0018,0,0,0,1,0,1,0,0],[5847,4408,0.03477,0.064752,0.0006,0,0,0,1,0,1,0,0],[5796,4413,0.003927,0.026153,0.0486,507,507,507,1,0,1,0,0],[5794,4415,0.013102,0.03477,0.0004,0,0,0,1,0,1,0,0],[4916,4418,0.03879,0.102605,0.0049,0,0,0,1,0,1,0,0],[4884,4422,0.002035,0.014025,0.0263,440,440,440,1,0,1,0,0],[4750,4423,0.000237,0.00083,0.1843,0,0,0,1,0,1,0,0],[5203,4425,0.051902,0.118922,0.0013,0,0,0,1,0,1,0,0],[5151,4426,0.08642,0.222222,0,0,0,0,1,0,1,0,0],[5797,4428,0.000277,0.001285,0.0015,0,0,0,1,0,1,0,0],[4613,4430,0.00037,0.000988,0.0002,0,0,0,1,0,1,0,0],[4895,4435,0.002394,0.014865,0.0002,0,0,0,1,0,1,0,0],[5800,4439,0.000756,0.001512,0,0,0,0,1,0,1,0,0],[5801,4441,0.000151,0.000428,0,0,0,0,1,0,1,0,0],[4905,4443,0.000454,0.002114,0.0061,0,0,0,1,0,1,0,0],[4905,4442,0.000454,0.002114,0.004,0,0,0,1,0,1,0,0],[5039,4448,0.069791,0.171328,0.0023,0,0,0,1,0,1,0,0],[5026,4450,0.103301,0.241371,0.003,0,0,0,1,0,1,0,0],[5801,4450,0.068178,0.17357,0.0021,0,0,0,1,0,1,0,0],[5342,4451,0.007099,0.017988,0.0008,0,0,0,1,0,1,0,0],[5803,4453,0.013481,0.024677,0.0002,0,0,0,1,0,1,0,0],[5399,4455,0.027642,0.093889,0.0046,0,0,0,1,0,1,0,0],[4711,4457,0.014613,0.049383,0.001,0,0,0,1,0,1,0,0],[4904,4457,0.041572,0.101789,0.002,0,0,0,1,0,1,0,0],[4711,4457,0.015873,0.050643,0.001,0,0,0,1,0,1,0,0],[4648,4458,0.054343,0.099474,0.001,0,0,0,1,0,1,0,0],[4883,4460,0.028471,0.104308,0.0458,0,0,0,1,0,1,0,0],[4991,4460,0.085916,0.17745,0.0023,0,0,0,1,0,1,0,0],[5748,4461,0.004031,0.01033,0.0001,0,0,0,1,0,1,0,0],[4698,4464,0.053666,0.303603,0.0034,0,0,0,1,0,1,0,0],[4698,4464,0.053918,0.303855,0.0034,0,0,0,1,0,1,0,0],[4779,4465,0.000252,0.00252,0.0001,0,0,0,1,0,1,0,0],[4946,4465,0.03933,0.101789,0.0025,0,0,0,1,0,1,0,0],[4780,4465,0.000252,0.00252,0.0001,0,0,0,1,0,1,0,0],[5696,4467,0.002627,0.017778,0.0334,502,502,502,1,0,1,0,0],[5305,4472,0.006047,0.025195,0,0,0,0,1,0,1,0,0],[5805,4474,0.094986,0.266566,0,0,0,0,1,0,1,0,0],[5125,4477,0.063265,0.13613,0.0015,0,0,0,1,0,1,0,0],[5851,4477,0.011842,0.033006,0,0,0,0,1,0,1,0,0],[5812,4479,0.001462,0.010114,0.0182,442,442,442,1,0,1,0,0],[4952,4480,0.01033,0.037541,0.0005,0,0,0,1,0,1,0,0],[4919,4481,0.075334,0.198639,0.0041,0,0,0,1,0,1,0,0],[5701,4481,0.070295,0.145377,0.0016,0,0,0,1,0,1,0,0],[5182,4481,0.042832,0.10834,0.0013,0,0,0,1,0,1,0,0],[5780,4483,0.061602,0.156135,0.0017,0,0,0,1,0,1,0,0],[5864,4484,0.001008,0.002016,0,0,0,0,1,0,1,0,0],[4557,4485,0.006173,0.025145,0.0018,0,0,0,1,0,1,0,0],[4658,4486,0.022676,0.095994,0.001,0,0,0,1,0,1,0,0],[5175,4485,0.044344,0.189216,0.0021,0,0,0,1,0,1,0,0],[5178,4486,0.048123,0.206349,0.003,0,0,0,1,0,1,0,0],[4929,4488,0.002749,0.039259,1.1855,1711,1711,1711,1,0,1,0,0],[4702,4492,0.014321,0.040617,0,0,0,0,1,0,1,0,0],[4521,4494,0.001512,0.003275,0.0001,0,0,0,1,0,1,0,0],[5808,4496,0.058705,0.159738,0.0018,0,0,0,1,0,1,0,0],[4800,4498,0.008314,0.022424,0,0,0,0,1,0,1,0,0],[4509,4504,2.5E-5,0.015117,0,0,0,0,1,0,1,0,0],[4511,4508,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[4511,4507,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[4511,4506,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[4511,4505,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[5042,4512,0.142605,0.361804,0.0041,0,0,0,1,0,1,0,0],[5545,4512,0.120685,0.404888,0.0046,0,0,0,1,0,1,0,0],[4829,4514,0.006758,0.01237,0.0087,0,0,0,1,0,1,0,0],[5809,4516,0.000454,0.001209,0.0013,0,0,0,1,0,1,0,0],[5213,4524,0.006533,0.022267,0.0072,0,0,0,1,0,1,0,0],[5286,4524,0.017067,0.058356,0.0193,0,0,0,1,0,1,0,0],[5597,4526,0.100277,0.301839,0.004,0,0,0,1,0,1,0,0],[4629,4530,0.043333,0.092099,0.0042,0,0,0,1,0,1,0,0],[4831,4534,0.027531,0.074074,0.0036,0,0,0,1,0,1,0,0],[5290,4534,0.031111,0.084074,0.004,0,0,0,1,0,1,0,0],[5811,4535,0.000171,0.000313,0,0,0,0,1,0,1,0,0],[5812,4536,1.4E-5,9.9E-5,0.0002,440,440,440,1,0,1,0,0],[4076,4537,0.033006,0.204838,0.0073,0,0,0,1,0,1,0,0],[4172,4537,0.039305,0.100529,0.0011,0,0,0,1,0,1,0,0],[5278,4537,0.005669,0.036206,0.0087,0,0,0,1,0,1,0,0],[5726,4538,0.002807,0.014445,0.0259,413,413,413,1,0,1,0,0],[5518,4542,0.046914,0.119012,0.0055,0,0,0,1,0,1,0,0],[5400,4543,0.007432,0.025235,0.0013,0,0,0,1,0,1,0,0],[5814,4544,0.007055,0.013102,0.0001,0,0,0,1,0,1,0,0],[4875,4546,0.114059,0.346964,0.004,0,0,0,1,0,1,0,0],[4170,4548,0.006933,0.033403,0.0607,0,0,0,1,0,1,0,0],[5815,4550,0.004435,0.008118,0.0001,0,0,0,1,0,1,0,0],[4355,4551,0.012346,0.04384,0.0006,0,0,0,1,0,1,0,0],[4355,4551,0.013354,0.0451,0.0006,0,0,0,1,0,1,0,0],[5739,4553,0.046359,0.117662,0.0013,0,0,0,1,0,1,0,0],[5414,4554,0.001383,0.009343,0.0172,452,452,452,1,0,1,0,0],[5419,4554,0.001027,0.006815,0.0121,471,471,471,1,0,1,0,0],[4856,4556,0.014361,0.039053,0.0005,0,0,0,1,0,1,0,0],[4913,4556,0.012346,0.03351,0.0004,0,0,0,1,0,1,0,0],[5312,4561,0.007307,0.030738,0.0019,0,0,0,1,0,1,0,0],[5772,4563,0.000995,0.001821,0.001,0,0,0,1,0,1,0,0],[5781,4564,0.041481,0.100494,0.0047,0,0,0,1,0,1,0,0],[5817,4565,5.9E-5,0.000296,0,0,0,0,1,0,1,0,0],[5546,4566,0.000504,0.001764,0.0014,0,0,0,1,0,1,0,0],[5547,4566,0.000756,0.001764,0.0017,0,0,0,1,0,1,0,0],[5819,4569,0.006047,0.024691,0.0003,0,0,0,1,0,1,0,0],[4597,4571,0.00141,0.020003,0.4967,2961,2961,2961,1,0,1,0,0],[4597,4571,0.00141,0.02,0.4967,2961,2961,2961,1,0,1,0,0],[5425,4576,0.000988,0.001852,0,0,0,0,1,0,1,0,0],[5554,4578,0.019778,0.053943,0.0006,0,0,0,1,0,1,0,0],[5730,4578,0.004787,0.021416,0.0002,0,0,0,1,0,1,0,0],[5854,4578,0.012396,0.033837,0.0004,0,0,0,1,0,1,0,0],[5855,4578,0.011414,0.031166,0.0004,0,0,0,1,0,1,0,0],[5557,4580,0.006696,0.028583,0.0496,0,0,0,1,0,1,0,0],[5640,4592,0.000827,0.003815,0.0661,0,0,0,1,0,1,0,0],[4617,4593,0.000194,0.00255,0.0895,2487,2487,2487,1,0,1,0,0],[4616,4593,0.000194,0.00255,0.0895,2487,2487,2487,1,0,1,0,0],[4953,4596,0.005709,0.036049,0.0881,454,454,454,1,0,1,0,0],[4953,4596,0.005748,0.036247,0.0997,454,454,454,1,0,1,0,0],[4736,4597,0.000893,0.008663,0.2253,1644,1644,1644,1,0,1,0,0],[5853,4597,0.001707,0.022772,0.7812,2450,2450,2450,1,0,1,0,0],[4736,4597,0.000893,0.008663,0.2253,1644,1644,1644,1,0,1,0,0],[4736,4597,0.00117,0.010658,0.2946,1708,1708,1708,1,0,1,0,0],[4736,4597,0.000409,0.006946,0.2513,2487,2487,2487,1,0,1,0,0],[4736,4597,0.000409,0.006946,0.2513,2487,2487,2487,1,0,1,0,0],[5620,4602,0.003527,0.00907,0.0001,0,0,0,1,0,1,0,0],[5666,4603,0.01033,0.027463,0.0003,0,0,0,1,0,1,0,0],[4604,4605,0.009574,0.025195,0.0003,0,0,0,1,0,1,0,0],[4822,4605,0.159234,0.297304,0.0033,0,0,0,1,0,1,0,0],[5823,4605,0.00907,0.024691,0.0002,0,0,0,1,0,1,0,0],[5825,4607,0.016769,0.030696,0,0,0,0,1,0,1,0,0],[4769,4608,0.074931,0.154195,0.0023,0,0,0,1,0,1,0,0],[5175,4609,0.064248,0.133283,0.001,0,0,0,1,0,1,0,0],[5298,4615,0.021728,0.134321,0.0075,0,0,0,1,0,1,0,0],[4685,4617,0.001015,0.014744,0.3841,2487,2487,2487,1,0,1,0,0],[4685,4616,0.001018,0.014778,0.3841,2487,2487,2487,1,0,1,0,0],[5826,4620,0.001008,0.002016,0,0,0,0,1,0,1,0,0],[5828,4624,0.017654,0.048148,0.0023,0,0,0,1,0,1,0,0],[5829,4626,0.00284,0.007901,0.0003,0,0,0,1,0,1,0,0],[4828,4630,0.014613,0.049383,0.0025,0,0,0,1,0,1,0,0],[5512,4630,0.057445,0.156715,0.0017,0,0,0,1,0,1,0,0],[5617,4630,0.014361,0.036785,0.0005,0,0,0,1,0,1,0,0],[5665,4630,0.006299,0.016881,0.0002,0,0,0,1,0,1,0,0],[5768,4630,0.01033,0.042328,0.0006,0,0,0,1,0,1,0,0],[5667,4631,0.008119,0.054084,0.1002,558,558,558,1,0,1,0,0],[5088,4633,0.003202,0.00586,0.0022,0,0,0,1,0,1,0,0],[5668,4633,0.000252,0.00252,0.0001,0,0,0,1,0,1,0,0],[5497,4635,0.024188,0.060972,0.0008,0,0,0,1,0,1,0,0],[4891,4637,0.022676,0.14714,0.002,0,0,0,1,0,1,0,0],[5353,4637,0.021164,0.046359,0.001,0,0,0,1,0,1,0,0],[5506,4637,0.06324,0.11615,0,0,0,0,1,0,1,0,0],[5655,4638,0.018896,0.078357,0.0013,0,0,0,1,0,1,0,0],[5692,4638,0.005039,0.020912,0.0002,0,0,0,1,0,1,0,0],[4804,4639,0.001067,0.004899,0.0081,0,0,0,1,0,1,0,0],[5693,4639,0.000119,0.00077,0.001,471,471,471,1,0,1,0,0],[5831,4641,0.03,0.076543,0.0039,0,0,0,1,0,1,0,0],[4665,4642,0.04284,0.112716,0.0053,0,0,0,1,0,1,0,0],[5008,4648,0.066767,0.157344,0.0185,0,0,0,1,0,1,0,0],[5651,4650,0.039136,0.100741,0.0045,0,0,0,1,0,1,0,0],[5832,4651,0.019652,0.040816,0.0005,0,0,0,1,0,1,0,0],[5558,4652,0.034568,0.090123,0.0042,0,0,0,1,0,1,0,0],[5138,4653,0.02192,0.055178,0.0006,0,0,0,1,0,1,0,0],[5281,4653,0.00708,0.019325,0.0002,0,0,0,1,0,1,0,0],[5255,4655,0.025447,0.066767,0.0007,0,0,0,1,0,1,0,0],[5834,4656,0.001008,0.00252,0,0,0,0,1,0,1,0,0],[4823,4659,0.038148,0.102099,0.0049,0,0,0,1,0,1,0,0],[4690,4666,0.012346,0.032593,0.0016,0,0,0,1,0,1,0,0],[4671,4669,0.010617,0.065679,0.0076,0,0,0,1,0,1,0,0],[4687,4669,0.008025,0.020988,0.001,0,0,0,1,0,1,0,0],[5158,4669,0.034938,0.069876,0.0032,0,0,0,1,0,1,0,0],[4687,4669,0.008148,0.021235,0.0021,0,0,0,1,0,1,0,0],[5835,4673,0.001244,0.006301,0.0111,0,0,0,1,0,1,0,0],[5540,4675,0.000252,0.00252,0.0001,0,0,0,1,0,1,0,0],[4815,4678,0.035803,0.092469,0.005,0,0,0,1,0,1,0,0],[4835,4678,0.038025,0.099012,0.0392,0,0,0,1,0,1,0,0],[5276,4681,0.033667,0.090667,0.0044,0,0,0,1,0,1,0,0],[5360,4684,0.000612,0.004069,0.0071,575,575,575,1,0,1,0,0],[4767,4686,0.004938,0.013333,0,0,0,0,1,0,1,0,0],[5838,4688,0.000252,0.000504,0,0,0,0,1,0,1,0,0],[5841,4697,0.076745,0.199622,0.0022,0,0,0,1,0,1,0,0],[4925,4698,0.053666,0.098262,0.001,0,0,0,1,0,1,0,0],[4948,4699,0.004464,0.030933,0.0547,461,461,461,1,0,1,0,0],[5289,4701,0.05543,0.140842,0.0016,0,0,0,1,0,1,0,0],[5171,4703,0.030612,0.077198,0.0024,0,0,0,1,0,1,0,0],[5216,4704,0.077601,0.212396,0.0024,0,0,0,1,0,1,0,0],[5240,4704,0.005039,0.013857,0.0002,0,0,0,1,0,1,0,0],[5845,4707,0.00358,0.009877,0.0005,0,0,0,1,0,1,0,0],[4875,4710,0.061728,0.148652,0.0017,0,0,0,1,0,1,0,0],[5842,4711,0.000252,0.000504,0.001,0,0,0,1,0,1,0,0],[4775,4718,4E-5,0.000968,0.003,1363,1363,1363,1,0,1,0,0],[5847,4723,0.009826,0.025447,0.0002,0,0,0,1,0,1,0,0],[5848,4725,2E-5,0.000198,0,471,471,471,1,0,1,0,0],[5848,4726,2E-5,0.000198,0,471,471,471,1,0,1,0,0],[4775,4734,5.9E-5,0.001047,0.004,1363,1363,1363,1,0,1,0,0],[5849,4737,0.000756,0.00252,0,0,0,0,1,0,1,0,0],[5851,4740,0.001008,0.00252,0,0,0,0,1,0,1,0,0],[5174,4743,0.03225,0.087931,0.001,0,0,0,1,0,1,0,0],[5172,4743,0.015369,0.095339,0.0012,0,0,0,1,0,1,0,0],[5489,4743,0.033762,0.140086,0.0017,0,0,0,1,0,1,0,0],[5382,4749,0.010741,0.028025,0.0013,0,0,0,1,0,1,0,0],[5852,4751,0.003527,0.00907,0.0001,0,0,0,1,0,1,0,0],[5866,4752,0.002016,0.013354,0.0002,0,0,0,1,0,1,0,0],[4826,4754,0.010815,0.050299,0.0876,0,0,0,1,0,1,0,0],[4641,4756,1.2E-5,0.000123,0.0002,0,0,0,1,0,1,0,0],[5863,4763,0.001512,0.007307,0,0,0,0,1,0,1,0,0],[5551,4766,0.002509,0.015921,0.0294,454,454,454,1,0,1,0,0],[5177,4769,0.065256,0.165457,0.0019,0,0,0,1,0,1,0,0],[5716,4769,0.046863,0.100277,0.0011,0,0,0,1,0,1,0,0],[5805,4772,0.001512,0.004031,0.0001,0,0,0,1,0,1,0,0],[4952,4782,0.169312,0.378181,0.0044,0,0,0,1,0,1,0,0],[5497,4782,0.070295,0.177879,0.002,0,0,0,1,0,1,0,0],[5006,4785,0.000316,0.001971,0.0273,584,584,584,1,0,1,0,0],[5005,4784,0.000245,0.00302,0.0061,545,545,545,1,0,1,0,0],[5242,4787,0.078609,0.2129,0.0024,0,0,0,1,0,1,0,0],[5657,4798,0.016677,0.030527,0.0003,0,0,0,1,0,1,0,0],[5579,4801,0.009574,0.024943,0.001,0,0,0,1,0,1,0,0],[4831,4803,0.010494,0.028272,0.0013,0,0,0,1,0,1,0,0],[5693,4804,0.000356,0.00241,0.004,471,471,471,1,0,1,0,0],[5405,4805,0.048879,0.12648,0.0014,0,0,0,1,0,1,0,0],[5699,4805,0.073066,0.187957,0.0021,0,0,0,1,0,1,0,0],[5859,4806,0.000375,0.004741,0.0121,540,540,540,1,0,1,0,0],[5204,4807,0.000252,0.00252,0,0,0,0,1,0,1,0,0],[5857,4808,0.000171,0.000313,0.0001,0,0,0,1,0,1,0,0],[5709,4810,0.060494,0.158889,0.0073,0,0,0,1,0,1,0,0],[5354,4812,0.080877,0.209373,0.0023,0,0,0,1,0,1,0,0],[4835,4814,0.047284,0.164691,0.0083,0,0,0,1,0,1,0,0],[5314,4814,0.001358,0.003333,0.0002,0,0,0,1,0,1,0,0],[5268,4816,0.052028,0.131872,0.0017,0,0,0,1,0,1,0,0],[5858,4820,0.004787,0.010078,0.0001,0,0,0,1,0,1,0,0],[5690,4822,0.042479,0.09035,0.001,0,0,0,1,0,1,0,0],[4947,4824,0.008818,0.035777,0.0005,0,0,0,1,0,1,0,0],[4947,4824,0.008818,0.035777,0.0005,0,0,0,1,0,1,0,0],[5023,4825,0.145805,0.502746,0.0056,0,0,0,1,0,1,0,0],[5860,4827,0.014361,0.048879,0.001,0,0,0,1,0,1,0,0],[5665,4828,0.008314,0.032502,0.0023,0,0,0,1,0,1,0,0],[5565,4830,0.009801,0.041144,0.0005,0,0,0,1,0,1,0,0],[5229,4832,0.001728,0.004815,0.0002,0,0,0,1,0,1,0,0],[5810,4832,0.019753,0.053333,0.0026,0,0,0,1,0,1,0,0],[5329,4836,0.070547,0.17284,0.002,0,0,0,1,0,1,0,0],[5338,4837,0.045679,0.115802,0.0055,0,0,0,1,0,1,0,0],[5107,4852,0.018272,0.076667,0.0062,0,0,0,1,0,1,0,0],[5345,4852,0.00642,0.04321,0.0034,0,0,0,1,0,1,0,0],[5443,4852,0.026667,0.082222,0.0039,0,0,0,1,0,1,0,0],[5529,4852,0.009259,0.024568,0.001,0,0,0,1,0,1,0,0],[5109,4854,0.002825,0.012998,0.0299,0,0,0,1,0,1,0,0],[5030,4860,0.004283,0.010834,0.002,0,0,0,1,0,1,0,0],[5030,4860,0.001764,0.007559,0.0114,0,0,0,1,0,1,0,0],[5759,4862,0.029982,0.076594,0.0009,0,0,0,1,0,1,0,0],[4926,4864,0.155732,0.364676,0.004,0,0,0,1,0,1,0,0],[5842,4868,0.011086,0.024943,0.0003,0,0,0,1,0,1,0,0],[5179,4869,0.001481,0.006696,0.0111,424,424,424,1,0,1,0,0],[4994,4870,0.032222,0.135679,0.0084,0,0,0,1,0,1,0,0],[5828,4870,0.021852,0.055309,0.0026,0,0,0,1,0,1,0,0],[4994,4870,0.032222,0.135062,0.0083,0,0,0,1,0,1,0,0],[5185,4871,0.016914,0.045556,0.0023,0,0,0,1,0,1,0,0],[4915,4875,0.120937,0.267322,0.003,0,0,0,1,0,1,0,0],[4876,4877,0.001184,0.002167,0.0003,0,0,0,1,0,1,0,0],[5840,4877,0.036049,0.098272,0.0012,0,0,0,1,0,1,0,0],[5870,4877,0.064198,0.139753,0.0012,0,0,0,1,0,1,0,0],[4995,4886,0.000561,0.005658,0.1444,1579,1579,1579,1,0,1,0,0],[4996,4886,0.000561,0.005665,0.1473,1579,1579,1579,1,0,1,0,0],[5544,4888,0.046611,0.099521,0.0011,0,0,0,1,0,1,0,0],[5167,4890,0.03477,0.081381,0.001,0,0,0,1,0,1,0,0],[5623,4890,0.017637,0.039305,0,0,0,0,1,0,1,0,0],[5863,4893,0.000604,0.001106,0.0007,0,0,0,1,0,1,0,0],[4926,4898,0.05039,0.127715,0.0014,0,0,0,1,0,1,0,0],[4926,4899,0.05039,0.132023,0.0015,0,0,0,1,0,1,0,0],[5283,4900,0.005442,0.023003,0.0003,0,0,0,1,0,1,0,0],[5113,4904,0.034014,0.072814,0,0,0,0,1,0,1,0,0],[5100,4905,0.001501,0.010023,0.0182,566,566,566,1,0,1,0,0],[5321,4910,0.002029,0.013533,0.025,540,540,540,1,0,1,0,0],[5753,4911,0.000693,0.007389,0.1617,1704,1704,1704,1,0,1,0,0],[5867,4923,0.000252,0.000504,0.0021,0,0,0,1,0,1,0,0],[5657,4926,0.176619,0.324767,0.0035,0,0,0,1,0,1,0,0],[5341,4927,0.010864,0.050469,0.0845,0,0,0,1,0,1,0,0],[5270,4930,0.000123,0.001235,0,0,0,0,1,0,1,0,0],[5868,4931,0.003457,0.009383,0.0005,0,0,0,1,0,1,0,0],[5201,4932,0.078105,0.19098,0.0019,0,0,0,1,0,1,0,0],[5232,4933,0.001719,0.011457,0.0213,507,507,507,1,0,1,0,0],[5634,4933,0.00079,0.00798,0.0284,507,507,507,1,0,1,0,0],[5404,4933,0.001434,0.009559,0.0172,507,507,507,1,0,1,0,0],[5454,4941,0.027211,0.068531,0.0029,0,0,0,1,0,1,0,0],[4966,4941,0.053893,0.336558,0.0056,0,0,0,1,0,1,0,0],[4967,4943,0.004186,0.02786,0.0516,405,405,405,1,0,1,0,0],[5423,4943,0.002173,0.014242,0.0273,507,507,507,1,0,1,0,0],[5525,4943,0.004109,0.027417,0.0486,492,492,492,1,0,1,0,0],[5796,4943,0.001106,0.007407,0.0132,492,492,492,1,0,1,0,0],[5733,4952,0.010582,0.04384,0.0006,0,0,0,1,0,1,0,0],[5758,4952,0.047871,0.201058,0.0068,0,0,0,1,0,1,0,0],[5819,4952,0.026455,0.109095,0.0013,0,0,0,1,0,1,0,0],[4955,4954,0.000504,0.00252,0.0001,0,0,0,1,0,1,0,0],[5869,4957,2.5E-5,0.000252,0,0,0,0,1,0,1,0,0],[5702,4969,0.000252,0.000504,0,0,0,0,1,0,1,0,0],[5870,4972,0.000988,0.002469,0,0,0,0,1,0,1,0,0],[5675,4973,0.000247,0.003489,0.0462,1786,1786,1786,1,0,1,0,0],[5129,4978,0.01159,0.029479,0,0,0,0,1,0,1,0,0],[5619,4983,0.011358,0.034938,0.0016,0,0,0,1,0,1,0,0],[5669,4983,0.004074,0.017407,0.0026,0,0,0,1,0,1,0,0],[5740,4983,0.021111,0.054568,0.0024,0,0,0,1,0,1,0,0],[4993,4985,0.00083,0.007052,0.0724,0,0,0,1,0,1,0,0],[5252,4984,0.000731,0.003121,0.0051,0,0,0,1,0,1,0,0],[5509,4985,0.001025,0.006888,0.0121,540,540,540,1,0,1,0,0],[5589,4985,0.000553,0.003595,0.0071,0,0,0,1,0,1,0,0],[5590,4985,0.000533,0.003575,0.0061,0,0,0,1,0,1,0,0],[5714,4985,0.000849,0.00796,0.0284,0,0,0,1,0,1,0,0],[5249,4984,0.000731,0.003121,0.0051,405,405,405,1,0,1,0,0],[5713,4984,0.000849,0.008237,0.0284,0,0,0,1,0,1,0,0],[5542,4984,0.000375,0.003733,0.0121,833,833,833,1,0,1,0,0],[5516,4988,0.023086,0.062346,0.0031,0,0,0,1,0,1,0,0],[5419,4989,0.004109,0.027911,0.0516,0,0,0,1,0,1,0,0],[5315,4990,0.018395,0.050247,0.0023,0,0,0,1,0,1,0,0],[5484,4990,0.024568,0.064691,0.0031,0,0,0,1,0,1,0,0],[5871,4991,0.055178,0.150416,0.0017,0,0,0,1,0,1,0,0],[5872,4992,0.005795,0.011842,0.0002,0,0,0,1,0,1,0,0],[5191,4994,0.007284,0.019383,0.001,0,0,0,1,0,1,0,0],[5192,4994,0.007407,0.019506,0.001,0,0,0,1,0,1,0,0],[5498,4997,0.017561,0.072436,0.0009,0,0,0,1,0,1,0,0],[5343,4998,0.030234,0.078105,0.0092,0,0,0,1,0,1,0,0],[5873,4999,0.000756,0.00252,0.0001,0,0,0,1,0,1,0,0],[5872,5003,0.086168,0.179138,0.0019,0,0,0,1,0,1,0,0],[5154,5006,0.001916,0.009323,0.0223,405,405,405,1,0,1,0,0],[5621,5006,0.000514,0.004859,0.0182,584,584,584,1,0,1,0,0],[5153,5006,0.002212,0.010114,0.0233,0,0,0,1,0,1,0,0],[5402,5006,0.000948,0.004602,0.0081,0,0,0,1,0,1,0,0],[5403,5005,0.000909,0.004385,0.0081,405,405,405,1,0,1,0,0],[5193,5009,0.022469,0.061358,0,0,0,0,1,0,1,0,0],[5580,5013,0.013354,0.03477,0,0,0,0,1,0,1,0,0],[5021,5019,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[5021,5018,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[5022,5017,2E-6,0.001185,0,0,0,0,1,0,1,0,0],[5277,5024,0.083346,0.172487,0.0018,0,0,0,1,0,1,0,0],[5288,5024,0.028597,0.075712,0.001,0,0,0,1,0,1,0,0],[5862,5030,0.004258,0.011338,0.0029,0,0,0,1,0,1,0,0],[5874,5032,0.000756,0.001764,0,0,0,0,1,0,1,0,0],[5639,5033,0.006551,0.043084,0.001,0,0,0,1,0,1,0,0],[5684,5033,0.006803,0.017637,0,0,0,0,1,0,1,0,0],[5427,5033,0.003023,0.020156,0,0,0,0,1,0,1,0,0],[5686,5035,0.077118,0.141163,0.001,0,0,0,1,0,1,0,0],[5813,5035,0.012245,0.032527,0.0004,0,0,0,1,0,1,0,0],[5779,5037,0.034845,0.116528,0.0013,0,0,0,1,0,1,0,0],[5330,5038,0.057447,0.105156,0.0011,0,0,0,1,0,1,0,0],[5662,5039,0.015621,0.066767,0.0008,0,0,0,1,0,1,0,0],[5875,5043,0.009012,0.017975,0.0008,0,0,0,1,0,1,0,0],[5876,5046,0.003779,0.009322,0.0001,0,0,0,1,0,1,0,0],[5877,5046,0.004031,0.009826,0.0001,0,0,0,1,0,1,0,0],[5578,5050,0.056437,0.116049,0.0012,0,0,0,1,0,1,0,0],[5127,5051,0.028975,0.096498,0.0011,0,0,0,1,0,1,0,0],[5709,5057,0.001481,0.002716,0.0002,0,0,0,1,0,1,0,0],[5692,5059,0.017889,0.048879,0.0006,0,0,0,1,0,1,0,0],[5878,5060,0.000252,0.00252,0,0,0,0,1,0,1,0,0],[5291,5063,0.089191,0.183422,0.002,0,0,0,1,0,1,0,0],[5173,5064,0.001008,0.003023,0.0016,0,0,0,1,0,1,0,0],[5119,5066,0.020741,0.054444,0.0026,0,0,0,1,0,1,0,0],[5275,5068,0.015369,0.044848,0.0061,0,0,0,1,0,1,0,0],[5839,5069,0.040161,0.101815,0.0048,0,0,0,1,0,1,0,0],[5679,5075,0.000988,0.001975,0.0002,0,0,0,1,0,1,0,0],[5020,5080,0.009826,0.032578,0.0038,0,0,0,1,0,1,0,0],[5797,5080,0.037339,0.126455,0.0048,0,0,0,1,0,1,0,0],[5552,5084,0.016629,0.046107,0.0006,0,0,0,1,0,1,0,0],[5101,5093,0.001127,0.014433,0.3408,2275,2275,2275,1,0,1,0,0],[5881,5104,0.000217,0.000988,0.002,0,0,0,1,0,1,0,0],[5521,5106,0.055169,0.100986,0.001,0,0,0,1,0,1,0,0],[5372,5108,0.033827,0.084444,0.0049,0,0,0,1,0,1,0,0],[5883,5108,0.016049,0.048765,0.0048,0,0,0,1,0,1,0,0],[5882,5114,0.03043,0.055702,0.0023,0,0,0,1,0,1,0,0],[5885,5118,2.5E-5,0.001235,0,0,0,0,1,0,1,0,0],[5803,5123,0.021164,0.054674,0.0006,0,0,0,1,0,1,0,0],[5390,5136,0.015394,0.030008,0.0003,0,0,0,1,0,1,0,0],[5583,5136,0.036861,0.075762,0.0008,0,0,0,1,0,1,0,0],[5783,5144,0.025185,0.08,0,0,0,0,1,0,1,0,0],[5613,5149,0.002756,0.007867,0.0022,0,0,0,1,0,1,0,0],[5429,5157,0.006299,0.025472,0.0173,0,0,0,1,0,1,0,0],[5181,5163,0.067523,0.166289,0.0017,0,0,0,1,0,1,0,0],[5635,5164,0.00126,0.004787,0.0001,0,0,0,1,0,1,0,0],[5787,5195,0.048879,0.117158,0.0012,0,0,0,1,0,1,0,0],[5788,5196,0.048879,0.117158,0.0012,0,0,0,1,0,1,0,0],[5319,5204,0.083144,0.200756,0.0019,0,0,0,1,0,1,0,0],[5885,5230,0.009383,0.024938,0.0013,0,0,0,1,0,1,0,0],[5261,5238,0.021416,0.048879,0.0006,0,0,0,1,0,1,0,0],[5529,5245,0.002963,0.008025,0.0003,0,0,0,1,0,1,0,0],[5378,5246,0.065004,0.15747,0.0016,0,0,0,1,0,1,0,0],[5480,5253,0.031746,0.083648,0.001,0,0,0,1,0,1,0,0],[5745,5254,0.000101,0.00252,0,0,0,0,1,0,1,0,0],[5496,5301,0.000356,0.00241,0.004,438,438,438,1,0,1,0,0],[5323,5310,0.000252,0.000756,0,0,0,0,1,0,1,0,0],[5272,5328,0.015803,0.035679,0.0016,0,0,0,1,0,1,0,0],[5467,5389,0.03284,0.089753,0.0042,0,0,0,1,0,1,0,0],[5627,5393,0.015369,0.039808,0.0005,0,0,0,1,0,1,0,0],[5752,5409,0.012469,0.031605,0.0015,0,0,0,1,0,1,0,0],[5641,5427,0.003527,0.022928,0,0,0,0,1,0,1,0,0],[5533,5442,0.004444,0.012222,0.0006,0,0,0,1,0,1,0,0],[5777,5450,0.000756,0.001764,0,0,0,0,1,0,1,0,0],[5587,5463,0.002771,0.008314,0.0001,0,0,0,1,0,1,0,0],[5482,5723,0.131796,0.441093,0.0047,0,0,0,1,0,1,0,0],[5683,5506,0.007559,0.018896,0.0002,0,0,0,1,0,1,0,0],[5614,5508,0.004031,0.016125,0.0002,0,0,0,1,0,1,0,0],[5762,5519,0.042026,0.178735,0.0022,0,0,0,1,0,1,0,0],[5584,5527,0.040383,0.110198,0.0053,0,0,0,1,0,1,0,0],[5283,5539,0.015923,0.067372,0.0008,0,0,0,1,0,1,0,0],[5698,5539,0.006198,0.021819,0.0112,0,0,0,1,0,1,0,0],[5815,5540,0.00252,0.004787,0.0001,0,0,0,1,0,1,0,0],[5620,5553,0.043739,0.10582,0.001,0,0,0,1,0,1,0,0],[5854,5556,0.037541,0.082389,0.0009,0,0,0,1,0,1,0,0],[5483,5573,0.009322,0.031494,0.0004,0,0,0,1,0,1,0,0],[5604,5664,0.163559,0.299393,0.003,0,0,0,1,0,1,0,0],[5630,5632,0.014613,0.029226,0.0003,0,0,0,1,0,1,0,0],[5642,5640,1.2E-5,0.000123,0.0002,0,0,0,1,0,1,0,0],[5799,5650,0.102041,0.22323,0.0025,0,0,0,1,0,1,0,0],[5670,5672,0.00126,0.003023,0,0,0,0,1,0,1,0,0],[5847,5682,0.046107,0.116906,0.0013,0,0,0,1,0,1,0,0],[5774,5696,0.000691,0.004681,0.0091,503,503,503,1,0,1,0,0],[5795,5711,0.008395,0.022716,0.0011,0,0,0,1,0,1,0,0],[5871,5785,0.030234,0.082389,0.001,0,0,0,1,0,1,0,0],[5873,5815,0.00252,0.004787,0.0001,0,0,0,1,0,1,0,0],[2601,5988,0.001087,0.013684,0.3523,1474,1474,1474,1,0,1,0,0],[6097,5988,0.00079,0.008375,0.2042,0,0,0,1,0,1,0,0],[6085,5989,0.000402,0.004307,0.1022,0,0,0,1,0,1,0,0],[6117,5989,0.000997,0.011039,0.2632,0,0,0,1,0,1,0,0],[5993,5990,0.001593,0.015104,0.3904,0,0,0,1,0,1,0,0],[5993,5990,0.001593,0.015104,0.3904,0,0,0,1,0,1,0,0],[6076,5990,0.000298,0.002805,0.0661,854,854,854,1,0,1,0,0],[6153,5990,0.001094,0.012098,0.277,0,0,0,1,0,1,0,0],[6161,5990,0.001551,0.01509,0.3841,0,0,0,1,0,1,0,0],[6181,5990,0.001517,0.015533,0.3631,0,0,0,1,0,1,0,0],[4440,5991,0.001457,0.002852,0.0121,0,0,0,1,0,1,0,0],[140,5992,0.004444,0.028249,0.0587,470,470,470,1,0,1,0,0],[6112,5992,0.001521,0.007467,0.0239,0,0,0,1,0,1,0,0],[6112,5992,0.001501,0.007407,0.024,0,0,0,1,0,1,0,0],[6078,5993,0.001205,0.011669,0.2917,586,586,586,1,0,1,0,0],[6185,5993,0.003026,0.029875,0.7447,605,605,605,1,0,1,0,0],[6215,5993,0.003199,0.030803,0.8002,682,682,682,1,0,1,0,0],[6253,5993,0.000796,0.007798,0.2032,0,0,0,1,0,1,0,0],[6253,5993,0.000796,0.007798,0.2032,0,0,0,1,0,1,0,0],[4160,5994,0.000644,0.006295,0.2022,1579,1579,1579,1,0,1,0,0],[6089,5994,0.000893,0.009709,0.2373,0,0,0,1,0,1,0,0],[6126,5994,0.00054,0.004979,0.1786,0,0,0,1,0,1,0,0],[6132,5994,0.00047,0.00528,0.1219,0,0,0,1,0,1,0,0],[3027,5995,0.001562,0.012494,0.0213,506,506,506,1,0,1,0,0],[3158,5995,0.000464,0.003712,0.0061,506,506,506,1,0,1,0,0],[6025,5997,0.00204,0.02166,0.5788,0,0,0,1,0,1,0,0],[2810,5998,0.001323,0.016184,0.6007,1474,1474,1474,1,0,1,0,0],[267,5998,0.000741,0.009398,0.2238,1711,1711,1711,1,0,1,0,0],[5887,5998,0.000852,0.009017,0.2123,0,0,0,1,0,1,0,0],[5897,5998,0.00117,0.012223,0.3004,0,0,0,1,0,1,0,0],[6196,5999,0.008312,0.049213,0.0872,0,0,0,1,0,1,0,0],[6252,5999,0.003747,0.022341,0.0429,0,0,0,1,0,1,0,0],[6269,5999,0.000618,0.002706,0.0074,0,0,0,1,0,1,0,0],[6085,6000,0.001198,0.012597,0.2888,0,0,0,1,0,1,0,0],[6113,6000,0.000596,0.006004,0.1374,0,0,0,1,0,1,0,0],[6021,6001,0.000286,0.004044,0.1418,486,486,486,1,0,1,0,0],[6176,6001,0.000152,0.002175,0.0741,463,463,463,1,0,1,0,0],[6193,6001,0.000538,0.007833,0.2593,614,614,614,1,0,1,0,0],[6200,6001,0.001731,0.01662,0,0,0,0,1,0,1,0,0],[6249,6001,0.00034,0.004993,0.1619,0,0,0,1,0,1,0,0],[6068,6002,0.000593,0.070993,0.001,0,0,0,1,0,1,0,0],[6099,6002,0.000395,0.11121,0.001,0,0,0,1,0,1,0,0],[6275,6002,0.000395,0.083751,0.001,0,0,0,1,0,1,0,0],[6284,6002,0.000592,0.38957,0.001,0,0,0,1,0,1,0,0],[6105,6003,0.001198,0.012396,0.2882,0,0,0,1,0,1,0,0],[6117,6003,0.001898,0.017299,0.5141,0,0,0,1,0,1,0,0],[6142,6003,0.001219,0.011711,0.3408,632,632,632,1,0,1,0,0],[6224,6003,0.00223,0.022922,0.5256,0,0,0,1,0,1,0,0],[2725,6005,0.001087,0.011378,0.2498,1253,1253,1253,1,0,1,0,0],[4160,6005,0.000914,0.010325,0.2296,1316,1316,1316,1,0,1,0,0],[6186,6004,0.000861,0.010961,0.0479,0,0,0,1,0,1,0,0],[6016,6005,0.001053,0.012119,0.2726,0,0,0,1,0,1,0,0],[6132,6005,0.00147,0.01699,0.3812,0,0,0,1,0,1,0,0],[4817,6006,0.001462,0.010351,0.0213,420,420,420,1,0,1,0,0],[6196,6006,0.001681,0.011068,0.0203,0,0,0,1,0,1,0,0],[6221,6006,0.002467,0.014972,0.0294,0,0,0,1,0,1,0,0],[6082,6007,0.008435,0.033165,0.1033,0,0,0,1,0,1,0,0],[6202,6007,0.000593,0.003733,0.0119,0,0,0,1,0,1,0,0],[6078,6008,0.001586,0.015422,0.387,619,619,619,1,0,1,0,0],[6084,6008,0.000796,0.008663,0.2079,433,433,433,1,0,1,0,0],[6185,6008,0.000554,0.005187,0.1271,0,0,0,1,0,1,0,0],[6206,6008,0.000699,0.006801,0.1687,0,0,0,1,0,1,0,0],[6156,6009,0.001086,0.012632,0.2902,457,457,457,1,0,1,0,0],[6219,6009,0.00183,0.02106,0.491,0,0,0,1,0,1,0,0],[2676,6010,0.010933,0.033333,0.005,0,0,0,1,0,1,0,0],[6118,6011,0.002943,0.018035,0.0333,0,0,0,1,0,1,0,0],[6263,6011,0.004998,0.030578,0.0553,0,0,0,1,0,1,0,0],[6215,6012,0.00142,0.014529,0.4488,0,0,0,1,0,1,0,0],[6264,6012,0.000741,0.007645,0.2343,0,0,0,1,0,1,0,0],[6023,6013,0.000803,0.008906,0.2079,1086,1086,1086,1,0,1,0,0],[6131,6013,0.000301,0.003384,0.0797,0,0,0,1,0,1,0,0],[6134,6013,0.000139,0.00214,0.0632,864,864,864,1,0,1,0,0],[6245,6013,0.000215,0.002285,0.0522,0,0,0,1,0,1,0,0],[6048,6015,0.005899,0.068291,0.1799,0,0,0,1,0,1,0,0],[6048,6014,0.005899,0.067267,0.1882,0,0,0,1,0,1,0,0],[6164,6015,0.004081,0.027771,0.0474,0,0,0,1,0,1,0,0],[6171,6014,0.004798,0.032109,0.0581,0,0,0,1,0,1,0,0],[6131,6016,0.001553,0.017918,0.4069,443,443,443,1,0,1,0,0],[3522,6017,0.008751,0.040276,0.0654,0,0,0,1,0,1,0,0],[6208,6017,0.002864,0.011378,0.0179,0,0,0,1,0,1,0,0],[6023,6018,0.002249,0.025153,0.5805,0,0,0,1,0,1,0,0],[6148,6018,0.000353,0.003945,0.0915,0,0,0,1,0,1,0,0],[6219,6018,0.000281,0.003141,0.0728,502,502,502,1,0,1,0,0],[6219,6018,0.000277,0.003137,0.0727,502,502,502,1,0,1,0,0],[6227,6018,0.000547,0.00624,0.1444,0,0,0,1,0,1,0,0],[6086,6019,0.001648,0.019287,0.5958,0,0,0,1,0,1,0,0],[6282,6019,0.00088,0.00982,0.2714,0,0,0,1,0,1,0,0],[6164,6020,0.007409,0.028518,0.0894,0,0,0,1,0,1,0,0],[6221,6020,0.0064,0.034193,0.0682,0,0,0,1,0,1,0,0],[6027,6021,0.000435,0.005367,0.1219,0,0,0,1,0,1,0,0],[6038,6021,0.00022,0.00322,0.105,0,0,0,1,0,1,0,0],[6087,6021,0.001385,0.01108,0,766,766,766,1,0,1,0,0],[6176,6021,0.000194,0.002771,0.0952,426,426,426,1,0,1,0,0],[6200,6021,0.001385,0.014197,0,0,0,0,1,0,1,0,0],[6059,6022,0.000699,0.008116,0.2498,0,0,0,1,0,1,0,0],[6143,6022,0.00097,0.011288,0.3483,0,0,0,1,0,1,0,0],[6132,6023,0.001098,0.012329,0.2859,603,603,603,1,0,1,0,0],[6148,6023,0.001895,0.021197,0.491,0,0,0,1,0,1,0,0],[6227,6023,0.002071,0.023103,0.5343,0,0,0,1,0,1,0,0],[5886,6024,0.00031,0.0032,0.0783,0,0,0,1,0,1,0,0],[5900,6024,0.00042,0.00354,0.0864,0,0,0,1,0,1,0,0],[5899,6024,0.00034,0.00361,0.0884,0,0,0,1,0,1,0,0],[6047,6024,0.00102,0.01074,0.2625,0,0,0,1,0,1,0,0],[6041,6025,4E-5,0.00045,0.0113,515,515,515,1,0,1,0,0],[6040,6025,4E-5,0.00045,0.0113,761,761,761,1,0,1,0,0],[6097,6025,0.00095,0.01006,0.231,570,570,570,1,0,1,0,0],[6097,6025,0.000907,0.009626,0.2429,596,596,596,1,0,1,0,0],[6053,6026,0.004757,0.023662,0.0811,0,0,0,1,0,1,0,0],[6280,6026,0.003358,0.01681,0.0566,0,0,0,1,0,1,0,0],[6220,6027,0.001644,0.019926,0.4375,577,577,577,1,0,1,0,0],[5893,6028,0.002148,0.018414,0.6671,0,0,0,1,0,1,0,0],[6115,6028,0.002278,0.019508,0.7042,488,488,488,1,0,1,0,0],[6115,6028,0.002278,0.019508,0.7042,488,488,488,1,0,1,0,0],[6038,6029,0.000256,0.003788,0.1238,404,404,404,1,0,1,0,0],[6165,6029,0.000425,0.006233,0.2037,433,433,433,1,0,1,0,0],[6031,6030,0.006044,0.04399,0.0809,0,0,0,1,0,1,0,0],[6277,6030,0.003526,0.024948,0.0597,0,0,0,1,0,1,0,0],[5551,6228,0.001521,0.009047,0.0172,454,454,454,1,0,1,0,0],[6037,6032,0.000977,0.009199,0.2111,0,0,0,1,0,1,0,0],[6146,6032,0.000672,0.009862,0.3233,0,0,0,1,0,1,0,0],[6188,6032,0.000564,0.006641,0.1565,0,0,0,1,0,1,0,0],[801,6034,0.002171,0.033086,0.8404,1579,1579,1579,1,0,1,0,0],[6103,6033,0.00499,0.029882,0.053,0,0,0,1,0,1,0,0],[6164,6033,0.011619,0.075838,0.1313,0,0,0,1,0,1,0,0],[6196,6033,0.000168,0.002564,0.0077,0,0,0,1,0,1,0,0],[6196,6033,0.000442,0.003311,0.006,0,0,0,1,0,1,0,0],[6196,6033,0.000442,0.003311,0.006,0,0,0,1,0,1,0,0],[6163,6035,0.00144,0.007267,0.014,0,0,0,1,0,1,0,0],[6195,6035,0.001699,0.006835,0.0207,0,0,0,1,0,1,0,0],[6252,6035,0.004595,0.023202,0.0448,0,0,0,1,0,1,0,0],[6202,6036,0.00697,0.028385,0.0825,0,0,0,1,0,1,0,0],[6221,6036,0.002121,0.00944,0.025,0,0,0,1,0,1,0,0],[6205,6037,0.000208,0.001994,0.0458,408,408,408,1,0,1,0,0],[6195,6039,0.001464,0.005926,0.018,0,0,0,1,0,1,0,0],[6269,6039,0.001867,0.007704,0.0228,0,0,0,1,0,1,0,0],[6166,6042,0.002765,0.015802,0.0284,459,459,459,1,0,1,0,0],[6174,6042,0.001481,0.008435,0.0153,0,0,0,1,0,1,0,0],[6209,6042,0.007546,0.023803,0.0719,0,0,0,1,0,1,0,0],[6047,6043,0.000949,0.010021,0.2458,410,410,410,1,0,1,0,0],[6097,6043,0.000693,0.007271,0.1793,527,527,527,1,0,1,0,0],[6082,6044,0.002449,0.009363,0.0294,0,0,0,1,0,1,0,0],[6202,6044,0.006281,0.025146,0.078,0,0,0,1,0,1,0,0],[6167,6045,0.001018,0.011565,0.3581,0,0,0,1,0,1,0,0],[6167,6045,0.001018,0.011537,0.361,0,0,0,1,0,1,0,0],[6217,6045,0.000125,0.001627,0.0549,0,0,0,1,0,1,0,0],[6217,6045,0.000125,0.001627,0.0549,0,0,0,1,0,1,0,0],[1768,6046,0.05359,0.118644,0.0025,0,0,0,1,0,1,0,0],[5503,6046,0.097506,0.227891,0.0026,0,0,0,1,0,1,0,0],[5886,6047,0.00072,0.007589,0.1851,0,0,0,1,0,1,0,0],[5898,6047,0.00027,0.00286,0.0702,0,0,0,1,0,1,0,0],[6095,6047,1E-5,0.0001,0,0,0,0,1,0,1,0,0],[6094,6047,1E-5,0.0001,0,0,0,0,1,0,1,0,0],[6033,6048,0.002887,0.021424,0.0407,0,0,0,1,0,1,0,0],[6033,6048,0.002887,0.021424,0.0407,0,0,0,1,0,1,0,0],[6247,6049,0.000826,0.012161,0.3935,0,0,0,1,0,1,0,0],[6266,6049,0.000489,0.007064,0.2338,0,0,0,1,0,1,0,0],[6270,6049,0.000118,0.001725,0.057,0,0,0,1,0,1,0,0],[6168,6051,0.001189,0.010138,0.3687,597,597,597,1,0,1,0,0],[6168,6050,0.001189,0.010138,0.3672,595,595,595,1,0,1,0,0],[6170,6051,0.001236,0.010554,0.3821,607,607,607,1,0,1,0,0],[6170,6050,0.001236,0.010554,0.3821,608,608,608,1,0,1,0,0],[5891,6052,0.001165,0.008938,0.0484,485,485,485,1,0,1,0,0],[6066,6055,0.002507,0.02106,0.7903,548,548,548,1,0,1,0,0],[6066,6054,0.002508,0.021481,0.7829,639,639,639,1,0,1,0,0],[6125,6055,0.004181,0.035773,1.2967,440,440,440,1,0,1,0,0],[6182,6054,0.000407,0.006051,0.2001,512,512,512,1,0,1,0,0],[6182,6055,0.000407,0.006051,0.2001,879,879,879,1,0,1,0,0],[6281,6055,0.000609,0.005665,0.2079,0,0,0,1,0,1,0,0],[5889,6056,0.000731,0.003457,0.0077,0,0,0,1,0,1,0,0],[5888,6056,0.00077,0.003457,0.0077,0,0,0,1,0,1,0,0],[6101,6057,0.024931,0.154432,0,0,0,0,1,0,1,0,0],[6102,6057,0.018006,0.119806,0,0,0,0,1,0,1,0,0],[6203,6057,0.031856,0.161357,0,0,0,0,1,0,1,0,0],[6122,6058,0.000963,0.01117,0.3449,465,465,465,1,0,1,0,0],[6135,6058,0.000838,0.009778,0.3018,0,0,0,1,0,1,0,0],[6135,6058,0.000838,0.009778,0.3018,0,0,0,1,0,1,0,0],[6173,6058,0.00024,0.00296,0.0921,0,0,0,1,0,1,0,0],[6061,6059,0.000769,0.00865,0.2718,0,0,0,1,0,1,0,0],[6061,6059,0.000769,0.00865,0.2718,0,0,0,1,0,1,0,0],[6144,6059,0.001662,0.019321,0.5969,0,0,0,1,0,1,0,0],[5887,6060,0.00157,0.01564,0.3832,537,537,537,1,0,1,0,0],[6155,6060,0.00049,0.00518,0.1271,669,669,669,1,0,1,0,0],[6155,6060,0.00049,0.00518,0.1271,669,669,669,1,0,1,0,0],[6155,6060,0.00055,0.00474,0.1157,729,729,729,1,0,1,0,0],[6283,6060,0.00017,0.00166,0.0347,0,0,0,1,0,1,0,0],[6110,6061,0.00099,0.011177,0.3515,505,505,505,1,0,1,0,0],[6110,6061,0.00099,0.011177,0.3515,505,505,505,1,0,1,0,0],[5886,6062,0.00026,0.00273,0.067,0,0,0,1,0,1,0,0],[5887,6063,0.00026,0.002717,0.067,0,0,0,1,0,1,0,0],[5021,6064,0.00212,0.011757,0.0051,502,502,502,1,0,1,0,0],[3121,6066,0.000528,0.005682,0.1011,1974,1974,1974,1,0,1,0,0],[6107,6065,0.009193,0.044869,0.1296,0,0,0,1,0,1,0,0],[6108,6064,0.009193,0.044869,0.1296,0,0,0,1,0,1,0,0],[6280,6065,0.002892,0.022074,0.1215,0,0,0,1,0,1,0,0],[6279,6064,0.005687,0.02834,0.0952,0,0,0,1,0,1,0,0],[6126,6066,0.001732,0.014836,0.5408,443,443,443,1,0,1,0,0],[6125,6066,0.001731,0.014547,0.5457,0,0,0,1,0,1,0,0],[6086,6067,0.00106,0.012389,0.3827,0,0,0,1,0,1,0,0],[6086,6067,0.00106,0.012389,0.3827,0,0,0,1,0,1,0,0],[6086,6067,0.00106,0.012389,0.3827,0,0,0,1,0,1,0,0],[6144,6067,0.00081,0.009439,0.2916,0,0,0,1,0,1,0,0],[6143,6067,0.00081,0.009439,0.2916,0,0,0,1,0,1,0,0],[6104,6068,0.000593,0.171854,0.001,0,0,0,1,0,1,0,0],[6116,6068,0.00162,0.013057,0.0391,0,0,0,1,0,1,0,0],[6274,6068,0.000395,0.036148,0.001,0,0,0,1,0,1,0,0],[6284,6068,0.000592,0.001679,0.001,0,0,0,1,0,1,0,0],[5895,6069,0.000596,0.006247,0.2108,715,715,715,1,0,1,0,0],[5901,6069,0.000769,0.010215,0.3422,541,541,541,1,0,1,0,0],[6169,6069,0.000596,0.006219,0.2079,714,714,714,1,0,1,0,0],[6248,6069,0.000526,0.006881,0.2313,608,608,608,1,0,1,0,0],[4934,6073,0.000512,0.007112,0.2585,1790,1790,1790,1,0,1,0,0],[4935,6072,0.000506,0.007112,0.2585,1790,1790,1790,1,0,1,0,0],[5889,6071,0.000705,0.003692,0.0118,0,0,0,1,0,1,0,0],[5888,6071,0.00067,0.003579,0.012,0,0,0,1,0,1,0,0],[6230,6070,0.000119,0.007901,0,779,779,779,1,0,1,0,0],[6251,6073,0.000443,0.004077,0.1429,427,427,427,1,0,1,0,0],[6251,6072,0.000443,0.004078,0.1429,0,0,0,1,0,1,0,0],[6135,6074,0.000353,0.004072,0.1257,0,0,0,1,0,1,0,0],[6135,6074,0.000353,0.004072,0.1257,0,0,0,1,0,1,0,0],[6285,6074,0.00054,0.006094,0.1916,0,0,0,1,0,1,0,0],[6285,6074,0.00054,0.006094,0.1916,0,0,0,1,0,1,0,0],[5894,6075,0.00099,0.007918,0.014,0,0,0,1,0,1,0,0],[6265,6075,0.003899,0.025983,0.0509,0,0,0,1,0,1,0,0],[6100,6076,7.3E-5,0.003959,0.0029,1663,1663,1663,1,0,1,0,0],[6161,6076,7.3E-5,0.003635,0.0029,833,833,833,1,0,1,0,0],[6152,6077,0.000593,0.549393,0.001,0,0,0,1,0,1,0,0],[6184,6077,0.000593,0.274647,0.001,0,0,0,1,0,1,0,0],[6244,6077,9.9E-5,0.000672,0.001,0,0,0,1,0,1,0,0],[6190,6079,0.000751,0.002609,0.0006,0,0,0,1,0,1,0,0],[6241,6079,0.00124,0.004622,0.0016,0,0,0,1,0,1,0,0],[6198,6080,0.00111,0.0124,0.2946,534,534,534,1,0,1,0,0],[6219,6080,0.000368,0.004359,0.0947,535,535,535,1,0,1,0,0],[6087,6081,0.001039,0.007479,0,0,0,0,1,0,1,0,0],[6177,6081,0.017313,0.182133,0,0,0,0,1,0,1,0,0],[6200,6081,0.002424,0.019391,0,0,0,0,1,0,1,0,0],[6225,6081,0.002424,0.01385,0,0,0,0,1,0,1,0,0],[1072,6159,0.006104,0.044405,0.0552,461,461,461,1,0,1,0,0],[6260,6082,0.001659,0.0064,0.0237,0,0,0,1,0,1,0,0],[6260,6082,0.001659,0.0064,0.0237,0,0,0,1,0,1,0,0],[6179,6083,0.0016,0.011773,0.0203,459,459,459,1,0,1,0,0],[6199,6083,0.002173,0.015388,0.0172,0,0,0,1,0,1,0,0],[6253,6084,0.001828,0.019868,0.4794,592,592,592,1,0,1,0,0],[6105,6085,0.000796,0.008698,0.201,0,0,0,1,0,1,0,0],[6122,6086,0.000568,0.006586,0.205,0,0,0,1,0,1,0,0],[6122,6086,0.000568,0.006586,0.205,0,0,0,1,0,1,0,0],[6282,6086,0.00113,0.01283,0.3286,0,0,0,1,0,1,0,0],[6183,6087,0.000418,0.006302,0.1928,0,0,0,1,0,1,0,0],[6197,6087,0.0016,0.023587,0.68,531,531,531,1,0,1,0,0],[6130,6088,0.001284,0.014657,0.0554,0,0,0,1,0,1,0,0],[6131,6089,0.000422,0.005118,0.1184,709,709,709,1,0,1,0,0],[6156,6089,0.000637,0.009162,0.2316,730,730,730,1,0,1,0,0],[6156,6089,0.000852,0.009571,0.2189,698,698,698,1,0,1,0,0],[6092,6091,0.005329,0.016298,0.0056,0,0,0,1,0,1,0,0],[6092,6090,0.005329,0.016298,0.0056,0,0,0,1,0,1,0,0],[6241,6091,0.004529,0.020129,0.0072,0,0,0,1,0,1,0,0],[6241,6090,0.004529,0.020129,0.0072,0,0,0,1,0,1,0,0],[6158,6092,0.003818,0.0204,0.0074,0,0,0,1,0,1,0,0],[6158,6092,0.003818,0.0204,0.0074,0,0,0,1,0,1,0,0],[6101,6096,0.038781,0.237535,0,0,0,0,1,0,1,0,0],[6177,6096,0.025623,0.202909,0,0,0,0,1,0,1,0,0],[6192,6096,0.024931,0.09903,0,0,0,0,1,0,1,0,0],[6271,6096,0.022161,0.168283,0,0,0,0,1,0,1,0,0],[5892,6097,0.00087,0.00968,0.2313,560,560,560,1,0,1,0,0],[5898,6097,0.00121,0.01281,0.3145,571,571,571,1,0,1,0,0],[6246,6097,6E-5,0.00059,0.0144,0,0,0,1,0,1,0,0],[6104,6098,0.000395,0.145778,0.001,0,0,0,1,0,1,0,0],[6114,6100,0.001295,0.011302,0.3812,0,0,0,1,0,1,0,0],[6114,6100,0.000104,0.003904,0.0029,654,654,654,1,0,1,0,0],[6161,6100,7.3E-5,0.039586,0.0029,0,0,0,1,0,1,0,0],[6189,6100,7.3E-5,0.016832,0.0029,440,440,440,1,0,1,0,0],[6207,6100,7.3E-5,0.009151,0.0029,0,0,0,1,0,1,0,0],[6243,6100,7.3E-5,0.069075,0.0029,0,0,0,1,0,1,0,0],[6276,6100,0.000547,0.004696,1.2794,1673,1673,1673,1,0,1,0,0],[6102,6101,0.032549,0.126731,0,0,0,0,1,0,1,0,0],[6213,6101,0.033934,0.182133,0,0,0,0,1,0,1,0,0],[6110,6102,0.000407,0.004079,0.1162,465,465,465,1,0,1,0,0],[6110,6102,0.000407,0.004079,0.1162,465,465,465,1,0,1,0,0],[6231,6102,4.8E-5,0.001177,0.0029,0,0,0,1,0,1,0,0],[6164,6103,0.006744,0.045697,0.0819,0,0,0,1,0,1,0,0],[6273,6104,0.000395,0.202864,0.001,0,0,0,1,0,1,0,0],[6284,6104,0.000593,0.087308,0.001,0,0,0,1,0,1,0,0],[6211,6105,0.000298,0.003006,0.0713,423,423,423,1,0,1,0,0],[6267,6105,0.00162,0.016378,0.3829,0,0,0,1,0,1,0,0],[6152,6106,0.000593,0.32164,0.001,0,0,0,1,0,1,0,0],[6180,6106,0.000593,0.023506,0.001,0,0,0,1,0,1,0,0],[6208,6106,0.010588,0.054894,0.1043,0,0,0,1,0,1,0,0],[6129,6107,0.001754,0.012251,0.0484,0,0,0,1,0,1,0,0],[6130,6108,0.001762,0.012148,0.049,0,0,0,1,0,1,0,0],[6164,6109,0.004508,0.017357,0.0537,0,0,0,1,0,1,0,0],[6221,6109,0.0093,0.045353,0.1033,0,0,0,1,0,1,0,0],[6285,6110,0.001018,0.011454,0.3604,0,0,0,1,0,1,0,0],[6285,6110,0.001018,0.011454,0.3604,0,0,0,1,0,1,0,0],[6115,6111,0.003133,0.026821,0.6166,436,436,436,1,0,1,0,0],[6245,6111,0.002718,0.024668,0.5747,0,0,0,1,0,1,0,0],[6271,6111,0.00277,0.01662,0,0,0,0,1,0,1,0,0],[141,6113,0.001088,0.01173,0.2548,1624,1624,1624,1,0,1,0,0],[6116,6112,0.004583,0.024,0.0701,0,0,0,1,0,1,0,0],[6116,6112,0.004583,0.025185,0.0701,0,0,0,1,0,1,0,0],[6117,6113,0.000796,0.007999,0.1863,0,0,0,1,0,1,0,0],[6142,6114,0.000873,0.007825,0.2541,635,635,635,1,0,1,0,0],[6189,6114,7.3E-5,0.058542,0.0029,0,0,0,1,0,1,0,0],[6207,6114,7.3E-5,0.032502,0.0029,0,0,0,1,0,1,0,0],[6243,6114,7.3E-5,0.024529,0.0029,0,0,0,1,0,1,0,0],[6267,6114,0.00153,0.014349,0.3379,814,814,814,1,0,1,0,0],[6192,6115,0.000184,0.002407,0.0079,0,0,0,1,0,1,0,0],[6271,6115,0.002299,0.020665,0,628,628,628,1,0,1,0,0],[6174,6116,0.011477,0.037472,0.1077,0,0,0,1,0,1,0,0],[6174,6116,0.007763,0.037649,0.1241,0,0,0,1,0,1,0,0],[6284,6116,0.000573,0.003911,0.0071,0,0,0,1,0,1,0,0],[6276,6117,0.000796,0.0075,0.1952,1365,1365,1365,1,0,1,0,0],[6263,6118,0.007921,0.048632,0.0885,0,0,0,1,0,1,0,0],[6182,6120,3.7E-5,9.3E-5,0.0029,0,0,0,1,0,1,0,0],[6182,6120,3.7E-5,9.3E-5,0.0029,0,0,0,1,0,1,0,0],[6182,6119,8.3E-5,0.000152,0.0029,0,0,0,1,0,1,0,0],[6182,6119,3.7E-5,9.3E-5,0.0029,0,0,0,1,0,1,0,0],[5890,6121,6.9E-5,0.000139,0.0029,0,0,0,1,0,1,0,0],[6173,6122,0.0012,0.014039,0.4369,401,401,401,1,0,1,0,0],[6130,6124,0.001126,0.005707,0.0166,0,0,0,1,0,1,0,0],[6128,6123,0.001286,0.006688,0.0202,0,0,0,1,0,1,0,0],[5901,6126,0.001066,0.012292,0.4641,0,0,0,1,0,1,0,0],[6131,6125,0.00018,0.001517,0.0578,0,0,0,1,0,1,0,0],[6132,6126,0.00018,0.001517,0.0578,0,0,0,1,0,1,0,0],[6131,6125,0.00018,0.001517,0.0578,0,0,0,1,0,1,0,0],[5891,6127,1.6E-5,0.000136,0.0007,0,0,0,1,0,1,0,0],[4161,6132,0.000938,0.010451,0.2253,1487,1487,1487,1,0,1,0,0],[6138,6128,0.005965,0.04239,0.1009,0,0,0,1,0,1,0,0],[6171,6129,0.003315,0.023518,0.0665,0,0,0,1,0,1,0,0],[6134,6131,0.000202,0.003026,0.0921,603,603,603,1,0,1,0,0],[6245,6131,0.000558,0.004985,0.1219,0,0,0,1,0,1,0,0],[6248,6132,0.001205,0.014626,0.5164,445,445,445,1,0,1,0,0],[6156,6133,0.002119,0.023913,0.0052,729,729,729,1,0,1,0,0],[6165,6133,0.001177,0.012465,0.3177,769,769,769,1,0,1,0,0],[6163,6136,0.010317,0.052128,0.099,0,0,0,1,0,1,0,0],[6204,6136,0.001126,0.010031,0.0313,0,0,0,1,0,1,0,0],[6252,6136,0.0096,0.078696,0.1357,0,0,0,1,0,1,0,0],[6187,6137,0.000341,0.005024,0.3259,0,0,0,1,0,1,0,0],[6187,6137,0.000341,0.005024,0.3259,0,0,0,1,0,1,0,0],[6205,6137,0.000268,0.003944,0.1279,0,0,0,1,0,1,0,0],[6164,6138,0.005432,0.036524,0.0651,0,0,0,1,0,1,0,0],[6149,6140,0.00032,0.00305,0.0723,0,0,0,1,0,1,0,0],[6155,6139,0.00045,0.00479,0.1066,0,0,0,1,0,1,0,0],[6155,6140,0.00045,0.00479,0.1066,0,0,0,1,0,1,0,0],[5892,6141,0.00022,0.00232,0.0544,402,402,402,1,0,1,0,0],[6203,6143,0.001644,0.01558,0.4807,1110,1110,1110,1,0,1,0,0],[6218,6144,0.000693,0.00682,0.2072,924,924,924,1,0,1,0,0],[6239,6143,0.000225,0.002472,0.071,928,928,928,1,0,1,0,0],[6238,6144,0.000222,0.00247,0.0817,1039,1039,1039,1,0,1,0,0],[6181,6145,0.00196,0.020187,0.4812,0,0,0,1,0,1,0,0],[6207,6145,0.000533,0.005305,0.1304,0,0,0,1,0,1,0,0],[6217,6145,0.001517,0.015623,0.3738,464,464,464,1,0,1,0,0],[6243,6145,0.00196,0.019813,0.4881,0,0,0,1,0,1,0,0],[6188,6146,0.000832,0.012165,0.3939,0,0,0,1,0,1,0,0],[6278,6146,0.000819,0.013667,0.3493,0,0,0,1,0,1,0,0],[6153,6147,0.000533,0.004564,0.1069,0,0,0,1,0,1,0,0],[6151,6149,0.0007,0.007379,0.1808,504,504,504,1,0,1,0,0],[6155,6149,0.00076,0.008,0.1779,0,0,0,1,0,1,0,0],[6285,6150,0.001101,0.017299,0.7474,576,576,576,1,0,1,0,0],[6285,6150,0.001101,0.017299,0.7474,576,576,576,1,0,1,0,0],[6255,6151,0.001233,0.013054,0.3191,1036,1036,1036,1,0,1,0,0],[6165,6154,0.000542,0.007881,0.2605,0,0,0,1,0,1,0,0],[6249,6154,0.000357,0.005187,0.1718,0,0,0,1,0,1,0,0],[5897,6155,0.00074,0.007769,0.1906,531,531,531,1,0,1,0,0],[5900,6155,0.00041,0.00348,0.0846,474,474,474,1,0,1,0,0],[5899,6155,0.00033,0.00352,0.0864,456,456,456,1,0,1,0,0],[5893,6157,2E-5,9.8E-5,0,0,0,0,1,0,1,0,0],[6251,6157,0.000414,0.003537,0.2573,0,0,0,1,0,1,0,0],[6281,6157,0.002424,0.021053,0.7624,434,434,434,1,0,1,0,0],[6160,6158,0.00332,0.010222,0.0143,0,0,0,1,0,1,0,0],[6190,6160,0.003351,0.012302,0.0042,0,0,0,1,0,1,0,0],[6189,6161,0.000155,0.001518,0.3148,1424,1424,1424,1,0,1,0,0],[5894,6162,0.000198,0.001975,0,0,0,0,1,0,1,0,0],[6223,6162,0.004429,0.025092,0.0871,0,0,0,1,0,1,0,0],[6265,6162,0.001414,0.020346,0.0707,0,0,0,1,0,1,0,0],[6186,6164,0.001033,0.013049,0.0551,0,0,0,1,0,1,0,0],[6174,6166,0.002923,0.016731,0.0304,459,459,459,1,0,1,0,0],[6175,6168,0.000942,0.008047,0.2917,0,0,0,1,0,1,0,0],[6251,6168,0.00194,0.016614,0.6003,0,0,0,1,0,1,0,0],[5895,6169,3.5E-5,0.000139,0.0058,0,0,0,1,0,1,0,0],[6192,6169,0.000807,0.008383,0.281,911,911,911,1,0,1,0,0],[6178,6170,0.000408,0.003572,0.1288,1288,1288,1288,1,0,1,0,0],[6213,6170,0.000846,0.007839,0.2833,0,0,0,1,0,1,0,0],[6213,6170,0.000846,0.007839,0.2823,0,0,0,1,0,1,0,0],[6218,6170,0.000455,0.00419,0.1532,980,980,980,1,0,1,0,0],[6216,6172,0.004523,0.022716,0.0699,0,0,0,1,0,1,0,0],[6226,6172,0.001146,0.005669,0.0172,0,0,0,1,0,1,0,0],[6226,6174,0.004405,0.022756,0.0697,0,0,0,1,0,1,0,0],[6251,6175,0.001004,0.008546,0.309,0,0,0,1,0,1,0,0],[6191,6177,0.000554,0.007756,0,639,639,639,1,0,1,0,0],[6200,6177,0.018006,0.189058,0,0,0,0,1,0,1,0,0],[6271,6177,0.00277,0.01662,0,846,846,846,1,0,1,0,0],[6203,6178,0.00025,0.002292,0.0829,1293,1293,1293,1,0,1,0,0],[6214,6179,0.001561,0.011595,0.0172,459,459,459,1,0,1,0,0],[6192,6182,0.00094,0.012774,0.412,0,0,0,1,0,1,0,0],[6192,6182,0.00094,0.012762,0.411,0,0,0,1,0,1,0,0],[6225,6183,0.00042,0.006343,0.1933,0,0,0,1,0,1,0,0],[6215,6185,0.000956,0.008996,0.2224,0,0,0,1,0,1,0,0],[6264,6185,0.001537,0.016662,0.3851,0,0,0,1,0,1,0,0],[6188,6187,0.000341,0.005024,0.3259,0,0,0,1,0,1,0,0],[6257,6188,0.000861,0.009919,0.2325,571,571,571,1,0,1,0,0],[6207,6189,7.3E-5,0.011484,0.0029,0,0,0,1,0,1,0,0],[6243,6189,7.3E-5,0.008668,0.0029,493,493,493,1,0,1,0,0],[6253,6189,0.003303,0.035104,0.7903,0,0,0,1,0,1,0,0],[5896,6191,0.000945,0.010861,0.226,640,640,640,1,0,1,0,0],[5895,6192,0.00081,0.008386,0.2801,908,908,908,1,0,1,0,0],[6213,6192,0.019391,0.119806,0,0,0,0,1,0,1,0,0],[6271,6192,0.00277,0.16205,0,0,0,0,1,0,1,0,0],[6270,6193,0.000118,0.001725,0.057,0,0,0,1,0,1,0,0],[2249,6194,0.006791,0.019711,0.0099,0,0,0,1,0,1,0,0],[1201,6196,0.011176,0.069403,0.1286,0,0,0,1,0,1,0,0],[6221,6196,0.00127,0.019504,0.0592,0,0,0,1,0,1,0,0],[6252,6196,0.007526,0.044761,0.0829,0,0,0,1,0,1,0,0],[5896,6197,0.00062,0.00665,0.1707,533,533,533,1,0,1,0,0],[6225,6198,0.000796,0.011669,0.3166,0,0,0,1,0,1,0,0],[6263,6199,0.004978,0.036425,0.0648,459,459,459,1,0,1,0,0],[5897,6201,0,0.0005,0.0012,0,0,0,1,0,1,0,0],[36,6236,0.001724,0.039197,0.5453,1559,1559,1559,1,0,1,0,0],[35,6235,0.001724,0.039197,0.5453,1559,1559,1559,1,0,1,0,0],[6256,6202,0.000527,0.008085,0.0244,0,0,0,1,0,1,0,0],[6262,6202,0.001679,0.025659,0.0779,0,0,0,1,0,1,0,0],[5890,6203,0.000438,0.003941,0.1411,1197,1197,1197,1,0,1,0,0],[6236,6205,2.1E-5,0.000139,0,0,0,0,1,0,1,0,0],[6247,6205,0.000275,0.004076,0.1317,0,0,0,1,0,1,0,0],[6249,6205,0.000958,0.014044,0.4598,0,0,0,1,0,1,0,0],[6253,6206,0.002881,0.02894,0.7249,575,575,575,1,0,1,0,0],[6243,6207,7.3E-5,0.000789,0.0029,0,0,0,1,0,1,0,0],[6209,6208,0.015585,0.053156,0.1438,0,0,0,1,0,1,0,0],[6244,6208,0.007388,0.039506,0.0658,0,0,0,1,0,1,0,0],[5894,6212,0.004648,0.037179,0.0658,0,0,0,1,0,1,0,0],[6277,6212,0.000277,0.003773,0.0175,0,0,0,1,0,1,0,0],[5890,6213,0.000241,0.002382,0.078,1191,1191,1191,1,0,1,0,0],[6224,6217,0.001427,0.014647,0.3362,0,0,0,1,0,1,0,0],[5896,6219,0.000855,0.010109,0.2201,0,0,0,1,0,1,0,0],[6220,6219,0.001187,0.012493,0.2917,804,804,804,1,0,1,0,0],[1200,6221,0.008751,0.05361,0.0972,0,0,0,1,0,1,0,0],[6262,6221,0.000689,0.010295,0.0336,0,0,0,1,0,1,0,0],[6214,6222,0.006341,0.033679,0.0557,408,408,408,1,0,1,0,0],[6263,6222,0.005472,0.030775,0.0557,0,0,0,1,0,1,0,0],[6265,6223,0.007955,0.045827,0.0843,0,0,0,1,0,1,0,0],[6057,6233,0.000474,0.005325,0.1567,1316,1316,1316,1,0,1,0,0],[6057,6232,0.000474,0.005325,0.1567,1317,1317,1317,1,0,1,0,0],[6282,6240,4.2E-5,0.004848,0.0289,567,567,567,1,0,1,0,0],[5898,6242,0.00016,0.0017,0.04,0,0,0,1,0,1,0,0],[6176,6249,0.00034,0.004993,0.1619,401,401,401,1,0,1,0,0],[5889,6250,0.001884,0.010078,0.0338,0,0,0,1,0,1,0,0],[5888,6250,0.001881,0.01006,0.0338,0,0,0,1,0,1,0,0],[5893,6251,0.000415,0.003543,0.2573,0,0,0,1,0,1,0,0],[5892,6254,0.000859,0.009605,0.2181,930,930,930,1,0,1,0,0],[6260,6256,0.002272,0.033284,0.1153,0,0,0,1,0,1,0,0],[4973,6257,0.000665,0.008026,0.1256,1316,1316,1316,1,0,1,0,0],[5900,6259,0.00046,0.00479,0.1207,0,0,0,1,0,1,0,0],[5899,6258,0.00047,0.00493,0.1207,0,0,0,1,0,1,0,0],[1968,6260,0.002785,0.018588,0.0354,428,428,428,1,0,1,0,0],[1968,6260,0.002785,0.018607,0.0354,428,428,428,1,0,1,0,0],[801,6261,0.000125,0.001711,0.0462,1382,1382,1382,1,0,1,0,0],[326,6264,0.002087,0.022763,0.6108,1624,1624,1624,1,0,1,0,0],[5901,6268,0.000312,0.002645,0.1129,0,0,0,1,0,1,0,0],[6284,6272,0.000395,0.198321,0.001,0,0,0,1,0,1,0,0],[6266,6278,0.000855,0.014271,0.3697,0,0,0,1,0,1,0,0],[5891,6279,0.002815,0.02159,0.1187,0,0,0,1,0,1,0,0],[26,27,0.00318,0.114765,0,0,0,0,0.958774,0,1,0,0],[26,27,0.003062,0.115753,0,0,0,0,0.958773,0,1,0,0],[26,27,0.00318,0.117926,0,0,0,0,0.956938,0,1,0,0],[31,33,0.001975,0.126617,0,435,435,435,1.001002,0,1,0,0],[31,34,0.003635,0.123062,0,446,446,446,1.001002,0,1,0,0],[32,33,0.003556,0.120296,0,0,0,0,0.983284,0,1,0,0],[33,5930,0.00018,-0.006163,0,1186,1186,1186,0.999001,0,1,0,0],[34,5954,0.00018,-0.006163,0,1188,1188,1188,0.999001,0,1,0,0],[35,5930,0.000291,0.030817,0,1186,1186,1186,1,0,1,0,0],[35,5954,0.000291,0.030817,0,1188,1188,1188,1,0,1,0,0],[50,51,0.00316,0.125432,0,435,435,435,1.026695,0,1,0,0],[50,51,0.003951,0.125235,0,435,435,435,1.026695,0,1,0,0],[50,51,0.00316,0.125432,0,435,435,435,1.026695,0,1,0,0],[103,104,0.003951,0.110025,0,435,435,435,0.96432,0,1,0,0],[103,104,0.00397,0.111605,0,435,435,435,0.973708,0,1,0,0],[109,110,0.003556,0.119309,0,435,435,435,1.040584,0,1,0,0],[109,110,0.00316,0.125037,0,435,435,435,1.040584,0,1,0,0],[112,113,0.003279,0.11358,0,446,446,446,0.974664,0,1,0,0],[112,113,0.00324,0.117531,0,446,446,446,0.968054,0,1,0,0],[112,113,0.003753,0.112395,0,435,435,435,0.96432,0,1,0,0],[128,130,0.003338,0.116543,0,446,446,446,0.987165,0,1,0,0],[129,130,0.003595,0.128593,0,436,436,436,0.999001,0,1,0,0],[137,138,0.002178,0.149156,0,0,0,0,1.011122,0,1,0,0],[139,140,0.001719,0.122074,0,724,724,724,0.978474,0,1,0,0],[140,141,0.000332,0.025,0,1187,1187,1187,1.001,0,1,0,0],[142,143,0.001857,0.114963,0,724,724,724,0.965246,0,1,0,0],[142,143,0.001936,0.117926,0,724,724,724,0.96432,0,1,0,0],[145,146,0.003062,0.112593,0,0,0,0,0.986197,0,1,0,0],[144,5902,0.001787,0.084695,0,0,0,0,1.05042,0,1,0,0],[145,147,0.003158,0.160111,0,712,712,712,0.994038,0,1,0,0],[145,147,0.003144,0.160319,0,712,712,712,0.994038,0,1,0,0],[146,5902,0.000145,-0.006302,0,1186,1186,1186,1,0,1,0,0],[146,5955,0.000125,-0.006787,0,1187,1187,1187,1,0,1,0,0],[147,5902,0.000194,0.031302,0,1186,1186,1186,1,0,1,0,0],[147,5955,0.000215,0.031995,0,1187,1187,1187,1,0,1,0,0],[157,153,0.000252,0.00252,0.0003,0,0,0,1,-1.3,1,0,0],[154,155,0.003437,0.094815,0,446,446,446,0.98912,0,1,0,0],[158,160,0.025195,0.195515,0,0,0,0,0.888893,0,1,0,0],[166,169,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[167,169,0.00316,0.10884,0,0,0,0,0.966187,0,1,0,0],[167,169,0.00316,0.11358,0,0,0,0,0.966187,0,1,0,0],[167,169,0.00318,0.113185,0,0,0,0,0.974655,0,1,0,0],[168,169,0.003121,0.116148,0,0,0,0,0.973708,0,1,0,0],[172,173,0.003951,0.113185,0,0,0,0,0.962466,0,1,0,0],[172,173,0.003951,0.113185,0,0,0,0,0.973708,0,1,0,0],[181,5931,0.002548,0.083951,0,0,0,0,1,0,1,0,0],[182,5956,0.002153,0.061235,0,0,0,0,1,0,1,0,0],[183,5931,0.000909,-0.006716,0,444,444,444,1.013171,0,1,0,0],[183,5956,0.001304,-0.006123,0,444,444,444,0.98912,0,1,0,0],[184,5931,0.002252,0.11358,0,444,444,444,1,0,1,0,0],[184,5956,0.002449,0.127407,0,444,444,444,1,0,1,0,0],[206,207,0.001758,0.091062,0,508,508,508,1.006036,0,1,0,0],[206,207,0.001758,0.091062,0,508,508,508,1.006036,0,1,0,0],[207,208,0.000665,0.048338,0,606,606,606,0.996016,0,1,0,0],[207,208,0.000783,0.039612,0,606,606,606,0.996016,0,1,0,0],[213,215,0.000277,0.009481,0.001,446,446,446,0.957854,0,1,0,0],[214,216,0.000277,0.009481,0.001,446,446,446,0.957854,0,1,0,0],[214,216,0.000277,0.009481,0,446,446,446,0.957854,0,1,0,0],[217,218,0.00324,0.117728,0,0,0,0,0.985226,0,1,0,0],[217,218,0.003101,0.118321,0,0,0,0,0.985226,0,1,0,0],[217,218,0.00324,0.117728,0,0,0,0,0.962466,0,1,0,0],[224,225,0.004741,0.156049,0,0,0,0,0.946073,0,1,0,0],[236,237,0.015309,0.465432,0,0,0,0,1,0,1,0,0],[249,250,0.004543,0.160988,0,0,0,0,0.956935,0,1,0,0],[259,260,0.003378,0.105679,0,459,459,459,0.956938,0,1,0,0],[262,263,0.014262,0.231111,0,0,0,0,0.978474,0,1,0,0],[262,263,0.012504,0.325926,0,0,0,0,0.957851,0,1,0,0],[265,267,0.000346,0.025139,0,1186,1186,1186,1,0,1,0,0],[265,267,0.000339,0.024931,0,1186,1186,1186,1,0,1,0,0],[266,267,0.000339,0.024931,0,1186,1186,1186,1,0,1,0,0],[275,276,0.003437,0.122469,0,435,435,435,0.999001,0,1,0,0],[275,276,0.003733,0.122667,0,447,447,447,0.978477,0,1,0,0],[278,279,0.000803,0.042452,0,600,600,600,0.996016,0,1,0,0],[280,281,0.003062,0.116148,0,0,0,0,0.962466,0,1,0,0],[280,281,0.003279,0.110222,0,0,0,0,0.956023,0,1,0,0],[316,317,0.003872,0.123852,0,434,434,434,0.974664,0,1,0,0],[316,317,0.003872,0.123852,0,434,434,434,0.956938,0,1,0,0],[324,326,0.002916,0.161475,0,1020,1020,1020,1.023541,0,1,0,0],[324,326,0.001801,0.100416,0,1627,1627,1627,0.994033,0,1,0,0],[324,326,0.002825,0.153927,0,1016,1016,1016,1.014199,0,1,0,0],[325,326,0.000734,0.045014,0,593,593,593,0.956938,0,1,0,0],[325,326,0.000727,0.044668,0,593,593,593,0.956938,0,1,0,0],[329,330,0.003931,0.12484,0,433,433,433,1.023541,0,1,0,0],[329,330,0.004662,0.160988,0,0,0,0,0.98912,0,1,0,0],[333,334,0.003516,0.12563,0,436,436,436,0.98912,0,1,0,0],[333,334,0.003536,0.126617,0,436,436,436,0.98912,0,1,0,0],[345,346,0.003081,0.118123,0,436,436,436,0.987167,0,1,0,0],[363,364,0.016,0.324444,0,0,0,0,0.984252,0,1,0,0],[363,364,0.013333,0.328889,0,0,0,0,0.971817,0,1,0,0],[363,364,0.016889,0.398222,0,0,0,0,0.984252,0,1,0,0],[363,365,0.003852,0.123457,0,435,435,435,0.978474,0,1,0,0],[381,382,0.003951,0.123457,0,435,435,435,0.989123,0,1,0,0],[381,382,0.003753,0.12563,0,435,435,435,0.989123,0,1,0,0],[382,383,0.000803,0.03892,0,600,600,600,0.994036,0,1,0,0],[382,383,0.000845,0.03982,0,598,598,598,0.994036,0,1,0,0],[382,5957,0.000374,-0.009003,0,600,600,600,0.994036,0,1,0,0],[383,5957,0.000471,0.048892,0,600,600,600,1,0,1,0,0],[424,425,0.003062,0.117136,0,721,721,721,0.956938,0,1,0,0],[424,425,0.003615,0.114568,0,721,721,721,0.956938,0,1,0,0],[426,427,0.003911,0.111012,0,435,435,435,0.953289,0,1,0,0],[426,427,0.003911,0.111012,0,435,435,435,0.987167,0,1,0,0],[426,427,0.003911,0.111012,0,435,435,435,0.986189,0,1,0,0],[447,448,0.00318,0.117728,0,0,0,0,1.047121,0,1,0,0],[445,448,0.003062,0.115753,0,0,0,0,1.047121,0,1,0,0],[446,448,0.002983,0.118716,0,0,0,0,1.047121,0,1,0,0],[450,451,0.004365,0.168296,0,0,0,0,0.968054,0,1,0,0],[450,451,0.004464,0.169284,0,0,0,0,0.94697,0,1,0,0],[451,452,0.000893,0.043767,0,606,606,606,1.005027,0,1,0,0],[451,452,0.000693,0.048615,0,606,606,606,1.005027,0,1,0,0],[454,455,0.001936,0.116148,0,724,724,724,0.97466,0,1,0,0],[454,455,0.001936,0.117728,0,724,724,724,0.97466,0,1,0,0],[460,461,0.003654,0.114568,0,436,436,436,0.900901,0,1,0,0],[459,5903,0.003421,0.085526,0,0,0,0,1,0,1,0,0],[461,5903,0.000249,-0.004501,0,1186,1186,1186,1,0,1,0,0],[461,5932,0.000152,-0.00644,0,1186,1186,1186,1,0,1,0,0],[462,5903,6.9E-5,0.029294,0,1186,1186,1186,1,0,1,0,0],[462,5932,0.00018,0.03151,0,1186,1186,1186,1,0,1,0,0],[467,468,0.011111,0.384074,0,0,0,0,1.103753,0,1,0,0],[481,482,0.013354,0.299824,0,0,0,0,1.009082,0,1,0,0],[483,484,0.003951,0.124444,0,446,446,446,1.001002,0,1,0,0],[483,484,0.003753,0.124642,0,446,446,446,1.001002,0,1,0,0],[483,484,0.002568,0.164346,0,0,0,0,0.991081,0,1,0,0],[507,508,0.00397,0.120296,0,0,0,0,0.985226,0,1,0,0],[507,508,0.0032,0.117333,0,0,0,0,0.985226,0,1,0,0],[522,524,0.003951,0.118519,0,435,435,435,0.989123,0,1,0,0],[523,524,0.003358,0.118519,0,446,446,446,0.989123,0,1,0,0],[524,525,0.000319,0.024862,0,1186,1186,1186,0.999001,0,1,0,0],[524,525,0.000319,0.024792,0,1186,1186,1186,0.999001,0,1,0,0],[527,528,0.001679,0.122272,0,724,724,724,0.964324,0,1,0,0],[527,528,0.00316,0.117333,0,435,435,435,0.975606,0,1,0,0],[527,528,0.001679,0.122272,0,724,724,724,0.975606,0,1,0,0],[535,536,0.003042,0.116148,0,0,0,0,0.985226,0,1,0,0],[535,536,0.00316,0.11437,0,0,0,0,0.992064,0,1,0,0],[535,536,0.003101,0.118321,0,0,0,0,0.985226,0,1,0,0],[544,545,0.003516,0.122469,0,0,0,0,0.950573,0,1,0,0],[551,552,0.012963,0.267901,0,0,0,0,1.002005,0,1,0,0],[564,565,0.004899,0.162173,0,0,0,0,0.956938,0,1,0,0],[582,580,2E-5,0.004741,0.004,935,935,935,1,4.66,1,0,0],[582,583,0.000319,0.024307,0,1186,1186,1186,1.005027,0,1,0,0],[582,583,0.000319,0.024307,0,1188,1188,1188,1.005027,0,1,0,0],[595,596,0.000886,0.043837,0,632,632,632,1.002005,0,1,0,0],[603,604,0.003081,0.125432,0,446,446,446,0.974664,0,1,0,0],[603,604,0.003121,0.125037,0,446,446,446,0.974664,0,1,0,0],[608,609,0.004346,0.164938,0,0,0,0,0.956938,0,1,0,0],[608,609,0.004543,0.162568,0,0,0,0,0.968054,0,1,0,0],[611,612,0.001975,0.079012,0,0,0,0,1,0,1,0,0],[617,5933,0.003449,0.142867,0,0,0,0,1,0,1,0,0],[618,5933,0.000519,-0.007825,0,606,606,606,1.002005,0,1,0,0],[619,5933,0.000277,0.047507,0,606,606,606,1,0,1,0,0],[629,630,0.003733,0.175822,0,0,0,0,0.998004,0,1,0,0],[654,655,0.00162,0.122272,0,721,721,721,0.98912,0,1,0,0],[654,655,0.001798,0.119506,0,718,718,718,0.98912,0,1,0,0],[669,670,0.004346,0.169877,0,0,0,0,0.968054,0,1,0,0],[678,679,0.001393,0.097699,0,530,530,530,1.009082,0,1,0,0],[696,697,0.00316,0.112,0,0,0,0,0.992064,0,1,0,0],[696,697,0.003931,0.115951,0,0,0,0,0.990103,0,1,0,0],[698,701,0.001975,0.079012,0,0,0,0,1,0,1,0,0],[699,701,0.001975,0.079012,0,0,0,0,1,0,1,0,0],[700,702,0.001975,0.079012,0,0,0,0,1,0,1,0,0],[703,705,0.003022,0.115951,0,0,0,0,0.984254,0,1,0,0],[703,705,0.003536,0.121877,0,0,0,0,0.972767,0,1,0,0],[710,713,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[709,713,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[708,713,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[712,713,0.0032,0.113185,0,0,0,0,0.94877,0,1,0,0],[711,713,0.0032,0.113185,0,0,0,0,0.957856,0,1,0,0],[711,713,0.003062,0.116148,0,0,0,0,0.950573,0,1,0,0],[726,728,0.003062,0.116741,0,435,435,435,1,0,1,0,0],[727,728,0.00318,0.115753,0,444,444,444,1.002005,0,1,0,0],[726,728,0.003062,0.117728,0,435,435,435,1,0,1,0,0],[743,744,0.003358,0.122469,0,435,435,435,0.96432,0,1,0,0],[743,744,0.003358,0.122469,0,445,445,445,0.96246,0,1,0,0],[755,5904,0.000249,-0.004501,0,1186,1186,1186,1,0,1,0,0],[755,5934,0.000152,-0.00644,0,1184,1184,1184,1,0,1,0,0],[756,5904,6.9E-5,0.029294,0,1186,1186,1186,1,0,1,0,0],[756,5934,0.00018,0.03151,0,1184,1184,1184,1,0,1,0,0],[763,764,0.068027,0.942303,0,0,0,0,0.550361,0,1,0,0],[769,770,0.003733,0.120296,0,0,0,0,0.984254,0,1,0,0],[769,770,0.003081,0.116938,0,0,0,0,0.972767,0,1,0,0],[769,770,0.003615,0.123654,0,0,0,0,0.984254,0,1,0,0],[771,774,0.012346,0.453263,0,0,0,0,1.001,0,1,0,0],[772,774,0.012346,0.456286,0,0,0,0,1.001,0,1,0,0],[773,774,0.012598,0.456034,0,0,0,0,1.001,0,1,0,0],[777,778,0.003635,0.119704,0,435,435,435,0.97561,0,1,0,0],[788,789,0.03225,0.602419,0,0,0,0,1.001,0,1,0,0],[787,790,0.03225,0.602419,0,0,0,0,1.001,0,1,0,0],[789,791,0.001975,0.124444,0,435,435,435,0.989123,0,1,0,0],[790,791,0.00316,0.125037,0.001,435,435,435,0.989123,0,1,0,0],[800,801,0.002832,0.155817,0,1017,1017,1017,0.962465,0,1,0,0],[804,806,0.001975,0.079012,0,0,0,0,1,0,1,0,0],[803,806,0.001975,0.079012,0,0,0,0,1,0,1,0,0],[802,805,0.001975,0.079012,0,0,0,0,1,0,1,0,0],[828,829,0.000312,0.024979,0,1186,1186,1186,1,0,1,0,0],[850,851,0.003062,0.117136,0,435,435,435,0.98912,0,1,0,0],[850,851,0.003615,0.114568,0,435,435,435,0.978474,0,1,0,0],[850,851,0.004563,0.161975,0,0,0,0,0.978474,0,1,0,0],[851,852,0.000332,0.024931,0,1186,1186,1186,1.001,0,1,0,0],[851,852,0.000332,0.024931,0,1186,1186,1186,1.001,0,1,0,0],[853,854,0.003378,0.122864,0,435,435,435,0.987167,0,1,0,0],[853,854,0.003338,0.122667,0,435,435,435,1,0,1,0,0],[854,855,6.9E-5,0.056094,0,1186,1186,1186,1,0,1,0,0],[881,883,0.003121,0.12484,0,435,435,435,0.97561,0,1,0,0],[882,883,0.003081,0.125412,0,435,435,435,0.96432,0,1,0,0],[881,883,0.003575,0.126222,0,435,435,435,0.942507,0,1,0,0],[891,892,0.006133,0.237422,0,0,0,0,0.938967,0,1,0,0],[917,5905,0.003428,0.143421,0,0,0,0,1,0,1,0,0],[916,5935,0.003366,0.141343,0,0,0,0,1,0,1,0,0],[919,5905,0.000499,-0.008379,0,606,606,606,1.002005,0,1,0,0],[918,5935,0.000325,-0.008726,0,557,557,557,1.002005,0,1,0,0],[920,5905,0.000298,0.048407,0,606,606,606,1,0,1,0,0],[920,5935,0.000381,0.047715,0,557,557,557,1,0,1,0,0],[927,928,0.001814,0.099308,0,1629,1629,1629,0.966188,0,1,0,0],[927,928,0.001814,0.099308,0,1629,1629,1629,0.973709,0,1,0,0],[936,5906,0.001758,0.081091,0,0,0,0,1.00705,0,1,0,0],[938,5958,0.001801,0.088435,0,0,0,0,0.985222,0,1,0,0],[937,5972,0.001807,0.093629,0,0,0,0,0.985222,0,1,0,0],[935,5982,0.001821,0.092936,0,0,0,0,0.985222,0,1,0,0],[940,5906,0.000166,-0.005062,0,1168,1168,1168,1.002005,0,1,0,0],[941,5958,0.000166,-0.010873,0,1184,1184,1184,1.002005,0,1,0,0],[941,5972,0.000152,-0.007756,0,1184,1184,1184,1.002005,0,1,0,0],[940,5982,0.000118,-0.007618,0,1184,1184,1184,1.002005,0,1,0,0],[942,5906,0.000201,0.026437,0,1168,1168,1168,1,0,1,0,0],[943,5958,0.000166,0.038296,0,1184,1184,1184,1,0,1,0,0],[942,5972,0.000187,0.03518,0,1184,1184,1184,1,0,1,0,0],[943,5982,0.00018,0.034695,0,1184,1184,1184,1,0,1,0,0],[945,946,0.00397,0.11121,0,435,435,435,1.012146,0,1,0,0],[945,946,0.003773,0.123457,0,435,435,435,1.02459,0,1,0,0],[945,946,0.003279,0.118914,0,435,435,435,1.012146,0,1,0,0],[956,957,0.003556,0.111605,0,446,446,446,0.974664,0,1,0,0],[956,957,0.003378,0.121481,0,435,435,435,0.977522,0,1,0,0],[961,962,0.001801,0.09903,0,1627,1627,1627,0.991081,0,1,0,0],[961,962,0.001801,0.099723,0,1627,1627,1627,1.001002,0,1,0,0],[968,969,0.001778,0.091062,0,508,508,508,0.982323,0,1,0,0],[968,969,0.001738,0.092444,0,508,508,508,0.982323,0,1,0,0],[968,969,0.001758,0.092049,0,508,508,508,0.982323,0,1,0,0],[969,971,0.000325,0.026801,0,1184,1184,1184,1,0,1,0,0],[969,970,0.000319,0.026593,0,1184,1184,1184,1,0,1,0,0],[973,974,0.007664,0.250785,0,639,639,639,1,0,1,0,0],[973,974,0.007664,0.250785,0,639,639,639,1,0,1,0,0],[973,974,0.007664,0.250785,0,639,639,639,1,0,1,0,0],[976,977,0.001936,0.117926,0,724,724,724,0.986189,0,1,0,0],[976,977,0.001995,0.118716,0,724,724,724,0.986189,0,1,0,0],[982,983,0.001849,0.101524,0,1139,1139,1139,0.956942,0,1,0,0],[982,983,0.001794,0.100831,0,1139,1139,1139,0.966188,0,1,0,0],[984,985,0.001837,0.140247,0,724,724,724,0.96432,0,1,0,0],[996,998,0.003378,0.105481,0,446,446,446,0.956938,0,1,0,0],[996,998,0.003338,0.113185,0,446,446,446,0.963394,0,1,0,0],[1004,1005,0.001778,0.119309,0,724,724,724,0.95329,0,1,0,0],[1003,5907,0.004224,0.148199,0,0,0,0,1,0,1,0,0],[1004,1006,0.001801,0.101108,0,1627,1627,1627,0.981355,0,1,0,0],[1004,1006,0.001399,0.101177,0,1579,1579,1579,0.981355,0,1,0,0],[1005,5907,0.000388,-0.009003,0,606,606,606,0.994036,0,1,0,0],[1005,5936,0.00063,-0.005194,0,606,606,606,0.994036,0,1,0,0],[1006,5907,0.000395,0.049169,0,606,606,606,1,0,1,0,0],[1006,5936,3.5E-5,0.048476,0,606,606,606,1,0,1,0,0],[1019,1020,0.003556,0.114568,0,435,435,435,0.976559,0,1,0,0],[1019,1020,0.003951,0.124444,0,435,435,435,0.976559,0,1,0,0],[1034,1036,0.003101,0.124049,0,445,445,445,1.023541,0,1,0,0],[1041,1042,0.001699,0.122864,0,724,724,724,0.953285,0,1,0,0],[1041,1042,0.001699,0.122469,0,724,724,724,0.986189,0,1,0,0],[1042,1043,0.000325,0.027147,0,1184,1184,1184,0.999001,0,1,0,0],[1042,1043,0.000319,0.027216,0,1187,1187,1187,0.999001,0,1,0,0],[1042,5959,0.000229,-0.008102,0,1186,1186,1186,1.002005,0,1,0,0],[1045,5959,8.3E-5,0.035734,0,1186,1186,1186,1,0,1,0,0],[1049,1050,0.00125,0.11844,0,724,724,724,0.975614,0,1,0,0],[1049,1050,0.001294,0.118222,0,724,724,724,0.980389,0,1,0,0],[1048,1050,0.003911,0.110815,0,435,435,435,0.97561,0,1,0,0],[1066,1067,0.003101,0.117531,0,0,0,0,0.962466,0,1,0,0],[1066,1067,0.00322,0.11358,0,0,0,0,0.974655,0,1,0,0],[1066,1067,0.003081,0.115753,0,0,0,0,0.970872,0,1,0,0],[1066,1067,0.003101,0.115556,0,0,0,0,0.957856,0,1,0,0],[1071,1072,0.007704,0.229136,0,0,0,0,1.001002,0,1,0,0],[1071,1072,0.007388,0.234074,0,0,0,0,0.989123,0,1,0,0],[1071,1072,0.007486,0.229136,0,0,0,0,1.001002,0,1,0,0],[1079,5960,0.001655,0.091413,0,0,0,0,0.985222,0,1,0,0],[1080,1081,0.000339,0.027285,0,1186,1186,1186,1,0,1,0,0],[1080,1081,0.000339,0.027355,0,1186,1186,1186,1,0,1,0,0],[1080,5960,0.000132,-0.007479,0,1186,1186,1186,1.002005,0,1,0,0],[1081,5960,0.000173,0.034764,0,1186,1186,1186,1,0,1,0,0],[1082,1083,0.003773,0.119506,0,436,436,436,0.968054,0,1,0,0],[1082,1083,0.003516,0.125037,0,434,434,434,0.968054,0,1,0,0],[1096,1097,0.00316,0.112988,0,0,0,0,0.983282,0,1,0,0],[1113,1114,3.5E-5,0.07581,0,0,0,0,1,0,1,0,0],[1120,1121,0.001798,0.118716,0,723,723,723,0.978474,0,1,0,0],[1120,1121,0.001798,0.118716,0,723,723,723,1.035197,0,1,0,0],[1139,1140,0.003951,0.113383,0,0,0,0,0.962466,0,1,0,0],[1139,1140,0.003062,0.118321,0,0,0,0,0.962466,0,1,0,0],[1145,1147,0.004286,0.164741,0,0,0,0,0.956938,0,1,0,0],[1146,1147,0.005077,0.17284,0,0,0,0,0.94697,0,1,0,0],[1150,1151,0.003595,0.120889,0,435,435,435,0.97561,0,1,0,0],[1150,1151,0.003121,0.130963,0,435,435,435,0.97561,0,1,0,0],[1154,1155,0.002469,0.533333,0,1038,1038,1038,1,0,1,0,0],[1161,1162,0.00316,0.125037,0,435,435,435,1.0142,0,1,0,0],[1161,1162,0.004741,0.161185,0,0,0,0,0.990101,0,1,0,0],[1160,1162,0.004938,0.16237,0,0,0,0,1.001002,0,1,0,0],[1168,1171,0.00162,0.099279,0,508,508,508,0.992067,0,1,0,0],[1169,1171,0.001679,0.099457,0,508,508,508,0.992067,0,1,0,0],[1170,1171,0.001659,0.099496,0,508,508,508,0.997009,0,1,0,0],[1178,1179,0.001778,0.092385,0,508,508,508,0.973708,0,1,0,0],[1178,1179,0.001817,0.091654,0,508,508,508,0.982323,0,1,0,0],[1178,1179,0.001798,0.091457,0,508,508,508,0.970871,0,1,0,0],[1178,1179,0.001817,0.091654,0,508,508,508,0.982323,0,1,0,0],[1199,1200,0.003556,0.123654,0,470,470,470,0.976559,0,1,0,0],[1198,1200,0.003753,0.120494,0,466,466,466,0.965249,0,1,0,0],[1199,1201,0.00316,0.12563,0,470,470,470,0.965249,0,1,0,0],[1200,1202,0.000325,0.025139,0,1186,1186,1186,0.999001,0,1,0,0],[1201,1202,0.000325,0.025346,0,1186,1186,1186,0.999001,0,1,0,0],[1203,1204,0.000332,0.027078,0,1186,1186,1186,1,0,1,0,0],[1203,1204,0.000325,0.027355,0,1186,1186,1186,0.999001,0,1,0,0],[1203,1204,0.000817,0.042313,0,606,606,606,0.996016,0,1,0,0],[1203,1204,0.000686,0.043075,0,606,606,606,0.996016,0,1,0,0],[1206,1207,0.001896,0.120296,0,724,724,724,0.974661,0,1,0,0],[1206,1207,0.002153,0.116543,0,724,724,724,0.974661,0,1,0,0],[1212,1213,0.00324,0.116543,0,446,446,446,0.94697,0,1,0,0],[1212,1213,0.001679,0.122667,0,724,724,724,0.953285,0,1,0,0],[1215,1216,0.003417,0.126222,0,435,435,435,0.97561,0,1,0,0],[1215,1216,0.003812,0.111605,0,436,436,436,0.97561,0,1,0,0],[1215,1216,0.002035,0.111605,0,446,446,446,0.97561,0,1,0,0],[1233,1234,0.003575,0.123062,0,0,0,0,0.940734,0,1,0,0],[1241,1240,0.000494,0.005222,0,0,0,0,1,0,1,0,0],[1243,1245,0.003753,0.122864,0,446,446,446,0.965249,0,1,0,0],[1242,1245,0.003556,0.127802,0,435,435,435,0.95329,0,1,0,0],[1243,1246,0.003951,0.125235,0,435,435,435,0.965249,0,1,0,0],[1246,1247,0.000319,0.024723,0,1186,1186,1186,0.999001,0,1,0,0],[1245,1247,0.000332,0.024931,0,1186,1186,1186,0.999001,0,1,0,0],[1248,1249,0.004523,0.16,0,0,0,0,0.94697,0,1,0,0],[1251,1252,0.004622,0.159012,0,0,0,0,0.98912,0,1,0,0],[1251,1252,0.004622,0.16,0,0,0,0,0.978477,0,1,0,0],[1251,1252,0.004286,0.165333,0,0,0,0,1,0,1,0,0],[1253,1254,0.009956,0.365333,0,0,0,0,1.020408,0,1,0,0],[1253,1254,0.016578,0.457778,0,0,0,0,1.037345,0,1,0,0],[1255,1256,0.068027,0.942303,0,0,0,0,0.550361,0,1,0,0],[1262,1263,0.003575,0.121481,0,0,0,0,0.997009,0,1,0,0],[1262,1263,0.003081,0.115951,0,0,0,0,0.997009,0,1,0,0],[1268,1270,0.003279,0.117926,0,444,444,444,0.98912,0,1,0,0],[1269,1270,0.00324,0.116543,0,446,446,446,0.98912,0,1,0,0],[1268,1270,0.003042,0.116938,0,435,435,435,0.987167,0,1,0,0],[1267,5983,0.002216,0.086634,0,0,0,0,1,0,1,0,0],[5983,1270,0.000402,-0.007341,0,581,581,581,1.049318,0,1,0,0],[1270,1271,0.000263,0.025277,0,585,585,585,0.959693,0,1,0,0],[1270,1271,0.000319,0.024862,0,1186,1186,1186,1,0,1,0,0],[1271,5983,0.000242,0.03144,0,581,581,581,1,0,1,0,0],[1313,1315,0.070799,1.73847,0,0,0,0,1,0,1,0,0],[1314,1315,0.075586,1.51172,0,0,0,0,1,0,1,0,0],[1330,1331,0.003437,0.122469,0,438,438,438,0.987165,0,1,0,0],[1330,1331,0.004286,0.162765,0,0,0,0,1,0,1,0,0],[1337,1338,0.004642,0.163556,0,0,0,0,0.980392,0,1,0,0],[1337,1338,0.004642,0.163556,0,0,0,0,0.993049,0,1,0,0],[1338,1339,0.000332,0.024654,0,1184,1184,1184,1.001,0,1,0,0],[1338,1339,0.000312,0.024654,0,1184,1184,1184,1.001,0,1,0,0],[1340,1341,0.012598,0.307382,0,0,0,0,0.951479,0,1,0,0],[1348,1349,0.002094,0.115753,0,724,724,724,0.96432,0,1,0,0],[1350,1351,0.003951,0.124642,0,435,435,435,0.95329,0,1,0,0],[1350,1351,0.001975,0.108642,0,446,446,446,0.956935,0,1,0,0],[1354,1355,0.006133,0.237422,0,0,0,0,0.938967,0,1,0,0],[1362,1363,0.001758,0.090469,0,508,508,508,0.950567,0,1,0,0],[1362,1363,0.001936,0.092049,0,508,508,508,0.950567,0,1,0,0],[1362,1363,0.001857,0.092444,0,508,508,508,0.950567,0,1,0,0],[1364,1365,0.004346,0.169481,0,0,0,0,1,0,1,0,0],[1364,1365,0.004247,0.169086,0,0,0,0,1,0,1,0,0],[1364,1365,0.004267,0.169679,0,0,0,0,1,0,1,0,0],[1384,1385,0.003496,0.111407,0,0,0,0,0.997009,0,1,0,0],[1390,1391,0.001699,0.122469,0,729,729,729,0.974661,0,1,0,0],[1390,1391,0.001956,0.117531,0,721,721,721,0.953285,0,1,0,0],[1390,1391,0.003101,0.125235,0,435,435,435,0.963389,0,1,0,0],[1411,1412,0.003062,0.125432,0,435,435,435,0.967121,0,1,0,0],[1413,1415,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[1414,1415,0.002588,0.115358,0,0,0,0,0.972767,0,1,0,0],[1414,1415,0.003081,0.115358,0,0,0,0,0.972767,0,1,0,0],[1438,1439,0.003081,0.117531,0,435,435,435,0.953289,0,1,0,0],[1438,1439,0.003911,0.111605,0,435,435,435,0.96432,0,1,0,0],[1445,1446,0.001679,0.122667,0,740,740,740,0.96432,0,1,0,0],[1445,1446,0.001995,0.118716,0,740,740,740,0.974661,0,1,0,0],[1449,1450,0.003852,0.12642,0,446,446,446,0.987165,0,1,0,0],[1448,1450,0.003812,0.12484,0,446,446,446,0.975606,0,1,0,0],[1460,1461,0.003812,0.146963,0,436,436,436,0.952382,0,1,0,0],[1463,1464,0.068027,0.942303,0,0,0,0,0.550361,0,1,0,0],[1466,1467,0.003002,0.115951,0,0,0,0,0.929369,0,1,0,0],[1466,1467,0.003615,0.123062,0,0,0,0,0.919114,0,1,0,0],[1467,5908,0.000263,-0.005471,0,1184,1184,1184,0.996016,0,1,0,0],[1468,5908,6.2E-5,0.032895,0,1184,1184,1184,1,0,1,0,0],[1469,1470,0.001358,0.10963,0,0,0,0,1.001002,0,1,0,0],[1469,1471,0.00324,0.111605,0,446,446,446,1.009082,0,1,0,0],[1469,1471,0.004148,0.112,0,435,435,435,1.012146,0,1,0,0],[1477,1478,0.003062,0.117728,0,434,434,434,0.999001,0,1,0,0],[1477,1478,0.003891,0.129185,0,446,446,446,0.999001,0,1,0,0],[1483,1484,0.003931,0.125373,0,435,435,435,0.974664,0,1,0,0],[1483,1484,0.003931,0.125373,0,435,435,435,0.974664,0,1,0,0],[1489,1491,0.003081,0.117728,0,545,545,545,0.984254,0,1,0,0],[1507,1508,0.002607,0.115279,0,0,0,0,1.090512,0,1,0,0],[1522,1523,0.000768,0.089185,0,508,508,508,0.971818,0,1,0,0],[1522,1523,0.004306,0.158025,0,0,0,0,0.958773,0,1,0,0],[1522,1523,0.004306,0.159407,0,0,0,0,0.958773,0,1,0,0],[1523,1524,0.000325,0.027355,0,1186,1186,1186,0.999001,0,1,0,0],[1523,1524,0.000796,0.041551,0,600,600,600,1,0,1,0,0],[1523,1524,0.000727,0.048753,0,607,607,607,0.996016,0,1,0,0],[1523,1524,0.000325,0.027562,0,1186,1186,1186,1,0,1,0,0],[1527,1529,0.00156,0.048494,0.001,0,0,0,1.0101,0,1,0,0],[1526,1528,0.00156,0.048494,0.001,0,0,0,1.0101,0,1,0,0],[1530,1531,0.003121,0.117531,0,446,446,446,0.931096,0,1,0,0],[1530,1531,0.003635,0.122469,0,435,435,435,0.931096,0,1,0,0],[1539,1541,0.00316,0.11516,0,0,0,0,0.974655,0,1,0,0],[1540,1541,0.003042,0.117728,0,0,0,0,0.962466,0,1,0,0],[1539,1541,0.003891,0.111407,0,0,0,0,0.973708,0,1,0,0],[1538,5973,0.001794,0.090166,0,0,0,0,1,0,1,0,0],[1537,5984,0.003476,0.092175,0,0,0,0,1,0,1,0,0],[1539,1542,0.001357,0.09973,0,1139,1139,1139,0.956942,0,1,0,0],[1541,5973,0.000159,-0.007133,0,1186,1186,1186,1,0,1,0,0],[1541,5984,0.000277,-0.005609,0,1186,1186,1186,1,0,1,0,0],[1542,5973,0.000173,0.033726,0,1186,1186,1186,1,0,1,0,0],[1542,5984,6.2E-5,0.032964,0,1186,1186,1186,1,0,1,0,0],[1547,1548,0.000325,0.024792,0,1184,1184,1184,1.001,0,1,0,0],[1549,1550,0.001778,0.101333,0,530,530,530,0.996016,0,1,0,0],[1549,1550,0.001778,0.101136,0,508,508,508,0.996016,0,1,0,0],[1570,1571,0.00316,0.108049,0,0,0,0,1.011122,0,1,0,0],[1570,1571,0.003002,0.118519,0,0,0,0,1.009082,0,1,0,0],[1570,1571,0.00316,0.109037,0,0,0,0,1.011122,0,1,0,0],[1591,1592,0.000332,0.025069,0,1186,1186,1186,0.999001,0,1,0,0],[1591,1592,0.000332,0.024931,0,1186,1186,1186,0.999001,0,1,0,0],[1594,1595,0.003062,0.116543,0,0,0,0,1.02145,0,1,0,0],[1594,1595,0.003101,0.116938,0,0,0,0,1.009082,0,1,0,0],[1605,1607,0.003042,0.115753,0,0,0,0,0.950573,0,1,0,0],[1606,1607,0.003951,0.112395,0,0,0,0,0.929369,0,1,0,0],[1603,5909,0.001814,0.093837,0,0,0,0,1,0,1,0,0],[1604,5937,0.001337,0.228186,0,0,0,0,1,0,1,0,0],[1607,5909,0.000145,-0.007548,0,1187,1187,1187,1.002005,0,1,0,0],[1607,5937,0.000533,-0.004848,0,606,606,606,0.996016,0,1,0,0],[1608,5909,0.000187,0.03428,0,1187,1187,1187,1,0,1,0,0],[1608,5937,0.000173,0.053186,0,606,606,606,1,0,1,0,0],[1609,1610,0.00241,0.126222,0,435,435,435,0.959689,0,1,0,0],[1609,1610,0.003852,0.12563,0,446,446,446,0.952382,0,1,0,0],[1609,1611,0.003793,0.120889,0,435,435,435,0.96432,0,1,0,0],[1621,1622,0.005378,0.132356,0,0,0,0,0.946073,0,1,0,0],[1621,1622,0.004356,0.137467,0,0,0,0,0.946073,0,1,0,0],[1624,1625,0.00316,0.125037,0,428,428,428,1.001002,0,1,0,0],[1623,1625,0.003951,0.12563,0,435,435,435,1.001002,0,1,0,0],[1623,1625,0.001778,0.111012,0,435,435,435,0.989123,0,1,0,0],[1627,1628,0.011482,0.318519,0,0,0,0,1,0,1,0,0],[1645,1646,0.001778,0.121481,0,724,724,724,0.987167,0,1,0,0],[1645,1646,0.001778,0.121481,0,724,724,724,0.987167,0,1,0,0],[1645,1646,0.001778,0.121481,0,724,724,724,0.987167,0,1,0,0],[1676,1677,0.003358,0.121481,0,435,435,435,0.976559,0,1,0,0],[1676,1677,0.003694,0.120494,0,435,435,435,0.976559,0,1,0,0],[1680,1681,0.001857,0.114963,0,724,724,724,0.954201,0,1,0,0],[1680,1681,0.001857,0.115358,0,724,724,724,0.97656,0,1,0,0],[1689,1690,0.00316,0.125827,0,435,435,435,0.989123,0,1,0,0],[1689,1690,0.003951,0.124247,0,435,435,435,0.989123,0,1,0,0],[1696,1697,0.003931,0.111605,0,435,435,435,0.978473,0,1,0,0],[1696,1697,0.003931,0.111605,0,435,435,435,0.978473,0,1,0,0],[1715,1718,0.003279,0.110222,0,482,482,482,0.968054,0,1,0,0],[1716,1720,0.003338,0.113975,0,470,470,470,0.96432,0,1,0,0],[1716,1717,0.00318,0.125432,0,470,470,470,0.96432,0,1,0,0],[1715,1719,0.003002,0.107062,0,481,481,481,0.956942,0,1,0,0],[1724,1725,0.00399,0.113383,0,435,435,435,1.02459,0,1,0,0],[1724,1725,0.003872,0.110617,0,435,435,435,1.037344,0,1,0,0],[1729,1730,0.003556,0.122864,0,0,0,0,0.962466,0,1,0,0],[1729,1730,0.00316,0.112593,0,0,0,0,0.957856,0,1,0,0],[1735,1736,0.045352,0.942555,0,0,0,0,1.001,0,1,0,0],[1742,1743,0.003101,0.118519,0,435,435,435,1.011122,0,1,0,0],[1742,1743,0.003101,0.118914,0,435,435,435,0.999001,0,1,0,0],[1755,1758,0.007901,0.341728,0,0,0,0,1,0,1,0,0],[1754,1757,0.007901,0.341728,0,0,0,0,1,0,1,0,0],[1753,1756,0.007901,0.341728,0,0,0,0,1,0,1,0,0],[1759,1761,0.003635,0.123654,0,446,446,446,0.963394,0,1,0,0],[1760,1761,0.004484,0.118716,0,435,435,435,0.97561,0,1,0,0],[1782,1785,0.004286,0.165531,0,0,0,0,0.956938,0,1,0,0],[1783,1785,0.00316,0.112395,0,0,0,0,0.983282,0,1,0,0],[1784,1785,0.003042,0.116938,0,0,0,0,0.985226,0,1,0,0],[1784,1785,0.003951,0.111605,0,0,0,0,0.997009,0,1,0,0],[1784,1785,0.003931,0.112198,0,0,0,0,0.997009,0,1,0,0],[1787,1788,0.001778,0.100148,0,508,508,508,1.006036,0,1,0,0],[1787,1788,0.001778,0.100346,0,508,508,508,1.006036,0,1,0,0],[1787,1788,0.000968,0.105481,0,508,508,508,0.994036,0,1,0,0],[1792,1793,0.00316,0.12563,0,435,435,435,0.989123,0,1,0,0],[1792,1793,0.00316,0.125432,0,435,435,435,0.976559,0,1,0,0],[1798,1799,0.012963,0.267901,0,0,0,0,1.006036,0,1,0,0],[1798,1800,0.004563,0.161975,0,0,0,0,0.978474,0,1,0,0],[1798,1800,0.003081,0.106272,0,442,442,442,0.968054,0,1,0,0],[1798,1800,0.003852,0.116543,0,435,435,435,0.974664,0,1,0,0],[1799,1800,0.001778,0.12721,0,0,0,0,0.996016,0,1,0,0],[1801,1802,0.003635,0.118519,0,436,436,436,0.974664,0,1,0,0],[1801,1802,0.003279,0.125235,0,435,435,435,0.974664,0,1,0,0],[1810,1811,0.00316,0.125037,0,435,435,435,0.989123,0,1,0,0],[1817,1818,0.003477,0.145185,0,557,557,557,0.984252,0,1,0,0],[1817,1818,0.003536,0.147556,0,579,579,579,0.984252,0,1,0,0],[1829,1830,0.003081,0.125037,0,435,435,435,0.98619,0,1,0,0],[1829,1830,0.001956,0.126025,0,435,435,435,0.963394,0,1,0,0],[1833,1834,0.003121,0.125432,0,435,435,435,0.953289,0,1,0,0],[1834,1835,0.000735,0.044668,0,593,593,593,0.959693,0,1,0,0],[1838,1839,0.001857,0.121086,0,724,724,724,0.987167,0,1,0,0],[1838,1839,0.001857,0.121086,0,724,724,724,0.987167,0,1,0,0],[1844,1845,0.004543,0.112395,0,435,435,435,0.989123,0,1,0,0],[1844,1845,0.00316,0.116938,0,435,435,435,0.989123,0,1,0,0],[1849,1850,0.003654,0.122074,0,435,435,435,0.998004,0,1,0,0],[1849,1850,0.003496,0.122074,0,448,448,448,0.98619,0,1,0,0],[1889,1890,0.003536,0.122864,0,0,0,0,0.929369,0,1,0,0],[1903,1907,0.000395,0.238025,0,0,0,0,1,0,1,0,0],[1902,1906,0.000395,0.238025,0,0,0,0,1,0,1,0,0],[1901,1905,0.000395,0.238025,0,0,0,0,1,0,1,0,0],[1900,1904,0.000395,0.238025,0,0,0,0,1,0,1,0,0],[1910,1911,0.001778,0.122864,0,724,724,724,0.998004,0,1,0,0],[1910,1911,0.00158,0.122272,0,724,724,724,0.998004,0,1,0,0],[1912,1913,0.004543,0.163556,0,0,0,0,0.95511,0,1,0,0],[1919,1920,0.003595,0.126222,0,435,435,435,0.96432,0,1,0,0],[1919,1920,0.003615,0.125432,0,435,435,435,0.96432,0,1,0,0],[1934,1935,0.004267,0.165136,0,0,0,0,0.989122,0,1,0,0],[1934,1935,0.005926,0.23763,0,0,0,0,0.989122,0,1,0,0],[1936,1937,0.003026,0.155471,0,717,717,717,0.939851,0,1,0,0],[1940,5938,0.003435,0.08608,0,0,0,0,1,0,1,0,0],[1941,1942,0.000803,0.034418,0,605,605,605,1.002005,0,1,0,0],[1941,5938,0.000277,-0.004709,0,1184,1184,1184,1.001,0,1,0,0],[1942,5938,4.8E-5,0.029571,0,1184,1184,1184,1,0,1,0,0],[1943,1944,0.001807,0.100554,0,1011,1011,1011,0.9311,0,1,0,0],[1949,1951,0.00316,0.115753,0,0,0,0,1.059322,0,1,0,0],[1949,1952,0.001835,0.099792,0,1139,1139,1139,0.994038,0,1,0,0],[1950,1952,0.001842,0.10097,0,1139,1139,1139,1.029866,0,1,0,0],[1951,1952,0.000319,0.024792,0,1186,1186,1186,1,0,1,0,0],[1968,1969,0.000332,0.024723,0,1186,1186,1186,0.999001,0,1,0,0],[1968,1969,0.000305,0.025,0,1186,1186,1186,0.999001,0,1,0,0],[1978,1984,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[1977,1982,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[1976,1981,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[1975,1980,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[1974,1979,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[1987,1990,0.001975,0.157432,0,0,0,0,1,0,1,0,0],[1996,1997,0.01284,0.265432,0,0,0,0,0.968053,0,1,0,0],[1996,1998,0.002449,0.118736,0,436,436,436,0.939847,0,1,0,0],[1997,1998,0.003002,0.116543,0,0,0,0,1.009082,0,1,0,0],[1997,1998,0.003042,0.116148,0,0,0,0,1.009082,0,1,0,0],[2003,2004,0.001798,0.122667,0,724,724,724,0.963394,0,1,0,0],[2003,2004,0.001798,0.119704,0,724,724,724,0.963394,0,1,0,0],[2003,2004,0.002173,0.119783,0,758,758,758,0.964324,0,1,0,0],[2018,2019,0.003595,0.119506,0,470,470,470,0.974664,0,1,0,0],[2018,2019,0.004642,0.160988,0,0,0,0,0.978474,0,1,0,0],[2046,2047,0.003891,0.124444,0,436,436,436,0.926784,0,1,0,0],[2046,2047,0.003911,0.11279,0,436,436,436,0.937207,0,1,0,0],[2055,2056,0.003141,0.110775,0,724,724,724,0.987165,0,1,0,0],[2054,2056,0.00324,0.116543,0,445,445,445,0.968054,0,1,0,0],[2062,2063,0.000319,0.02687,0,1186,1186,1186,1,0,1,0,0],[2062,2063,0.000339,0.02687,0,1186,1186,1186,1,0,1,0,0],[2062,2063,0.00036,0.027285,0,1186,1186,1186,1,0,1,0,0],[2079,2081,0.002909,0.158587,0,1017,1017,1017,0.981355,0,1,0,0],[2079,2080,0.002832,0.157202,0,1017,1017,1017,0.981355,0,1,0,0],[2084,2085,0.003812,0.121481,0,434,434,434,1.011122,0,1,0,0],[2083,2085,0.004642,0.163556,0,0,0,0,0.993049,0,1,0,0],[2093,2094,0.003437,0.128395,0,435,435,435,1.002005,0,1,0,0],[2093,2094,0.003437,0.128395,0,435,435,435,1.002005,0,1,0,0],[2095,5910,0.001683,0.083379,0,0,0,0,1,0,1,0,0],[5910,2096,0.000152,-0.006163,0,1186,1186,1186,1,0,1,0,0],[2096,2097,0.000312,0.024862,0,1186,1186,1186,1,0,1,0,0],[2097,5910,0.000159,0.031163,0,1186,1186,1186,1,0,1,0,0],[1500,2103,0.000119,0.00796,0,418,418,418,1,-1.94,1,0,0],[2101,2103,0.00322,0.112,0,0,0,0,1.034126,0,1,0,0],[2101,2103,0.003081,0.116346,0,0,0,0,1.034126,0,1,0,0],[2104,2105,0.003358,0.122469,0,435,435,435,0.974664,0,1,0,0],[2104,2105,0.003358,0.122469,0,435,435,435,0.963394,0,1,0,0],[2112,2113,0.00399,0.110815,0,435,435,435,0.96432,0,1,0,0],[2112,2113,0.00397,0.110222,0,435,435,435,0.96432,0,1,0,0],[2112,2113,0.003951,0.111012,0,435,435,435,0.96432,0,1,0,0],[2120,2121,0.001995,0.125432,0,435,435,435,0.953289,0,1,0,0],[2120,2121,0.001936,0.117926,0,446,446,446,0.952382,0,1,0,0],[2120,2121,0.003753,0.123654,0,445,445,445,0.952382,0,1,0,0],[2133,2134,0.003852,0.126815,0,435,435,435,0.999001,0,1,0,0],[2133,2134,0.003022,0.116741,0,435,435,435,0.999001,0,1,0,0],[2137,2140,0.003951,0.124444,0,435,435,435,0.989123,0,1,0,0],[2136,2139,0.003358,0.118519,0,446,446,446,0.976559,0,1,0,0],[2136,2138,0.00316,0.112593,0,435,435,435,0.976559,0,1,0,0],[2141,2143,0.002193,0.126914,0,0,0,0,0.997009,0,1,0,0],[2142,2143,0.005096,0.143921,0,0,0,0,1,0,1,0,0],[2142,2143,0.005531,0.188247,0,0,0,0,1.002007,0,1,0,0],[2145,2146,0.013354,0.302343,0,0,0,0,0.933703,0,1,0,0],[2145,2146,0.013354,0.302343,0,0,0,0,0.933703,0,1,0,0],[2145,2147,0.004938,0.159012,0,560,560,560,0.939847,0,1,0,0],[2145,2147,0.004938,0.159012,0,604,604,604,0.929369,0,1,0,0],[2151,2152,0.003279,0.109827,0,0,0,0,0.948769,0,1,0,0],[2151,2152,0.003121,0.117728,0,0,0,0,0.939847,0,1,0,0],[2156,2157,0.004741,0.164148,0,0,0,0,0.990101,0,1,0,0],[2156,2157,0.003358,0.106667,0,446,446,446,1.001002,0,1,0,0],[2157,2158,0.000713,0.043283,0,606,606,606,0.994036,0,1,0,0],[2157,2158,0.000769,0.043837,0,606,606,606,0.994036,0,1,0,0],[2170,2171,0.001877,0.093037,0,508,508,508,0.995025,0,1,0,0],[2174,2175,0.003259,0.109235,0,0,0,0,1.011122,0,1,0,0],[2174,2175,0.00322,0.109235,0,0,0,0,1.002004,0,1,0,0],[2174,2175,0.00316,0.113778,0,0,0,0,0.997009,0,1,0,0],[2181,2184,0.003832,0.11437,0,701,701,701,1.086957,0,1,0,0],[2181,2183,0.003832,0.11437,0,701,701,701,1.074114,0,1,0,0],[2193,2194,0.003635,0.114963,0,435,435,435,0.92081,0,1,0,0],[2193,5961,0.001343,-0.004543,0,446,446,446,0.94697,0,1,0,0],[2193,5974,0.001679,0.012642,0,446,446,446,0.926784,0,1,0,0],[2194,5961,0.001817,0.123654,0,446,446,446,1,0,1,0,0],[2194,5974,0.001877,0.098765,0,446,446,446,1,0,1,0,0],[2205,2206,0.000319,0.027424,0,1187,1187,1187,1,0,1,0,0],[2205,2206,0.000319,0.027355,0,1187,1187,1187,1,0,1,0,0],[2231,2232,0.002983,0.115951,0,0,0,0,0.945178,0,1,0,0],[2236,2237,0.003358,0.109827,0,446,446,446,0.985222,0,1,0,0],[2241,2242,0.003852,0.11279,0,0,0,0,0.997009,0,1,0,0],[2241,2242,0.003852,0.11279,0,0,0,0,1.004017,0,1,0,0],[2244,2245,0.005679,0.116173,0,0,0,0,1.001002,0,1,0,0],[2249,2250,0.002074,0.161778,0,0,0,0,0.7446,0,1,0,0],[2249,2250,0.002074,0.161778,0,0,0,0,0.875657,0,1,0,0],[2255,5911,0.002864,0.068543,0,0,0,0,1,0,1,0,0],[2256,5911,0,0.001185,0,0,0,0,0.968054,0,1,0,0],[2257,5911,0.006499,0.143802,0,0,0,0,1,0,1,0,0],[2262,2263,0.001896,0.119704,0,724,724,724,0.987167,0,1,0,0],[2262,2263,0.001896,0.119704,0,724,724,724,0.987167,0,1,0,0],[2271,2272,0.009733,0.388889,0,0,0,0,1.011122,0,1,0,0],[2271,2273,0.003911,0.147161,0,435,435,435,0.953289,0,1,0,0],[2271,2273,0.003951,0.118519,0,434,434,434,0.953289,0,1,0,0],[2272,2273,0.005472,0.190025,0,0,0,0,1,0,1,0,0],[2276,2278,0.003338,0.12484,0,436,436,436,1.03627,0,1,0,0],[2280,2281,0.00316,0.113778,0,0,0,0,1.020408,0,1,0,0],[2280,2281,0.00316,0.113778,0,0,0,0,1.009082,0,1,0,0],[2280,2281,0.003635,0.120494,0,0,0,0,1.009082,0,1,0,0],[2297,2298,0.00295,0.163504,0,1018,1018,1018,0.974656,0,1,0,0],[2300,2301,0.003951,0.112988,0,428,428,428,1.001002,0,1,0,0],[2300,2301,0.003951,0.124247,0,435,435,435,0.989123,0,1,0,0],[2306,2307,0.003121,0.125037,0,470,470,470,0.965249,0,1,0,0],[2306,2307,0.003556,0.119309,0,474,474,474,0.976559,0,1,0,0],[2316,2317,0.003338,0.121679,0,435,435,435,0.952382,0,1,0,0],[2316,2317,0.003279,0.117531,0,446,446,446,0.952382,0,1,0,0],[2322,2323,0.003635,0.126222,0,437,437,437,0.956938,0,1,0,0],[2322,2323,0.003635,0.126222,0,435,435,435,0.956938,0,1,0,0],[2322,2323,0.003101,0.12484,0,436,436,436,0.956938,0,1,0,0],[2335,2336,0.003496,0.118123,0,435,435,435,0.985222,0,1,0,0],[2342,2344,0.00397,0.124049,0,438,438,438,1.001002,0,1,0,0],[2343,2344,0.003062,0.117728,0,447,447,447,0.999001,0,1,0,0],[2343,2344,0.003101,0.125432,0,438,438,438,1.011122,0,1,0,0],[2344,2345,0.000319,0.024307,0,1186,1186,1186,1.005027,0,1,0,0],[2352,2354,0.004543,0.120691,0,435,435,435,0.989123,0,1,0,0],[2352,2354,0.004346,0.120691,0,435,435,435,1.001002,0,1,0,0],[2353,2354,0.004741,0.157432,0,0,0,0,0.978477,0,1,0,0],[2358,2360,0.000693,0.048753,0,606,606,606,0.996016,0,1,0,0],[2358,2359,0.000796,0.042452,0,606,606,606,0.996016,0,1,0,0],[2377,2383,0.003951,0.185679,0,0,0,0,1,0,1,0,0],[2376,2381,0.003951,0.185679,0,0,0,0,1,0,1,0,0],[2375,2380,0.003951,0.185679,0,0,0,0,1,0,1,0,0],[2374,2379,0.003951,0.185679,0,0,0,0,1,0,1,0,0],[2373,2378,0.003951,0.185679,0,0,0,0,1,0,1,0,0],[2384,2385,0.003556,0.111407,0,446,446,446,0.963394,0,1,0,0],[2384,2385,0.003496,0.122469,0,446,446,446,0.956938,0,1,0,0],[2433,2435,0.001144,0.13043,0,724,724,724,0.973708,0,1,0,0],[2433,2434,0.001237,0.119565,0,724,724,724,0.973708,0,1,0,0],[2437,2438,0.004286,0.168889,0,0,0,0,0.968054,0,1,0,0],[2441,2442,0.00324,0.116543,0,481,481,481,0.978474,0,1,0,0],[2441,2442,0.003338,0.111605,0,481,481,481,0.974664,0,1,0,0],[2440,2442,0.003872,0.11121,0,470,470,470,0.987167,0,1,0,0],[2440,2442,0.003062,0.116741,0,470,470,470,0.97561,0,1,0,0],[2456,2458,0.001473,0.177164,0,0,0,0,0.912409,0,1,0,0],[2456,2459,0.003496,0.10884,0,435,435,435,0.974664,0,1,0,0],[2456,2459,0.003279,0.111802,0,435,435,435,0.974664,0,1,0,0],[2458,2459,0.0032,0.124444,0,0,0,0,1.020408,0,1,0,0],[2468,2469,0.00187,0.104571,0,1243,1243,1243,0.966188,0,1,0,0],[2468,2469,0.001842,0.099931,0,1243,1243,1243,0.966188,0,1,0,0],[2477,2478,0.000332,0.024862,0,1186,1186,1186,1,0,1,0,0],[2477,5939,0.000145,-0.006371,0,1186,1186,1186,1,0,1,0,0],[2476,5962,0.000132,-0.006302,0,1186,1186,1186,1,0,1,0,0],[2478,5939,0.000187,0.031163,0,1186,1186,1186,1,0,1,0,0],[2478,5962,0.000187,0.03144,0,1186,1186,1186,1,0,1,0,0],[2479,2480,0.003022,0.115951,0,0,0,0,0.997009,0,1,0,0],[2479,2480,0.003832,0.111802,0,0,0,0,0.997009,0,1,0,0],[2479,2481,0.001752,0.102285,0,1139,1139,1139,0.956942,0,1,0,0],[2479,2481,0.001759,0.101177,0,1139,1139,1139,0.966188,0,1,0,0],[2480,2481,0.000845,0.042729,0,606,606,606,0.996016,0,1,0,0],[2493,2495,0.001778,0.091062,0,508,508,508,0.971818,0,1,0,0],[2494,2495,0.001758,0.092247,0,530,530,530,0.981358,0,1,0,0],[2493,2495,0.001798,0.092049,0,508,508,508,0.949664,0,1,0,0],[2500,2501,0.003951,0.124247,0,446,446,446,0.98619,0,1,0,0],[2500,2501,0.003062,0.124444,0,435,435,435,0.987167,0,1,0,0],[2513,2514,0.001778,0.118519,0,724,724,724,0.978474,0,1,0,0],[2513,2514,0.003931,0.12484,0,724,724,724,0.978474,0,1,0,0],[2520,2521,0.001936,0.115358,0,724,724,724,0.974664,0,1,0,0],[2525,2526,0.022222,0.37037,0,0,0,0,0.985227,0,1,0,0],[2525,2526,0.022222,0.37037,0,0,0,0,0.982319,0,1,0,0],[2527,2528,0.001798,0.122667,0,723,723,723,0.974664,0,1,0,0],[2527,2528,0.001798,0.122667,0,724,724,724,0.999001,0,1,0,0],[2528,2529,0.000332,0.024238,0,1186,1186,1186,1.001,0,1,0,0],[2528,2529,0.000332,0.024238,0,1184,1184,1184,1.001,0,1,0,0],[2534,2535,0.00318,0.114765,0,437,437,437,1.082251,0,1,0,0],[2550,2551,0.001975,0.117531,0,724,724,724,1.001002,0,1,0,0],[2559,2560,0.003867,0.109333,0,0,0,0,1.028807,0,1,0,0],[2559,2561,0.001975,0.126025,0,435,435,435,0.963394,0,1,0,0],[2559,2561,0.003852,0.112,0,436,436,436,0.97561,0,1,0,0],[2560,2561,0.004543,0.137284,0,0,0,0,0.952381,0,1,0,0],[2570,2571,0.000636,0.120237,0,724,724,724,0.926784,0,1,0,0],[2570,2571,0.000636,0.120237,0,723,723,723,0.926784,0,1,0,0],[2577,2578,0.003714,0.124642,0,435,435,435,0.987167,0,1,0,0],[2577,2578,0.003081,0.116346,0,435,435,435,0.987167,0,1,0,0],[2577,2578,0.003121,0.118519,0,435,435,435,0.953289,0,1,0,0],[2578,2579,0.00081,0.039266,0,600,600,600,1.005027,0,1,0,0],[2578,2579,0.00081,0.039612,0,600,600,600,1.005027,0,1,0,0],[2581,2582,0.001778,0.100148,0,508,508,508,0.971818,0,1,0,0],[2581,2582,0.001778,0.100148,0,508,508,508,0.983284,0,1,0,0],[2588,2589,0.007055,0.203578,0,0,0,0,0.981352,0,1,0,0],[2588,2591,0.00322,0.165926,0,453,453,453,0.901711,0,1,0,0],[2589,2591,0.002686,0.169877,0,0,0,0,0.990101,0,1,0,0],[2589,2591,0.002686,0.169877,0,435,435,435,0.990101,0,1,0,0],[2590,2591,0.003338,0.158025,0,0,0,0,1.02459,0,1,0,0],[2594,2595,0.001778,0.092049,0,508,508,508,1.01833,0,1,0,0],[2594,2595,0.001837,0.093827,0,508,508,508,1.01833,0,1,0,0],[2605,2606,0.003951,0.111605,0,435,435,435,0.941619,0,1,0,0],[2605,2606,0.00316,0.116148,0,435,435,435,0.942507,0,1,0,0],[2605,2606,0.003279,0.11516,0,444,444,444,0.952382,0,1,0,0],[2605,2606,0.003081,0.118123,0,435,435,435,0.953289,0,1,0,0],[2616,2618,0.001842,0.101731,0,1139,1139,1139,0.966188,0,1,0,0],[2616,2617,0.001821,0.100762,0,1139,1139,1139,0.968058,0,1,0,0],[2636,2637,0.00399,0.111605,0,435,435,435,0.976562,0,1,0,0],[2644,2646,0.003615,0.123062,0,435,435,435,0.97561,0,1,0,0],[2645,2646,0.003141,0.116741,0,435,435,435,0.97561,0,1,0,0],[2644,2646,0.003516,0.121679,0,446,446,446,0.968054,0,1,0,0],[2658,2659,0.001956,0.003956,0,974,974,974,1,0,1,0,0],[2665,2666,0.003062,0.116741,0,435,435,435,0.96432,0,1,0,0],[2671,2672,0.003852,0.12642,0,435,435,435,0.98912,0,1,0,0],[2671,2672,0.003852,0.12642,0,436,436,436,0.978474,0,1,0,0],[2673,2675,0.002016,0.004031,0,0,0,0,1,0,1,0,0],[2674,2676,0.003956,0.039511,0,0,0,0,1,0,1,0,0],[2675,5963,0.000889,0.002667,0,0,0,0,0.941623,0,1,0,0],[2676,5963,0.005333,0.308444,0,0,0,0,1,0,1,0,0],[2677,2678,0.002099,0.116049,0,0,0,0,0.978469,0,1,0,0],[2679,2680,0.068027,0.942303,0,0,0,0,0.550361,0,1,0,0],[2685,2686,0.00399,0.124642,0,435,435,435,0.97561,0,1,0,0],[2685,2686,0.003556,0.126025,0,435,435,435,0.97561,0,1,0,0],[2685,2686,0.001936,0.117926,0,434,434,434,0.974664,0,1,0,0],[2694,2695,0.003121,0.125235,0,435,435,435,0.963394,0,1,0,0],[2713,2714,0.003753,0.12879,0,435,435,435,1.001002,0,1,0,0],[2713,2714,0.00316,0.125235,0,435,435,435,1.001002,0,1,0,0],[2715,2717,0.00158,0.117531,0,445,445,445,0.978477,0,1,0,0],[2715,2717,0.001975,0.11358,0,446,446,446,0.989123,0,1,0,0],[2716,2717,0.001778,0.118716,0,724,724,724,0.989123,0,1,0,0],[2723,5964,0.004862,0.209488,0,0,0,0,1,0,1,0,0],[2724,2725,0.000665,0.043075,0,600,600,600,1.005027,0,1,0,0],[2724,2725,0.000672,0.04356,0,600,600,600,1.005027,0,1,0,0],[5964,2724,0.000554,-0.004224,0,600,600,600,1,0,1,0,0],[2725,5964,0.000118,0.047576,0,600,600,600,1,0,1,0,0],[2730,2731,0.000679,0.04536,0,606,606,606,0.996016,0,1,0,0],[2730,2731,0.000686,0.045083,0,606,606,606,0.996016,0,1,0,0],[2734,2735,0.003259,0.123852,0,0,0,0,0.978474,0,1,0,0],[2734,2735,0.003081,0.117728,0,0,0,0,0.970871,0,1,0,0],[2763,2764,0.00316,0.162963,0,0,0,0,0.965253,0,1,0,0],[2763,2764,0.002765,0.170864,0,0,0,0,0.956935,0,1,0,0],[2772,2773,0.000332,0.024862,0,1186,1186,1186,1.005027,0,1,0,0],[2772,2773,0.000319,0.024792,0,1186,1186,1186,1.005027,0,1,0,0],[2772,2773,0.000319,0.025139,0,1186,1186,1186,1.005027,0,1,0,0],[2779,2780,0.001758,0.092247,0,508,508,508,0.971818,0,1,0,0],[2778,5912,0.004993,0.223892,0,0,0,0,1,0,1,0,0],[2779,2781,0.001828,0.102562,0,1139,1139,1139,0.948768,0,1,0,0],[2779,2781,0.001807,0.100416,0,1139,1139,1139,0.956942,0,1,0,0],[2780,5912,0.000651,-0.005055,0,547,547,547,0.996016,0,1,0,0],[2781,5912,4.2E-5,0.05374,0,547,547,547,1,0,1,0,0],[2784,2785,0.004938,0.163556,0,0,0,0,1.024591,0,1,0,0],[2786,2787,0.003654,0.173235,0,435,435,435,0.953285,0,1,0,0],[2790,2791,0.003378,0.105679,0,446,446,446,0.968054,0,1,0,0],[2790,2791,0.003299,0.107654,0,446,446,446,0.968054,0,1,0,0],[2789,2792,0.001807,0.100831,0,1628,1628,1628,0.95602,0,1,0,0],[2789,2792,0.00178,0.100139,0,1628,1628,1628,0.95602,0,1,0,0],[2791,2792,0.000759,0.035838,0,1188,1188,1188,1.001,0,1,0,0],[2795,5913,0.001807,0.088296,0,0,0,0,1,0,1,0,0],[2794,5940,0.001794,0.092175,0,0,0,0,1,0,1,0,0],[2796,5913,0.000145,-0.011219,0,1186,1186,1186,1,0,1,0,0],[2796,5940,0.000139,-0.007687,0,1186,1186,1186,1,0,1,0,0],[2797,5913,0.000194,0.038781,0,1186,1186,1186,1,0,1,0,0],[2798,5940,0.000187,0.034903,0,1186,1186,1186,1,0,1,0,0],[2802,2803,0.002074,0.116741,0,723,723,723,0.98912,0,1,0,0],[2802,2803,0.001936,0.115951,0,721,721,721,0.98912,0,1,0,0],[2808,2810,0.001752,0.100485,0,1139,1139,1139,1.029866,0,1,0,0],[2809,2810,0.000319,0.024862,0,1186,1186,1186,1,0,1,0,0],[2809,2810,0.000325,0.024862,0,1186,1186,1186,1,0,1,0,0],[2815,2818,0.003081,0.117728,0,604,604,604,0.909089,0,1,0,0],[2816,2818,0.004504,0.162568,0,0,0,0,0.909089,0,1,0,0],[2817,2818,0.003575,0.121481,0,0,0,0,1.044934,0,1,0,0],[2821,2822,0.003062,0.116148,0,0,0,0,0.959698,0,1,0,0],[2821,2822,0.003595,0.123654,0,0,0,0,0.961535,0,1,0,0],[2826,2827,0.003062,0.116543,0,0,0,0,1.022495,0,1,0,0],[2826,2827,0.003101,0.115753,0,0,0,0,1.010101,0,1,0,0],[2843,5941,0.003677,0.138781,0,0,0,0,1.05042,0,1,0,0],[2844,5914,0.000443,-0.004848,0,606,606,606,1.005027,0,1,0,0],[2844,5941,0.000305,-0.007133,0,606,606,606,1.005027,0,1,0,0],[2844,2845,0.000734,0.024654,0,1188,1188,1188,1,0,1,0,0],[2845,5914,0.000249,0.047992,0,606,606,606,1,0,1,0,0],[2845,5941,0.000506,0.046814,0,606,606,606,1,0,1,0,0],[2860,2861,0.003081,0.12563,0,446,446,446,0.964324,0,1,0,0],[2876,2877,0.001778,0.099753,0,508,508,508,0.997009,0,1,0,0],[2876,2877,0.001778,0.098765,0,508,508,508,0.997009,0,1,0,0],[2905,5942,0.003386,0.156994,0,0,0,0,1.00705,0,1,0,0],[2906,5965,0.001794,0.093906,0,0,0,0,0.986193,0,1,0,0],[2907,5915,0.000152,-0.011219,0,1186,1186,1186,1,0,1,0,0],[2907,5942,0.000443,-0.011011,0,606,606,606,0.996016,0,1,0,0],[2907,5965,0.000215,-0.005194,0,1186,1186,1186,0.996016,0,1,0,0],[2907,5975,0.000145,-0.011496,0,1186,1186,1186,1,0,1,0,0],[2908,5915,0.000187,0.038296,0,1186,1186,1186,1,0,1,0,0],[2908,5942,0.000374,0.053463,0,606,606,606,1,0,1,0,0],[2908,5965,9.7E-5,0.032064,0,1186,1186,1186,1,0,1,0,0],[2908,5975,0.000194,0.038435,0,1186,1186,1186,1,0,1,0,0],[2914,5916,0.002568,0.070124,0,0,0,0,1,0,1,0,0],[2916,5916,0.002765,0.132148,0,0,0,0,1,0,1,0,0],[2929,2930,0.003556,0.118321,0,435,435,435,0.965249,0,1,0,0],[2928,5943,0.003359,0.083102,0,0,0,0,1,0,1,0,0],[2930,5917,0.000229,-0.004571,0,1186,1186,1186,0.999001,0,1,0,0],[2931,5943,0.000215,-0.004432,0,1186,1186,1186,0.999001,0,1,0,0],[2932,2933,0.000312,0.025069,0,1186,1186,1186,0.999001,0,1,0,0],[2933,5917,9.7E-5,0.029363,0,1186,1186,1186,1,0,1,0,0],[2933,5943,9.7E-5,0.029086,0,1186,1186,1186,1,0,1,0,0],[2946,2948,0.002983,0.117926,0,435,435,435,0.96432,0,1,0,0],[2946,2947,0.00322,0.115951,0,435,435,435,0.976562,0,1,0,0],[2952,2953,0.00316,0.12484,0,435,435,435,0.989123,0,1,0,0],[2951,2953,0.003753,0.128,0,435,435,435,0.989123,0,1,0,0],[2951,2953,0.003556,0.121877,0,435,435,435,0.989123,0,1,0,0],[2960,2961,0.004306,0.159605,0,0,0,0,0.974655,0,1,0,0],[2960,2961,0.003022,0.115358,0,0,0,0,0.973708,0,1,0,0],[2962,2963,0.001385,0.099162,0,1139,1139,1139,0.939851,0,1,0,0],[2966,2968,0.001857,0.115358,0,724,724,724,0.999001,0,1,0,0],[2966,2967,0.001857,0.115358,0,724,724,724,0.999001,0,1,0,0],[2974,2975,0.0164,0.342222,0,0,0,0,0.971817,0,1,0,0],[2981,5944,0.001787,0.089335,0,0,0,0,1,0,1,0,0],[2982,5976,0.001842,0.091205,0,0,0,0,1,0,1,0,0],[2984,2986,0.000325,0.027355,0,1184,1184,1184,1,0,1,0,0],[2985,5944,0.000152,-0.011357,0,1187,1187,1187,1,0,1,0,0],[2984,5966,0.000145,-0.00741,0,1187,1187,1187,1,0,1,0,0],[2984,5976,0.000125,-0.007756,0,1187,1187,1187,1,0,1,0,0],[2986,5944,0.000187,0.038435,0,1187,1187,1187,1,0,1,0,0],[2987,5966,0.000194,0.034626,0,1187,1187,1187,1,0,1,0,0],[2987,5976,0.000215,0.034903,0,1187,1187,1187,1,0,1,0,0],[2989,2990,0.003121,0.125037,0,470,470,470,0.968054,0,1,0,0],[2989,2990,0.003793,0.12642,0,469,469,469,0.978474,0,1,0,0],[3002,3003,0.001936,0.116741,0,796,796,796,0.96432,0,1,0,0],[3002,3003,0.001936,0.116741,0,724,724,724,0.96432,0,1,0,0],[3012,3013,0.03225,0.602419,0,0,0,0,1.001,0,1,0,0],[3013,3016,0.00316,0.125037,0,435,435,435,1.001002,0,1,0,0],[3014,3016,0.001679,0.121679,0,724,724,724,0.997009,0,1,0,0],[3017,3018,0.003654,0.114568,0,435,435,435,0.96432,0,1,0,0],[3017,3018,0.003398,0.118716,0,446,446,446,0.964324,0,1,0,0],[3017,3018,0.003852,0.11121,0,435,435,435,0.96432,0,1,0,0],[3019,3020,0.001719,0.122074,0,724,724,724,0.978474,0,1,0,0],[3019,3020,0.001758,0.122469,0,724,724,724,0.963394,0,1,0,0],[3019,3020,0.001758,0.122469,0,724,724,724,0.968054,0,1,0,0],[3026,3027,0.003338,0.11121,0,446,446,446,0.974664,0,1,0,0],[3026,3027,0.003121,0.119704,0,435,435,435,0.98619,0,1,0,0],[3027,3028,0.000319,0.024792,0,1186,1186,1186,1.005027,0,1,0,0],[3027,3028,0.000319,0.024792,0,1186,1186,1186,1.005027,0,1,0,0],[3033,3034,0.003081,0.116543,0,0,0,0,1.009082,0,1,0,0],[3033,3034,0.003101,0.116148,0,0,0,0,1.009082,0,1,0,0],[3049,3050,0.004543,0.160395,0,0,0,0,0.968054,0,1,0,0],[3049,3050,0.002825,0.170469,0,0,0,0,0.968054,0,1,0,0],[3047,5918,0.003733,0.147368,0,0,0,0,1,0,1,0,0],[3048,5945,0.003781,0.146814,0,0,0,0,1,0,1,0,0],[3050,5918,0.00045,-0.014404,0,567,567,567,1,0,1,0,0],[3050,5945,0.000471,-0.013712,0,581,581,581,1,0,1,0,0],[3050,3051,0.000803,0.034903,0,581,581,581,1,0,1,0,0],[3051,5918,0.000381,0.050623,0,567,567,567,1,0,1,0,0],[3051,5945,0.000367,0.050554,0,581,581,581,1,0,1,0,0],[3082,3083,0.003911,0.112,0,0,0,0,0.973708,0,1,0,0],[3082,3083,0.003062,0.117136,0,0,0,0,0.973708,0,1,0,0],[3092,3093,0.004346,0.165136,0,0,0,0,0.978477,0,1,0,0],[3092,3093,0.00316,0.126025,0,436,436,436,0.965249,0,1,0,0],[3100,3101,0.000395,0.130568,0,446,446,446,0.946073,0,1,0,0],[3100,3101,0.000395,0.130568,0,446,446,446,0.956935,0,1,0,0],[3104,3105,0.003279,0.113383,0,432,432,432,0.978474,0,1,0,0],[3104,3105,0.003931,0.12484,0,432,432,432,0.978474,0,1,0,0],[3104,3105,0.003891,0.11279,0,432,432,432,0.978474,0,1,0,0],[3106,3107,0.00316,0.118519,0,446,446,446,0.976559,0,1,0,0],[3118,3119,0.003753,0.129778,0,0,0,0,0.976559,0,1,0,0],[3118,3119,0.004741,0.16079,0,0,0,0,0.967124,0,1,0,0],[3136,3139,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[3135,3138,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[3134,3137,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[3145,3146,0.003067,0.132444,0,0,0,0,1.036269,0,1,0,0],[3145,3146,0.003067,0.132444,0,0,0,0,1.037345,0,1,0,0],[3152,3153,0.001918,0.160035,0,1017,1017,1017,0.994036,0,1,0,0],[3152,3153,0.001918,0.160035,0,1017,1017,1017,0.994036,0,1,0,0],[3163,3164,0.003812,0.122469,0,435,435,435,0.97561,0,1,0,0],[3163,3164,0.003812,0.122469,0,435,435,435,0.97561,0,1,0,0],[3170,3171,0.003158,0.158795,0,712,712,712,0.939851,0,1,0,0],[3170,3172,0.003137,0.159834,0,712,712,712,0.939851,0,1,0,0],[3170,3172,0.001364,0.112881,0,1139,1139,1139,0.9311,0,1,0,0],[3182,3183,0.001995,0.126025,0,435,435,435,0.917431,0,1,0,0],[3182,3183,0.003951,0.125432,0,435,435,435,0.917431,0,1,0,0],[3193,3194,0.003081,0.110617,0,471,471,471,0.987167,0,1,0,0],[3193,3194,0.001995,0.12642,0,470,470,470,0.987167,0,1,0,0],[3197,5919,0.000235,-0.004294,0,1184,1184,1184,1,0,1,0,0],[3197,5946,0.000145,-0.006233,0,1184,1184,1184,1,0,1,0,0],[3198,5919,9E-5,0.029086,0,1184,1184,1184,1,0,1,0,0],[3198,5946,0.000194,0.031233,0,1184,1184,1184,1,0,1,0,0],[4598,3217,0.000119,0.009086,0,471,471,471,1,0,1,0,0],[3215,3217,0.003062,0.116938,0,0,0,0,0.962466,0,1,0,0],[3215,3217,0.00316,0.109037,0,0,0,0,0.966187,0,1,0,0],[3215,3217,0.003911,0.111407,0,0,0,0,0.962466,0,1,0,0],[3219,3220,0.003141,0.115556,0,435,435,435,0.988142,0,1,0,0],[3219,3220,0.003141,0.115556,0,435,435,435,0.976562,0,1,0,0],[3233,3235,0.003081,0.116543,0,446,446,446,1.02459,0,1,0,0],[3276,3277,0.001699,0.099358,0,508,508,508,0.961535,0,1,0,0],[3276,3277,0.001679,0.098765,0,508,508,508,0.961535,0,1,0,0],[3287,3288,0.00316,0.116543,0,435,435,435,1,0,1,0,0],[3287,3288,0.004365,0.167704,0,0,0,0,1,0,1,0,0],[3287,3288,0.00401,0.111012,0,435,435,435,1,0,1,0,0],[3296,3297,0.007348,0.24,0,0,0,0,0.94697,0,1,0,0],[3296,3297,0.003714,0.123062,0,437,437,437,0.96432,0,1,0,0],[3300,3302,0.015873,0.256992,0,0,0,0,1.001,0,1,0,0],[3299,3301,0.015873,0.256992,0,0,0,0,1.001,0,1,0,0],[3298,3304,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[3308,3309,0.000198,0.118716,0,420,420,420,1.006036,0,1,0,0],[3315,3316,0.003417,0.116543,0,470,470,470,0.98912,0,1,0,0],[3329,3330,0.003378,0.112988,0,481,481,481,0.98912,0,1,0,0],[3329,3330,0.003832,0.125037,0,470,470,470,1,0,1,0,0],[3329,3330,0.003911,0.123457,0,481,481,481,0.999001,0,1,0,0],[3339,3341,0.004049,0.124049,0,446,446,446,0.964324,0,1,0,0],[3339,3341,0.003358,0.124247,0,435,435,435,0.978473,0,1,0,0],[3340,3341,0.001956,0.124642,0,435,435,435,0.955109,0,1,0,0],[3353,3354,0.00397,0.113383,0,435,435,435,0.976559,0,1,0,0],[3353,3354,0.003951,0.119111,0,435,435,435,0.974657,0,1,0,0],[3352,3354,0.001975,0.116938,0,724,724,724,0.976559,0,1,0,0],[3362,3363,0.013857,0.312421,0,0,0,0,0.947864,0,1,0,0],[3362,3363,0.02066,0.410935,0,0,0,0,0.933703,0,1,0,0],[3363,3364,0.004543,0.120691,0.001,435,435,435,1.001002,0,1,0,0],[3363,3364,0.003951,0.124247,0,435,435,435,1.0142,0,1,0,0],[3367,3368,0.003556,0.120296,0,435,435,435,0.97561,0,1,0,0],[3367,3368,0.003081,0.116346,0,435,435,435,0.96432,0,1,0,0],[3381,3382,0.001798,0.118716,0,723,723,723,0.98912,0,1,0,0],[3381,3382,0.001719,0.122272,0,723,723,723,0.98619,0,1,0,0],[3384,3385,0.00399,0.11121,0,446,446,446,1.037344,0,1,0,0],[3384,3385,0.00399,0.11121,0,446,446,446,1.037344,0,1,0,0],[3384,3385,0.003733,0.123654,0,446,446,446,1.037344,0,1,0,0],[3389,3390,0.001738,0.100139,0,1139,1139,1139,0.956942,0,1,0,0],[3389,3390,0.001738,0.100139,0,1140,1140,1140,0.956942,0,1,0,0],[3398,3399,0.004405,0.165926,0,0,0,0,0.978474,0,1,0,0],[3398,3399,0.004484,0.166321,0,0,0,0,0.98912,0,1,0,0],[3398,3399,0.003674,0.162568,0,0,0,0,0.978474,0,1,0,0],[3414,3415,0.003556,0.126815,0,435,435,435,1.02459,0,1,0,0],[3414,3415,0.003556,0.126815,0,435,435,435,1.012146,0,1,0,0],[3417,3418,0.003279,0.125235,0,724,724,724,0.999001,0,1,0,0],[3417,3418,0.003773,0.116543,0,724,724,724,1.012146,0,1,0,0],[3417,3418,0.001141,0.12083,0,724,724,724,1.009082,0,1,0,0],[3450,3451,0.003047,0.155125,0,710,710,710,0.953289,0,1,0,0],[3450,3451,0.003186,0.160873,0,710,710,710,0.965248,0,1,0,0],[3459,3460,0.009556,0.309778,0,0,0,0,1.015229,0,1,0,0],[3459,3460,0.009911,0.307556,0,0,0,0,1.015229,0,1,0,0],[3488,3489,0.000284,0.024792,0,1186,1186,1186,1.046025,0,1,0,0],[3500,3503,0.001679,0.122074,0,724,724,724,0.953285,0,1,0,0],[3500,3503,0.001679,0.122074,0,724,724,724,0.96432,0,1,0,0],[3502,3503,0.002963,0.085531,0,0,0,0,0.992063,0,1,0,0],[3501,3503,0.003042,0.117531,0,0,0,0,0.992063,0,1,0,0],[1503,3523,0.003951,0.029126,0.0162,0,0,0,1,5.42,1,0,0],[3521,3523,0.003081,0.125452,0,435,435,435,0.974664,0,1,0,0],[3524,3525,0.03225,0.602419,0,0,0,0,1.001,0,1,0,0],[3527,3528,0.004148,0.165531,0,0,0,0,0.967124,0,1,0,0],[3533,3535,0.00187,0.101731,0,1230,1230,1230,0.984249,0,1,0,0],[3533,3534,0.001773,0.099862,0,1230,1230,1230,0.984249,0,1,0,0],[3536,3537,0.004662,0.16,0,0,0,0,0.98912,0,1,0,0],[3536,3537,0.00476,0.166123,0,0,0,0,0.968054,0,1,0,0],[3536,3537,0.004523,0.160988,0,0,0,0,0.968054,0,1,0,0],[3538,3539,0.005679,0.116173,0,0,0,0,1.001002,0,1,0,0],[3540,3542,0.00316,0.125432,0,435,435,435,1.0142,0,1,0,0],[3541,3542,0.00316,0.125827,0,435,435,435,1.0142,0,1,0,0],[3541,3542,0.001817,0.118716,0,758,758,758,1.001002,0,1,0,0],[3557,3558,0.00316,0.112,0,0,0,0,1.020408,0,1,0,0],[3557,3558,0.00316,0.112,0,0,0,0,1.011122,0,1,0,0],[3561,3562,0.004543,0.163951,0,0,0,0,0.968054,0,1,0,0],[3564,3565,0.003556,0.111407,0,446,446,446,0.999001,0,1,0,0],[3564,3565,0.00401,0.110222,0,435,435,435,1.010101,0,1,0,0],[3564,3565,0.003338,0.109037,0,446,446,446,0.999001,0,1,0,0],[3574,3575,0.003891,0.12484,0,481,481,481,0.963394,0,1,0,0],[3574,3575,0.003674,0.124642,0,481,481,481,0.941619,0,1,0,0],[3578,3579,0.003556,0.111605,0,436,436,436,0.952382,0,1,0,0],[3578,3579,0.004405,0.165926,0,0,0,0,0.957851,0,1,0,0],[3578,3579,0.004227,0.169481,0,0,0,0,0.956938,0,1,0,0],[3580,3581,0.002311,0.119506,0,435,435,435,0.963394,0,1,0,0],[3580,3582,0.002311,0.119506,0,435,435,435,0.951477,0,1,0,0],[3583,3584,0.003595,0.126815,0,435,435,435,0.953289,0,1,0,0],[3591,3592,0.004326,0.167506,0,0,0,0,0.98425,0,1,0,0],[3591,3592,0.004583,0.162963,0,0,0,0,0.978477,0,1,0,0],[1501,3600,4.2E-5,0.000339,0.0061,1184,1184,1184,1,-9.95,1,0,0],[3597,3598,0.00316,0.125037,0,435,435,435,0.990101,0,1,0,0],[3598,3600,0.000679,0.042867,0,606,606,606,0.994036,0,1,0,0],[3605,3607,0.002016,0.239355,0,0,0,0,1,0,1,0,0],[3606,3608,0.002016,0.239355,0,0,0,0,1,0,1,0,0],[3613,3614,0.004622,0.227951,0,0,0,0,0.917431,0,1,0,0],[3615,3616,0.00484,0.165926,0,0,0,0,0.968054,0,1,0,0],[3620,3621,0.00316,0.113185,0,0,0,0,1.002004,0,1,0,0],[3622,3623,0.001481,0.128395,0,724,724,724,0.953289,0,1,0,0],[3628,3629,0.003951,0.12484,0,435,435,435,0.990101,0,1,0,0],[3632,5967,0.001856,0.093213,0,0,0,0,1,0,1,0,0],[3633,5920,0.000111,-0.007895,0,1184,1184,1184,1,0,1,0,0],[3635,5947,0.00027,-0.005402,0,1184,1184,1184,1,0,1,0,0],[3633,5967,0.000152,-0.007964,0,1184,1184,1184,1,0,1,0,0],[3634,5977,0.000152,-0.007271,0,1184,1184,1184,1,0,1,0,0],[3635,3636,0.000325,0.027078,0,1184,1184,1184,1,0,1,0,0],[3637,5920,0.000222,0.03518,0,1184,1184,1184,1,0,1,0,0],[3637,5947,5.5E-5,0.032756,0,1184,1184,1184,1,0,1,0,0],[3636,5967,0.000201,0.034764,0,1184,1184,1184,1,0,1,0,0],[3636,5977,0.000194,0.034141,0,1184,1184,1184,1,0,1,0,0],[3640,3641,0.003654,0.114568,0,436,436,436,0.952382,0,1,0,0],[3640,3641,0.003654,0.114568,0,436,436,436,0.974664,0,1,0,0],[3640,3641,0.003654,0.114568,0,446,446,446,0.952382,0,1,0,0],[3644,3645,0.000339,0.027285,0,1186,1186,1186,1,0,1,0,0],[3651,3652,0.002983,0.117333,0,0,0,0,0.973708,0,1,0,0],[3651,3652,0.004444,0.159407,0,0,0,0,0.965253,0,1,0,0],[3651,3652,0.003694,0.116148,0,0,0,0,0.985226,0,1,0,0],[3668,3669,0.003437,0.122469,0,435,435,435,0.999001,0,1,0,0],[3668,3669,0.003437,0.122469,0,435,435,435,1.011122,0,1,0,0],[3675,3676,0.003081,0.116286,0,0,0,0,1.040583,0,1,0,0],[3674,3676,0.003081,0.116563,0,0,0,0,1.040583,0,1,0,0],[3683,3684,0.005926,0.114568,0,446,446,446,0.974656,0,1,0,0],[3685,3686,0.001956,0.117136,0,724,724,724,0.96432,0,1,0,0],[3685,3686,0.001896,0.11516,0,724,724,724,0.953289,0,1,0,0],[3685,3686,0.001916,0.116543,0,724,724,724,0.953289,0,1,0,0],[3685,3686,0.000766,0.116583,0,724,724,724,0.95238,0,1,0,0],[3690,3691,0.00316,0.112988,0,0,0,0,1.011122,0,1,0,0],[3690,3691,0.003951,0.112198,0,0,0,0,0.994037,0,1,0,0],[3694,3695,0.003259,0.109037,0,0,0,0,0.992064,0,1,0,0],[3694,3695,0.00316,0.112988,0,0,0,0,0.992064,0,1,0,0],[3694,3695,0.0032,0.114568,0,0,0,0,0.974655,0,1,0,0],[3698,3699,0.001817,0.118716,0,722,722,722,0.98912,0,1,0,0],[3698,3699,0.001798,0.118716,0,722,722,722,1,0,1,0,0],[3698,3699,0.001798,0.118716,0,722,722,722,1,0,1,0,0],[3724,5921,0.000215,-0.00554,0,1186,1186,1186,1,0,1,0,0],[3724,3725,0.000325,0.027355,0,1188,1188,1188,1,0,1,0,0],[3725,5921,0.000125,0.033241,0,1186,1186,1186,1,0,1,0,0],[3729,3730,0.003121,0.125432,0,434,434,434,0.968054,0,1,0,0],[3731,3732,0.00397,0.124049,0,435,435,435,0.941619,0,1,0,0],[3731,3732,0.003121,0.125827,0,435,435,435,0.941619,0,1,0,0],[3747,3748,0.007055,0.203578,0,0,0,0,0.914916,0,1,0,0],[3747,3749,0.004489,0.280756,0,0,0,0,0.860587,0,1,0,0],[3748,3750,0.004543,0.120691,0,435,435,435,0.95329,0,1,0,0],[3754,3755,0.00164,0.090864,0,530,530,530,0.961535,0,1,0,0],[4599,3758,0.000119,0.009086,0,473,473,473,1,-6.32,1,0,0],[3756,3758,0.003062,0.117136,0,439,439,439,0.987167,0,1,0,0],[3756,3758,0.003852,0.123654,0,439,439,439,0.97561,0,1,0,0],[3756,3758,0.003615,0.124444,0,435,435,435,0.975606,0,1,0,0],[3756,3758,0.003615,0.124444,0,446,446,446,0.987165,0,1,0,0],[3762,3763,0.00484,0.162568,0,0,0,0,0.978474,0,1,0,0],[3765,3766,0.003062,0.116741,0,0,0,0,0.985226,0,1,0,0],[3765,3766,0.003062,0.116741,0,0,0,0,0.985226,0,1,0,0],[3771,3772,0.000319,0.024307,0,1188,1188,1188,1,0,1,0,0],[3771,3772,0.000339,0.025,0,1188,1188,1188,1,0,1,0,0],[3771,3772,0.000325,0.024584,0,1188,1188,1188,1,0,1,0,0],[3778,3779,0.003832,0.121284,0,446,446,446,0.97561,0,1,0,0],[3778,3779,0.004464,0.156049,0,0,0,0,0.97561,0,1,0,0],[3783,3784,0.003081,0.116286,0,0,0,0,0.971819,0,1,0,0],[3783,3784,0.003081,0.116563,0,0,0,0,0.972763,0,1,0,0],[3783,3784,0.003081,0.114983,0,0,0,0,0.980388,0,1,0,0],[3793,3794,0.001766,0.10097,0,1579,1579,1579,0.956942,0,1,0,0],[3793,3794,0.001787,0.100208,0,1579,1579,1579,0.966188,0,1,0,0],[3797,3801,0.00158,0.124049,0,446,446,446,0.957854,0,1,0,0],[3798,3800,0.00158,0.124049,0,446,446,446,0.957854,0,1,0,0],[3797,3801,0.00158,0.124049,0,446,446,446,0.957854,0,1,0,0],[3796,3799,0.00158,0.124049,0,446,446,446,0.957854,0,1,0,0],[3810,3812,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[3809,3812,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[3808,3811,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[3829,3830,0.001837,0.11516,0,724,724,724,0.953285,0,1,0,0],[3829,3830,0.001817,0.11516,0,724,724,724,0.96432,0,1,0,0],[3830,3831,0.000817,0.04349,0,608,608,608,1,0,1,0,0],[3830,3831,0.000319,0.027978,0,1186,1186,1186,1.005027,0,1,0,0],[3838,3841,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[3837,3840,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[3836,3839,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[3850,3852,0.000395,0.13037,0,446,446,446,0.946073,0,1,0,0],[3851,3852,0.000395,0.127407,0,446,446,446,0.93633,0,1,0,0],[3860,3861,0.003951,0.124247,0,435,435,435,0.989123,0,1,0,0],[3870,3871,0.00478,0.163358,0,0,0,0,0.978474,0,1,0,0],[3870,3871,0.004286,0.164346,0,0,0,0,0.956938,0,1,0,0],[3874,3876,0.00316,0.126025,0,435,435,435,0.989123,0,1,0,0],[3875,3876,0.00316,0.124049,0,435,435,435,1.001002,0,1,0,0],[3893,3894,0.003358,0.124049,0,446,446,446,0.98619,0,1,0,0],[3893,3894,0.003911,0.111407,0,446,446,446,0.974664,0,1,0,0],[3898,3899,0.004346,0.16158,0,0,0,0,0.956938,0,1,0,0],[3898,3899,0.004365,0.167901,0,0,0,0,0.956938,0,1,0,0],[3898,3899,0.004642,0.164741,0,0,0,0,0.94697,0,1,0,0],[3900,5968,0.002193,0.050568,0,0,0,0,1,0,1,0,0],[3901,3902,0.003793,0.119309,0,436,436,436,0.942507,0,1,0,0],[3901,5968,0.001481,0.00316,0,482,482,482,0.968054,0,1,0,0],[3902,5968,0.001956,0.108444,0,482,482,482,1,0,1,0,0],[3909,3910,0.002099,0.116049,0,0,0,0,0.999001,0,1,0,0],[3918,3919,0.003714,0.119506,0,436,436,436,0.974664,0,1,0,0],[3921,3922,0.001159,0.118874,0,724,724,724,0.954197,0,1,0,0],[3921,3922,0.001254,0.119427,0,724,724,724,0.96432,0,1,0,0],[3927,3928,0.000713,0.048546,0,606,606,606,0.996016,0,1,0,0],[3926,3928,0.000332,0.026939,0,1187,1187,1187,1,0,1,0,0],[3926,3928,0.000319,0.026385,0,1187,1187,1187,1,0,1,0,0],[3937,3938,0.003635,0.124444,0,435,435,435,1.002005,0,1,0,0],[3937,3938,0.002983,0.12484,0,435,435,435,0.997009,0,1,0,0],[3937,3938,0.003674,0.129778,0,0,0,0,0.978474,0,1,0,0],[3944,3946,0.003556,0.126815,0,435,435,435,1.037344,0,1,0,0],[3945,3946,0.003635,0.120691,0,435,435,435,1.012146,0,1,0,0],[3948,3949,0.005911,0.119689,0,0,0,0,0.976562,0,1,0,0],[3951,3952,0.00164,0.116938,0,446,446,446,0.98912,0,1,0,0],[3951,3952,0.001699,0.122212,0,724,724,724,0.987167,0,1,0,0],[3958,3959,0.004286,0.165333,0,0,0,0,0.968054,0,1,0,0],[3957,5948,0.001904,0.155471,0,0,0,0,1,0,1,0,0],[3959,5922,0.000519,-0.00831,0,600,600,600,1.002005,0,1,0,0],[3959,5948,0.000471,-0.008033,0,600,600,600,1.002005,0,1,0,0],[3960,5922,0.000277,0.047922,0,600,600,600,1,0,1,0,0],[3960,5948,0.00036,0.049584,0,600,600,600,1,0,1,0,0],[3964,3965,0.000796,0.041413,0,606,606,606,0.994036,0,1,0,0],[3964,3965,0.000831,0.039681,0,606,606,606,0.994036,0,1,0,0],[3991,3992,0.002016,0.079113,0,0,0,0,1,0,1,0,0],[3990,3993,0.001975,0.079012,0,0,0,0,1,0,1,0,0],[4000,4002,0.002963,0.118321,0,0,0,0,0.985226,0,1,0,0],[4001,4002,0.003595,0.123654,0,0,0,0,0.985226,0,1,0,0],[4026,4027,0.00316,0.11437,0,0,0,0,0.974655,0,1,0,0],[4026,4027,0.003101,0.116543,0,0,0,0,0.970872,0,1,0,0],[4030,4031,0.001995,0.118123,0,723,723,723,1.011122,0,1,0,0],[4030,4031,0.002035,0.116741,0,723,723,723,1.011122,0,1,0,0],[4032,4033,0.004346,0.164543,0,0,0,0,1.024591,0,1,0,0],[4039,4040,0.00399,0.143407,0,435,435,435,0.97561,0,1,0,0],[4039,4040,0.003872,0.146173,0,435,435,435,0.97561,0,1,0,0],[4048,4049,0.003773,0.111802,0,434,434,434,0.937207,0,1,0,0],[4048,4049,0.00399,0.112988,0,435,435,435,0.968054,0,1,0,0],[4049,4050,0.000332,0.024792,0,1186,1186,1186,1.001,0,1,0,0],[4049,4050,0.000332,0.024792,0,1182,1182,1182,1.001,0,1,0,0],[4058,4059,0.004227,0.169481,0,0,0,0,0.968054,0,1,0,0],[4067,4068,0.004938,0.159012,0,453,453,453,0.912407,0,1,0,0],[4069,5923,0.001655,0.09259,0,0,0,0,1,0,1,0,0],[4071,5923,0.000118,-0.005956,0,1186,1186,1186,1,0,1,0,0],[4070,4072,0.000325,0.024862,0,1186,1186,1186,1.002005,0,1,0,0],[4072,5923,0.000187,0.032964,0,1186,1186,1186,1,0,1,0,0],[4086,4087,0.004346,0.158025,0,0,0,0,0.990101,0,1,0,0],[4090,4091,0.000319,0.024792,0,1186,1186,1186,1.005027,0,1,0,0],[4100,5924,0.000533,0.145501,0,0,0,0,1,0,1,0,0],[4099,5949,0.000533,0.145501,0,0,0,0,1.05042,0,1,0,0],[4102,5924,0.001284,0.126973,0,435,435,435,0.945179,0,1,0,0],[4101,5949,0.001284,0.126973,0,435,435,435,0.941619,0,1,0,0],[4103,5924,0.00081,-0.007802,0,435,435,435,1,0,1,0,0],[4103,5949,0.00081,-0.007802,0,435,435,435,1,0,1,0,0],[4113,4114,0.003951,0.115951,0,436,436,436,1.016261,0,1,0,0],[4113,4114,0.003951,0.117965,0,436,436,436,1.016261,0,1,0,0],[4117,4118,0.001975,0.126025,0,435,435,435,1.001002,0,1,0,0],[4119,4120,0.003595,0.123062,0,446,446,446,0.921656,0,1,0,0],[4126,4127,0.003951,0.125235,0,435,435,435,0.987165,0,1,0,0],[4126,4127,0.001975,0.126025,0,435,435,435,0.987165,0,1,0,0],[4130,5925,0.003428,0.084557,0,0,0,0,1,0,1,0,0],[5925,4131,0.000277,-0.00464,0,1186,1186,1186,1,0,1,0,0],[4131,4132,0.000339,0.024931,0,1186,1186,1186,1,0,1,0,0],[4132,5925,6.2E-5,0.029571,0,1186,1186,1186,1,0,1,0,0],[4136,4137,0.00316,0.124642,0,435,435,435,0.989123,0,1,0,0],[4136,4137,0.004741,0.161975,0,0,0,0,0.990101,0,1,0,0],[4144,4145,0.003081,0.115358,0,435,435,435,1,0,1,0,0],[4144,4145,0.003556,0.122864,0,435,435,435,1,0,1,0,0],[4146,4147,0.005309,0.110123,0,0,0,0,1.001002,0,1,0,0],[4147,4148,0.002015,0.158657,0,712,712,712,1.018331,0,1,0,0],[4159,4160,0.001177,0.042382,0,600,600,600,1,0,1,0,0],[5969,4159,0.000499,-0.006925,0,600,600,600,1,0,1,0,0],[5978,4159,0.000353,-0.010873,0,600,600,600,1,0,1,0,0],[4160,5969,0.000201,0.055402,0,600,600,600,1,0,1,0,0],[4161,5978,0.000429,0.05374,0,600,600,600,1,0,1,0,0],[4166,4168,0.003062,0.116938,0,0,0,0,0.962466,0,1,0,0],[4167,4168,0.00316,0.116741,0,0,0,0,0.973708,0,1,0,0],[4167,4168,0.003733,0.115753,0,0,0,0,0.973708,0,1,0,0],[4167,4168,0.003931,0.111802,0,0,0,0,0.973708,0,1,0,0],[4169,4170,0.004484,0.168494,0,0,0,0,0.956938,0,1,0,0],[4169,4170,0.004484,0.168494,0,0,0,0,0.968054,0,1,0,0],[4174,4175,0.003951,0.12563,0,435,435,435,0.989123,0,1,0,0],[4173,4175,0.003951,0.118123,0,435,435,435,0.976559,0,1,0,0],[4173,4175,0.00316,0.12484,0,435,435,435,0.976559,0,1,0,0],[4190,4191,0.003081,0.116543,0,0,0,0,1.02145,0,1,0,0],[4190,4191,0.003022,0.116938,0,0,0,0,1.02145,0,1,0,0],[4196,4197,0.001778,0.098765,0,508,508,508,0.939847,0,1,0,0],[4198,4199,0.001333,0.002667,0,0,0,0,0.964319,0,1,0,0],[4207,4208,0.001837,0.114765,0,724,724,724,0.96432,0,1,0,0],[4207,4208,0.001857,0.114963,0,724,724,724,0.96432,0,1,0,0],[4233,4235,0.003694,0.123852,0,446,446,446,0.952382,0,1,0,0],[4233,4235,0.004543,0.16,0,0,0,0,0.956938,0,1,0,0],[4236,4237,0.003358,0.11121,0,446,446,446,1.011122,0,1,0,0],[4236,4237,0.003812,0.130963,0,446,446,446,1,0,1,0,0],[4242,4244,0.003042,0.111407,0,446,446,446,0.97561,0,1,0,0],[4243,4244,0.005965,0.11121,0,435,435,435,0.953289,0,1,0,0],[4243,4244,0.002963,0.110815,0,446,446,446,0.97561,0,1,0,0],[4242,4244,0.00397,0.111605,0,435,435,435,0.953289,0,1,0,0],[4244,4245,0.000291,0.024792,0,1186,1186,1186,1.005027,0,1,0,0],[4250,4247,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[4252,4253,0.003121,0.114765,0,0,0,0,1.002004,0,1,0,0],[4251,4253,0.00316,0.115358,0,0,0,0,0.992064,0,1,0,0],[4268,4269,0.001758,0.100543,0,508,508,508,0.950567,0,1,0,0],[4274,4296,0.000171,0.000313,0.0003,0,0,0,1,6.48,1,0,0],[4276,4277,0.003891,0.112198,0,436,436,436,0.999001,0,1,0,0],[4276,4277,0.003556,0.124642,0,435,435,435,0.999001,0,1,0,0],[4279,4280,0.003931,0.125373,0,435,435,435,1.012146,0,1,0,0],[4281,4282,0.001699,0.122469,0,726,726,726,0.978474,0,1,0,0],[4281,4282,0.001679,0.122469,0,726,726,726,0.98912,0,1,0,0],[4300,5926,0.008933,0.147111,0,0,0,0,1,0,1,0,0],[4301,5926,0.0036,0.008933,0,0,0,0,1,0,1,0,0],[4315,4316,0.004267,0.238617,0,0,0,0,1.035197,0,1,0,0],[4314,4316,0.004642,0.22321,0,0,0,0,0.956938,0,1,0,0],[4314,4316,0.004523,0.216296,0,0,0,0,0.956938,0,1,0,0],[4314,4316,0.00484,0.237037,0,0,0,0,0.94697,0,1,0,0],[5985,4316,0.000457,-0.005194,0,557,557,557,1,0,1,0,0],[4316,4317,0.000796,0.048199,0,557,557,557,0.996016,0,1,0,0],[4317,5985,0.000242,0.047438,0,557,557,557,1,0,1,0,0],[4318,4319,0.003911,0.111407,0,435,435,435,0.984254,0,1,0,0],[4328,4329,0.002331,0.132741,0,0,0,0,0.973708,0,1,0,0],[4335,4336,0.002015,0.106667,0,508,508,508,0.960618,0,1,0,0],[4335,4337,0.001363,0.098528,0,508,508,508,0.95238,0,1,0,0],[4348,4349,0.004741,0.160593,0,0,0,0,0.946073,0,1,0,0],[4354,4357,0.003338,0.109037,0,446,446,446,0.963394,0,1,0,0],[4355,4357,0.003042,0.118519,0,435,435,435,0.96432,0,1,0,0],[4355,4356,0.003694,0.111407,0,446,446,446,0.963394,0,1,0,0],[4354,4356,0.004089,0.12484,0,435,435,435,0.96432,0,1,0,0],[4366,4368,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[4365,4368,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[4364,4368,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[4367,4368,0.00316,0.118321,0,435,435,435,0.97561,0,1,0,0],[4367,4368,0.00324,0.116543,0,446,446,446,0.981351,0,1,0,0],[4371,4372,0.003753,0.122074,0,435,435,435,0.97561,0,1,0,0],[4371,4372,0.00399,0.109235,0,435,435,435,0.96432,0,1,0,0],[4371,4372,0.00399,0.11121,0,435,435,435,0.96432,0,1,0,0],[4380,4378,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[4412,4413,0.00318,0.117333,0,435,435,435,0.97561,0,1,0,0],[4412,4413,0.003338,0.122469,0,435,435,435,0.97561,0,1,0,0],[4414,4416,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[4421,4422,0.003595,0.118716,0,436,436,436,0.97561,0,1,0,0],[4421,4422,0.003753,0.119309,0,432,432,432,0.968054,0,1,0,0],[1502,4430,0.055185,0.114444,0.0052,0,0,0,1,-0.9,1,0,0],[4444,4446,0.003575,0.123457,0,0,0,0,0.997009,0,1,0,0],[4445,4446,0.003022,0.117728,0,0,0,0,0.985226,0,1,0,0],[4465,4467,0.003951,0.12484,0,435,435,435,0.96432,0,1,0,0],[4465,4467,0.003951,0.12484,0,435,435,435,0.968059,0,1,0,0],[4466,4467,0.003556,0.127407,0,0,0,0,1.02459,0,1,0,0],[4477,4479,0.003141,0.117136,0,435,435,435,0.974664,0,1,0,0],[4481,4482,0.003319,0.108444,0,446,446,446,0.978474,0,1,0,0],[4481,4482,0.003753,0.124642,0,446,446,446,0.968054,0,1,0,0],[4481,4482,0.003081,0.116346,0,435,435,435,0.978474,0,1,0,0],[4486,4487,0.004938,0.161383,0,0,0,0,0.990101,0,1,0,0],[4486,4487,0.004938,0.163951,0,0,0,0,0.990101,0,1,0,0],[4485,4487,0.004346,0.118914,0,435,435,435,0.965249,0,1,0,0],[4496,4497,0.004286,0.164938,0,0,0,0,0.978474,0,1,0,0],[4496,4497,0.007368,0.229136,0,0,0,0,0.978474,0,1,0,0],[4499,4504,0.012598,0.428319,0,0,0,0,1.001,0,1,0,0],[4503,4508,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[4502,4507,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[4501,4506,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[4500,4505,0.001857,0.114963,0,0,0,0,1,0,1,0,0],[4522,4524,0.004356,0.137467,0,0,0,0,1.036269,0,1,0,0],[4523,4524,0.008711,0.1592,0,0,0,0,1.036269,0,1,0,0],[4525,4526,0.019652,0.553288,0,0,0,0,1,0,1,0,0],[4532,4533,0.002016,0.079113,0,0,0,0,1,0,1,0,0],[4537,4538,0.00397,0.118123,0,435,435,435,1,0,1,0,0],[4537,4538,0.003654,0.146765,0,435,435,435,0.987167,0,1,0,0],[4546,4548,0.003951,0.12484,0,435,435,435,0.98912,0,1,0,0],[4547,4548,0.00164,0.118519,0,0,0,0,1.007049,0,1,0,0],[4554,4555,0.000783,0.042936,0,600,600,600,0.996016,0,1,0,0],[4554,4555,0.000776,0.043075,0,600,600,600,0.996016,0,1,0,0],[4558,4559,0.068027,0.942303,0,0,0,0,0.550361,0,1,0,0],[4563,4564,0.021975,0.446914,0,0,0,0,1.027749,0,1,0,0],[4563,4564,0.021975,0.446914,0,0,0,0,1.027749,0,1,0,0],[4563,4565,0.003259,0.119506,0,444,444,444,0.98912,0,1,0,0],[4570,5927,0.000159,-0.006025,0,1186,1186,1186,1.001,0,1,0,0],[4570,5950,0.000229,-0.004571,0,1174,1174,1174,1.001,0,1,0,0],[4570,4571,0.000332,0.025623,0,1186,1186,1186,1.001,0,1,0,0],[4571,5927,0.000173,0.031163,0,1186,1186,1186,1,0,1,0,0],[4571,5950,9E-5,0.029363,0,1174,1174,1174,1,0,1,0,0],[4578,4579,0.001222,0.132,0,0,0,0,0.980394,0,1,0,0],[4578,4580,0.003911,0.12484,0,436,436,436,0.978474,0,1,0,0],[4579,4580,0.003186,0.137758,0,0,0,0,1,0,1,0,0],[4592,4593,0.000996,0.10831,0,1217,1217,1217,0.984249,0,1,0,0],[4595,4597,0.000686,0.047922,0,606,606,606,1,0,1,0,0],[4596,4597,0.000325,0.027493,0,1266,1266,1266,1,0,1,0,0],[4596,4597,0.000325,0.027493,0,1266,1266,1266,1,0,1,0,0],[4615,4617,0.001835,0.101524,0,1139,1139,1139,1.013171,0,1,0,0],[4615,4616,0.001828,0.102078,0,1139,1139,1139,1.003009,0,1,0,0],[4618,4619,0.00397,0.125235,0,435,435,435,1.02459,0,1,0,0],[4618,4619,0.00397,0.125235,0,435,435,435,1.037344,0,1,0,0],[4621,4622,0.000319,0.027355,0,1184,1184,1184,1,0,1,0,0],[4621,4623,0.000339,0.029778,0,1184,1184,1184,1,0,1,0,0],[4630,4631,0.001244,0.137877,0,724,724,724,0.973708,0,1,0,0],[4630,4631,0.000731,0.153284,0,724,724,724,0.963387,0,1,0,0],[4630,4631,0.001244,0.137284,0,724,724,724,0.975614,0,1,0,0],[4638,4639,0.003081,0.115556,0,435,435,435,0.97561,0,1,0,0],[4638,4639,0.003081,0.115556,0,435,435,435,0.97561,0,1,0,0],[4659,4661,0.001752,0.102285,0,1140,1140,1140,0.984249,0,1,0,0],[4659,4660,0.001752,0.102285,0,1140,1140,1140,0.974656,0,1,0,0],[4669,4670,0.003068,0.155609,0,711,711,711,1.003009,0,1,0,0],[4669,4670,0.001364,0.100069,0,1139,1139,1139,0.994033,0,1,0,0],[4669,4670,0.003061,0.156163,0,711,711,711,0.994033,0,1,0,0],[4672,4674,0.003931,0.124247,0,436,436,436,0.96432,0,1,0,0],[4672,4673,0.003101,0.124642,0,436,436,436,0.953289,0,1,0,0],[4683,5979,0.001745,0.092867,0,0,0,0,1,0,1,0,0],[4684,5970,0.00018,-0.007687,0,1188,1188,1188,1,0,1,0,0],[4684,5979,0.000125,-0.007618,0,1188,1188,1188,1,0,1,0,0],[4685,5970,0.000166,0.035111,0,1188,1188,1188,1,0,1,0,0],[4685,5979,0.000201,0.034834,0,1188,1188,1188,1,0,1,0,0],[4695,4696,0.002016,0.004031,0,0,0,0,1,0,1,0,0],[4698,4699,0.001857,0.121086,0,724,724,724,0.96432,0,1,0,0],[4698,4699,0.003773,0.122667,0,446,446,446,0.952382,0,1,0,0],[4698,4699,0.001857,0.121086,0,724,724,724,0.97561,0,1,0,0],[4699,4700,6.2E-5,0.031787,0,1186,1186,1186,1,0,1,0,0],[4699,4700,6.2E-5,0.031856,0,1186,1186,1186,1,0,1,0,0],[4704,4706,0.003556,0.112,0,446,446,446,0.974664,0,1,0,0],[4704,4706,0.003556,0.118519,0,446,446,446,0.974664,0,1,0,0],[4704,4706,0.003615,0.113185,0,446,446,446,0.974664,0,1,0,0],[4704,4706,0.003674,0.123062,0,446,446,446,0.96432,0,1,0,0],[4711,4712,0.00316,0.125432,0,435,435,435,1.026695,0,1,0,0],[4711,4712,0.003951,0.112988,0,435,435,435,1.026695,0,1,0,0],[4735,4736,0.000208,0.016413,0,1769,1769,1769,0.947871,0,1,0,0],[4734,4736,0.000208,0.014751,0,1746,1746,1746,0.947871,0,1,0,0],[4733,4736,0.000208,0.016413,0,2258,2258,2258,0.947871,0,1,0,0],[4732,4736,0.000208,0.016413,0,2258,2258,2258,0.947871,0,1,0,0],[4731,4736,0.000208,0.016413,0,1769,1769,1769,0.947871,0,1,0,0],[4730,4736,0.000208,0.016413,0,1769,1769,1769,0.947871,0,1,0,0],[4729,4736,0.000208,0.016413,0,2258,2258,2258,0.947871,0,1,0,0],[4728,4736,0.000208,0.016413,0,2258,2258,2258,0.947871,0,1,0,0],[4727,4736,0.000319,0.024307,0,1187,1187,1187,1,0,1,0,0],[4743,4744,0.003121,0.125827,0,435,435,435,1.011122,0,1,0,0],[4743,4744,0.003852,0.126815,0,434,434,434,1.011122,0,1,0,0],[4765,4766,0.001975,0.126025,0,435,435,435,0.963394,0,1,0,0],[4765,4766,0.001956,0.125037,0,435,435,435,0.952382,0,1,0,0],[4765,4766,0.001956,0.125037,0,435,435,435,0.963394,0,1,0,0],[4767,4768,0.005057,0.160988,0,0,0,0,0.912407,0,1,0,0],[4767,4768,0.005057,0.160988,0,0,0,0,0.912407,0,1,0,0],[4788,4789,0.017333,0.441333,0,0,0,0,0.971818,0,1,0,0],[4795,4796,0.004247,0.159407,0,0,0,0,0.959693,0,1,0,0],[4794,5928,0.004217,0.223476,0,0,0,0,1,0,1,0,0],[4796,5928,0.000699,-0.004709,0,654,654,654,0.996016,0,1,0,0],[4796,4797,0.000686,0.048546,0,654,654,654,0.996016,0,1,0,0],[4797,5928,1.4E-5,0.052839,0,654,654,654,1,0,1,0,0],[4801,4802,0.00316,0.125235,0,435,435,435,1.002005,0,1,0,0],[4801,4802,0.001675,0.121284,0,724,724,724,1.002005,0,1,0,0],[4805,4806,0.003812,0.120099,0,435,435,435,0.953289,0,1,0,0],[4825,4826,0.003556,0.118519,0,446,446,446,0.946073,0,1,0,0],[4825,4826,0.003279,0.113185,0,446,446,446,0.95329,0,1,0,0],[4831,4833,0.001679,0.099753,0,508,508,508,0.961535,0,1,0,0],[4831,4833,0.001659,0.099556,0,508,508,508,0.950567,0,1,0,0],[4842,4844,0.002016,0.079113,0,0,0,0,1,0,1,0,0],[4841,4843,0.002016,0.079113,0,0,0,0,1,0,1,0,0],[4847,4851,0.002431,0.093213,0,0,0,0,1,0,1,0,0],[4848,4851,0.002431,0.092874,0,0,0,0,1,0,1,0,0],[4849,4851,0.002431,0.093428,0,0,0,0,1,0,1,0,0],[4850,4851,0.002431,0.09349,0,0,0,0,1,0,1,0,0],[4852,4854,0.003062,0.115951,0,0,0,0,0.997009,0,1,0,0],[4852,4853,0.004267,0.15763,0,0,0,0,1.043841,0,1,0,0],[4852,4853,0.003101,0.117531,0,0,0,0,0.997009,0,1,0,0],[4852,4853,0.003615,0.121284,0,0,0,0,0.985226,0,1,0,0],[4854,4855,0.000339,0.027008,0,1187,1187,1187,1,0,1,0,0],[4853,4855,0.000395,0.027216,0,1188,1188,1188,1,0,1,0,0],[4853,4855,0.000325,0.027632,0,1188,1188,1188,1,0,1,0,0],[4872,4873,0.00316,0.110617,0,435,435,435,1.001002,0,1,0,0],[4872,4873,0.00316,0.118519,0,435,435,435,1.001002,0,1,0,0],[4877,4878,0.005136,0.160988,0,453,453,453,0.863561,0,1,0,0],[4883,4884,0.001975,0.165926,0,0,0,0,0.993049,0,1,0,0],[4883,4884,0.003002,0.173235,0,0,0,0,0.957851,0,1,0,0],[4882,5951,0.0034,0.084557,0,0,0,0,1,0,1,0,0],[4884,4885,0.000332,0.024792,0,1186,1186,1186,1.001,0,1,0,0],[4884,5951,0.000229,-0.004363,0,1186,1186,1186,1.001,0,1,0,0],[4885,5951,9.7E-5,0.029155,0,1186,1186,1186,1,0,1,0,0],[4888,4889,0.003911,0.124642,0,435,435,435,0.952386,0,1,0,0],[4888,4889,0.003951,0.124247,0,436,436,436,0.952386,0,1,0,0],[4888,4889,0.003556,0.126222,0,435,435,435,0.952386,0,1,0,0],[4906,4907,0.003516,0.122667,0,0,0,0,0.973708,0,1,0,0],[4906,4907,0.003062,0.116741,0,0,0,0,0.973708,0,1,0,0],[4910,4911,0.000332,0.025069,0,1186,1186,1186,1,0,1,0,0],[4910,4911,0.000319,0.025,0,1186,1186,1186,1,0,1,0,0],[4926,4928,0.003062,0.12484,0,435,435,435,0.955109,0,1,0,0],[4926,4927,0.003121,0.12484,0,435,435,435,0.96432,0,1,0,0],[4927,4929,0.000803,0.039335,0,600,600,600,0.996016,0,1,0,0],[4928,4929,0.000325,0.025,0,1186,1186,1186,1.005027,0,1,0,0],[4933,4935,0.000305,0.024862,0,1186,1186,1186,1.005027,0,1,0,0],[4941,4943,0.005037,0.159012,0,0,0,0,0.978474,0,1,0,0],[4940,4943,0.004523,0.156049,0,0,0,0,0.978474,0,1,0,0],[4941,4943,0.004919,0.159012,0,0,0,0,0.978474,0,1,0,0],[4942,4943,0.002212,0.125432,0,0,0,0,0.928505,0,1,0,0],[4943,4944,0.000319,0.024792,0,1186,1186,1186,1.005027,0,1,0,0],[4943,4944,0.000325,0.025,0,1186,1186,1186,1.005027,0,1,0,0],[4947,4948,0.003002,0.118716,0,435,435,435,0.968054,0,1,0,0],[4947,4948,0.003002,0.118716,0,435,435,435,0.98912,0,1,0,0],[4952,4953,0.003121,0.12563,0,435,435,435,1.011122,0,1,0,0],[4952,4953,0.003951,0.125235,0,435,435,435,1.011122,0,1,0,0],[4952,4953,0.003121,0.12563,0,435,435,435,0.999001,0,1,0,0],[4966,4967,0.003378,0.121481,0,435,435,435,0.974664,0,1,0,0],[4983,4985,0.00316,0.11516,0,0,0,0,0.983282,0,1,0,0],[4983,4985,0.003595,0.120889,0,0,0,0,1.029866,0,1,0,0],[4982,5929,0.003449,0.092452,0,0,0,0,1,0,1,0,0],[4981,5980,0.001766,0.09169,0,0,0,0,1,0,1,0,0],[4980,5986,0.001821,0.088227,0,0,0,0,1,0,1,0,0],[4984,5929,0.00027,-0.005332,0,1186,1186,1186,1.002005,0,1,0,0],[4984,5952,0.000249,-0.005471,0,1186,1186,1186,1.002005,0,1,0,0],[4985,5971,0.000125,-0.007687,0,1186,1186,1186,1,0,1,0,0],[4984,5980,0.000173,-0.007895,0,1186,1186,1186,1.002005,0,1,0,0],[4984,5986,0.000132,-0.010942,0,1186,1186,1186,1.002005,0,1,0,0],[4986,5929,5.5E-5,0.032756,0,1186,1186,1186,1,0,1,0,0],[4986,5952,6.9E-5,0.032895,0,1186,1186,1186,1,0,1,0,0],[4986,5971,0.000201,0.034834,0,1186,1186,1186,1,0,1,0,0],[4986,5980,0.000166,0.034834,0,1186,1186,1186,1,0,1,0,0],[4986,5986,0.000208,0.038643,0,1186,1186,1186,1,0,1,0,0],[4987,4989,7.9E-5,0.000836,0,0,0,0,1,0,1,0,0],[4988,4989,0.004207,0.160988,0,0,0,0,1,0,1,0,0],[4988,4989,0.004227,0.159012,0,0,0,0,0.978474,0,1,0,0],[4988,4989,0.003516,0.121086,0,0,0,0,1.009082,0,1,0,0],[4994,4996,0.001925,0.101801,0,1139,1139,1139,0.939851,0,1,0,0],[4994,4995,0.001835,0.101177,0,1139,1139,1139,0.948768,0,1,0,0],[5003,5005,0.001956,0.126025,0,436,436,436,0.953289,0,1,0,0],[5004,5005,0.001956,0.125037,0,436,436,436,0.953289,0,1,0,0],[5002,5953,0.001814,0.090651,0,0,0,0,1,0,1,0,0],[5001,5981,0.00277,0.094945,0,0,0,0,1,0,1,0,0],[5000,5987,0.004862,0.2241,0,0,0,0,1,0,1,0,0],[5006,5953,0.000145,-0.011288,0,1184,1184,1184,1.002005,0,1,0,0],[5005,5007,0.000319,0.027355,0,1184,1184,1184,1,0,1,0,0],[5006,5981,0.000291,-0.00554,0,1184,1184,1184,1.002005,0,1,0,0],[5005,5007,0.000693,0.048615,0,605,605,605,1.002005,0,1,0,0],[5005,5987,0.000471,-0.005263,0,605,605,605,1.002005,0,1,0,0],[5007,5953,0.000187,0.038712,0,1184,1184,1184,1,0,1,0,0],[5007,5981,2.8E-5,0.032895,0,1184,1184,1184,1,0,1,0,0],[5007,5987,0.000235,0.053324,0,605,605,605,1,0,1,0,0],[5011,5012,0.004563,0.160988,0,0,0,0,0.978477,0,1,0,0],[5011,5012,0.00721,0.231704,0,0,0,0,0.946073,0,1,0,0],[5016,5019,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[5015,5018,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[5014,5017,0.011852,0.355556,0,0,0,0,1,0,1,0,0],[5020,5022,0.003378,0.121481,0,435,435,435,0.95329,0,1,0,0],[5024,5025,0.003378,0.121936,0,435,435,435,0.953289,0,1,0,0],[5028,5029,0.001975,0.115951,0,724,724,724,1.026695,0,1,0,0],[5030,5031,0.001817,0.118716,0,724,724,724,0.989123,0,1,0,0],[5035,5036,0.003358,0.12563,0,435,435,435,0.976559,0,1,0,0],[5035,5036,0.00316,0.116938,0,446,446,446,0.976559,0,1,0,0],[5064,5065,0.003536,0.12563,0,435,435,435,0.96432,0,1,0,0],[5082,5083,0.001679,0.089482,0,511,511,511,0.983284,0,1,0,0],[5092,5094,0.000332,0.025069,0,1186,1186,1186,1,0,1,0,0],[5092,5093,0.000332,0.025069,0,1186,1186,1186,1,0,1,0,0],[5091,5093,0.000339,0.024446,0,1186,1186,1186,1,0,1,0,0],[5091,5094,0.000332,0.025069,0,1187,1187,1187,1,0,1,0,0],[5100,5101,0.000346,0.025346,0,1186,1186,1186,1,0,1,0,0],[5100,5101,0.000332,0.025208,0,1186,1186,1186,1,0,1,0,0],[5108,5109,0.003042,0.118321,0,0,0,0,0.997009,0,1,0,0],[5115,5116,0.000325,0.027701,0,1186,1186,1186,1,0,1,0,0],[5996,5997,0.000694,0.05125,0,0,0,0,1.035197,0,1,0,0],[5995,5997,0.000631,0.05,0,0,0,0,1,0,1,0,0],[6002,6003,0.0006,0.028981,0,0,0,0,0.980392,0,1,0,0],[6004,6005,0.000419,0.025313,0,0,0,0,1.001,0,1,0,0],[6011,6012,0.000212,0.018819,0,599,599,599,0.929366,0,1,0,0],[6014,6016,0.000403,0.025619,0,0,0,0,1.001,0,1,0,0],[6015,6016,0.000403,0.025619,0,0,0,0,1.001,0,1,0,0],[6031,6228,0.003714,0.012701,0,425,425,425,1,-23.8,1,0,0],[6229,6034,0.000125,0.003125,0,0,0,0,1.04384,0,1,0,0],[6033,6229,0.000198,0.004938,0,0,0,0,1.126727,-6.75,1,0,0],[6052,6054,6.8E-5,0.01825,0,0,0,0,0.989122,0,1,0,0],[6053,6055,0.000151,0.017549,0,0,0,0,0.989122,0,1,0,0],[6065,6066,9.3E-5,0.01825,0,0,0,0,0.989122,0,1,0,0],[6070,6072,0.0004,0.03,0,0,0,0,0.971818,0,1,0,0],[6230,6071,0.000119,0.013827,0,599,599,599,1,-2.9,1,0,0],[6088,6089,0.000139,0.013299,0,0,0,0,1.013171,0,1,0,0],[6092,6095,0.000719,0.04375,0,0,0,0,1.033058,0,1,0,0],[6093,6094,0.000719,0.04375,0,0,0,0,0.975614,0,1,0,0],[6098,6100,0.000125,0.046125,0,0,0,0,1.0142,0,1,0,0],[6099,6100,0.000125,0.046125,0,0,0,0,1.0142,0,1,0,0],[6102,6231,4.4E-5,0.001063,0,1900,1900,1900,1,1.91,1,0,0],[6104,6105,0.0006,0.030687,0,0,0,0,0.980393,0,1,0,0],[6104,6105,0.000381,0.026838,0,0,0,0,0.971819,0,1,0,0],[6112,6113,0.0005,0.03015,0,0,0,0,0.980392,0,1,0,0],[6116,6117,0.0006,0.030081,0,0,0,0,0.932835,0,1,0,0],[6116,6117,0.0005,0.026231,0,0,0,0,0.980393,0,1,0,0],[6124,6126,0.000136,0.015151,0,0,0,0,0.962468,0,1,0,0],[6129,6131,0.000313,0.01875,0,0,0,0,0.990095,0,1,0,0],[6136,6137,0.0003,0.027769,0,0,0,0,0.971821,0,1,0,0],[6233,6150,2.7E-5,0.009838,0,999,999,999,0.950029,-7.22,1,0,0],[6232,6150,2.7E-5,0.009838,0,999,999,999,0.950029,-7.22,1,0,0],[6152,6153,0.0004,0.044413,0,0,0,0,0.92937,0,1,0,0],[6234,6159,0.000119,0.014321,0,0,0,0,1,0,1,0,0],[6166,6167,0.0002,0.0188,0,0,0,0,0.939853,0,1,0,0],[6180,6181,0.000731,0.045162,0,0,0,0,0.947864,0,1,0,0],[6180,6181,0.000731,0.045231,0,0,0,0,0.94877,0,1,0,0],[6184,6185,0.0003,0.022881,0,0,0,0,0.978474,0,1,0,0],[6204,6205,0.000338,0.020438,0,0,0,0,0.971821,0,1,0,0],[6235,6205,6.2E-5,0.00675,0,1629,1629,1629,1.133606,-15.01,1,0,0],[6210,6211,0.000554,0.031524,0,0,0,0,0.966184,0,1,0,0],[6214,6215,0.0004,0.025687,0,0,0,0,0.938964,0,1,0,0],[6214,6215,0.0003,0.025487,0,0,0,0,0.955109,0,1,0,0],[6214,6215,0.0004,0.025413,0,0,0,0,0.932835,0,1,0,0],[6216,6217,0.0005,0.02805,0,0,0,0,0.980392,0,1,0,0],[6158,6234,2.1E-5,0.016116,0,0,0,0,1.012146,0,1,0,0],[6241,6242,0.00055,0.04302,0,0,0,0,0.990093,0,1,0,0],[6237,6251,6E-6,0.000625,0,0,0,0,0.97561,0,1,0,0],[6237,6250,0.000632,0.015684,0,0,0,0,1.014351,1.32,1,0,0],[6255,6238,7.5E-5,0.007931,0,1399,1399,1399,1,-2.93,1,0,0],[6254,6239,7.5E-5,0.007931,0,1399,1399,1399,1,-2.93,1,0,0],[6260,6261,0.000181,0.01425,0,1866,1866,1866,0.991083,0,1,0,0],[6263,6264,0.0012,0.08215,0,0,0,0,0.971818,0,1,0,0],[6263,6264,0.000397,0.049841,0,0,0,0,0.995025,0,1,0,0],[6263,6264,0.0002,0.018669,0,0,0,0,0.956943,0,1,0,0],[6265,6266,0.000312,0.028362,0,0,0,0,0.97182,0,1,0,0],[6275,6276,0.000125,0.026499,0,0,0,0,1.0142,0,1,0,0],[6273,6276,0.000125,0.026499,0,0,0,0,1.0142,0,1,0,0],[6274,6276,0.000125,0.026499,0,0,0,0,1.0142,0,1,0,0],[6272,6276,0.000125,0.026499,0,0,0,0,1.0142,0,1,0,0],[6277,6278,0.00015,0.023481,0,0,0,0,0.971817,0,1,0,0],[6277,6278,0.000287,0.026931,0,0,0,0,0.971817,0,1,0,0],[6283,6240,3.8E-5,0.00375,0,1399,1399,1399,1,5.86,1,0,0],[115,6286,0,0.019737,0,0,0,0,1.092105,0,1,0,0],[116,6287,0,0.019737,0,0,0,0,1.092105,0,1,0,0],[203,6288,0,0.54184,0,0,0,0,1.044444,0,1,0,0],[233,6289,0,0.142857,0,0,0,0,1.111111,0,1,0,0],[233,6290,0,0.219149,0,0,0,0,1.111111,0,1,0,0],[274,6291,0,0.366794,0,0,0,0,1,0,1,0,0],[274,6292,0,0.366794,0,0,0,0,1,0,1,0,0],[273,6293,0,0.366794,0,0,0,0,1,0,1,0,0],[273,6294,0,0.366794,0,0,0,0,1,0,1,0,0],[369,6295,0,0.128409,0,0,0,0,1.048889,0,1,0,0],[370,6296,0,0.15,0,0,0,0,1.060526,0,1,0,0],[371,6297,0,0.15,0,0,0,0,1.060526,0,1,0,0],[497,6298,0,0.012611,0,1070,1070,1070,1.052632,0,1,0,0],[498,6299,0,0.012611,0,1118,1118,1118,1.052632,0,1,0,0],[499,6300,0,0.012611,0,1109,1109,1109,1.052632,0,1,0,0],[500,6301,0,0.012611,0,1073,1073,1073,1.052632,0,1,0,0],[503,6303,0,0.048207,0,0,0,0,1.080978,0,1,0,0],[502,6304,0,0.048207,0,0,0,0,1.080978,0,1,0,0],[504,6305,0,0.043965,0,0,0,0,1.065789,0,1,0,0],[504,6306,0,0.03442,0,0,0,0,1.060526,0,1,0,0],[504,6307,0,0.06506,0,0,0,0,1.060526,0,1,0,0],[528,6308,0,0.161429,0,0,0,0,1.054667,0,1,0,0],[528,6309,0,0.17931,0,0,0,0,1.054667,0,1,0,0],[528,6310,0,0.161429,0,0,0,0,1.054667,0,1,0,0],[528,6311,0,0.17931,0,0,0,0,1.054667,0,1,0,0],[528,6312,0,0.17931,0,0,0,0,1.054667,0,1,0,0],[2809,6313,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[626,6314,0,0.166743,0,0,0,0,1.026879,0,1,0,0],[668,6315,0,0.012685,0,1077,1077,1077,1.092105,0,1,0,0],[667,6316,0,0.012685,0,1073,1073,1073,1.092105,0,1,0,0],[666,6317,0,0.012685,0,1053,1053,1053,1.092105,0,1,0,0],[665,6318,0,0.012685,0,1014,1014,1014,1.092105,0,1,0,0],[686,6319,0,0.009303,0,1463,1463,1463,1.092105,0,1,0,0],[688,6320,0,0.009303,0,1460,1460,1460,1.092105,0,1,0,0],[695,6321,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[695,6322,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[695,6323,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[694,6324,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[694,6325,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[694,6326,0,0.200062,0,0,0,0,1.013333,0,1,0,0],[716,6327,0,0.453182,0,0,0,0,1.088889,0,1,0,0],[716,6328,0,0.453182,0,0,0,0,1.088889,0,1,0,0],[897,6329,0,0.008909,0,1433,1433,1433,1.092105,0,1,0,0],[899,6330,0,0.008909,0,1549,1549,1549,1.092105,0,1,0,0],[900,6331,0,0.008909,0,1405,1405,1405,1.092105,0,1,0,0],[1050,6332,0,0.048207,0,0,0,0,1.080978,0,1,0,0],[1057,6333,0,0.054074,0,0,0,0,1.077631,0,1,0,0],[1060,6334,0,0.012685,0,1068,1068,1068,1.092105,0,1,0,0],[1064,6336,0,0.012611,0,1078,1078,1078,1.092105,0,1,0,0],[1063,6337,0,0.012611,0,1077,1077,1077,1.092105,0,1,0,0],[1069,6338,0,0.009257,0,1809,1809,1809,1.092105,0,1,0,0],[1070,6339,0,0.009257,0,1787,1787,1787,1.092105,0,1,0,0],[1085,6340,0,0.009257,0,1791,1791,1791,1.065789,0,1,0,0],[1084,6341,0,0.009257,0,1743,1743,1743,1.065789,0,1,0,0],[73,6342,0,0.06579,0,0,0,0,1.096667,0,1,0,0],[72,6343,0,0.06579,0,0,0,0,1.096667,0,1,0,0],[2115,6344,0,0.1,0,0,0,0,1.057778,0,1,0,0],[1180,6345,0,0.01954,0,0,0,0,1.088844,0,1,0,0],[1181,6346,0,0.020227,0,0,0,0,1.088844,0,1,0,0],[1182,6347,0,0.01954,0,413,413,413,1.088844,0,1,0,0],[1183,6349,0,0.021576,0,0,0,0,1.092105,0,1,0,0],[1450,6350,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[1450,6351,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[1450,6352,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[1450,6353,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[1450,6354,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[1450,6355,0,0.2424,0,0,0,0,1.075778,0,1,0,0],[1305,6356,0,0.012685,0,1096,1096,1096,1.092105,0,1,0,0],[1302,6357,0,0.012685,0,1114,1114,1114,1.092105,0,1,0,0],[1304,6358,0,0.012611,0,1131,1131,1131,1.092105,0,1,0,0],[1303,6359,0,0.012611,0,1073,1073,1073,1.092105,0,1,0,0],[1345,6360,0,0.181818,0,0,0,0,1.044444,0,1,0,0],[1345,6361,0,0.181818,0,0,0,0,1.044444,0,1,0,0],[1370,6362,0,0.041231,0,0,0,0,1.0948,0,1,0,0],[1369,6363,0,0.273494,0,0,0,0,1.062667,0,1,0,0],[1436,6364,0,0.032831,0,0,0,0,1.044444,0,1,0,0],[1584,6365,0,0.012685,0,1045,1045,1045,1.092105,0,1,0,0],[1585,6366,0,0.012685,0,1057,1057,1057,1.092105,0,1,0,0],[1586,6367,0,0.012685,0,1064,1064,1064,1.092105,0,1,0,0],[1587,6368,0,0.012685,0,1083,1083,1083,1.092105,0,1,0,0],[1615,6369,0,0.345838,0,0,0,0,1.044444,0,1,0,0],[1776,6370,0,0.009303,0,1503,1503,1503,1.065789,0,1,0,0],[1775,6371,0,0.009303,0,1415,1415,1415,1.065789,0,1,0,0],[2023,6372,0,0.008909,0,1557,1557,1557,1.065789,0,1,0,0],[2024,6373,0,0.008909,0,1454,1454,1454,1.065789,0,1,0,0],[2053,6374,0,0.042476,0,0,0,0,1.062222,0,1,0,0],[2068,6375,0,0.012685,0,1047,1047,1047,1.092105,0,1,0,0],[2069,6376,0,0.012685,0,1081,1081,1081,1.092105,0,1,0,0],[2070,6377,0,0.012685,0,1083,1083,1083,1.092105,0,1,0,0],[2071,6378,0,0.012685,0,1082,1082,1082,1.092105,0,1,0,0],[2072,6379,0,0.012685,0,1082,1082,1082,1.092105,0,1,0,0],[2073,6380,0,0.012685,0,969,969,969,1.092105,0,1,0,0],[2143,6381,0,0.041112,0,0,0,0,1.081067,0,1,0,0],[2172,6382,0,0.029081,0,0,0,0,1.080888,0,1,0,0],[2207,6383,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[2208,6384,0,0.020227,0,0,0,0,1.088844,0,1,0,0],[2209,6385,0,0.021197,0,0,0,0,1.103079,0,1,0,0],[2672,6387,0,0.312857,0,0,0,0,1.054667,0,1,0,0],[2672,6388,0,0.312857,0,0,0,0,1.054667,0,1,0,0],[2672,6389,0,0.312857,0,0,0,0,1.054667,0,1,0,0],[2672,6390,0,0.312857,0,0,0,0,1.054667,0,1,0,0],[2628,6391,0,0.048207,0,0,0,0,1.080978,0,1,0,0],[2714,6392,0,0.17125,0,0,0,0,1.053333,0,1,0,0],[2714,6393,0,0.13875,0,0,0,0,1.049777,0,1,0,0],[2720,6394,0,0.329412,0,0,0,0,1.053333,0,1,0,0],[2720,6395,0,0.329412,0,0,0,0,1.053333,0,1,0,0],[2720,6396,0,0.329412,0,0,0,0,1.053333,0,1,0,0],[2737,6397,0,0.181636,0,0,0,0,1.088889,0,1,0,0],[2833,6398,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[2832,6399,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[382,6400,0,0.031723,0,0,0,0,1.044444,0,1,0,0],[3074,6401,0,0.0516,0,0,0,0,1.07511,0,1,0,0],[3073,6402,0,0.0516,0,0,0,0,1.07511,0,1,0,0],[3077,6403,0,0.0592,0,0,0,0,1.092105,0,1,0,0],[3077,6404,0,0.0596,0,0,0,0,1.092105,0,1,0,0],[3076,6405,0,0.05972,0,0,0,0,1.092105,0,1,0,0],[1751,6406,0,0.012685,0,1059,1059,1059,1.092105,0,1,0,0],[1750,6407,0,0.012685,0,1040,1040,1040,1.092105,0,1,0,0],[3167,6408,0,0.03299,0,0,0,0,1.04,0,1,0,0],[3168,6409,0,0.034269,0,0,0,0,1.060526,0,1,0,0],[3254,6410,0,0.009303,0,1543,1543,1543,1.092105,0,1,0,0],[3271,6411,0,0.144154,0,0,0,0,1.066667,0,1,0,0],[3271,6412,0,0.144154,0,0,0,0,1.066667,0,1,0,0],[3336,6413,0,0.008909,0,1541,1541,1541,1.092105,0,1,0,0],[3337,6414,0,0.008909,0,1563,1563,1563,1.092105,0,1,0,0],[3338,6415,0,0.008909,0,1551,1551,1551,1.092105,0,1,0,0],[3335,6416,0,0.008909,0,1536,1536,1536,1.092105,0,1,0,0],[3364,6417,0,0.389792,0,0,0,0,1.044444,0,1,0,0],[3391,6418,0,0.009303,0,1580,1580,1580,1.092105,0,1,0,0],[3392,6419,0,0.009303,0,1448,1448,1448,1.092105,0,1,0,0],[3497,6420,0,0.021485,0,0,0,0,1.103079,0,1,0,0],[3496,6421,0,0.021485,0,0,0,0,1.103079,0,1,0,0],[3495,6422,0,0.021485,0,0,0,0,1.103079,0,1,0,0],[3494,6423,0,0.019737,0,0,0,0,1.092105,0,1,0,0],[3511,6424,0,0.31817,0,0,0,0,1.073333,0,1,0,0],[3553,6425,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[3552,6426,0,0.020227,0,0,0,0,1.088844,0,1,0,0],[3627,6427,0,0.733548,0,0,0,0,1.044444,0,1,0,0],[3708,6428,0,0.431133,0,0,0,0,1,0,1,0,0],[3708,6429,0,0.431017,0,0,0,0,1,0,1,0,0],[3691,6430,0,0.046748,0,0,0,0,1.066667,0,1,0,0],[3746,6431,0,0.155048,0,0,0,0,1,0,1,0,0],[3745,6432,0,0.155048,0,0,0,0,1,0,1,0,0],[3744,6433,0,0.155048,0,0,0,0,1,0,1,0,0],[3749,6434,0,0.327904,0,0,0,0,1.05641,0,1,0,0],[3749,6435,0,0.327904,0,0,0,0,1.05641,0,1,0,0],[3749,6436,0,0.327904,0,0,0,0,1.05641,0,1,0,0],[3749,6437,0,0.327904,0,0,0,0,1.05641,0,1,0,0],[3828,6438,0,0.0774,0,0,0,0,1.052632,0,1,0,0],[3827,6439,0,0.06037,0,0,0,0,1.031422,0,1,0,0],[3826,6440,0,0.0774,0,0,0,0,1.052632,0,1,0,0],[3825,6441,0,0.0774,0,0,0,0,1.052632,0,1,0,0],[4013,6442,0,0.317591,0,0,0,0,1.022222,0,1,0,0],[4018,6443,0,0.329412,0,0,0,0,1.044444,0,1,0,0],[4018,6444,0,0.329412,0,0,0,0,1.044444,0,1,0,0],[4075,6445,0,0.733625,0,0,0,0,1.08,0,1,0,0],[4170,6446,0,0.088828,0,0,0,0,1.022222,0,1,0,0],[4170,6447,0,0.088828,0,0,0,0,1.022222,0,1,0,0],[4214,6448,0,0.009303,0,1565,1565,1565,1.092105,0,1,0,0],[4213,6449,0,0.009303,0,1455,1455,1455,1.092105,0,1,0,0],[1706,6450,0,0.035942,0,0,0,0,1.081023,0,1,0,0],[1705,6451,0,0.019697,0,529,529,529,1.088844,0,1,0,0],[1703,6452,0,0.037419,0,0,0,0,1.11579,0,1,0,0],[1702,6453,0,0.037117,0,0,0,0,1.11579,0,1,0,0],[4280,6454,0,0.244364,0,0,0,0,1.044444,0,1,0,0],[4280,6455,0,0.244364,0,0,0,0,1.044444,0,1,0,0],[4289,6456,0,0.3396,0,0,0,0,1.069841,0,1,0,0],[4311,6457,0,0.012611,0,1084,1084,1084,1.092105,0,1,0,0],[4310,6458,0,0.012611,0,1074,1074,1074,1.092105,0,1,0,0],[4319,6459,0,0.1992,0,0,0,0,1.044444,0,1,0,0],[4319,6460,0,0.1992,0,0,0,0,1.044444,0,1,0,0],[4319,6461,0,0.1992,0,0,0,0,1.044444,0,1,0,0],[4528,6462,0,0.092765,0,0,0,0,1.065789,0,1,0,0],[4528,6463,0,0.092765,0,0,0,0,1.065789,0,1,0,0],[4716,6464,0,0.012769,0,1030,1030,1030,1.044444,0,1,0,0],[4717,6465,0,0.012769,0,1052,1052,1052,1.044444,0,1,0,0],[4718,6466,0,0.012769,0,1053,1053,1053,1.044444,0,1,0,0],[4719,6467,0,0.012769,0,1119,1119,1119,1.044444,0,1,0,0],[4785,6468,0,0.050588,0,0,0,0,1.048889,0,1,0,0],[4785,6469,0,0.050588,0,0,0,0,1.048889,0,1,0,0],[4784,6470,0,0.050588,0,0,0,0,1.048889,0,1,0,0],[4817,6471,0,0.16148,0,0,0,0,1.155555,0,1,0,0],[4965,6472,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[4964,6473,0,0.044965,0,0,0,0,1.080978,0,1,0,0],[5036,6474,0,0.15125,0,0,0,0,1.044444,0,1,0,0],[5036,6475,0,0.15125,0,0,0,0,1.044444,0,1,0,0]],"gencost":[[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,1,0],[2,0,0,3,0,1,0],[2,0,0,3,0,2,0],[2,0,0,3,0,2,0],[2,0,0,3,0,10,0]]}